P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.981031,31.5,31.471478,13.209,13.082409,115.169136,NaN,1.009123,NaN,28.963732,400,399.788788,25,30.140188,9.370125,53.092224,50.021744,401.476227,399.152344,398.75,6023.100586,11.640816,11.065639,11.200538,1.556455,1.552323,1.500454,36.533199,65.92662,25.435286,13.805038,66.106117,57.934086,112.731537,NaN,675.612061,527.895890309495,2.18583949187583,0.0437185926182655,1.15730792046577,3.14178127808094,606.588668184493,2.24980495264355,0.0166233919868264,1.24932637386635,50.0816628822588,582.365238525109,96.2530563556029,0.0151199157878384,1.32052439184954
9,8.981592,31.5,31.473993,13.209,13.074395,115.15757,NaN,1.008662,NaN,28.960911,400,399.776581,25,30.142616,9.363915,53.380013,50.021744,401.467255,399.123871,398.686676,6025.013672,11.643598,11.087066,11.21592,1.55475,1.555357,1.508348,36.546612,66.013161,25.481094,13.784537,66.093468,57.941521,112.734039,NaN,671.852539,527.884803044116,2.18579218794798,0.0437132182745634,1.15741357972633,3.14377887005895,606.570982452357,2.2497486419239,0.0166209199508551,1.24938707881585,50.085129980737,582.351566871574,96.2457082171863,0.0151177680260526,1.32061168335745
9,8.982364,31.5,31.475317,13.209,13.080337,115.139397,NaN,1.00837,NaN,28.971617,400,399.836212,25,30.152731,9.35428,53.095322,50.021744,401.467255,399.123871,398.686676,6025.013672,11.643598,11.087066,11.21592,1.55475,1.555357,1.508348,36.546612,66.013161,25.481094,13.784537,66.093468,57.941521,112.734039,NaN,671.852539,527.889186490278,2.18579571275837,0.0437103302323152,1.15740811343141,3.14652763006978,606.546573109193,2.24968011266815,0.0166187010126162,1.2494497845888,50.0869551189712,582.354870490658,96.2497916186169,0.0151173025199172,1.32061519007427
9,8.98209,31.5,31.475658,13.209,13.090564,115.124115,NaN,1.008651,NaN,28.983959,400,399.903076,25,30.162508,9.337021,52.942703,50.012474,401.631561,399.264771,398.885925,6024.817383,11.628215,11.07977,11.206491,1.566427,1.569291,1.510068,36.527515,65.768173,25.493229,13.77731,66.015579,57.905281,112.764252,0.164727047085762,690.450012,527.901907763563,2.18584434054097,0.0437146311666011,1.15730040782019,3.14555205437705,606.527039831048,2.24962834625865,0.0166173243970807,1.24949292504403,50.0874251789815,582.373349451782,96.2641920546256,0.0151182990002311,1.32054484437044
9,8.98209,31.5,31.475658,13.209,13.094109,115.108131,NaN,1.008651,NaN,29.013525,400,399.943054,25,30.172857,9.336409,53.122425,50.012474,401.61087,399.267731,398.8255,6025.142578,11.638277,11.079403,11.203996,1.573029,1.578225,1.525563,36.515793,65.914848,25.481949,13.790798,66.002037,57.953262,112.74202,0.121637687087059,715.774292,527.906010337685,2.18585867306136,0.0437155725252548,1.15726891474412,3.14555205437705,606.507067610862,2.24957690674588,0.0166161104297638,1.24953362908601,50.0874251789815,582.378644117293,96.2682015423928,0.0151186342986917,1.32052345121661
9,8.982786,31.5,31.477245,13.209,13.104218,115.12561,NaN,1.007815,NaN,29.056988,400,399.916595,25,30.178621,9.344305,53.18277,50.012474,401.56543,399.179352,398.789001,6029.73877,11.648339,11.09551,11.223296,1.569896,1.566043,1.510822,36.505611,65.884293,25.466959,13.809447,66.037949,57.902863,112.750832,0.0991319119930267,675.347229,527.915461435913,2.18588106104324,0.0437142304547998,1.15722180605852,3.14803011498299,606.526865261242,2.24962110482045,0.0166164325812896,1.24950889616052,50.0896127673406,582.389314074566,96.278177347899,0.0151185012162439,1.32050055245557
9,8.982786,31.5,31.477245,13.209,13.120352,115.153313,NaN,1.007815,NaN,29.090267,400,399.875183,25,30.183537,9.341969,53.3307,50.012474,401.56543,399.179352,398.789001,6029.73877,11.648339,11.09551,11.223296,1.569896,1.566043,1.510822,36.505611,65.884293,25.466959,13.809447,66.037949,57.902863,112.750832,0.0991319119930267,675.347229,527.934130897306,2.18594627907016,0.0437185139089867,1.15707862666779,3.14803011498299,606.561479429584,2.24971025008912,0.0166185363258562,1.24943840350098,50.0896127673406,582.413408047928,96.29642411125,0.0151200268928157,1.32040326231831
9,8.980366,31.5,31.477644,13.209,13.129033,115.184944,NaN,1.008445,NaN,29.088413,400,399.894745,25,30.192081,9.349247,53.273979,50.012474,401.631195,399.247345,398.855408,6022.719238,11.643425,11.085857,11.2165,1.558114,1.559107,1.507306,36.511986,65.958542,25.468607,13.810392,65.976952,57.906849,112.751961,0,682.505005,527.951984982829,2.1860456100264,0.0437348214921492,1.15685350610634,3.13941324364868,606.600485899326,2.24980899193441,0.0166206852777348,1.24936297689181,50.0901627525562,582.450710275888,96.3251527518032,0.0151221854484278,1.32025784016081
9,8.982962,31.5,31.47736,13.209,13.129033,115.184944,NaN,1.008622,NaN,29.088413,400,399.894745,25,30.192081,9.353229,52.854179,50.012474,401.631195,399.247345,398.855408,6022.719238,11.643425,11.085857,11.2165,1.558114,1.559107,1.507306,36.511986,65.958542,25.468607,13.810392,65.976952,57.906849,112.751961,0,682.505005,527.943607140997,2.18597669316807,0.0437198002987237,1.1570124250937,3.14865672797004,606.6008512165,2.24981114818433,0.0166208652014093,1.24935944180868,50.0897712849334,582.424818446026,96.3052031923452,0.0151206907885827,1.32035867353007
9,8.983425,31.5,31.477776,13.209,13.133683,115.189873,NaN,1.008089,NaN,29.082388,400,399.883331,25,30.196352,9.346997,52.301277,50.012474,401.495819,399.109009,398.772614,6029.604004,11.627748,11.073261,11.200747,1.565905,1.565055,1.508793,36.521816,65.903427,25.460705,13.838243,65.969933,57.856243,112.783928,0.25305837392807,680.592102,527.947492977817,2.18598319601375,0.0437183564419382,1.15699955091876,3.15030510297271,606.606474191106,2.2498238473068,0.0166209758774161,1.24935210088759,50.0903447013695,582.427849985848,96.307995963663,0.015120670722849,1.3203517343161
9,8.984446,31.5,31.479231,13.209,13.12655,115.207954,NaN,1.007424,NaN,29.072626,400,399.838501,25,30.190361,9.355558,51.994102,50.012474,401.654358,399.277527,398.904663,6020.222168,11.628359,11.064789,11.189972,1.567959,1.574284,1.517489,36.512119,65.883415,25.419048,13.862339,65.965302,57.839977,112.806183,0.202594265341759,720.867554,527.935944382693,2.18592726533508,0.043710558171237,1.15712532192767,3.15393984516714,606.627192106262,2.24987096867042,0.0166214267965265,1.24932430150282,50.0923502345606,582.409386209461,96.2957500296686,0.0151187601488026,1.32044477528976
9,8.983143,31.5,31.47974,13.209,13.115845,115.241028,NaN,1.008305,NaN,29.074356,400,399.867401,25,30.182926,9.34509,52.409668,50.012474,401.654358,399.277527,398.904663,6020.222168,11.628359,11.064789,11.189972,1.567959,1.574284,1.517489,36.512119,65.883415,25.419048,13.862339,65.965302,57.839977,112.806183,0.202594265341759,720.867554,527.927763380155,2.18591858401814,0.0437152523391648,1.15714047996511,3.14930113276739,606.667856474732,2.24997349415322,0.0166236149507976,1.2492467380912,50.0930518097191,582.40694847346,96.294511771307,0.0151183464316015,1.32046109619161
9,8.980392,31.5,31.477808,13.209,13.113716,115.25325,NaN,1.009249,NaN,29.079647,400,399.890839,25,30.182093,9.341126,53.009892,50.011223,401.536835,399.129669,398.752502,6022.107422,11.640402,11.08153,11.211314,1.56959,1.577513,1.522417,36.490685,65.866318,25.429468,13.848075,66.041672,57.843948,112.807976,0,655.545959,527.934180491406,2.18598301838054,0.0437306042119346,1.15699084817873,3.13950583094737,606.685608147671,2.25002746870942,0.0166257666882072,1.24919174645817,50.0903888100843,582.427832743957,96.3080211175805,0.0151206533221163,1.32035221109502
9,8.9814,31.5,31.477034,13.209,13.121147,115.24675,NaN,1.008584,NaN,29.062778,400,399.836853,25,30.189873,9.35368,53.101883,50.011223,401.415131,399.049591,398.683533,6024.283203,11.616083,11.068328,11.196113,1.566715,1.564713,1.513618,36.479362,65.986671,25.466311,13.822729,65.974533,57.80917,112.814232,0,656.551147,527.939524447383,2.18598628841946,0.0437267438429552,1.15698669390869,3.1430952128498,606.678483370016,2.25001243795909,0.0166257637421858,1.24919859227259,50.0893219208572,582.427870530574,96.3071254679857,0.0151210501983339,1.32034220930308
9,8.981428,31.5,31.476974,13.209,13.141749,115.201843,NaN,1.009135,NaN,29.074131,400,399.768616,25,30.208178,9.374886,53.019623,50.011223,401.415131,399.049591,398.683533,6024.283203,11.616083,11.068328,11.196113,1.566715,1.564713,1.513618,36.479362,65.986671,25.466311,13.822729,65.974533,57.80917,112.814232,0,656.551147,527.963268467529,2.18606880015059,0.0437320510676592,1.15680587758016,3.1431949135486,606.622460219278,2.2498684443764,0.0166223927618365,1.24931172918685,50.0892392154212,582.458265294152,96.3300752691841,0.0151230053195605,1.32021885422684
9,8.984214,31.5,31.477493,13.209,13.159278,115.167702,NaN,1.00858,NaN,29.065325,400,399.839417,25,30.220493,9.367208,52.982124,50.011223,401.87323,399.388947,399.135956,6025.699219,11.660054,11.065728,11.189054,1.557381,1.561595,1.506694,36.461044,65.888199,25.481329,13.835282,66.115868,57.876049,112.778839,0.499594628810883,745.984619,527.974558410604,2.18606568381277,0.0437205860011438,1.15682111183492,3.15311395667169,606.579138273276,2.24975466478319,0.0166194718064574,1.24940490802597,50.0899546134196,582.45789874544,96.330417275828,0.0151227175594383,1.32022693416602
9,8.984097,31.5,31.477953,13.209,13.15746,115.162201,NaN,1.008417,NaN,29.041433,400,400.012177,25,30.22295,9.356095,53.001358,50.011223,401.862549,399.286346,399.140167,6029.12207,11.680409,11.059986,11.184938,1.562537,1.564742,1.50827,36.473095,65.834618,25.488007,13.817739,66.03215,57.957932,112.739418,0,670.629517,527.972832719833,2.18606144307477,0.0437207802334063,1.15683004923936,3.15269744643462,606.57167341624,2.24973347235576,0.0166187627043575,1.24942462043967,50.090588677265,582.457027514382,96.3303065734101,0.0151224279278117,1.3202362984429
9,8.98086,31.5,31.478104,13.209,13.147896,115.180817,NaN,1.008403,NaN,29.032366,400,400.073151,25,30.226141,9.353911,53.033886,50.011223,401.862549,399.286346,399.140167,6029.12207,11.680409,11.059986,11.184938,1.562537,1.564742,1.50827,36.473095,65.834618,25.488007,13.817739,66.03215,57.957932,112.739418,0,670.629517,527.972211541751,2.18610871423048,0.0437369698849238,1.15671672285146,3.1411723676211,606.594738020444,2.24979222174362,0.0166200805199936,1.24937918709584,50.0907968140573,582.474721954227,96.3438896778574,0.0151234712613126,1.32016689362931
9,8.98118,31.5,31.477219,13.209,13.145566,115.165512,NaN,1.008911,NaN,29.05114,400,400.055237,25,30.237537,9.367847,53.096912,50.011223,401.779175,399.179352,399.014374,6029.127441,11.692264,11.083264,11.212063,1.55063,1.558484,1.505921,36.476254,65.838966,25.490507,13.823379,66.038376,57.978931,112.738876,NaN,626.359924,527.968484015101,2.18609080599191,0.0437344994445464,1.15675691590532,3.14231184202674,606.576754590217,2.24974969896562,0.0166194791019503,1.24940706289561,50.0895769285183,582.466766607407,96.3368071710639,0.0151234187000696,1.32018770028168
9,8.982186,31.5,31.477764,13.209,13.154845,115.168526,NaN,1.009164,NaN,29.051487,400,400.085205,25,30.244436,9.357925,52.894714,50.011223,401.990173,399.374969,399.243713,6028.516602,11.665252,11.064655,11.17517,1.54534,1.553612,1.496838,36.492664,65.838509,25.505713,13.813167,65.95845,57.945072,112.755951,0,662.37146,527.975972192285,2.18610159416256,0.0437311410534343,1.15673632372083,3.14589386448301,606.579819131418,2.24975525829641,0.0166193626922832,1.24940618799385,50.0903281605928,582.471576944729,96.3411015092291,0.01512344545217,1.32017524413032
9,8.981269,31.5,31.478188,13.209,13.155922,115.18718,NaN,1.009028,NaN,29.042187,400,400.150055,25,30.235399,9.365971,52.40424,50.011223,401.990173,399.374969,399.243713,6028.516602,11.665252,11.064655,11.17517,1.54534,1.553612,1.496838,36.492664,65.838509,25.505713,13.813167,65.95845,57.945072,112.755951,0,662.37146,527.980175845705,2.18613028400187,0.0437367332158232,1.15667072439818,3.14262875288216,606.602579719027,2.24981205541291,0.016620510407955,1.24936406868214,50.09091259843,582.482818959854,96.3501233469742,0.0151239410821757,1.32013533461046
9,8.981269,31.5,31.478188,13.209,13.150808,115.204796,NaN,1.009028,NaN,29.036707,400,400.193237,25,30.222248,9.374816,52.296612,50.011223,401.990265,399.395691,399.252838,6027.013672,11.673464,11.061121,11.175677,1.538123,1.544648,1.484986,36.47245,65.91272,25.477783,13.845953,66.010742,57.873028,112.795494,0.946849226951599,645.781616,527.974260515938,2.18610962294618,0.0437353758214094,1.1567159682706,3.14262875288216,606.624588122441,2.24986872756635,0.0166218478113164,1.2493193395487,50.09091259843,582.475184756476,96.3443405198385,0.015123457744693,1.32016609688899
9,8.981137,31.5,31.478029,13.209,13.148184,115.212219,NaN,1.008188,NaN,29.061533,400,400.175201,25,30.2197,9.346637,52.729244,50.01273,401.845032,399.221954,399.088776,6029.027344,11.696785,11.078864,11.21225,1.550568,1.551743,1.49324,36.476654,65.803253,25.459476,13.865065,66.088776,57.934422,112.766823,0.984505474567413,624.250427,527.971651090786,2.18610252507219,0.0437354432222889,1.15673111544042,3.14215872694115,606.634066223128,2.24989381364831,0.0166225120683381,1.24929852291264,50.090693434952,582.472321678188,96.3419819876156,0.0151233575230648,1.32017561313549
9,8.981287,31.5,31.477268,13.209,13.145785,115.247688,NaN,1.009038,NaN,29.054243,400,400.114471,25,30.233868,9.346407,52.775547,50.01273,401.845032,399.221954,399.088776,6029.027344,11.696785,11.078864,11.21225,1.550568,1.551743,1.49324,36.476654,65.803253,25.459476,13.865065,66.088776,57.934422,112.766823,0.984505474567413,624.250427,527.968392149689,2.18608885059544,0.0437339383601759,1.15676152244697,3.14269284692341,606.679354299864,2.25001367866797,0.0166256866706239,1.24919912474302,50.0896444708947,582.466118219184,96.336374537737,0.0151233526695036,1.32019093705365
9,8.982293,31.5,31.479349,13.209,13.145785,115.247688,NaN,1.008066,NaN,29.054243,400,400.114471,25,30.233868,9.342265,52.809128,50.01273,401.953796,399.303345,399.133392,6028.462402,11.695185,11.087562,11.207065,1.554597,1.560218,1.50469,36.506992,65.873795,25.448837,13.8743,65.89325,57.902592,112.788185,0.623710572719574,603.748901,527.965146586611,2.18606214777666,0.0437281172663318,1.15682306205948,3.14627483707119,606.67667905879,2.24999788323595,0.0166243681731857,1.24922499626299,50.0925128794812,582.459398941164,96.3337694742102,0.0151218665476411,1.32024449523239
9,8.978902,31.5,31.479675,13.209,13.144238,115.296494,NaN,1.009602,NaN,29.053801,400,400.11908,25,30.249861,9.333348,52.769039,50.01273,402.070282,399.413879,399.265137,6022.230469,11.655218,11.066135,11.168354,1.567919,1.568823,1.509594,36.519783,65.871887,25.464252,13.851873,65.920387,57.922363,112.7668,0,667.644104,527.974296740373,2.18614591317609,0.0437473332364042,1.1566293449682,3.13419953903031,606.737226820365,2.25015236917197,0.0166278656920191,1.24910548075106,50.092962218093,582.490842915197,96.3579765301171,0.0151236911043025,1.32012191736171
9,8.979789,31.5,31.480145,13.209,13.146754,115.309616,NaN,1.008341,NaN,29.028625,400,400.179077,25,30.254765,9.326173,52.664394,50.01273,402.070282,399.413879,399.265137,6022.230469,11.655218,11.066135,11.168354,1.567919,1.568823,1.509594,36.519783,65.871887,25.464252,13.851873,65.920387,57.922363,112.7668,0,667.644104,527.974345529663,2.18613253049599,0.043742865936266,1.15666132951673,3.1373584655941,606.753013507857,2.25019099716372,0.016628563638488,1.24907813509592,50.0936100312521,582.486608727202,96.355330158729,0.0151231834861006,1.32014495229788
9,8.981162,31.5,31.478203,13.209,13.157954,115.32457,NaN,1.008404,NaN,29.033283,400,400.261108,25,30.261053,9.34386,52.300766,50.01273,402.159424,399.472137,399.335999,6028.753418,11.675026,11.06648,11.17118,1.556211,1.553153,1.492972,36.50639,65.937553,25.439241,13.878227,65.939255,57.916107,112.77774,NaN,647.217834,527.982871297404,2.18614133312616,0.0437378917868932,1.15664620985832,3.14224774740734,606.774186650328,2.25025381494067,0.016630928890898,1.24901623270684,50.0909332741857,582.486924316289,96.3532510716734,0.0151241933520877,1.32011898533822
9,8.981405,31.5,31.480257,13.209,13.160474,115.316338,NaN,1.008642,NaN,29.021982,400,400.287628,25,30.267956,9.352437,52.260475,50.01273,402.062531,399.371948,399.216339,6029.072266,11.699234,11.087176,11.204942,1.541854,1.543078,1.482654,36.490883,65.944023,25.409658,13.903749,65.995277,57.927818,112.766838,NaN,678.895996,527.985002286745,2.18614506394402,0.0437371543391562,1.15663877850475,3.14311301656323,606.761265865179,2.25021176134314,0.0166290027375857,1.24906253353071,50.09376440265,582.491409308044,96.3591002775352,0.0151234303114022,1.32012703628603
9,8.979445,31.5,31.480171,13.209,13.162638,115.307434,NaN,1.010307,NaN,29.025425,400,400.241821,25,30.267666,9.360685,52.358261,50.01273,402.062531,399.371948,399.216339,6029.072266,11.699234,11.087176,11.204942,1.541854,1.543078,1.482654,36.490883,65.944023,25.409658,13.903749,65.995277,57.927818,112.766838,NaN,678.895996,527.993826169249,2.18620582828419,0.0437490738228848,1.15649985714291,3.13613338570565,606.750254607729,2.25018378369311,0.0166283815924094,1.24908397469236,50.0936458675073,582.513732729032,96.3759082694379,0.0151248873484882,1.32003604120122
9,8.97962,31.5,31.480026,13.209,13.174586,115.296501,NaN,1.00924,NaN,29.056318,400,400.220612,25,30.271683,9.365088,52.312378,50.01273,401.974274,399.337097,399.146423,6027.098145,11.658883,11.066179,11.174571,1.552446,1.546209,1.479985,36.510143,65.748184,25.433033,13.8949,66.086952,57.931171,112.780891,0.331815838813782,721.633118,528.007079181055,2.18624944187972,0.0437512318963403,1.15640500212653,3.13675661392631,606.736784541667,2.25014972810584,0.0166276438316057,1.24910982271789,50.0934460111782,582.529630023695,96.3877785998221,0.0151259676265847,1.31997020955609
9,8.980556,31.5,31.480635,13.209,13.184141,115.331833,NaN,1.008719,NaN,29.0788,400,400.205261,25,30.276117,9.367812,52.51511,50.01273,401.974274,399.337097,399.146423,6027.098145,11.658883,11.066179,11.174571,1.552446,1.546209,1.479985,36.510143,65.748184,25.433033,13.8949,66.086952,57.931171,112.780891,0.331815838813782,721.633118,528.015110935309,2.18626319098954,0.0437483491779206,1.15637779751347,3.14008983846207,606.780134232909,2.25025871369959,0.0166299389276141,1.24902807328086,50.0942854029932,582.535632049467,96.393052463183,0.0151260371159347,1.31995379797537
9,8.983518,31.5,31.480028,13.209,13.193727,115.36554,NaN,1.008284,NaN,29.080246,400,400.329071,25,30.274845,9.364815,52.505737,50.018654,402.288025,399.634796,399.380005,6026.868164,11.671124,11.076666,11.174138,1.556183,1.546206,1.494878,36.512695,65.779839,25.435316,13.903679,65.973709,57.935268,112.793022,0.45312374830246,670.90387,528.016648112166,2.18622331194825,0.0437337524924409,1.15647401574691,3.15063619429759,606.823013243799,2.25037168329009,0.0166328808343134,1.24893545477363,50.0934487678221,582.519977146884,96.3804681438011,0.0151253555429602,1.32000908553833
9,8.985655,31.5,31.480957,13.209,13.187757,115.350349,NaN,1.009508,NaN,29.081568,400,400.358673,25,30.27803,9.368591,52.235817,50.018654,402.023438,399.364899,399.163147,6033.953613,11.698677,11.096004,11.204204,1.544561,1.549739,1.498329,36.517807,65.889503,25.433418,13.897787,65.994125,57.932262,112.773453,0.185641095042229,652.764038,528.002853977379,2.18614250420993,0.0437198092329803,1.15665727868212,3.15824345969162,606.802847257569,2.2503158000056,0.0166311397076538,1.24898531303914,50.0947292142977,582.49152208981,96.3600212542877,0.0151230806702469,1.32013548295066
9,8.981853,31.5,31.480476,13.209,13.178334,115.312912,NaN,1.008401,NaN,29.091928,400,400.261292,25,30.280916,9.36875,51.970505,50.018654,402.023438,399.364899,399.163147,6033.953613,11.698677,11.096004,11.204204,1.544561,1.549739,1.498329,36.517807,65.889503,25.433418,13.897787,65.994125,57.932262,112.773453,0.185641095042229,652.764038,528.00421400754,2.18620531919726,0.0437393016162593,1.15650829009627,3.14470819883388,606.756705198461,2.25019908364433,0.0166286040185387,1.2490739127331,50.0940662526425,582.514005915091,96.3764792327756,0.0151247491717302,1.3200388186668
9,8.979928,31.5,31.480524,13.209,13.1714,115.278465,NaN,1.008133,NaN,29.085957,400,400.28891,25,30.279919,9.385528,51.750031,50.018654,402.198395,399.582245,399.381592,6027.280273,11.663873,11.069825,11.172462,1.566327,1.567249,1.509352,36.514515,65.879379,25.466333,13.87797,66.044357,58.010593,112.735992,0.408583134412766,688.331299,528.002401735172,2.18622839940849,0.0437486032010272,1.15645195383433,3.13785347326035,606.713615159545,2.2500879488031,0.0166259596066311,1.24916164828918,50.094132411329,582.522607340751,96.3830526418258,0.0151252692051527,1.32000480339077
9,8.981241,31.5,31.481323,13.209,13.174077,115.264374,NaN,1.00878,NaN,29.070387,400,400.248108,25,30.284058,9.387828,51.718479,50.018654,401.755219,399.122162,398.957306,6030.463867,11.670026,11.064184,11.177457,1.573479,1.577594,1.518766,36.514416,65.865845,25.460087,13.886804,66.110497,58.050999,112.705383,0,688.56012,528.001264028552,2.18620436553002,0.043741713643738,1.1565085144867,3.14252905084692,606.694985957583,2.25003656761712,0.0166243840337554,1.24920725895698,50.0952336663773,582.514934559609,96.378193591934,0.0151243762233952,1.32004584729705
9,8.979853,31.5,31.482616,13.209,13.173029,115.209969,NaN,1.008444,NaN,29.068945,400,400.098755,25,30.283848,9.37208,52.244663,50.018654,401.755219,399.122162,398.957306,6030.463867,11.670026,11.064184,11.177457,1.573479,1.577594,1.518766,36.514416,65.865845,25.460087,13.886804,66.110497,58.050999,112.705383,0,688.56012,528.004527402564,2.18623696942171,0.0437494697360595,1.15643298400072,3.13758638351339,606.625356208466,2.24985175470993,0.016619435594237,1.24936130473893,50.0970157518864,582.528938412537,96.3903454207752,0.0151246036287452,1.32000591230973
9,8.979853,31.5,31.482616,13.209,13.173029,115.209969,NaN,1.008444,NaN,29.068945,400,400.098755,25,30.283848,9.364609,52.557461,50.018654,402.045166,399.406128,399.182251,6031.070313,11.671289,11.069098,11.165929,1.567668,1.566887,1.521955,36.556438,65.753548,25.474899,13.867014,66.121185,58.026703,112.716675,0.0908083245158195,661.450623,528.004527402564,2.18623696942171,0.0437494697360595,1.15643298400072,3.13758638351339,606.625356208466,2.24985175470993,0.016619435594237,1.24936130473893,50.0970157518864,582.528938412537,96.3903454207752,0.0151246036287452,1.32000591230973
9,8.978284,31.5,31.481598,13.209,13.169164,115.071304,NaN,1.008208,NaN,29.058117,400,400.137512,25,30.280893,9.364006,52.467216,50.018654,402.084747,399.441589,399.220001,6027.357422,11.696527,11.089859,11.198088,1.555028,1.561588,1.507816,36.541416,65.8358,25.46405,13.884895,66.060005,57.967339,112.756416,0,685.290588,528.005116748572,2.18626300407332,0.0437575286479986,1.15637128118858,3.13199847872164,606.453400040539,2.24941325632847,0.0166095511489073,1.2497016161986,50.0956126916063,582.537019593858,96.3952528156312,0.0151256340521017,1.31996045392292
9,8.979752,31.5,31.482094,13.209,13.170818,114.975204,NaN,1.008468,NaN,29.080107,400,400.175598,25,30.278215,9.366973,52.542377,50.018654,402.084747,399.441589,399.220001,6027.357422,11.696527,11.089859,11.198088,1.555028,1.561588,1.507816,36.541416,65.8358,25.46405,13.884895,66.060005,57.967339,112.756416,0,685.290588,528.002296169361,2.1862307199402,0.0437494676307967,1.15644634343388,3.137226699986,606.332652575717,2.24910006857121,0.0166019363712221,1.24995358452167,50.0962963088408,582.525839479856,96.3873748326407,0.0151246735321349,1.3200117501345
9,8.981771,31.5,31.482906,13.209,13.178391,114.914429,NaN,1.008096,NaN,29.109312,400,400.287994,25,30.280207,9.375299,52.517441,50.018654,402.225281,399.63028,399.404968,6024.341309,11.665332,11.074441,11.176493,1.56821,1.565113,1.508598,36.537533,65.778015,25.470314,13.868203,65.998489,57.979614,112.768562,0.540341198444366,694.95575,528.004544314212,2.18620772542397,0.0437397912624463,1.15650277759034,3.14441622801161,606.25563463002,2.24889814416635,0.0165968037986781,1.25011966606192,50.097415438495,582.518570286511,96.3828370270224,0.0151237995336203,1.32005133302472
9,8.980621,31.5,31.481691,13.209,13.183222,114.934052,NaN,1.008123,NaN,29.109276,400,400.370239,25,30.278917,9.368354,52.613827,50.018654,402.225281,399.63028,399.404968,6024.341309,11.665332,11.074441,11.176493,1.56821,1.565113,1.508598,36.537533,65.778015,25.470314,13.868203,65.998489,57.979614,112.768562,0.540341198444366,694.95575,528.013838677598,2.18625775460512,0.043747729051501,1.15638987946015,3.1403213026208,606.281731984513,2.24897058907652,0.0165990642534503,1.25005407708027,50.0957408704699,582.535220348632,96.3940006909515,0.0151254727549563,1.3199688755994
9,8.98049,31.5,31.483599,13.209,13.182421,115.018822,NaN,1.008246,NaN,29.112759,400,400.367981,25,30.274925,9.367337,53.233139,50.023556,402.069672,399.517426,399.302521,6026.405273,11.663496,11.066923,11.174828,1.56201,1.562443,1.506451,36.546497,65.797188,25.517595,13.84627,66.004761,57.971905,112.766815,0.490880310535431,662.134277,528.013334721534,2.18625799608202,0.0437482747763989,1.15638895204463,3.13985481201865,606.385231493938,2.24922909223368,0.0166042975891595,1.24986071154177,50.098370540177,582.538195451353,96.3985313693262,0.0151246885496303,1.31998115304294
9,8.982553,31.5,31.481913,13.209,13.183389,115.106392,NaN,1.007931,NaN,29.120293,400,400.26004,25,30.278755,9.359877,53.60598,50.023556,401.90152,399.292236,399.126221,6034.408203,11.699819,11.097945,11.207508,1.564704,1.572744,1.51299,36.499489,65.929153,25.442575,13.932238,66.00351,57.952961,112.783684,0.131180673837662,648.17157,528.00780326499,2.18620716182489,0.0437365925168984,1.15650639067026,3.1472005505367,606.496842485368,2.24952380478442,0.0166120165888288,1.24961604205848,50.0960468446422,582.516860205554,96.380356495017,0.0151241973963604,1.32004559483608
9,8.983824,31.5,31.484108,13.209,13.181681,115.166565,NaN,1.007778,NaN,29.125011,400,400.169586,25,30.296593,9.360649,53.861858,50.023556,401.90152,399.292236,399.126221,6034.408203,11.699819,11.097945,11.207508,1.564704,1.572744,1.51299,36.499489,65.929153,25.442575,13.932238,66.00351,57.952961,112.783684,0.131180673837662,648.17157,528.001729950327,2.18616653864015,0.0437287863700771,1.15659912177681,3.15172557324399,606.569206907975,2.24970078168181,0.0166151956798894,1.24949017508115,50.0990720403277,582.505168389162,96.3741192558488,0.0151223386381354,1.32012057874649
9,8.982857,31.5,31.485422,13.209,13.175608,115.230103,NaN,1.009071,NaN,29.151697,400,400.160034,25,30.306526,9.368643,53.758293,50.023556,401.922089,399.363708,399.138885,6026.876465,11.677761,11.093042,11.205799,1.560418,1.560227,1.502608,36.497231,65.923393,25.43112,13.934781,66.035843,57.909374,112.830254,NaN,667.945068,527.997823966713,2.18616766595516,0.043732768966488,1.15659371646009,3.14828289747697,606.646902293495,2.24989522538158,0.016619186741056,1.24934511097019,50.1008829453072,582.507572002793,96.3775082191311,0.0151218211917984,1.32012760339068
9,8.982845,31.5,31.483707,13.209,13.169433,115.270378,NaN,1.00782,NaN,29.155163,400,400.155487,25,30.311014,9.363999,53.530033,50.023556,401.926422,399.372498,399.162048,6031.302246,11.649457,11.072441,11.167019,1.568899,1.575354,1.517923,36.529121,65.764618,25.44261,13.933597,66.045006,57.903728,112.827477,NaN,665.648254,527.990720531032,2.18614304002881,0.0437311997773072,1.15664757349874,3.14824017378152,606.699421961108,2.25003778506026,0.0166233295422334,1.2492216808849,50.0985193857327,582.495878775066,96.3666037962303,0.0151219549645447,1.32015289890068
9,8.983648,31.5,31.48267,13.209,13.161699,115.280739,NaN,1.007749,NaN,29.157379,400,400.139984,25,30.315376,9.365181,53.79977,50.023556,401.926422,399.372498,399.162048,6031.302246,11.649457,11.072441,11.167019,1.568899,1.575354,1.517923,36.529121,65.764618,25.44261,13.933597,66.045006,57.903728,112.827477,NaN,665.648254,527.979184714534,2.18609048555845,0.0437245021620789,1.15676507364961,3.1510990057792,606.713697756152,2.25007897624553,0.0166247726820625,1.24918255651246,50.0970901765042,582.474891369189,96.3494687104911,0.0151211548698621,1.3202242819329
9,8.986288,31.5,31.484179,13.209,13.161699,115.280739,NaN,1.008411,NaN,29.157379,400,400.139984,25,30.315376,9.358717,53.75238,50.023556,401.953705,399.399902,399.19928,6032.492676,11.690561,11.084543,11.192824,1.58023,1.590976,1.532273,36.539772,65.823936,25.451763,13.935148,66.015999,57.99052,112.807938,0.220360651612282,676.962708,527.970668824424,2.18602043203487,0.043709236011781,1.15692652881764,3.16049654206751,606.711758396384,2.25006752512851,0.0166238168351282,1.24920130692631,50.0991698913239,582.451288802728,96.3333932366813,0.0151188918476627,1.32033864232323
9,8.984406,31.5,31.485243,13.209,13.17352,115.271011,NaN,1.009377,NaN,29.151016,400,400.147491,25,30.324871,9.365358,53.424873,50.023556,402.04068,399.482849,399.27066,6022.865234,11.675826,11.082191,11.203143,1.583711,1.588383,1.526606,36.593975,65.889008,25.473413,13.919793,66.018471,57.961216,112.805519,0,665.892639,527.990413779945,2.1861181289697,0.0437232547359554,1.15670683813547,3.15379745175096,606.698238456242,2.25002816462214,0.0166224047145861,1.24923916761378,50.1006362577207,582.488996405676,96.3632239043317,0.0151207366340188,1.32020015833803
9,8.985786,31.5,31.484406,13.209,13.198095,115.265739,NaN,1.008142,NaN,29.146999,400,400.196106,25,30.332788,9.36963,53.463261,50.023556,402.04068,399.482849,399.27066,6022.865234,11.675826,11.082191,11.203143,1.583711,1.588383,1.526606,36.593975,65.889008,25.473413,13.919793,66.018471,57.961216,112.805519,0,665.892639,528.014388735674,2.18618078703378,0.0437217941979814,1.15657392519683,3.15870974726403,606.692728308258,2.25001756047071,0.0166225347564398,1.24924212083457,50.0994827377353,582.51088419688,96.3788047008376,0.0151225485732228,1.32010134840346
9,8.985786,31.5,31.484406,13.209,13.212513,115.278404,NaN,1.008142,NaN,29.139151,400,400.185699,25,30.339218,9.375738,53.407784,50.020382,401.986481,399.460205,399.227356,6032.799316,11.650688,11.074228,11.172112,1.571705,1.573572,1.519218,36.604202,65.968147,25.449234,13.954306,66.043121,57.962639,112.823631,NaN,686.188538,528.031063300601,2.18623901736758,0.0437256185584323,1.15644661401453,3.15870974726403,606.708549756553,2.25005829308983,0.0166234958638971,1.24921004041707,50.0994827377353,582.532402458521,96.3951056975736,0.0151239105861342,1.32001472135721
9,8.987869,31.5,31.484489,13.209,13.214756,115.29686,NaN,1.007885,NaN,29.128155,400,400.193359,25,30.332838,9.378211,53.550453,50.020382,401.862061,399.313843,399.075958,6027.31543,11.680985,11.075164,11.192706,1.577872,1.585626,1.525045,36.615135,65.910965,25.424248,13.969268,65.948044,57.908089,112.837242,0.0799011141061783,675.00293,528.026944185443,2.1861928314431,0.0437141714503488,1.15655394452118,3.16612338414069,606.731498090444,2.25011701642508,0.0166248437672413,1.24916435129603,50.0995971260771,582.515460493021,96.3823704024824,0.0151227959395817,1.32008397622832
9,8.985718,31.5,31.487247,13.209,13.212771,115.305122,NaN,1.008447,NaN,29.129192,400,400.149933,25,30.326271,9.36064,53.677204,50.020382,401.862061,399.313843,399.075958,6027.31543,11.680985,11.075164,11.192706,1.577872,1.585626,1.525045,36.615135,65.910965,25.424248,13.969268,65.948044,57.908089,112.837242,0.0799011141061783,675.00293,528.03158080815,2.18624186286209,0.0437260801926425,1.15644018715913,3.15846770550252,606.738274800051,2.25012265866101,0.0166237238404788,1.24917770320614,50.1033979944984,582.537750553825,96.4025472175894,0.0151228013028163,1.32002930420735
9,8.986582,31.5,31.48542,13.209,13.214286,115.257133,NaN,1.008327,NaN,29.12376,400,400.150635,25,30.330616,9.35335,53.482918,50.020382,401.94043,399.411926,399.145172,6028.110352,11.67069,11.074259,11.185171,1.552446,1.550592,1.494494,36.615814,65.791283,25.419899,13.983931,66.021645,57.934269,112.831696,0.482527881860733,704.515076,528.030548406912,2.18622506555506,0.043721486427036,1.15647954298855,3.16154295652359,606.680673736229,2.24998218553035,0.0166212394387055,1.24927653506658,50.1008801890268,582.528780171801,96.3935715938788,0.015123164562229,1.32004218808184
9,8.986863,31.5,31.48682,13.209,13.222369,115.242126,NaN,1.008464,NaN,29.103601,400,400.117615,25,30.345215,9.346581,53.464787,50.020382,401.869934,399.318939,399.08902,6028.064453,11.680597,11.082236,11.213964,1.558616,1.555833,1.500816,36.607887,65.866997,25.481958,13.941423,66.058258,57.968231,112.828575,0.132059961557388,678.137634,528.038990483059,2.18625025512525,0.0437220055581416,1.15642535522656,3.16254307672773,606.660125574991,2.24992329002366,0.0166192139385076,1.24933199589331,50.10280955196,582.540206190245,96.4038980229619,0.0151231743024082,1.3200139957489
9,8.986695,31.5,31.488495,13.209,13.220766,115.238335,NaN,1.007976,NaN,29.097723,400,400.106323,25,30.363611,9.353821,53.585617,50.020382,401.869934,399.318939,399.08902,6028.064453,11.680597,11.082236,11.213964,1.558616,1.555833,1.500816,36.607887,65.866997,25.481958,13.941423,66.058258,57.968231,112.828575,0.132059961557388,678.137634,528.037678082195,2.18624823723434,0.043722551694482,1.15642924947866,3.16194514293943,606.653235683861,2.24989838338137,0.0166178656080067,1.24936244569801,50.1051178100398,582.541993537439,96.4072506148332,0.0151224339209996,1.3200280890822
9,8.98757,31.5,31.488739,13.209,13.217071,115.237625,NaN,1.007977,NaN,29.114475,400,400.226105,25,30.374353,9.365704,53.024845,50.020382,402.071014,399.543549,399.267792,6030.24707,11.643302,11.074831,11.176531,1.560292,1.559499,1.505809,36.633366,65.879807,25.491539,13.929277,66.100769,57.926395,112.843498,NaN,661.331421,528.030585186698,2.18621011035013,0.0437165136018496,1.15651525537782,3.16505928867645,606.652034904909,2.24989424769125,0.016617657232233,1.2493672821433,50.1054540498881,582.528272637956,96.3971475859638,0.0151214412583743,1.32008641487308
9,8.984666,31.5,31.486914,13.209,13.222547,115.24012,NaN,1.007654,NaN,29.117201,400,400.246094,25,30.38266,9.367887,52.476437,50.020382,402.071014,399.543549,399.267792,6030.24707,11.643302,11.074831,11.176531,1.560292,1.559499,1.505809,36.633366,65.879807,25.491539,13.929277,66.100769,57.926395,112.843498,NaN,661.331421,528.046275325125,2.18630924113054,0.0437347570074382,1.15628976797316,3.15472300037669,606.657498550876,2.24991612393884,0.0166190021718108,1.24933825358413,50.1029390925312,582.562147357553,96.4206326437568,0.0151245150101533,1.3199269239749
9,8.984589,31.5,31.489386,13.209,13.229139,115.244293,NaN,1.007784,NaN,29.13518,400,400.201538,25,30.392401,9.371739,52.228371,50.020382,401.979492,399.458374,399.204865,6030.471191,11.676095,11.076476,11.191073,1.56766,1.571051,1.510335,36.642715,65.962288,25.471731,13.935131,66.015785,57.930431,112.831299,NaN,659.693115,528.054145454772,2.1863378989099,0.0437369507234258,1.15622696160454,3.15444889770504,606.659533778942,2.24991078697555,0.0166177536202394,1.24935841052757,50.1063456269792,582.576477366785,96.4344384145305,0.0151241621586412,1.3199007060412
9,8.984617,31.5,31.487442,13.209,13.229139,115.244293,NaN,1.008487,NaN,29.13518,400,400.201538,25,30.392401,9.364473,52.2813,50.020382,401.845154,399.353851,399.081329,6027.13916,11.670513,11.085597,11.216473,1.570343,1.56724,1.509872,36.613003,65.833008,25.442387,13.977078,65.972198,57.859489,112.870148,0,736.863586,528.054055251587,2.18633715630546,0.0437367887687908,1.15622866882112,3.15454857160961,606.662033175368,2.24992554004344,0.0166189845270308,1.24933423441748,50.1036667191395,582.573262699395,96.4296838405007,0.0151249493724552,1.31988893598003
9,8.986523,31.5,31.486528,13.209,13.235344,115.263763,NaN,1.008204,NaN,29.144976,400,400.146301,25,30.410042,9.364079,52.557594,50.020382,401.845154,399.353851,399.081329,6027.13916,11.670513,11.085597,11.216473,1.570343,1.56724,1.509872,36.613003,65.833008,25.442387,13.977078,65.972198,57.859489,112.870148,0,736.863586,528.05508966296,2.1863116626615,0.0437274120388574,1.15629018882751,3.16133296386442,606.687532125816,2.24999510167945,0.0166210408810026,1.24927350510812,50.1024071474331,582.562458473521,96.420407841502,0.0151247314141851,1.31992076868177
9,8.987802,31.5,31.4869,13.209,13.241015,115.279175,NaN,1.008893,NaN,29.106991,400,400.151367,25,30.425753,9.356868,52.684135,50.019043,401.996887,399.449219,399.27536,6031.194824,11.657396,11.064474,11.176004,1.55075,1.550185,1.496292,36.580898,65.896286,25.446541,13.983049,66.040703,57.898113,112.878441,0,693.93866,528.057526920393,2.18630064578965,0.0437215218215049,1.15631817800563,3.16588494367426,606.706307516154,2.25004184747416,0.0166219748208753,1.24923908045309,50.1029197992738,582.558949608073,96.4181932812223,0.0151243197693059,1.31993960692085
9,8.986359,31.5,31.48634,13.209,13.251789,115.252769,NaN,1.008522,NaN,29.112944,400,400.19873,25,30.42111,9.356402,52.771465,50.019043,401.829926,399.336182,399.101318,6030.189941,11.678153,11.076658,11.193315,1.561766,1.573171,1.510014,36.586693,65.973785,25.443192,13.981678,65.98069,57.865688,112.902664,0.208350494503975,682.055969,528.074631815745,2.18638240212028,0.043732720807709,1.15613530784467,3.16074924997343,606.674039147396,2.2499611670011,0.0166203256193411,1.24929903638379,50.1021480635447,582.58831800961,96.4397760919429,0.0151264637821524,1.31981442162064
9,8.986359,31.5,31.48634,13.209,13.25635,115.17244,NaN,1.008522,NaN,29.118713,400,400.182343,25,30.411238,9.354605,52.97229,50.019043,401.829926,399.336182,399.101318,6030.189941,11.678153,11.076658,11.193315,1.561766,1.573171,1.510014,36.586693,65.973785,25.443192,13.981678,65.98069,57.865688,112.902664,0.208350494503975,682.055969,528.079904857304,2.18640081331663,0.0437339300959391,1.15609515193784,3.16074924997343,606.573676016209,2.24970274064731,0.0166142283854572,1.24950302857692,50.1021480635447,582.595122647454,96.4449318988671,0.0151268944117764,1.31978707832789
9,8.987551,31.5,31.485035,13.209,13.262271,115.103851,NaN,1.008979,NaN,29.108133,400,400.178375,25,30.409077,9.359732,53.118515,50.019043,401.990326,399.425659,399.185455,6028.305176,11.693242,11.088388,11.204915,1.565698,1.568788,1.513319,36.576172,65.928711,25.463614,13.96941,66.121445,57.924576,112.865501,0.516675174236298,693.119934,528.08291184614,2.18639311182666,0.0437286081846752,1.15611563645706,3.16499166966423,606.489647947304,2.24949191732115,0.0166098468106527,1.24966144910644,50.100349602631,582.590302152144,96.4397227884198,0.0151272545215629,1.31978987337324
9,8.988214,31.5,31.487883,13.209,13.272331,115.090508,NaN,1.008944,NaN,29.104145,400,400.201324,25,30.40798,9.373378,53.170959,50.019043,402.039429,399.468933,399.207764,6025.16748,11.679591,11.08812,11.207787,1.569035,1.57081,1.507497,36.601463,65.826355,25.47051,13.960576,65.965851,57.872524,112.90274,0.308950185775757,654.684021,528.092407457191,2.18641614270835,0.043727442437749,1.15606747492539,3.16735115329647,606.469306420574,2.24942734090851,0.0166070305927754,1.24973100922164,50.1042744455208,582.603122432428,96.4528337717063,0.0151266142196733,1.31977453359166
9,8.985204,31.5,31.486919,13.209,13.265205,115.120781,NaN,1.007705,NaN,29.116724,400,400.204559,25,30.41898,9.374027,52.827065,50.019043,402.039429,399.468933,399.207764,6025.16748,11.679591,11.08812,11.207787,1.569035,1.57081,1.507497,36.601463,65.826355,25.47051,13.960576,65.965851,57.872524,112.90274,0.308950185775757,654.684021,528.093860284195,2.18646717680089,0.0437429573001072,1.15594690162791,3.15663810967942,606.508379243888,2.24953210147515,0.0166099396499491,1.24964177619625,50.1029459829792,582.620526803449,96.4648718403114,0.0151282069260256,1.31969239215452
9,8.987257,31.5,31.488039,13.209,13.249166,115.118736,NaN,1.008517,NaN,29.117146,400,400.26181,25,30.428858,9.368854,52.559723,50.019043,402.222534,399.619049,399.431274,6039.231445,11.676857,11.086115,11.188731,1.561801,1.558345,1.507147,36.604328,65.88456,25.482788,13.962188,65.987976,57.851162,112.907753,NaN,668.512085,528.068707093867,2.18634800393791,0.0437268334283819,1.15621312817646,3.1639453406292,606.504381999035,2.24951701528942,0.0166090753558896,1.2496609518718,50.1044894219899,582.57817474809,96.4341175918524,0.0151249559845412,1.31987677175523
9,8.986887,31.5,31.489693,13.209,13.242662,115.164131,NaN,1.008191,NaN,29.119562,400,400.304657,25,30.423409,9.370537,52.593132,50.019043,402.222534,399.619049,399.431274,6039.231445,11.676857,11.086115,11.188731,1.561801,1.558345,1.507147,36.604328,65.88456,25.482788,13.962188,65.987976,57.851162,112.907753,NaN,668.512085,528.062378701336,2.18633155645457,0.0437272479997203,1.15624788194874,3.16262849514953,606.558979531084,2.24965054950665,0.0166114748429255,1.24956593080645,50.1067686733033,582.574597604817,96.4333804697969,0.0151238867733348,1.31991216350522
9,8.987255,31.5,31.489407,13.209,13.237338,115.267914,NaN,1.008143,NaN,29.129396,400,400.05545,25,30.411602,9.372756,52.647938,50.019043,401.558014,399.306091,398.799591,6031.38916,11.625422,11.083047,11.213899,1.553557,1.559024,1.498545,36.585449,65.92025,25.469864,13.974035,66.162117,57.911461,112.882286,NaN,683.90625,528.0550372315,2.18630030338204,0.0437237088399818,1.15631724246969,3.1639382226557,606.689017172722,2.24998660580121,0.0166195328066454,1.24929877272155,50.1063745651025,582.562614600598,96.4239608034355,0.0151232742071929,1.31995671786224
9,8.988196,31.5,31.490257,13.209,13.24189,115.347305,NaN,1.009159,NaN,29.136885,400,399.907745,25,30.40827,9.367483,52.461536,50.017445,401.64682,399.347687,398.838928,6031.652344,11.637547,11.102404,11.240344,1.572057,1.570051,1.511187,36.589821,65.973808,25.446524,14.006597,66.072754,57.885609,112.888901,0.20238284766674,661.003967,528.057269511351,2.18629373218699,0.0437194764873993,1.15633448582401,3.1672870966575,606.787100504947,2.25023546291466,0.0166250178163312,1.24910841077191,50.1075458576165,582.561471514399,96.4241088452625,0.0151227687795678,1.31997211445088
9,8.988891,31.5,31.492741,13.209,13.258546,115.377556,NaN,1.007946,NaN,29.166002,400,399.933441,25,30.407154,9.376529,52.463924,50.017445,401.64682,399.347687,398.838928,6031.652344,11.637547,11.102404,11.240344,1.572057,1.570051,1.511187,36.589821,65.973808,25.446524,14.006597,66.072754,57.885609,112.888901,0.20238284766674,661.003967,528.074290055165,2.18634255207421,0.0437198754612964,1.15623006932805,3.16976032414186,606.821696490294,2.25031388058916,0.0166257393766031,1.24906282851884,50.1109686481082,582.583271067837,96.4435874934133,0.0151228826230263,1.3199160084654
9,8.987993,31.5,31.491966,13.209,13.258546,115.377556,NaN,1.00843,NaN,29.166002,400,399.933441,25,30.407154,9.369289,52.942333,50.017445,401.486664,399.19278,398.732361,6030.930176,11.605545,11.073293,11.206062,1.550732,1.550532,1.495564,36.635136,65.885719,25.454666,13.983112,66.004082,57.929863,112.885727,0.544684529304504,678.428772,528.077181912689,2.18636635770245,0.0437250656569225,1.15617535758948,3.16656467339413,606.822691653431,2.25031975836262,0.0166262301139764,1.24905321486281,50.1099007708281,582.590897476145,96.4484411358212,0.0151237600242523,1.31987550936357
9,8.990183,31.5,31.493727,13.209,13.268366,115.389252,NaN,1.008978,NaN,29.161781,400,399.870636,25,30.397129,9.366913,52.930214,50.017445,401.582947,399.318665,398.810547,6028.69873,11.621876,11.079563,11.207449,1.545277,1.553201,1.495759,36.630226,65.859154,25.461338,13.99174,66.109772,57.954494,112.877785,NaN,731.061279,528.081483700588,2.18634794760165,0.0437150127083927,1.15622229180486,3.17435765152749,606.835039386651,2.25034400305839,0.0166260020733475,1.24904553775458,50.1123272343181,582.586756333169,96.4474040880594,0.01512260082286,1.31991452073364
9,8.99126,31.5,31.492893,13.209,13.254427,115.424637,NaN,1.008958,NaN,29.143902,400,399.824066,25,30.402321,9.370201,52.774551,50.017445,401.582947,399.318665,398.810547,6028.69873,11.621876,11.079563,11.207449,1.545277,1.553201,1.495759,36.630226,65.859154,25.461338,13.99174,66.109772,57.954494,112.877785,NaN,731.061279,528.06189732346,2.18626312573247,0.0437050963485537,1.15641075026459,3.178189561512,606.880305728832,2.25046407061964,0.0166292134712768,1.2489459690923,50.1111780874703,582.554146321677,96.4217042030132,0.0151209623336426,1.32003507308276
9,8.98988,31.5,31.49345,13.209,13.251165,115.451324,NaN,1.009482,NaN,29.11623,400,399.869232,25,30.413918,9.37558,53.069168,50.017445,401.602966,399.303436,398.795959,6032.307617,11.640772,11.099292,11.240789,1.548599,1.544013,1.495082,36.630592,65.890396,25.442373,14.013304,66.101799,57.97168,112.855438,NaN,668.360352,528.062570187264,2.1862865356209,0.043712203903264,1.15635538381146,3.17327953064205,606.912920724401,2.25054561895221,0.016630884202603,1.24888565867255,50.1119455658438,582.563640293121,96.4295609795516,0.0151212793255119,1.32000395618413
9,8.988543,31.5,31.494625,13.209,13.261817,115.478592,NaN,1.008406,NaN,29.121946,400,399.885071,25,30.416054,9.366625,53.68399,50.017445,401.676208,399.382965,398.896759,6031.478516,11.610463,11.082552,11.211042,1.541548,1.543055,1.496673,36.609684,65.845161,25.413013,14.049275,65.981178,57.938797,112.87632,0,693.79541,528.079192657033,2.18636498180622,0.0437227537998849,1.15618005966756,3.16852194919744,606.945467059054,2.25062433987484,0.0166322073613583,1.24883160239623,50.1135645388776,582.59441020085,96.4542739508408,0.0151226276104337,1.31989516009921
9,8.988543,31.5,31.494625,13.209,13.264336,115.51162,NaN,1.008406,NaN,29.150179,400,399.897491,25,30.413567,9.363642,53.533764,50.017445,401.676208,399.382965,398.896759,6031.478516,11.610463,11.082552,11.211042,1.541548,1.543055,1.496673,36.609684,65.845161,25.413013,14.049275,65.981178,57.938797,112.87632,0,693.79541,528.082105046668,2.18637515030017,0.043723421548853,1.15615787983525,3.16852194919744,606.986712098175,2.25073046507371,0.0166347109375699,1.24874859745124,50.1135645388776,582.598168534394,96.4571214156725,0.0151228653935042,1.31988005525392
9,8.988394,31.5,31.493073,13.209,13.260242,115.515167,NaN,1.007901,NaN,29.151352,400,399.884308,25,30.414719,9.38495,53.227768,50.017445,401.504333,399.232269,398.698364,6037.381836,11.617945,11.097741,11.22809,1.543563,1.546054,1.498807,36.615353,65.892174,25.394257,14.045936,65.985893,57.936417,112.872253,0.32341080904007,665.571106,528.077851477085,2.18636257370199,0.0437231974625206,1.15618485201169,3.16799171434423,606.993131665165,2.25075362488607,0.0166359627283427,1.24872048919565,50.1114261067602,582.591173082731,96.4499703080698,0.0151232134598674,1.31988846081141
9,8.988775,31.5,31.493557,13.209,13.253307,115.510689,NaN,1.007511,NaN,29.147652,400,399.840179,25,30.424366,9.376699,52.990864,50.017445,401.476807,399.254456,398.652008,6030.744141,11.605891,11.082711,11.210555,1.557791,1.553167,1.514591,36.628395,65.673035,25.423048,14.012435,65.944885,57.930588,112.883377,0.884787380695343,683.295532,528.068606047264,2.18632447681447,0.0437191570114134,1.15626915522617,3.1693475365268,606.986919167905,2.25073556897768,0.0166353167608513,1.24873772174356,50.1120929976551,582.577824592196,96.4404344924094,0.0151221223014067,1.31994827085168
9,8.985057,31.5,31.493515,13.209,13.256435,115.515907,NaN,1.008851,NaN,29.137156,400,399.803558,25,30.425907,9.371369,52.960625,50.017445,401.476807,399.254456,398.652008,6030.744141,11.605891,11.082711,11.210555,1.557791,1.553167,1.514591,36.628395,65.673035,25.423048,14.012435,65.944885,57.930588,112.883377,0.884787380695343,683.295532,528.084195625537,2.1864356778232,0.0437414822511782,1.15601510123523,3.15611484494008,606.993488907077,2.2507526521662,0.0166357388720289,1.2487240992721,50.1120351272703,582.618861631468,96.471476233742,0.0151247401172736,1.31978282419649
