P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.985089,31.5,31.494905,13.209,13.261294,115.530602,NaN,1.007567,NaN,29.122143,400,399.802551,25,30.415192,9.359861,52.688927,50.023346,401.559753,399.285645,398.800354,6032.044922,11.636896,11.100303,11.24044,1.551848,1.563402,1.505742,36.620556,65.857475,25.432175,14.018955,66.068504,57.920547,112.886551,0.115143366158009,663.802856,528.089709570113,2.18645444110442,0.0437425855073832,1.15597430019472,3.15622875346264,607.010056373034,2.25078932842798,0.0166359723160828,1.24870440475694,50.1139503298396,582.627899353137,96.4799817116897,0.0151246037024518,1.31976417540154
9,8.984482,31.5,31.493877,13.209,13.262377,115.54528,NaN,1.008226,NaN,29.117052,400,399.883728,25,30.404785,9.362229,52.280285,50.023346,401.396759,399.105072,398.605682,6030.939453,11.614107,11.084034,11.216918,1.549469,1.556263,1.505244,36.629089,65.961998,25.429445,14.028626,66.028137,57.899025,112.904655,NaN,654.936768,528.092915748838,2.18647490628153,0.0437463837602403,1.1559278169348,3.15406799883152,607.029702506993,2.25084427328299,0.0166377358202222,1.24865486768527,50.1125339129172,582.633909074762,96.4833096006992,0.015125507677425,1.31972699539511
9,8.987041,31.5,31.496662,13.209,13.262799,115.579048,NaN,1.00853,NaN,29.121256,400,399.795349,25,30.397993,9.366231,52.199081,50.023346,401.396759,399.105072,398.605682,6030.939453,11.614107,11.084034,11.216918,1.549469,1.556263,1.505244,36.629089,65.961998,25.429445,14.028626,66.028137,57.899025,112.904655,NaN,654.936768,528.085164422381,2.18640876342518,0.0437316965826248,1.15607992718571,3.16317659257913,607.068296356005,2.25093163903081,0.0166385308650953,1.24860464720576,50.116371107797,582.61367294621,96.4712977062545,0.0151228086085741,1.319843622189
9,8.985397,31.5,31.495306,13.209,13.262799,115.579048,NaN,1.008524,NaN,29.121256,400,399.795349,25,30.397993,9.367784,52.321903,50.023346,401.508392,399.274261,398.779297,6033.18457,11.611778,11.073331,11.203847,1.532822,1.543127,1.481795,36.610867,65.960587,25.4384,14.022352,66.020851,58.001759,112.844864,0.224165633320808,681.552795,528.090457668267,2.18645234918057,0.0437412031322632,1.15597981496107,3.15732510728492,607.070034236177,2.25094191385644,0.0166393896779696,1.24858789175234,50.1145028330066,582.62773260734,96.4803335322808,0.0151243888544904,1.31976993557656
9,8.985929,31.5,31.494701,13.209,13.265226,115.584213,NaN,1.008612,NaN,29.108114,400,399.754974,25,30.392406,9.357032,52.118626,50.023346,401.508392,399.274261,398.779297,6033.18457,11.611778,11.073331,11.203847,1.532822,1.543127,1.481795,36.610867,65.960587,25.4384,14.022352,66.020851,58.001759,112.844864,0.224165633320808,681.552795,528.091550429205,2.18644804001171,0.0437387698841644,1.15599085735968,3.15921874232629,607.077258496449,2.25096308776186,0.0166401642466185,1.24856748015817,50.1136692538288,582.625224783171,96.4777119075318,0.0151245384305879,1.31977232599618
9,8.985929,31.5,31.494701,13.209,13.275145,115.520355,NaN,1.008612,NaN,29.079203,400,399.838074,25,30.387909,9.363462,51.923344,50.023346,401.685364,399.488251,398.916443,6030.958496,11.599624,11.074207,11.203923,1.542986,1.546234,1.49615,36.634041,65.861427,25.429882,14.021269,66.063606,57.985382,112.857132,0.582111179828644,657.073425,528.103016269867,2.18648807155015,0.0437413994982407,1.15590362953794,3.15921874232629,606.997522363891,2.25075795355977,0.0166353248748297,1.24872760327324,50.1136692538288,582.64002177451,96.4889239356446,0.0151254745524132,1.31971291526747
9,8.982062,31.5,31.494045,13.209,13.283157,115.457779,NaN,1.007765,NaN,29.070616,400,399.96933,25,30.385983,9.364846,52.023529,50.023346,401.642517,399.375671,398.843384,6033.936523,11.639177,11.099627,11.234051,1.527486,1.536591,1.480526,36.637562,65.941002,25.4282,14.02653,65.99173,57.952389,112.876167,0.958112418651581,636.45813,528.124721715992,2.18662292158566,0.043765896548426,1.1555980147674,3.14545235924192,606.920218783902,2.25056185272641,0.0166309968035194,1.24887678124113,50.1127653920487,582.688877699607,96.5251648505939,0.0151288995381676,1.31950860437686
9,8.982285,31.5,31.494305,13.209,13.286421,115.403496,NaN,1.007767,NaN,29.07119,400,399.972412,25,30.391457,9.386893,52.130276,50.023346,401.642517,399.375671,398.843384,6033.936523,11.639177,11.099627,11.234051,1.527486,1.536591,1.480526,36.637562,65.941002,25.4282,14.02653,65.99173,57.952389,112.876167,0.958112418651581,636.45813,528.127775996886,2.18663017735983,0.0437654712282651,1.15558292934348,3.14624635325816,606.852088512726,2.25038540898467,0.0166267162801017,1.24901676926534,50.1131236316846,582.691953341132,96.5278056750821,0.0151289615988246,1.31949957350768
9,8.983025,31.5,31.493504,13.209,13.289581,115.375954,NaN,1.008222,NaN,29.077017,400,399.883331,25,30.390808,9.36889,52.172512,50.023346,401.512939,399.247864,398.747803,6024.549316,11.609204,11.080494,11.207255,1.523425,1.524914,1.47052,36.61459,65.786049,25.447813,14.026149,65.991386,57.910355,112.905205,0.15324430167675,672.542358,528.129046594878,2.18662330704441,0.0437620263213779,1.15560018928537,3.14888102467768,606.818715713297,2.25030294363878,0.0166251347638877,1.24907633811905,50.1120199707308,582.688201714029,96.5240076718431,0.015129132487583,1.31950445109654
9,8.984012,31.5,31.491655,13.209,13.30018,115.392349,NaN,1.008704,NaN,29.088966,400,399.815613,25,30.395374,9.365578,52.256451,50.029438,401.326385,399.059143,398.583496,6025.630371,11.599883,11.06884,11.18979,1.539263,1.54631,1.482229,36.612789,65.80114,25.438643,14.031871,66.045944,57.938358,112.878532,NaN,644.820068,528.138119076203,2.18663990120561,0.0437591248250226,1.15556719209793,3.15239485095179,606.841567912107,2.25036967241751,0.016627548962355,1.24901202758611,50.1094722363154,582.691538663531,96.5243326099592,0.0151302859840769,1.31946761859703
9,8.985982,31.5,31.49214,13.209,13.313791,115.404816,NaN,1.007758,NaN,29.085926,400,399.745483,25,30.410706,9.369648,52.411453,50.029438,401.326385,399.059143,398.583496,6025.630371,11.599883,11.06884,11.18979,1.539263,1.54631,1.482229,36.612789,65.80114,25.438643,14.031871,66.045944,57.938358,112.878532,NaN,644.820068,528.147510282482,2.18664259419597,0.0437513363652829,1.15556752037369,3.15940738928822,606.856516535666,2.25040606985297,0.0166281872822629,1.24898659766904,50.110140528264,582.693268011197,96.5262213746433,0.0151301481822996,1.31946683975154
9,8.984695,31.5,31.492414,13.209,13.319122,115.425194,NaN,1.008704,NaN,29.066132,400,399.762726,25,30.419598,9.379957,52.341797,50.029438,401.596313,399.324921,398.80246,6032.756836,11.636599,11.101195,11.233055,1.537053,1.545131,1.486544,36.613007,65.893578,25.439041,14.042011,66.006332,57.979881,112.88118,NaN,689.780701,528.15780970895,2.18669820557053,0.0437601938037856,1.15544260796713,3.15482623338954,606.881616184858,2.25046949300678,0.0166295590396309,1.2489386292814,50.1105180752606,582.714241248813,96.542443682585,0.0151313353235863,1.31938627714882
9,8.985099,31.5,31.491583,13.209,13.30958,115.4366,NaN,1.009296,NaN,29.064762,400,399.90332,25,30.421865,9.382042,52.40097,50.029438,401.677521,399.389679,398.921448,6027.462891,11.621274,11.089361,11.216489,1.540015,1.546296,1.489672,36.61335,65.8022,25.440933,14.048755,65.977501,57.910976,112.914284,0.377041429281235,682.929871,528.145484533499,2.18664900926062,0.0437553277445705,1.15555080019538,3.15626434981289,606.8969278755,2.25051245359731,0.0166309501774609,1.24889960089428,50.1093730252887,582.694796749815,96.5267160416565,0.0151305288033493,1.31945364688765
9,8.986696,31.5,31.493244,13.209,13.312097,115.476891,NaN,1.00864,NaN,29.066502,400,399.961365,25,30.423592,9.37673,52.58036,50.029438,401.677521,399.389679,398.921448,6027.462891,11.621274,11.089361,11.216489,1.540015,1.546296,1.489672,36.61335,65.8022,25.440933,14.048755,65.977501,57.910976,112.914284,0.377041429281235,682.929871,528.143255975255,2.18661683872094,0.0437467582514217,1.15562576299497,3.16194870209404,606.945114430791,2.25062934294294,0.0166329529778897,1.24881878228053,50.1116617240734,582.685417193702,96.5215874736583,0.0151290888427748,1.31951231558612
9,8.984788,31.5,31.496674,13.209,13.326003,115.519775,NaN,1.008246,NaN,29.075886,400,400.028076,25,30.428514,9.370752,52.573898,50.029438,401.738739,399.443298,398.998871,6026.854004,11.631914,11.09094,11.23172,1.541067,1.54941,1.491754,36.633396,65.983574,25.396318,14.092203,66.005814,57.912098,112.94693,0.657695829868317,677.599304,528.165461044807,2.18672349371685,0.0437614793400888,1.15538796652379,3.15515728928023,606.994268020028,2.25074113629893,0.016634031466983,1.24875346729046,50.116387640926,582.730036001777,96.5594918815863,0.015130163213558,1.31937703725505
9,8.985229,31.5,31.495834,13.209,13.346957,115.538116,NaN,1.007833,NaN,29.078239,400,400.084442,25,30.430857,9.355644,52.323921,50.029438,401.738739,399.443298,398.998871,6026.854004,11.631914,11.09094,11.23172,1.541067,1.54941,1.491754,36.633396,65.983574,25.396318,14.092203,66.005814,57.912098,112.94693,0.657695829868317,677.599304,528.188251554691,2.18679630888947,0.0437644805021349,1.15523128626464,3.15672709963656,607.018247975286,2.25080642744714,0.0166359534469636,1.24869703803112,50.115230310206,582.755686115364,96.5779328705632,0.0151322136961135,1.31926370479798
9,8.985372,31.5,31.495382,13.209,13.346957,115.538116,NaN,1.008795,NaN,29.078239,400,400.084442,25,30.430857,9.363153,52.426392,50.029438,401.785248,399.502014,399.039734,6030.410156,11.605297,11.074146,11.194949,1.541334,1.545065,1.493165,36.656326,65.934433,25.427158,14.072412,65.981384,57.935242,112.909576,0,688.875488,528.187791883716,2.18679252002852,0.0437636532501713,1.15523996096924,3.15723611858789,607.018827495714,2.25080985300078,0.0166362396991874,1.24869144841543,50.1146075462128,582.753601293169,96.5758140212901,0.015132312216569,1.3192663181821
9,8.985569,31.5,31.497587,13.209,13.355987,115.559578,NaN,1.009137,NaN,29.080666,400,400.02359,25,30.427681,9.377542,52.904537,50.029438,401.564423,399.274719,398.779083,6031.324219,11.62865,11.095837,11.219605,1.530702,1.535596,1.482251,36.670349,65.899635,25.446957,14.056436,65.982468,57.993851,112.876755,NaN,665.997314,528.197590193734,2.18682371063166,0.0437649060752207,1.15517291955056,3.15793734444094,607.042799814772,2.25086208882037,0.0166364697462831,1.24866487878872,50.1176455222211,582.768470136941,96.5897118261197,0.0151321287787855,1.31923477327958
9,8.985569,31.5,31.497587,13.209,13.335668,115.573257,NaN,1.009137,NaN,29.094082,400,399.922821,25,30.424431,9.372768,53.21579,50.029438,401.564423,399.274719,398.779083,6031.324219,11.62865,11.095837,11.219605,1.530702,1.535596,1.482251,36.670349,65.899635,25.446957,14.056436,65.982468,57.993851,112.876755,NaN,665.997314,528.174116429117,2.1867417765775,0.0437595224811265,1.15535072878282,3.15793734444094,607.059880067099,2.25090602895658,0.0166375062705694,1.24863058849455,50.1176455222211,582.73817680207,96.5667500730382,0.0151302128363003,1.31935601518884
9,8.988095,31.5,31.497309,13.209,13.322307,115.587952,NaN,1.008383,NaN,29.12809,400,399.935211,25,30.427622,9.360498,53.10881,50.029438,401.589661,399.298462,398.821259,6027.405273,11.627647,11.096505,11.228385,1.531521,1.538002,1.471724,36.64912,65.967682,25.421528,14.081976,66.00766,58.019249,112.869438,0.127909496426582,724.866516,528.150554861454,2.18662095469407,0.0437413748752875,1.15562120698754,3.16692766593769,607.078584687531,2.2509553360109,0.0166387957723944,1.24859033742501,50.117262512053,582.693088427215,96.5322465248004,0.0151275026342551,1.31953313005698
9,8.987983,31.5,31.495619,13.209,13.320807,115.593826,NaN,1.008364,NaN,29.15675,400,399.933014,25,30.432289,9.355263,52.928581,50.024559,401.717407,399.443329,398.930267,6030.264648,11.594467,11.085665,11.195194,1.53548,1.530665,1.484345,36.619404,65.941185,25.445488,14.075218,65.974632,57.971958,112.916718,0.126310542225838,696.556885,528.149181665808,2.18661787134835,0.0437416249140897,1.15562755905435,3.16652908572183,607.088084505454,2.25098700724181,0.0166403111820473,1.24855475059026,50.1149340848291,582.689391975045,96.5274307873528,0.0151281299578794,1.3195265103134
9,8.988431,31.5,31.496599,13.209,13.324428,115.588821,NaN,1.00908,NaN,29.152594,400,399.97403,25,30.428844,9.354854,53.083172,50.024559,401.717407,399.443329,398.930267,6030.264648,11.594467,11.085665,11.195194,1.53548,1.530665,1.484345,36.619404,65.941185,25.445488,14.075218,65.974632,57.971958,112.916718,0.126310542225838,696.556885,528.151925238778,2.18662060803119,0.0437399944692681,1.15562301686015,3.16812338402286,607.080579584607,2.25096350672413,0.0166393112706405,1.24857938933249,50.116284308793,582.691886209405,96.5304891563207,0.0151277883613351,1.31952894302468
9,8.98807,31.5,31.494984,13.209,13.337843,115.60157,NaN,1.00812,NaN,29.125341,400,399.938019,25,30.426416,9.359358,53.150497,50.024559,401.639679,399.352081,398.889648,6032.085449,11.637439,11.097304,11.221434,1.524358,1.535389,1.476793,36.656567,65.763275,25.421989,14.100891,66.081314,57.995701,112.907547,0.288827538490295,663.849731,528.16858792075,2.18668428341971,0.0437456356625282,1.1554834945258,3.16683869746561,607.098566887778,2.25101668992172,0.016641300136141,1.24852752310924,50.1140591775256,582.712982895061,96.5445529512556,0.0151299458298054,1.319423912124
9,8.990091,31.5,31.497608,13.209,13.351434,115.618996,NaN,1.008951,NaN,29.106892,400,400.025085,25,30.437757,9.363503,52.692207,50.024559,401.639679,399.352081,398.889648,6032.085449,11.637439,11.097304,11.221434,1.524358,1.535389,1.476793,36.656567,65.763275,25.421989,14.100891,66.081314,57.995701,112.907547,0.288827538490295,663.849731,528.177794218143,2.18668556135328,0.0437375541601507,1.15548710154597,3.17403030420007,607.116961657676,2.2510527742086,0.0166409584048906,1.24851632523707,50.117674454538,582.717425304147,96.5510470898069,0.0151288896247059,1.31943939234782
9,8.989469,31.5,31.495975,13.209,13.355337,115.624329,NaN,1.008175,NaN,29.098833,400,400.085052,25,30.441689,9.357878,52.423828,50.024559,401.806946,399.531952,399.048431,6027.901367,11.628681,11.10117,11.235735,1.546282,1.544086,1.482425,36.681492,65.913818,25.470282,14.066892,66.140083,58.055363,112.883522,0.125441342592239,676.171814,528.184303528743,2.18671777713461,0.0437421827957978,1.15541517414057,3.17181708507508,607.1257119489,2.25108227192737,0.0166423967167846,1.24848282525059,50.1154245780954,582.726864932159,96.5562554397071,0.0151303188692958,1.31938087336413
9,8.98844,31.5,31.497974,13.209,13.355337,115.624329,NaN,1.0081,NaN,29.098833,400,400.085052,25,30.441689,9.359798,52.486763,50.024559,401.875305,399.60675,399.128265,6032.140137,11.604227,11.082982,11.198758,1.545671,1.54919,1.494136,36.672485,65.945831,25.454653,14.075945,66.040947,57.986317,112.898064,0,674.277039,528.187611273845,2.18674503359627,0.0437481309610436,1.15535274333584,3.16815541172048,607.123151084039,2.25106712804318,0.0166411306183782,1.24850750449567,50.1181787011035,582.739966517209,96.5685677236646,0.0151301288156526,1.31935375599667
9,8.98856,31.5,31.494526,13.209,13.357941,115.633209,NaN,1.008749,NaN,29.093836,400,400.152679,25,30.438705,9.359705,52.77985,50.024559,401.875305,399.60675,399.128265,6032.140137,11.604227,11.082982,11.198758,1.545671,1.54919,1.494136,36.672485,65.945831,25.454653,14.075945,66.040947,57.986317,112.898064,0,674.277039,528.190234067009,2.18675235564516,0.0437481269927311,1.15533723098359,3.16858244536843,607.138654469271,2.25112176513049,0.0166439873053703,1.2484427384252,50.113428133584,582.737456448005,96.5625565353994,0.0151317273277388,1.31932008956826
9,8.988219,31.5,31.495499,13.209,13.355691,115.592018,NaN,1.009555,NaN,29.103312,400,400.097412,25,30.43848,9.376367,52.891502,50.024559,401.639526,399.378601,398.847137,6034.370117,11.632167,11.100663,11.224113,1.529691,1.539406,1.475087,36.650944,65.949539,25.437571,14.092515,65.919601,57.985405,112.910957,NaN,667.540649,528.188730652416,2.18675231522723,0.0437495024032989,1.15533623774761,3.16736894679025,607.085980889349,2.25098210957647,0.0166402501967429,1.24855779482977,50.1147687490575,582.738913802599,96.5648206138892,0.0151313235809938,1.31932659146749
9,8.987584,31.5,31.49765,13.209,13.364888,115.523361,NaN,1.007727,NaN,29.102423,400,400.011475,25,30.443275,9.372972,53.143391,50.024559,401.625031,399.365814,398.884613,6034.334961,11.634933,11.091014,11.215738,1.524892,1.53424,1.470137,36.656357,65.900063,25.432165,14.098586,66.035904,57.88924,112.960594,0.271904736757278,711.363525,528.201396663919,2.18680622009345,0.04375561010053,1.15521726035687,3.16510911314242,606.997494486978,2.25074526060981,0.0166336852291671,1.24875653634145,50.1177323191277,582.762098562595,96.5849571819805,0.0151316936998885,1.3192610642072
9,8.988728,31.5,31.497976,13.209,13.367486,115.452423,NaN,1.008261,NaN,29.094084,400,399.955719,25,30.450516,9.366302,53.105839,50.024559,401.625031,399.365814,398.884613,6034.334961,11.634933,11.091014,11.215738,1.524892,1.53424,1.470137,36.656357,65.900063,25.432165,14.098586,66.035904,57.88924,112.960594,0.271904736757278,711.363525,528.200721453897,2.1867863939437,0.0437496839834425,1.15526390405095,3.1691802852244,606.908485546187,2.2505148376114,0.016628101756248,1.2489389576664,50.1181814565367,582.755261472541,96.5801631385431,0.0151310951438472,1.319292556514
9,8.988728,31.5,31.497976,13.209,13.361931,115.408264,NaN,1.008261,NaN,29.072517,400,399.907043,25,30.453115,9.363262,52.838276,50.021446,401.539978,399.259552,398.689545,6028.505859,11.627697,11.098648,11.233336,1.545582,1.537646,1.489493,36.688145,65.753532,25.445528,14.101598,65.956909,57.899773,112.975327,0,682.870972,528.194303827932,2.186763995003,0.0437482126497629,1.15531250376748,3.1691802852244,606.853331194002,2.25037289952006,0.0166247537243258,1.24905025872547,50.1181814565367,582.746979978298,96.5738859938933,0.0151305713740194,1.31932570369266
9,8.989182,31.5,31.495098,13.209,13.356767,115.384827,NaN,1.00703,NaN,29.082214,400,399.920288,25,30.454685,9.370773,52.725483,50.021446,401.715607,399.450897,398.921753,6034.657715,11.605621,11.082541,11.207713,1.524116,1.527,1.47916,36.697483,65.914124,25.446953,14.081906,65.933044,57.883842,112.980888,0.125862926244736,683.560669,528.186878322977,2.18673114587183,0.0437442204503534,1.1553852411233,3.17079583394366,606.827751955578,2.25031938050642,0.0166247984612527,1.2490737106704,50.1142162484996,582.730480490794,96.5579506977239,0.01513099453073,1.31935527379231
9,8.987185,31.5,31.495768,13.209,13.35279,115.363495,NaN,1.008714,NaN,29.097691,400,399.979401,25,30.454506,9.369964,52.520847,50.021446,401.715607,399.450897,398.921753,6034.657715,11.605621,11.082541,11.207713,1.524116,1.527,1.47916,36.697483,65.914124,25.446953,14.081906,65.933044,57.883842,112.980888,0.125862926244736,683.560669,528.188702767736,2.18676800813012,0.0437547125882285,1.15529890096655,3.16368909283341,606.800245668863,2.25024571692847,0.0166227564965061,1.24913589622404,50.1151393760694,582.745122777305,96.5698473602417,0.015131579203412,1.31930514603007
9,8.988262,31.5,31.497917,13.209,13.355639,115.364632,NaN,1.007349,NaN,29.082605,400,399.928833,25,30.458633,9.369946,52.374886,50.021446,401.635712,399.371643,398.816772,6033.307617,11.624858,11.092433,11.211531,1.52101,1.521609,1.471725,36.676342,65.801163,25.430729,14.102294,66.009918,57.878048,112.989655,0.342903733253479,726.755249,528.188532355801,2.18675096649679,0.043749240027456,1.15533930144579,3.16752197052557,606.798906003977,2.25023307450748,0.0166214823823747,1.24915969110986,50.1181001711976,582.74207378316,96.5700970054377,0.0151302911408666,1.31934459656709
9,8.989093,31.5,31.497402,13.209,13.355737,115.385376,NaN,1.008362,NaN,29.047657,400,399.938416,25,30.468531,9.364933,52.445808,50.021446,401.692535,399.432434,398.900696,6031.242676,11.641665,11.096526,11.242633,1.542557,1.542263,1.494145,36.678741,65.875389,25.432379,14.104202,65.994019,57.868015,112.990486,0.392298936843872,662.645874,528.185974364454,2.18672934963219,0.0437444620736602,1.15538885870484,3.17047913432754,606.825479307981,2.25030367320506,0.0166233815119218,1.24910090369458,50.1173906416441,582.733302469261,96.5628351700738,0.0151299988196193,1.31937318724915
9,8.98938,31.5,31.496407,13.209,13.345978,115.425919,NaN,1.0085,NaN,29.044937,400,399.979248,25,30.472483,9.367601,52.515003,50.021446,401.692535,399.432434,398.900696,6031.242676,11.641665,11.096526,11.242633,1.542557,1.542263,1.494145,36.678741,65.875389,25.432379,14.104202,65.994019,57.868015,112.990486,0.392298936843872,662.645874,528.173775764053,2.18668238989293,0.0437402181372056,1.15549174364331,3.171500393114,606.877396640943,2.25044154674812,0.0166270856686568,1.2489862898107,50.1160197776684,582.714435812397,96.5473500505893,0.0151293125428786,1.31943613815629
9,8.990522,31.5,31.500486,13.209,13.337037,115.460938,NaN,1.00836,NaN,29.063568,400,399.941345,25,30.46241,9.378467,52.573811,50.021446,401.642303,399.40033,398.829315,6035.875,11.603061,11.088965,11.207946,1.538481,1.542379,1.49192,36.681362,65.864441,25.464045,14.078074,65.951187,57.883801,112.978134,0.419617980718613,659.939819,528.159771735887,2.18661607501628,0.0437312499830505,1.15563945006285,3.17556383337615,606.91589954997,2.25052317629628,0.0166271583130852,1.24894860827556,50.121639419079,582.696090263429,96.5383080632038,0.0151260738880981,1.31956139552978
9,8.989291,31.5,31.501381,13.209,13.337351,115.51931,NaN,1.008552,NaN,29.082439,400,399.914703,25,30.448591,9.382722,52.446053,50.021446,401.642303,399.40033,398.829315,6035.875,11.603061,11.088965,11.207946,1.538481,1.542379,1.49192,36.681362,65.864441,25.464045,14.078074,65.951187,57.883801,112.978134,0.419617980718613,659.939819,528.164093205598,2.18664995167728,0.0437384471972394,1.15556194097387,3.17118369877915,606.987651134951,2.25070396895652,0.0166310160350865,1.24881287033711,50.1228723862395,582.709968068647,96.5498918849037,0.0151264956529112,1.31951712149686
9,8.990231,31.5,31.500931,13.209,13.337351,115.51931,NaN,1.008844,NaN,29.082439,400,399.914703,25,30.448591,9.377568,52.108475,50.021446,401.400421,399.202698,398.682953,6030.134766,11.619012,11.073508,11.211604,1.521436,1.536546,1.472601,36.68623,65.856812,25.45113,14.100542,66.139038,57.854671,112.998566,NaN,678.313416,528.161070412728,2.18662505022335,0.0437330146996265,1.15561902371875,3.17452844043066,606.988228220301,2.25070737927848,0.0166313009100024,1.2488073026081,50.1222524619913,582.700081419684,96.5418630522097,0.0151260996184634,1.31955104038955
9,8.991393,31.5,31.49918,13.209,13.343339,115.560028,NaN,1.009035,NaN,29.070028,400,399.83017,25,30.442282,9.35942,51.716534,50.024311,401.421326,399.172211,398.663391,6023.288086,11.6227,11.089119,11.232451,1.490335,1.497535,1.444504,36.708687,65.843079,25.454048,14.107515,66.081902,57.940048,112.945175,0.128873214125633,650.733215,528.164253654264,2.18661842439158,0.0437278868268217,1.15563708651505,3.1786627444871,607.041319677079,2.25085146328517,0.0166354951242076,1.24868344297493,50.1198402029173,582.694983292824,96.5359125825167,0.0151266692150446,1.3195492672716
9,8.992363,31.5,31.502371,13.209,13.36394,115.568649,NaN,1.008612,NaN,29.070728,400,399.771301,25,30.439323,9.364697,51.460979,50.024311,401.421326,399.172211,398.663391,6023.288086,11.6227,11.089119,11.232451,1.490335,1.497535,1.444504,36.708687,65.843079,25.454048,14.107515,66.081902,57.940048,112.945175,0.128873214125633,650.733215,528.184941065459,2.18667582615223,0.0437277393140181,1.15551543199525,3.18211361796114,607.047994266441,2.25085497851695,0.0166341280214823,1.24870126939233,50.1242361955635,582.721031516577,96.5594562327082,0.0151266910004532,1.31948534474096
9,8.991053,31.5,31.502169,13.209,13.381621,115.571632,NaN,1.008641,NaN,29.067589,400,399.801025,25,30.442795,9.365702,51.827507,50.024311,401.590912,399.368286,398.840515,6033.356934,11.632718,11.096572,11.245097,1.495644,1.487205,1.4413,36.702106,65.98967,25.431728,14.132721,66.089363,57.993313,112.927078,0.477643430233002,646.358521,528.209579845923,2.18678181394373,0.0437399896556988,1.1552812332677,3.17745309325699,607.051978049876,2.25086609138697,0.0166344819175113,1.24869129249931,50.1239579260402,582.759912171673,96.5886838457985,0.0151292526689018,1.31932709235409
9,8.990688,31.5,31.501215,13.209,13.395182,115.588249,NaN,1.008476,NaN,29.065315,400,399.845551,25,30.443523,9.364847,51.977257,50.024311,401.540497,399.316132,398.79834,6031.463867,11.602976,11.090256,11.227167,1.487082,1.498288,1.443858,36.663258,65.876625,25.436752,14.144757,66.039749,58.011181,112.913353,0.379831254482269,689.669922,528.22641833546,2.1868461512301,0.0437456895963808,1.15514057248142,3.17615445853619,607.073949819761,2.25092669589894,0.0166363448971236,1.24863785338433,50.1226437038667,582.782257243591,96.6044847211382,0.0151311517901464,1.31922560113067
9,8.990688,31.5,31.501215,13.209,13.40918,115.60817,NaN,1.008476,NaN,29.087677,400,399.856201,25,30.448643,9.364058,52.007294,50.024311,401.540497,399.316132,398.79834,6031.463867,11.602976,11.090256,11.227167,1.487082,1.498288,1.443858,36.663258,65.876625,25.436752,14.144757,66.039749,58.011181,112.913353,0.379831254482269,689.669922,528.242587137451,2.18690257656229,0.0437493956793796,1.15501832430133,3.17615445853619,607.098823437421,2.25099067977606,0.016637854107239,1.24858796114839,50.1226437038667,582.803121210796,96.620300535331,0.0151324711288027,1.31914217683017
9,8.993245,31.5,31.501137,13.209,13.419497,115.636009,NaN,1.008526,NaN,29.105562,400,399.852661,25,30.448538,9.357102,52.146107,50.024311,401.582001,399.33374,398.877502,6029.34082,11.611444,11.074961,11.20265,1.481722,1.494696,1.431211,36.660877,65.997368,25.444643,14.13013,66.022324,58.086403,112.884499,NaN,689.259521,528.246292243693,2.18687647396169,0.0437373532908727,1.15508305844216,3.18525117787181,607.133681823554,2.25108067638535,0.016640012362701,1.24851734150826,50.1225362503827,582.793351310522,96.612801483396,0.0151318930804068,1.31918024744838
9,8.991852,31.5,31.502565,13.209,13.416953,115.638618,NaN,1.009258,NaN,29.111214,400,399.919769,25,30.440144,9.35719,52.215569,50.024311,401.679565,399.439636,398.909332,6027.467773,11.626081,11.089392,11.231594,1.490886,1.495756,1.43967,36.677399,65.899963,25.467159,14.116945,66.010918,58.075478,112.869675,0,694.096375,528.247827066595,2.18690309222959,0.043744727228485,1.15502094105867,3.18029571871426,607.135110008389,2.25107823814097,0.0166393057895291,1.24852844443414,50.1245034432172,582.805354737127,96.6236016137099,0.0151319244122004,1.31915035143604
9,8.992732,31.5,31.500885,13.209,13.41283,115.633331,NaN,1.008577,NaN,29.113285,400,399.973633,25,30.437241,9.347902,52.265076,50.024311,401.679565,399.439636,398.909332,6027.467773,11.626081,11.089392,11.231594,1.490886,1.495756,1.43967,36.677399,65.899963,25.467159,14.116945,66.010918,58.075478,112.869675,0,694.096375,528.240238685026,2.18686317929475,0.0437385518648437,1.15511021322432,3.18342629892385,607.130661097475,2.25107398528224,0.0166399690797612,1.24852092790854,50.1221890915727,582.78805414443,96.6084858397588,0.0151316865272746,1.31919823606983
9,8.989266,31.5,31.501244,13.209,13.409522,115.618073,NaN,1.008985,NaN,29.107187,400,399.956604,25,30.430708,9.357454,52.383217,50.024311,401.73172,399.475891,398.953003,6029.189453,11.608871,11.091905,11.220639,1.484568,1.491103,1.440205,36.692429,65.894196,25.470495,14.101761,66.061417,58.084248,112.867378,0.0898013189435005,688.667175,528.247548755165,2.18694160293689,0.0437577054662951,1.15492925701354,3.17109473926934,607.111150926694,2.25102226517539,0.0166385859467264,1.24856353183944,50.1226836544686,582.817596106284,96.6313082747403,0.0151333716469173,1.31908469439887
9,8.989037,31.5,31.500645,13.209,13.407687,115.577751,NaN,1.008092,NaN,29.104969,400,399.990875,25,30.423622,9.359966,52.336597,50.024311,401.73172,399.475891,398.953003,6029.189453,11.608871,11.091905,11.220639,1.484568,1.491103,1.440205,36.692429,65.894196,25.470495,14.101761,66.061417,58.084248,112.867378,0.0898013189435005,688.667175,528.246164851532,2.18694027042557,0.0437585434851187,1.15493140688986,3.1702798614416,607.061572043094,2.25089729392537,0.0166359104129741,1.24865711728528,50.1218584621444,582.816196874059,96.6295341219556,0.0151335884475127,1.31908269795459
9,8.98983,31.5,31.500439,13.209,13.403254,115.583984,NaN,1.008324,NaN,29.101641,400,399.985413,25,30.41729,9.358952,52.190304,50.024311,401.629913,399.395172,398.867889,6038.397461,11.615314,11.090248,11.206722,1.486614,1.493509,1.437674,36.727348,65.950073,25.466942,14.112755,66.046898,58.036324,112.909348,0.330873876810074,702.308533,528.238498083356,2.18690140677257,0.0437527856820342,1.15501810828483,3.17310162026058,607.069618885098,2.25091887581831,0.0166365130955484,1.2486389513289,50.121574670337,582.801514367177,96.6181581587119,0.0151327649873526,1.31913876880268
9,8.990448,31.5,31.500294,13.209,13.402244,115.590858,NaN,1.008048,NaN,29.106928,400,399.926849,25,30.401127,9.367635,52.263065,50.024387,401.446686,399.189026,398.633759,6035.983398,11.629056,11.096668,11.231035,1.504371,1.509067,1.462282,36.727806,66.036278,25.470255,14.106229,65.988266,58.029057,112.909294,0,698.804382,528.235346581905,2.18688097317006,0.0437489463802243,1.15506435018193,3.17530053998109,607.078387790388,2.25094205377517,0.016637125710881,1.2486199378099,50.1213749131099,582.793739311,96.6120914719876,0.0151323472169506,1.31916801500548
9,8.99313,31.5,31.500296,13.209,13.408548,115.545334,NaN,1.009029,NaN,29.111032,400,399.796112,25,30.389977,9.372223,52.469048,50.024387,401.483185,399.18924,398.671295,6041.238281,11.626778,11.10427,11.227594,1.495105,1.509082,1.456892,36.736187,65.959534,25.48527,14.105366,66.105667,58.018436,112.944046,0,676.362,528.234014088347,2.1868353830092,0.0437351193905103,1.15517171649001,3.18484209880114,607.021540454875,2.25079580212572,0.0166336750639351,1.2487341038519,50.1213776683867,582.776885114203,96.5993177971443,0.0151312803752349,1.31923544297474
9,8.993827,31.5,31.500198,13.209,13.41561,115.416763,NaN,1.008971,NaN,29.097075,400,399.765472,25,30.386576,9.350522,52.624249,50.024387,401.483185,399.18924,398.671295,6041.238281,11.626778,11.10427,11.227594,1.495105,1.509082,1.456892,36.736187,65.959534,25.48527,14.105366,66.105667,58.018436,112.944046,0,676.362,528.239933242347,2.18684540140152,0.0437329629928563,1.1551522381081,3.1873214129501,606.861094484993,2.25038337236611,0.0166239916290878,1.24905636874205,50.1212426596593,582.780441133172,96.601896584497,0.0151315551932818,1.319219977423
9,8.993827,31.5,31.500198,13.209,13.41561,115.416763,NaN,1.008971,NaN,29.097075,400,399.765472,25,30.386576,9.351712,52.464569,50.024387,401.535736,399.256744,398.719055,6034.474609,11.629601,11.105195,11.233722,1.496357,1.510589,1.460196,36.751831,65.868088,25.458002,14.130081,66.053223,57.953133,112.965149,0,673.699219,528.239933242347,2.18684540140152,0.0437329629928563,1.1551522381081,3.1873214129501,606.861094484993,2.25038337236611,0.0166239916290878,1.24905636874205,50.1212426596593,582.780441133172,96.601896584497,0.0151315551932818,1.319219977423
9,8.99253,31.5,31.502754,13.209,13.415677,115.204285,NaN,1.009309,NaN,29.092365,400,399.796204,25,30.387054,9.361781,52.143589,50.024387,401.535736,399.256744,398.719055,6034.474609,11.629601,11.105195,11.233722,1.496357,1.510589,1.460196,36.751831,65.868088,25.458002,14.130081,66.053223,57.953133,112.965149,0,673.699219,528.244175955144,2.18688000207778,0.0437404723917837,1.15507312367838,3.18270770897726,606.592352540428,2.24968062712881,0.016606257610458,1.24962640444692,50.1247638018252,582.797102665167,96.6175712119431,0.0151313063135426,1.31918573571375
9,8.994308,31.5,31.502985,13.209,13.416467,115.080215,NaN,1.008865,NaN,29.096844,400,399.882965,25,30.386551,9.345235,51.971855,50.024387,401.639648,399.377441,398.878937,6031.944336,11.611364,11.081582,11.202842,1.496612,1.508279,1.45336,36.742264,66.003578,25.420687,14.156877,66.092567,58.003071,112.947853,0.183752790093422,713.28479,528.239378431148,2.18683612498698,0.0437304120262015,1.15517387880598,3.18903230387735,606.436994275694,2.24927953294982,0.0165966942095741,1.24994574274143,50.1250820162668,582.781228117034,96.6058130735857,0.0151301848256942,1.31925214672237
9,8.994402,31.5,31.504601,13.209,13.426251,115.043701,NaN,1.00779,NaN,29.107643,400,399.919922,25,30.379982,9.348712,52.188957,50.024387,401.519196,399.317169,398.743134,6030.164063,11.614097,11.082136,11.213785,1.485797,1.491858,1.444695,36.719376,65.964928,25.405487,14.18294,66.150314,58.023071,112.950851,0,670.005981,528.250378396804,2.18687307526073,0.043732458659204,1.15509413201748,3.18936664869051,606.389270076984,2.24914969172017,0.0165928999544016,1.25005935992861,50.1273080895172,582.797336011613,96.6199480141981,0.0151303799860241,1.31920820335879
9,8.994208,31.5,31.506037,13.209,13.438368,115.038528,NaN,1.008337,NaN,29.114212,400,399.873322,25,30.383253,9.353043,52.557941,50.024387,401.519196,399.317169,398.743134,6030.164063,11.614097,11.082136,11.213785,1.485797,1.491858,1.444695,36.719376,65.964928,25.405487,14.18294,66.150314,58.023071,112.950851,0,670.005981,528.264996829383,2.18692704538989,0.0437367856550981,1.15497665731053,3.18867661500201,606.380953299634,2.24912212946026,0.0165915992698032,1.25009054891001,50.1292861352256,582.819465814453,96.6384337599115,0.0151310475357085,1.31913793344996
9,8.994855,31.5,31.505789,13.209,13.448308,115.088188,NaN,1.008722,NaN,29.096439,400,399.9151,25,30.386105,9.366838,52.696365,50.024387,401.582947,399.297852,398.79483,6034.696289,11.635402,11.101803,11.234018,1.481508,1.495524,1.441294,36.715904,65.90387,25.421957,14.174581,66.036751,58.011185,112.961494,0.325899004936218,719.274841,528.274400171188,2.18694998244629,0.0437356795741181,1.15492910730282,3.19097786904689,606.443349017767,2.24928391482224,0.0165955264658143,1.2499603530754,50.1289445278379,582.827572482307,96.644283939793,0.0151316864188709,1.31910239977675
9,8.993192,31.5,31.505333,13.209,13.45064,115.178604,NaN,1.008062,NaN,29.096601,400,399.902954,25,30.381712,9.367649,52.705841,50.028446,401.478638,399.210999,398.708923,6032.444336,11.607569,11.083047,11.200015,1.486682,1.496498,1.443995,36.703568,65.982704,25.428396,14.162004,66.092934,57.952156,112.990822,0.173999607563019,710.151367,528.28243086218,2.18700338374599,0.0437459014594784,1.15480822958024,3.18506264627058,606.556941722873,2.24957841524714,0.0166026775971326,1.24972390684773,50.1283164056209,582.846630312488,96.6581889769218,0.0151331236464522,1.31902050309506
9,8.994509,31.5,31.505699,13.209,13.449749,115.266464,NaN,1.007994,NaN,29.094748,400,399.835327,25,30.371922,9.361862,52.619381,50.028446,401.478638,399.210999,398.708923,6032.444336,11.607569,11.083047,11.200015,1.486682,1.496498,1.443995,36.703568,65.982704,25.428396,14.162004,66.092934,57.952156,112.990822,0.173999607563019,710.151367,528.277174959232,2.1869649444081,0.0437380589317788,1.15489562173435,3.18974722946024,606.66626211747,2.24985833365057,0.016609112377736,1.24950501759669,50.1288205569029,582.832969173492,96.6482679869044,0.0151320734683624,1.31907969997507
9,8.993883,31.5,31.505161,13.209,13.453176,115.256653,NaN,1.008182,NaN,29.088217,400,399.719757,25,30.372387,9.372082,52.7714,50.028446,401.31839,399.089478,398.557007,6029.057129,11.611513,11.074954,11.203456,1.491971,1.500734,1.445619,36.723713,65.966652,25.424234,14.158858,65.990211,57.982281,112.976807,0.305068969726562,662.621826,528.283141810639,2.18699531757983,0.0437425811291815,1.1548279060751,3.1875206054778,606.654694814826,2.24983085315204,0.0166087084040074,1.24952323874697,50.1280794805092,582.843387099975,96.655525381901,0.0151330062480715,1.3190312764545
9,8.994264,31.5,31.50478,13.209,13.456507,115.208847,NaN,1.008842,NaN,29.105488,400,399.714478,25,30.375305,9.388803,53.073082,50.028446,401.31839,399.089478,398.557007,6029.057129,11.611513,11.074954,11.203456,1.491971,1.500734,1.445619,36.723713,65.966652,25.424234,14.158858,65.990211,57.982281,112.976807,0.305068969726562,662.621826,528.285765801907,2.18699865815165,0.0437412619901753,1.1548219142772,3.18887580114085,606.595447284313,2.24967993294933,0.01660532229141,1.24964002158218,50.1275546602868,582.844045889931,96.6555711692609,0.0151332420434539,1.31902382109925
9,8.994846,31.5,31.504984,13.209,13.454598,115.174286,NaN,1.008293,NaN,29.100922,400,399.777679,25,30.372103,9.387559,52.878597,50.028446,401.471161,399.225006,398.705475,6030.542969,11.626607,11.094211,11.236687,1.499294,1.514686,1.465069,36.687649,65.942955,25.409658,14.180235,66.100296,57.926094,113.002724,0.4075628221035,703.520813,528.281693387398,2.1869755670308,0.0437373958283284,1.15487373279742,3.19094585864468,606.551994461842,2.24956716741814,0.0166025706248836,1.24973056010274,50.1278356669982,582.835815445285,96.6495743657914,0.0151326177367023,1.31905927566141
9,8.997228,31.5,31.505157,13.209,13.454762,115.142052,NaN,1.009788,NaN,29.098881,400,399.742371,25,30.367342,9.379734,53.004814,50.028446,401.346191,399.091553,398.616547,6030.827637,11.605135,11.079081,11.20653,1.504026,1.513682,1.458212,36.680969,65.886658,25.419668,14.184503,66.156807,57.916199,113.023689,NaN,665.866089,528.274237601883,2.18691320796392,0.0437236875493058,1.15501633698007,3.19941709914559,606.511486648196,2.24946210906678,0.0166000148200159,1.24981489930477,50.1280739706112,582.813017400931,96.6324974320576,0.0151310881924752,1.31915255820123
9,8.997213,31.5,31.504494,13.209,13.454762,115.142052,NaN,1.008458,NaN,29.098881,400,399.742371,25,30.367342,9.385397,53.391205,50.028446,401.346191,399.091553,398.616547,6030.827637,11.605135,11.079081,11.20653,1.504026,1.513682,1.458212,36.680969,65.886658,25.419668,14.184503,66.156807,57.916199,113.023689,NaN,665.866089,528.274285748023,2.18691360478823,0.0437237741245681,1.15501542981648,3.19936375911556,606.51234001772,2.24946714126972,0.0166004340954843,1.24980663387678,50.1271606975356,582.812160938632,96.6310585807404,0.0151313718474871,1.3191475829669
9,8.997213,31.5,31.504494,13.209,13.448648,115.081512,NaN,1.008458,NaN,29.124527,400,399.709259,25,30.368797,9.367421,53.493664,50.028446,401.52005,399.242065,398.791138,6034.959961,11.625228,11.091109,11.223338,1.502283,1.50905,1.458709,36.693081,65.811317,25.383858,14.196,66.092552,57.901245,113.032394,0.177997067570686,717.279053,528.267223820655,2.18688896457415,0.0437221566285594,1.15506876341104,3.19936375911556,606.436672045418,2.24927225221269,0.0165958384632259,1.24996126084437,50.1271606975356,582.803049538677,96.6241516400011,0.0151307957573599,1.31918400424768
9,8.995522,31.5,31.504013,13.209,13.437624,115.080772,NaN,1.008399,NaN,29.132832,400,399.794769,25,30.379383,9.355532,53.259262,50.028446,401.510315,399.259766,398.786926,6035.098145,11.611248,11.071079,11.20439,1.507139,1.518446,1.467607,36.65963,65.861282,25.410091,14.194986,66.02227,57.994942,112.979843,0.272604197263718,676.171753,528.259919024186,2.18688927581292,0.0437290012490076,1.15506264792839,3.19335012803839,606.436366549559,2.24927352148215,0.0165960864327204,1.24995714949143,50.1264981176023,582.802436830225,96.6231142950091,0.0151310020915786,1.31918036010704
9,8.996308,31.5,31.504101,13.209,13.43495,115.152626,NaN,1.008422,NaN,29.111027,400,399.815369,25,30.395374,9.353498,53.051403,50.028446,401.510315,399.259766,398.786926,6035.098145,11.611248,11.071079,11.20439,1.507139,1.518446,1.467607,36.65963,65.861282,25.410091,14.194986,66.02227,57.994942,112.979843,0.272604197263718,676.171753,528.254306709455,2.18685769995428,0.04372375607908,1.15513355249439,3.19614545271378,606.526061120082,2.2495041580572,0.0166014851979299,1.24977476623726,50.1266193386303,582.790894211782,96.614469425272,0.0151302274225893,1.3192276277513
9,8.99511,31.5,31.504671,13.209,13.436426,115.250999,NaN,1.008461,NaN,29.089176,400,399.822815,25,30.400764,9.369547,52.769691,50.026684,401.348602,399.08667,398.580994,6040.699707,11.636662,11.101218,11.240181,1.505237,1.51178,1.46163,36.656872,66.032768,25.429428,14.165879,66.009789,57.9627,112.991455,0.397387802600861,685.436157,528.259858006231,2.1868953495679,0.0437310630442584,1.15504817254863,3.19188482036861,606.648260000898,2.24981638112639,0.0166085894111719,1.24953150411372,50.127404513969,582.805678367314,96.626355223901,0.0151308717897071,1.3191757372992
9,8.996616,31.5,31.504326,13.209,13.448796,115.334137,NaN,1.008494,NaN,29.070986,400,399.730499,25,30.404499,9.376335,52.437325,50.026684,401.348602,399.08667,398.580994,6040.699707,11.636662,11.101218,11.240181,1.505237,1.51178,1.46163,36.656872,66.032768,25.429428,14.165879,66.009789,57.9627,112.991455,0.397387802600861,685.436157,528.269311175167,2.18690535568453,0.0437256416541375,1.15503135912934,3.19724077124613,606.752578017552,2.25008641107394,0.0166151139041059,1.24931638735229,50.1269292775719,582.808856381238,96.6283534382646,0.0151312485088643,1.31915866313855
9,8.994423,31.5,31.504686,13.209,13.468472,115.374825,NaN,1.008322,NaN,29.053793,400,399.704224,25,30.425709,9.36697,52.613331,50.026684,401.349823,399.124878,398.628387,6032.091309,11.613228,11.088694,11.228667,1.505349,1.515632,1.456352,36.692955,65.81385,25.438017,14.165916,66.083961,57.986809,112.987091,0.184728711843491,654.131531,528.299072473794,2.18704265891373,0.0437435093566157,1.15472731242045,3.18944134238279,606.802945783591,2.25021451659913,0.0166179716224402,1.24921792935949,50.12742517633,582.86017562702,96.6676880923363,0.015134309705002,1.31895823274923
9,8.993468,31.5,31.505886,13.209,13.473963,115.405113,NaN,1.007786,NaN,29.046059,400,399.733704,25,30.439888,9.370742,52.787712,50.026684,401.722992,399.237854,399.026276,6032.862305,11.647926,11.053869,11.181028,1.491859,1.49829,1.453997,36.721123,65.926834,25.399246,14.202029,66.01001,57.962696,113.014458,0.244017064571381,664.274719,528.308476677946,2.18709004564304,0.0437504781745206,1.15462183240702,3.18604442426113,606.839240296792,2.25030279648572,0.0166195088169133,1.24915629968101,50.1290781406518,582.879516614271,96.6837809020502,0.015134920903867,1.31889624021689
9,8.996553,31.5,31.505804,13.209,13.472456,115.451096,NaN,1.008209,NaN,29.061289,400,399.911987,25,30.442028,9.375948,52.690239,50.026684,401.815186,399.293945,399.102875,6036.225586,11.666041,11.073243,11.191994,1.519445,1.520937,1.472641,36.731949,65.700768,25.382629,14.222446,66.030556,57.79689,113.117523,0.141309350728989,647.732178,528.296838917137,2.18700236267556,0.0437322644995966,1.15482131574691,3.1970167311286,606.896782813954,2.25045123205399,0.016623046560389,1.24903928573358,50.1289651896341,582.846965476924,96.6590038914786,0.0151329048365911,1.31902512862886
