P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.022655,28,28.0243,5.4075,5.706872,117.531364,NaN,1.006547,NaN,28.395842,400,401.766968,25,29.603506,9.327398,46.822418,50.012573,400.940125,398.741455,397.845581,5379.659668,10.827106,10.41113,10.409891,1.303358,1.3762,1.219495,25.143957,51.271305,20.532902,6.032572,51.417728,51.52277,113.874809,0.374571293592453,618.280029,526.048441926583,2.21346692777025,0.0558174761004288,1.09545169754898,-4.49511372345825,613.815218939283,2.2841952941252,0.0192647432420511,1.20426328665001,45.115440825516,586.969118717985,95.6769137739041,0.0174217472360562,1.26086458750501
7,7.023578,28,28.021397,5.4075,5.706272,117.58744,NaN,1.007059,NaN,28.399691,400,400.120636,25,29.60347,9.336655,46.571003,50.012573,401.177032,398.879242,398.401459,5383.076172,10.904758,10.372007,10.444784,1.325943,1.401334,1.278169,25.146126,51.302242,20.507275,6.048462,51.294506,51.41021,113.950462,0.372255146503448,624.35437,526.044671115619,2.21343493152022,0.0558088219121589,1.09551455228766,-4.49115287094492,613.886307239704,2.28439155725562,0.0192715963442794,1.20414288889804,45.111066075672,586.952260270826,95.6600305536554,0.0174224679379784,1.2608807694123
7,7.024613,28,28.022533,5.4075,5.709442,117.620003,NaN,1.006138,NaN,28.393847,400,399.670654,25,29.592657,9.336246,46.527538,50.012573,401.177032,398.879242,398.401459,5383.076172,10.904758,10.372007,10.444784,1.325943,1.401334,1.278169,25.146126,51.302242,20.507275,6.048462,51.294506,51.41021,113.950462,0.372255146503448,624.35437,526.044652547564,2.21341415267987,0.0558003540539012,1.09555658421279,-4.48671186573421,613.92412402198,2.28448273343502,0.0192733136070614,1.20410396610857,45.1127780410638,586.946575985757,95.6568971497297,0.0174213228325724,1.26091241652083
7,7.024498,28,28.022985,5.4075,5.710772,117.577805,NaN,1.00691,NaN,28.409937,400,399.658722,25,29.586327,9.337426,46.5257,50.015282,401.399414,399.006744,398.662445,5388.411621,10.895578,10.350196,10.408015,1.313574,1.364686,1.259777,25.149359,51.272621,20.511028,6.047381,51.381832,51.457119,113.925583,0.374201983213425,627.5625,526.046497554203,2.21342307012329,0.0558018349177779,1.0955394563803,-4.48720528618242,613.872757415258,2.28434904739039,0.0192695457076488,1.20417547618761,45.1134591956466,586.95065226109,95.6606769403171,0.0174213126305151,1.26090540579543
7,7.02528,28,28.020399,5.4075,5.710772,117.577805,NaN,1.006988,NaN,28.409937,400,399.658722,25,29.586327,9.333983,46.581352,50.015282,401.578827,399.121948,398.817322,5382.484375,10.905251,10.34973,10.403745,1.337522,1.385396,1.289804,25.140879,51.247772,20.514782,6.043096,51.340191,51.481464,113.919327,0.37291756272316,627.042419,526.043859633606,2.21339796317168,0.0557946694645781,1.09558895052323,-4.48385014827147,613.875929381493,2.28436991956455,0.0192716187861606,1.20414717368556,45.1095620341513,586.936887478698,95.6466308390206,0.0174220426398162,1.26091595972773
7,7.025649,28,28.021099,5.4075,5.703891,117.493355,NaN,1.006852,NaN,28.411423,400,399.725891,25,29.586203,9.328042,46.783772,50.015282,401.578827,399.121948,398.817322,5382.484375,10.905251,10.34973,10.403745,1.337522,1.385396,1.289804,25.140879,51.247772,20.514782,6.043096,51.340191,51.481464,113.919327,0.37291756272316,627.042419,526.035075765844,2.21335908096666,0.0557890797337434,1.09566329515783,-4.48226706801552,613.773374260838,2.28410396688629,0.0192642403543753,1.20428840141108,45.1106169773794,586.923767532266,95.6370731689229,0.0174206610830562,1.26096522711921
7,7.024661,28,28.020706,5.4075,5.705672,117.511398,NaN,1.007337,NaN,28.417881,400,399.791443,25,29.578339,9.326828,46.931583,50.015282,401.555725,399.091614,398.790649,5382.463867,10.927252,10.349213,10.400267,1.341666,1.382455,1.300078,25.120682,51.28735,20.509985,6.043147,51.412323,51.497623,113.906052,0.334145933389664,627.708191,526.040360314783,2.21339779999226,0.0557987037518943,1.0955875471272,-4.48650591814669,613.795585312293,2.28416276128331,0.0192660120656331,1.20425551575614,45.1100247045886,586.937362152803,95.6473788409607,0.0174218744839354,1.26091829331282
7,7.024954,28,28.019768,5.4075,5.711816,117.624023,NaN,1.006691,NaN,28.444263,400,399.83197,25,29.569931,9.339507,47.05891,50.015282,401.598297,399.089386,398.760742,5379.243164,10.919697,10.359232,10.408572,1.344578,1.385219,1.295423,25.117748,51.228027,20.508535,6.04395,51.42009,51.460312,113.931938,0.300193399190903,629.040771,526.046103111419,2.21341253112455,0.0557979915914582,1.09556058468212,-4.48524880295372,613.932354622507,2.28451743403438,0.0192758549079499,1.20406739522882,45.108611060928,586.941160756494,95.6492562235526,0.0174227571839628,1.26089492596794
7,7.024613,28,28.02017,5.4075,5.709608,117.685715,NaN,1.007165,NaN,28.460211,400,399.824158,25,29.569868,9.345939,47.128754,50.015282,401.598297,399.089386,398.760742,5379.243164,10.919697,10.359232,10.408572,1.344578,1.385219,1.295423,25.117748,51.228027,20.508535,6.04395,51.42009,51.460312,113.931938,0.300193399190903,629.040771,526.044834409855,2.21341480484441,0.0558004073516817,1.09555535480986,-4.48671186573421,614.006140344056,2.28470425550108,0.0192805107079339,1.20397475087599,45.1092169126387,586.942699696466,95.650963251251,0.0174226014529652,1.26089514412374
7,7.025531,28,28.021797,5.4075,5.708291,117.688522,NaN,1.007123,NaN,28.477177,400,399.846558,25,29.578453,9.352471,47.180115,50.015282,401.512085,398.965851,398.66452,5382.780762,10.933749,10.362865,10.413647,1.331785,1.370433,1.286628,25.079475,51.22879,20.537491,6.022053,51.345657,51.438831,113.948067,0.300099819898605,630.386597,526.040294694702,2.21338015726695,0.055791573371163,1.09562321868508,-4.48277330360463,614.007526209627,2.28469977541021,0.0192794325015941,1.20398811331414,45.1116688864358,586.932756252175,95.6450464690461,0.0174208346850145,1.26094605574419
7,7.025016,28,28.021509,5.4075,5.703253,117.725342,NaN,1.007033,NaN,28.49181,400,399.808655,25,29.599985,9.350503,47.158134,50.015282,401.512085,398.965851,398.66452,5382.780762,10.933749,10.362865,10.413647,1.331785,1.370433,1.286628,25.079475,51.22879,20.537491,6.022053,51.345657,51.438831,113.948067,0.300099819898605,630.386597,526.036512379435,2.21337689762708,0.0557946742227939,1.09562794430795,-4.48498279734173,614.052208781585,2.2848155156263,0.0192826339426376,1.2039271761961,45.1112348633484,586.931052394743,95.6433466541611,0.0174209039654293,1.2609477610647
7,7.025016,28,28.021509,5.4075,5.704373,117.784584,NaN,1.007033,NaN,28.501608,400,399.859222,25,29.613817,9.344019,47.028107,50.015282,401.743011,399.183868,398.887634,5379.714844,10.944618,10.366722,10.422573,1.318323,1.359771,1.274519,25.082607,51.290157,20.513527,6.037605,51.3745,51.421021,113.971382,0.279817640781403,630.232544,526.037739478085,2.21338129813585,0.0557950338247401,1.09561964521176,-4.48498279734173,614.123529085799,2.28499796484329,0.0192874125800731,1.20383439277245,45.1112348633484,586.932675276023,95.6446336896449,0.0174210180208411,1.26094273938093
7,7.026625,28,28.019669,5.4075,5.708439,117.808075,NaN,1.007086,NaN,28.488369,400,399.958984,25,29.605774,9.347123,46.76133,50.010033,401.693695,399.071259,398.808594,5381.72168,10.956533,10.366438,10.421314,1.32828,1.362371,1.276267,25.09235,51.2995,20.479988,6.07502,51.435764,51.416477,113.982727,0.273610055446625,629.602966,526.036766072312,2.21334561760039,0.0557815999776725,1.0956913832212,-4.47808014698097,614.154060212006,2.2850851387535,0.0192907830997788,1.20377761501171,45.1084618576223,586.916311283527,95.6294291848621,0.0174210756432238,1.26097059235148
7,7.026544,28,28.022396,5.4075,5.723354,117.783401,NaN,1.007205,NaN,28.47448,400,399.922241,25,29.592604,9.345473,46.475769,50.010033,401.610443,398.956085,398.663391,5383.315918,10.958195,10.377561,10.415058,1.34682,1.385831,1.29881,25.117338,51.197292,20.524374,6.033981,51.509094,51.408653,113.987495,0.295664548873901,629.214111,526.05338068144,2.21340681713289,0.0557871296115288,1.09557576019138,-4.47842761027749,614.121018952019,2.28498716790167,0.0192866057765374,1.20384591556432,45.1125715832608,586.943631923103,95.6543964961338,0.0174212058542968,1.26091982669139
7,7.027476,28,28.021927,5.4075,5.728584,117.752373,NaN,1.005935,NaN,28.474627,400,399.866943,25,29.586245,9.334414,46.497498,50.010033,401.610443,398.956085,398.663391,5383.315918,10.958195,10.377561,10.415058,1.34682,1.385831,1.29881,25.117338,51.197292,20.524374,6.033981,51.509094,51.408653,113.987495,0.295664548873901,629.214111,526.055967237874,2.21339744922455,0.0557802730591089,1.09559600211992,-4.47442982163631,614.084239646309,2.28489539718719,0.0192844792409496,1.20388937083918,45.1118647985184,586.93935996082,95.6504409471895,0.0174212134576234,1.26092723406183
7,7.026324,28,28.02066,5.4075,5.723082,117.760231,NaN,1.006967,NaN,28.469011,400,399.846619,25,29.584173,9.34537,46.580666,50.010033,401.717773,399.029205,398.81015,5383.984863,10.929708,10.35424,10.38419,1.352977,1.401529,1.314757,25.090992,51.295555,20.504984,6.038907,51.421246,51.447582,113.984756,0.290564507246018,630.261414,526.05382469737,2.21341281037239,0.0557890573620634,1.09556385418141,-4.47937135312202,614.09525132252,2.28492981751807,0.0192861292304817,1.20386324226588,45.1099553796233,586.942817832437,95.651649951105,0.0174222881069989,1.26090084679967
7,7.026013,28,28.018532,5.4075,5.719381,117.836784,NaN,1.006897,NaN,28.479906,400,399.844147,25,29.594677,9.35693,46.563759,50.010033,401.717773,399.029205,398.81015,5383.984863,10.929708,10.35424,10.38419,1.352977,1.401529,1.314757,25.090992,51.295555,20.504984,6.038907,51.421246,51.447582,113.984756,0.290564507246018,630.261414,526.050818959821,2.21340825388934,0.0557907180874787,1.09557158015468,-4.48070550066399,614.190010214595,2.28518269946433,0.0192940105988152,1.20372041216648,45.1067482513837,586.93742983778,95.6448013857176,0.0174233063649868,1.26089115965321
7,7.026974,28,28.02037,5.4075,5.713324,117.939529,NaN,1.007243,NaN,28.487988,400,399.8302,25,29.613722,9.349498,46.478619,50.010033,401.696655,398.948608,398.763367,5383.225586,10.930844,10.355864,10.386914,1.331383,1.380924,1.306105,25.062534,51.281788,20.500195,6.04479,51.356766,51.455685,113.975723,0.319680869579315,633.63324,526.040941096778,2.21335360823366,0.0557799719319628,1.09567727383184,-4.47658308687295,614.311431060096,2.28548413803118,0.0193008201718603,1.20358050263789,45.109518328926,586.920479293155,95.6335830898428,0.0174209084642369,1.26096637455347
7,7.027484,28,28.019447,5.4075,5.709949,117.991241,NaN,1.006773,NaN,28.526814,400,399.838257,25,29.623625,9.329969,46.547131,50.010033,401.798767,399.010559,398.891907,5382.018555,10.940349,10.360562,10.394999,1.330813,1.37004,1.309033,25.079899,51.23711,20.50666,6.036366,51.329601,51.445961,113.973335,0.349890857934952,637.85498,526.035522529793,2.21332397633828,0.055774218487834,1.09573457949109,-4.47439550759913,614.374796509344,2.28565070560727,0.0193057292149934,1.20349026047908,45.1081272790478,586.907943762484,95.6225247430304,0.0174206332375901,1.26099374644219
7,7.026647,28,28.019253,5.4075,5.705559,117.995796,NaN,1.006601,NaN,28.539989,400,399.889648,25,29.619646,9.321854,46.671104,50.010033,401.798767,399.010559,398.891907,5382.018555,10.940349,10.360562,10.394999,1.330813,1.37004,1.309033,25.079899,51.23711,20.50666,6.036366,51.329601,51.445961,113.973335,0.349890857934952,637.85498,526.033536223943,2.21333359507034,0.0557804739472631,1.09571412519793,-4.47798577475976,614.380515462165,2.28566628425999,0.0193062520451537,1.203481097202,45.1078348979145,586.911152934152,95.6248348740085,0.017420986142958,1.26098140741434
7,7.027341,28,28.019665,5.4075,5.704179,117.976112,NaN,1.008472,NaN,28.551735,400,399.887726,25,29.619768,9.326289,46.844917,50.010033,401.739075,399.014862,398.84729,5381.975098,10.950193,10.365145,10.405991,1.320588,1.361249,1.298281,25.104801,51.266041,20.533319,6.00542,51.397022,51.381912,114.014,0.365378648042679,638.514648,526.029682521253,2.21330589380874,0.0557736756772206,1.09576830791767,-4.47500887548927,614.356322281761,2.28560239711731,0.0193043348243419,1.20351607521595,45.1084558291976,586.90165522821,95.6178017150337,0.0174200481423826,1.26101591956806
7,7.027502,28,28.018944,5.4075,5.704179,117.976112,NaN,1.007084,NaN,28.551735,400,399.887726,25,29.619768,9.316965,47.008823,50.010033,401.771179,399.072144,398.990875,5377.203613,10.940487,10.353085,10.404628,1.326123,1.347727,1.287778,25.1147,51.299385,20.538521,6.001588,51.406361,51.416821,114.02169,0.398120552301407,638.342468,526.029139282898,2.21330072557827,0.0557722015078232,1.09577850485446,-4.47431830112475,614.357203507917,2.28560820877111,0.0193049134416641,1.20350824027104,45.1073691948743,586.898493365176,95.6144215021923,0.0174202991461981,1.26101677831954
7,7.026532,28,28.017155,5.4075,5.703511,117.942932,NaN,1.006746,NaN,28.570648,400,399.898987,25,29.625254,9.335005,46.950684,50.010033,401.771179,399.072144,398.990875,5377.203613,10.940487,10.353085,10.404628,1.326123,1.347727,1.287778,25.1147,51.299385,20.538521,6.001588,51.406361,51.416821,114.02169,0.398120552301407,638.342468,526.031680201731,2.21332923959344,0.0557808697026429,1.0957220263835,-4.47847908658048,614.319457442344,2.2855205286573,0.0193036745052852,1.20354026142069,45.1046728629307,586.905891729396,95.6181228789283,0.0174219935600082,1.26097170411626
7,7.026675,28,28.017855,5.4075,5.707817,117.928535,NaN,1.007914,NaN,28.582684,400,399.920166,25,29.633797,9.352192,46.73074,49.989651,401.731201,399.147369,398.933563,5382.19043,10.93929,10.359314,10.393357,1.337293,1.367224,1.291184,25.092659,51.183964,20.503128,6.037644,51.356937,51.376057,114.028397,0.408546060323715,636.723389,526.035915861404,2.21334156852615,0.0557809423829434,1.09569915951,-4.47786566498525,614.301274001532,2.28547057889931,0.0193019520352978,1.20357022758059,45.1057278994787,586.911657818233,95.6235429993796,0.0174219393321933,1.2609625254751
7,7.027411,28,28.017326,5.4075,5.712381,117.9338,NaN,1.008337,NaN,28.567327,400,399.934265,25,29.63508,9.351187,46.601208,49.989651,401.438629,398.870514,398.689148,5377.696777,10.921378,10.33807,10.382615,1.35984,1.388101,1.30944,25.079672,51.249203,20.481453,6.054727,51.424706,51.354038,114.053726,0.446944773197174,633.467041,526.03843360982,2.21333587558252,0.0557756675602452,1.0957119288784,-4.4747086242873,614.308257571347,2.28549104694072,0.0193028010465985,1.20355629794318,45.1049305951463,586.908636795495,95.6205068323641,0.017422074258368,1.26096532411849
7,7.027012,28,28.017673,5.4075,5.707249,117.979073,NaN,1.007246,NaN,28.544786,400,399.875824,25,29.642693,9.32709,46.547112,49.989651,401.438629,398.870514,398.689148,5377.696777,10.921378,10.33807,10.382615,1.35984,1.388101,1.30944,25.079672,51.249203,20.481453,6.054727,51.424706,51.354038,114.053726,0.446944773197174,633.467041,526.034156513003,2.21332851845343,0.0557776738340836,1.0957247090281,-4.47642008660694,614.36232048881,2.28562756489819,0.0193061721975873,1.20348983993675,45.1054535919135,586.906528247251,95.6192547259694,0.0174216982456032,1.26097615103024
7,7.026718,28,28.015837,5.4075,5.708105,117.994576,NaN,1.00779,NaN,28.525677,400,399.72522,25,29.655144,9.31451,46.512424,49.989651,401.551117,398.987946,398.747742,5382.106445,10.917248,10.348708,10.37924,1.358957,1.390899,1.31318,25.094381,51.28138,20.484779,6.047224,51.406437,51.293385,114.088326,0.482688635587692,629.552307,526.036086349982,2.21334131976572,0.0557806410300885,1.09569974734921,-4.47768121139694,614.383221607776,2.28569006472091,0.0193088955801287,1.203445879577,45.1026863251712,586.908050226756,95.61823915428,0.0174230105917507,1.26094869280706
7,7.027819,28,28.016678,5.4075,5.719806,118.005707,NaN,1.007707,NaN,28.515425,400,399.725433,25,29.663479,9.302122,46.410233,49.989651,401.537048,399.005066,398.767273,5378.328125,10.909753,10.340504,10.380164,1.369016,1.403032,1.324246,25.096245,51.324211,20.463736,6.056135,51.353725,51.305023,114.082855,0.548049211502075,627.570923,526.045192803039,2.2133519534553,0.055774315094894,1.09568272929355,-4.47295863397164,614.395589466516,2.28571753236093,0.0193091176851084,1.20343778367729,45.1039539193451,586.913436890156,95.6235291342288,0.0174228370904842,1.2609424373782
7,7.027819,28,28.016678,5.4075,5.74068,117.976501,NaN,1.007707,NaN,28.50153,400,399.730896,25,29.674763,9.303679,46.257847,49.989651,401.537048,399.005066,398.767273,5378.328125,10.909753,10.340504,10.380164,1.369016,1.403032,1.324246,25.096245,51.324211,20.463736,6.056135,51.353725,51.305023,114.082855,0.548049211502075,627.570923,526.068062470726,2.21343395879018,0.0557810143616398,1.09552816007128,-4.47295863397164,614.36044120225,2.28562767153083,0.0193067635027714,1.20348301416968,45.1039539193451,586.943679272034,95.6475139754591,0.0174249628759123,1.26084886963729
7,7.025207,28,28.01553,5.4075,5.744051,117.903015,NaN,1.006799,NaN,28.509995,400,399.764435,25,29.676628,9.309439,46.231869,49.989651,401.691345,399.129608,398.891754,5381.496094,10.918088,10.352594,10.385232,1.362139,1.397323,1.315025,25.105829,51.323479,20.522686,6.007219,51.389812,51.301704,114.103615,0.56899482011795,626.611389,526.080561741179,2.21353103042164,0.0558060213383252,1.09533809684637,-4.48416333966276,614.273401859266,2.28541078215359,0.0193017603810314,1.20358459351959,45.1022235933008,586.977479718534,95.6729336823463,0.017428092542114,1.26073017960762
7,7.024093,28,28.015205,5.4075,5.731825,117.89949,NaN,1.008112,NaN,28.509686,400,399.822784,25,29.676304,9.310523,46.381062,49.989651,401.691345,399.129608,398.891754,5381.496094,10.918088,10.352594,10.385232,1.362139,1.397323,1.315025,25.105829,51.323479,20.522686,6.007219,51.389812,51.301704,114.103615,0.56899482011795,626.611389,526.070925912026,2.21351877213477,0.0558123057784804,1.09535805579459,-4.48894303319889,614.269556697864,2.28540255342514,0.0193017369950979,1.2035865377956,45.1017337263498,586.972392197363,95.6685050602698,0.0174279483856929,1.26074187438191
7,7.023924,28,28.014017,5.4075,5.722074,117.917213,NaN,1.007098,NaN,28.539539,400,399.827454,25,29.681223,9.315825,46.654018,49.989651,401.59375,399.078918,398.887817,5381.521484,10.922582,10.338656,10.395972,1.362264,1.399061,1.319362,25.098507,51.221092,20.519787,6.003413,51.40173,51.283924,114.116287,0.598378360271454,623.137268,526.060814665414,2.21348589730583,0.0558107242415028,1.0954194866991,-4.4896681896717,614.292340338005,2.28546667896531,0.0193041196155124,1.20354607126062,45.0999430372918,586.958197132522,95.655808261407,0.0174277308092822,1.26077103287995
7,7.025349,28,28.013557,5.4075,5.714791,117.943695,NaN,1.007058,NaN,28.572989,400,399.802948,25,29.687029,9.324688,46.849689,49.989651,401.508514,399.016968,398.743439,5384.946289,10.946645,10.361899,10.409705,1.354527,1.390302,1.311709,25.120733,51.141361,20.545631,5.98994,51.379021,51.288105,114.118385,0.611206531524658,618.608582,526.048030000605,2.21341153752352,0.0557953275693022,1.09556355123755,-4.48355412032754,614.324774465964,2.28555188438722,0.0193066240787114,1.20349995959734,45.0992496572599,586.929972027369,95.6328650667126,0.0174260487794608,1.26085261166862
7,7.024419,28,28.014027,5.4075,5.706404,117.962349,NaN,1.006966,NaN,28.597601,400,399.753448,25,29.687204,9.326098,46.918789,49.989651,401.508514,399.016968,398.743439,5384.946289,10.946645,10.361899,10.409705,1.354527,1.390302,1.311709,25.120733,51.141361,20.545631,5.98994,51.379021,51.288105,114.118385,0.611206531524658,618.608582,526.041978673925,2.21340844604988,0.0558011564105897,1.09556680590315,-4.487544248137,614.346649788958,2.28560549656614,0.0193077506896355,1.20347614019322,45.099958110674,586.929650960921,95.6331793215152,0.017425717555666,1.26085942638144
7,7.025371,28,28.015312,5.4075,5.696365,117.99086,NaN,1.006911,NaN,28.628895,400,399.808258,25,29.691858,9.331302,46.885838,49.991222,401.660461,399.119537,398.896881,5378.913086,10.938628,10.352426,10.398821,1.350392,1.382156,1.304051,25.12377,51.247395,20.534573,5.992311,51.339916,51.315407,114.102364,0.642217636108398,614.591492,526.027767654511,2.21333843484702,0.0557892101621899,1.09570148078692,-4.48345973507116,614.379391161061,2.28568286344534,0.0193090174924187,1.20344593034167,45.101895006102,586.906071649926,95.6160344876024,0.0174232162032215,1.26094831356933
7,7.02652,28,28.012171,5.4075,5.691034,117.995979,NaN,1.007442,NaN,28.653271,400,399.80658,25,29.702255,9.330298,46.974812,49.991222,401.562805,399.03183,398.789551,5385.20752,10.931778,10.355778,10.398795,1.365261,1.390867,1.314234,25.120222,51.24884,20.544363,5.984547,51.377159,51.380165,114.048233,0.669077932834625,624.265137,526.01804879871,2.21328059479875,0.0557769738917742,1.09581381096796,-4.47853056295025,614.38938977208,2.28572393286759,0.0193119519486503,1.2034038887074,45.0971604204856,586.879270267297,95.5909770833309,0.0174233944372023,1.26099238964088
7,7.026774,28,28.013073,5.4075,5.691034,117.995979,NaN,1.00725,NaN,28.653271,400,399.80658,25,29.702255,9.332954,47.157547,49.991222,401.562805,399.03183,398.789551,5385.20752,10.931778,10.355778,10.398795,1.365261,1.390867,1.314234,25.120222,51.24884,20.544363,5.984547,51.377159,51.380165,114.048233,0.669077932834625,624.265137,526.0171915865,2.21327243990931,0.0557746477698163,1.09582990530957,-4.47744099405747,614.388287568314,2.28571666164579,0.0193112276998791,1.20341368558225,45.0985200914877,586.877834784517,95.5909308876817,0.0174227012217157,1.26100801548529
7,7.025396,28,28.014318,5.4075,5.69494,118.011192,NaN,1.007516,NaN,28.669193,400,399.809296,25,29.711439,9.332185,47.060024,49.991222,401.654724,399.1138,398.89917,5385.242188,10.930472,10.350436,10.393719,1.362812,1.387822,1.314225,25.119776,51.252304,20.51749,6.006171,51.418938,51.371513,114.061829,0.752662539482117,619.612427,526.026121912694,2.21333203268881,0.0557885235876402,1.0957136304198,-4.48335247937064,614.405073781605,2.28575342968746,0.0193114543939037,1.2034036684524,45.1003967442998,586.901978879502,95.6115853601411,0.0174235811444532,1.26094866892733
7,7.025316,28,28.014513,5.4075,5.694794,118.027802,NaN,1.007708,NaN,28.676041,400,399.846985,25,29.712162,9.338149,46.903618,49.991222,401.655426,399.072815,398.832611,5387.886719,10.951778,10.373208,10.421392,1.376028,1.39244,1.321387,25.126022,51.201565,20.532288,5.985638,51.318939,51.41283,114.026901,0.734144449234009,608.530334,526.026231889759,2.21333402766187,0.0557892096184426,1.09570964582047,-4.4836956986336,614.424823886342,2.28580295686175,0.0193126366384464,1.20338010235668,45.1006906721012,586.90305430942,95.6126743053168,0.0174235287076351,1.26094775547804
7,7.02559,28,28.012707,5.4075,5.70201,118.060974,NaN,1.007429,NaN,28.669136,400,399.855499,25,29.71983,9.326921,46.897297,49.991222,401.655426,399.072815,398.832611,5387.886719,10.951778,10.373208,10.421392,1.376028,1.39244,1.321387,25.126022,51.201565,20.532288,5.985638,51.318939,51.41283,114.026901,0.734144449234009,608.530334,526.033213874883,2.21335358439374,0.0557890163152081,1.09567350119191,-4.48252018500182,614.466947153404,2.28591955235251,0.0193167603636028,1.20330927372718,45.0979683886613,586.907119290161,95.6137117327452,0.0174250004080108,1.26091279609492
7,7.025276,28,28.012281,5.4075,5.709888,118.058868,NaN,1.006973,NaN,28.647747,400,399.769806,25,29.723942,9.32101,46.93132,49.991222,401.446259,398.885284,398.624115,5387.426758,10.949276,10.37277,10.420814,1.392427,1.407699,1.341521,25.104187,51.232628,20.52791,5.997078,51.413891,51.43457,114.030258,0.732914745807648,600.297546,526.04290462377,2.21339461851517,0.055794422303071,1.09559524555117,-4.48386730937926,614.46493324237,2.28591650791702,0.0193169327352626,1.20330790176005,45.0973262358137,586.921509076895,95.6246084587787,0.0174262918270773,1.26086298752057
7,7.027195,28,28.014214,5.4075,5.707432,118.055298,NaN,1.007721,NaN,28.656719,400,399.7995,25,29.729624,9.325927,46.974461,49.991222,401.706573,399.153351,398.949127,5383.977539,10.9209,10.346889,10.384293,1.39151,1.416149,1.342433,25.09584,51.237846,20.534573,5.990337,51.417332,51.327408,114.101349,1.433437,624.905945,526.03373960849,2.21332336305338,0.0557760568059326,1.0957349404109,-4.47563512103,614.458276618098,2.28588994804633,0.0193150927896496,1.20333438417013,45.1002399821666,586.898600658588,95.6087803526371,0.0174234119409111,1.26095783979624
7,7.025138,28,28.013605,5.4075,5.704982,118.052292,NaN,1.007257,NaN,28.677401,400,399.856354,25,29.738348,9.326327,46.995296,49.991222,401.706573,399.153351,398.949127,5383.977539,10.9209,10.346889,10.384293,1.39151,1.416149,1.342433,25.09584,51.237846,20.534573,5.990337,51.417332,51.327408,114.101349,1.433437,624.905945,526.037995117833,2.21337977385072,0.0557941115506545,1.09562285659639,-4.48445937215752,614.455403193111,2.28588560982583,0.019315339533166,1.20333241676952,45.0993220103654,586.918341917026,95.6236992981783,0.0174251996656919,1.26088918857219
7,7.025138,28,28.013605,5.4075,5.705489,118.02227,NaN,1.007257,NaN,28.672161,400,399.868835,25,29.73872,9.331751,47.032982,50.006351,401.711365,399.112549,398.940796,5382.252441,10.914146,10.342764,10.392963,1.345331,1.372104,1.305891,25.117401,51.209183,20.526455,6.007344,51.330208,51.320454,114.120171,NaN,783.024292,526.038550597669,2.21338176585146,0.05579427433146,1.09561909995124,-4.48445937215752,614.419276051248,2.28579325727849,0.0193129197916243,1.20337879641077,45.0993220103654,586.919076515129,95.6242819019249,0.0174252513080667,1.26088691543998
7,7.025273,28,28.014284,5.4075,5.712154,117.998199,NaN,1.00658,NaN,28.685078,400,399.891357,25,29.732689,9.345722,46.897507,50.006351,401.715576,399.068146,398.889984,5387.813477,10.956826,10.368123,10.412989,1.362878,1.383052,1.314127,25.099998,51.314892,20.520395,6.024075,51.357418,51.272453,114.156609,NaN,867.980652,526.045397343414,2.21340361747127,0.0557951772881516,1.09557827108678,-4.48388018021524,614.389479373295,2.28571372991835,0.0193104343680536,1.20342340281379,45.1003454951896,586.928318101673,95.6324332985193,0.0174254550895073,1.26086673291158
7,7.02703,28,28.014177,5.4075,5.717773,117.964249,NaN,1.007087,NaN,28.700537,400,399.906311,25,29.735563,9.352165,46.647686,50.006351,401.715576,399.068146,398.889984,5387.813477,10.956826,10.368123,10.412989,1.362878,1.383052,1.314127,25.099998,51.314892,20.520395,6.024075,51.357418,51.272453,114.156609,NaN,867.980652,526.045626791386,2.21336929078831,0.055780887200372,1.09564785280934,-4.47634287618865,614.348753043932,2.28561013368401,0.0193077834460585,1.20347482515703,45.1001842109158,586.915472752428,95.6221162194229,0.0174246223470635,1.26090515340243
7,7.026363,28,28.016525,5.4075,5.716934,117.938744,NaN,1.007482,NaN,28.702194,400,399.939636,25,29.739799,9.358072,46.515446,50.006351,401.788055,399.159912,398.957794,5388.98291,10.950376,10.370621,10.408875,1.362458,1.380296,1.322645,25.070494,51.35944,20.539553,6.010344,51.418739,51.469189,114.047592,NaN,946.498413,526.04695747764,2.21338740501396,0.055786726627337,1.09561185265644,-4.47920405161534,614.315187248328,2.28551271958347,0.0193038425049105,1.20353991215328,45.1037233128181,586.926244086956,95.6335009468844,0.0174238377969468,1.26090090763019
7,7.026242,28,28.016544,5.4075,5.707547,117.941139,NaN,1.007573,NaN,28.695375,400,399.926422,25,29.72938,9.358687,46.520073,50.006351,401.699951,399.049744,398.867676,5388.57373,10.94433,10.366382,10.397246,1.353009,1.371399,1.311865,25.09314,51.379498,20.539133,6.014758,51.411736,51.436344,114.07518,0.301878601312637,935.484924,526.03708086606,2.21335440806285,0.0557848215039614,1.09567374500754,-4.47972311756774,614.318046492862,2.2855199367649,0.0193040203416304,1.20353640116753,45.1037519502823,586.914108618001,95.6238996466731,0.0174229722845224,1.26093869819034
7,7.027416,28,28.016649,5.4075,5.705593,117.965874,NaN,1.00641,NaN,28.697178,400,399.899536,25,29.734571,9.350977,46.810474,50.006351,401.699951,399.049744,398.867676,5388.57373,10.94433,10.366382,10.397246,1.353009,1.371399,1.311865,25.09314,51.379498,20.539133,6.014758,51.411736,51.436344,114.07518,0.301878601312637,935.484924,526.03097887615,2.21330904259059,0.0557734428475001,1.09576257178969,-4.47468717785983,614.34768714792,2.28559520572144,0.0193059301196424,1.20349917152367,45.1039102096848,586.897562244468,95.6109047627431,0.0174217402309188,1.26099122610619
7,7.026565,28,28.016375,5.4075,5.707308,118.018654,NaN,1.007458,NaN,28.715887,400,399.898193,25,29.751476,9.34731,46.818539,50.006351,401.735199,399.043121,398.907166,5387.067383,10.951521,10.368566,10.413989,1.356749,1.372496,1.304896,25.118732,51.245522,20.550613,6.007515,51.401375,51.381603,114.097534,0.714057803153992,780.379333,526.035729269307,2.21334309978429,0.0557817864146195,1.09569596752783,-4.47833752690804,614.411540433674,2.28575980652174,0.019310404451962,1.20341446215797,45.1034972270536,586.909643994404,95.620154371244,0.0174227694028981,1.26095042434554
7,7.025539,28,28.013844,5.4075,5.697792,118.074959,NaN,1.006581,NaN,28.708902,400,399.967102,25,29.753599,9.3578,46.618706,50.006351,401.834656,399.153931,399.012024,5386.208496,10.959945,10.373483,10.41847,1.349567,1.363534,1.301952,25.117132,51.180496,20.568953,6.002038,51.446617,51.404316,114.089508,0.712742209434509,566.500977,526.028764344224,2.21333864801068,0.0557881292621454,1.09570154077262,-4.48273898234351,614.482386887857,2.28595340408676,0.0193169743822828,1.20330003347765,45.0996822671264,586.903592470643,95.6122911941418,0.0174240058242293,1.26093780058397
7,7.027638,28,28.012077,5.4075,5.684557,118.092339,NaN,1.007337,NaN,28.695663,400,400.009003,25,29.763552,9.35768,46.542072,50.006351,401.834656,399.153931,399.012024,5386.208496,10.959945,10.373483,10.41847,1.349567,1.363534,1.301952,25.117132,51.180496,20.568953,6.002038,51.446617,51.404316,114.089508,0.712742209434509,566.500977,526.007177431566,2.21321924535271,0.0557646571532972,1.09593274712924,-4.47373496817903,614.505457362032,2.28602109773411,0.0193197940285521,1.20325407997408,45.0970187233571,586.856484996419,95.5727944371055,0.01742185413332,1.26106183092332
7,7.026335,28,28.011814,5.4075,5.684557,118.092339,NaN,1.007875,NaN,28.695663,400,400.009003,25,29.763552,9.337392,46.533382,50.006351,401.856567,399.219666,399.038055,5387.71875,10.961183,10.381046,10.42774,1.348068,1.364671,1.297746,25.149874,51.249176,20.607477,5.971677,51.333885,51.367218,114.12011,0.666646420955658,519.089539,526.011575473435,2.21326108003099,0.0557765886198534,1.09585015675257,-4.47932416544609,614.505778459783,2.28602321716504,0.0193200052575365,1.20325122837024,45.0966222709501,586.871452427443,95.5843451000811,0.0174230791998057,1.26101218529098
7,7.02628,28,28.013494,5.4075,5.678956,118.103699,NaN,1.006885,NaN,28.687426,400,400.040222,25,29.774826,9.344452,46.502827,50.006351,401.856567,399.219666,399.038055,5387.71875,10.961183,10.381046,10.42774,1.348068,1.364671,1.297746,25.149874,51.249176,20.607477,5.971677,51.333885,51.367218,114.12011,0.666646420955658,519.089539,526.005623155977,2.21324083287603,0.0557752939234939,1.09588825307022,-4.47956010438764,614.517396372516,2.2860446158377,0.0193195714447814,1.20325194302715,45.0991546936655,586.866913579628,95.5827801050655,0.0174216569637473,1.26104707314039
7,7.026929,28,28.012657,5.4075,5.67574,118.113045,NaN,1.007521,NaN,28.69519,400,400.125183,25,29.780418,9.358378,46.557167,50.004017,401.857178,399.223999,398.990692,5386.73291,10.964017,10.383534,10.420535,1.348024,1.367483,1.295886,25.155588,51.283958,20.581852,5.99916,51.379425,51.330135,114.161148,0.603927135467529,543.1474,525.999907838101,2.21320735370642,0.0557683179454188,1.09595328573246,-4.4767761143703,614.529663614645,2.28608010223468,0.0193209967565663,1.20322847915641,45.0978930189951,586.853110736592,95.5708211203254,0.0174212360606331,1.26107948122977
7,7.0252,28,28.012585,5.4075,5.677905,118.134537,NaN,1.006779,NaN,28.710516,400,400.120056,25,29.784277,9.351022,46.584351,50.004017,401.881775,399.297821,399.027161,5386.068359,10.959178,10.383674,10.421446,1.351414,1.370863,1.306105,25.162786,51.361942,20.547676,6.026764,51.391197,51.345509,114.145767,0.589097321033478,560.707214,526.008116943249,2.2132713822535,0.0557848491738698,1.09582759543145,-4.48419337184424,614.555610918274,2.28614677273973,0.0193227863408989,1.20319463050999,45.0977844864956,586.876594550729,95.5893564702622,0.017422934459226,1.26100580967855
7,7.024039,28,28.012726,5.4075,5.676517,118.149643,NaN,1.006763,NaN,28.702806,400,400.09668,25,29.777521,9.340124,46.618336,50.004017,401.954834,399.34375,399.082947,5384.254395,10.961097,10.383073,10.411031,1.339112,1.347467,1.288293,25.174736,51.231003,20.546032,6.040027,51.359795,51.39233,114.124229,0.443671941757202,576.927246,526.010514793998,2.21330321222925,0.0557950414094366,1.09576431075877,-4.48917473855857,614.573614140194,2.28619208610871,0.019323890204479,1.20317293446665,45.0979970291074,586.888577338808,95.5990298904443,0.0174236843427865,1.26097044016093
7,7.024135,28,28.011246,5.4075,5.671412,118.146118,NaN,1.006871,NaN,28.709774,400,400.133514,25,29.774094,9.337912,46.633812,50.004017,401.954834,399.34375,399.082947,5384.254395,10.961097,10.383073,10.411031,1.339112,1.347467,1.288293,25.174736,51.231003,20.546032,6.040027,51.359795,51.39233,114.124229,0.443671941757202,576.927246,526.004596757547,2.21328006623903,0.0557925221090185,1.0958082838788,-4.48876281885566,614.571179021887,2.28619317194234,0.0193247950034255,1.20316232052262,45.0957660446414,586.877463679936,95.5884243732424,0.0174238748498502,1.26098652199288
7,7.025179,28,28.010174,5.4075,5.657058,118.137344,NaN,1.007141,NaN,28.713652,400,400.149261,25,29.776266,9.327708,46.557705,50.004017,402.021484,399.409637,399.168091,5379.842285,10.930058,10.37195,10.39292,1.327479,1.344619,1.283481,25.169474,51.314667,20.5506,6.032503,51.415657,51.348423,114.143784,0.401751428842545,583.794922,525.985341523502,2.21319011662303,0.055778346519225,1.09598111426051,-4.4842834685245,614.561930691576,2.28617483088513,0.0193249491871683,1.2031641935793,45.0941500320853,586.842429361008,95.5593439606909,0.0174221154100966,1.26108181492486
7,7.025179,28,28.010174,5.4075,5.643606,118.137505,NaN,1.007141,NaN,28.703199,400,400.182922,25,29.782434,9.326375,46.495117,50.004017,402.021484,399.409637,399.168091,5379.842285,10.930058,10.37195,10.39292,1.327479,1.344619,1.283481,25.169474,51.314667,20.5506,6.032503,51.415657,51.348423,114.143784,0.401751428842545,583.794922,525.970597712834,2.2131372335774,0.055774025866037,1.09608114648057,-4.4842834685245,614.562124400991,2.28617532594171,0.0193249621601449,1.20316394608683,45.0941500320853,586.822931295676,95.5438829512361,0.0174207443314377,1.26114229178452
7,7.026318,28,28.011654,5.4075,5.644631,118.16468,NaN,1.007139,NaN,28.69199,400,400.168152,25,29.781548,9.31725,46.615707,50.004017,401.670776,399.093994,398.858215,5384.463379,10.941547,10.366899,10.39953,1.324101,1.334118,1.277085,25.151567,51.293137,20.550396,6.035469,51.390255,51.374813,114.138596,0.285335421562195,595.156372,525.967874060182,2.21310468002549,0.0557639229777927,1.09614582811559,-4.47939709187801,614.593014048884,2.28624695742957,0.0193259628021744,1.20313822409944,45.0963810817824,586.813507241515,95.5382032269567,0.0174191099104656,1.26118989049865
7,7.027696,28,28.011612,5.4075,5.661139,118.22757,NaN,1.007144,NaN,28.690624,400,400.002441,25,29.772655,9.323101,46.440899,50.004017,401.734497,399.11615,398.886841,5383.28125,10.934497,10.365492,10.403792,1.338565,1.359786,1.28884,25.172731,51.246811,20.572693,6.021411,51.358341,51.373978,114.15451,0.230793029069901,600.589111,525.981314979643,2.21312532957851,0.055756607288792,1.09611047284257,-4.47348619644589,614.668727594243,2.28644063438334,0.0193310628717999,1.20304133269131,45.0963177694518,586.821047388301,95.5441310054809,0.0174196676858748,1.26116597040856
7,7.027646,28,28.01231,5.4075,5.670914,118.301407,NaN,1.00675,NaN,28.70056,400,399.93576,25,29.766829,9.328201,46.16708,50.004017,401.734497,399.11615,398.886841,5383.28125,10.934497,10.365492,10.403792,1.338565,1.359786,1.28884,25.172731,51.246811,20.572693,6.021411,51.358341,51.373978,114.15451,0.230793029069901,600.589111,525.992197919364,2.21316536218314,0.0557602036595704,1.09603461858305,-4.47370065474377,614.756701775957,2.2866619462879,0.0193364488150777,1.20293600004372,45.097369950681,586.837023362147,95.5576442716726,0.0174203327594564,1.26112506420392
7,7.026044,28,28.011465,5.4075,5.666701,118.349907,NaN,1.006251,NaN,28.738869,400,399.925934,25,29.765549,9.317371,46.248878,50.004951,401.726379,399.118286,398.895813,5379.987305,10.942262,10.371744,10.414352,1.32481,1.345812,1.29122,25.18737,51.331459,20.578928,6.023653,51.368538,51.359158,114.172073,0.228716745972633,604.263123,525.99298929699,2.21320024228649,0.0557735201406359,1.09596431927735,-4.48057251288088,614.816071687205,2.28681777726716,0.0193410331766179,1.20285293773658,45.0960961757227,586.848411987687,95.5656515636038,0.0174216883507019,1.26107927115657
7,7.02627,28,28.012836,5.4075,5.667733,118.377693,NaN,1.006765,NaN,28.752813,400,399.940674,25,29.76335,9.303107,46.553444,50.004951,401.698517,399.07312,398.859436,5383.545898,10.952279,10.378024,10.420691,1.320428,1.343543,1.28664,25.187639,51.252892,20.584356,6.018419,51.425346,51.346928,114.178078,0.235232070088387,615.640198,525.993357297007,2.21319704140133,0.0557717817040229,1.09597098465629,-4.47960300252811,614.847823940795,2.28689210547763,0.0193421684746338,1.20282544411448,45.0981628419252,586.849620224844,95.568270035531,0.0174208731157579,1.26109252215447
7,7.026825,28,28.011919,5.4075,5.673997,118.399765,NaN,1.006152,NaN,28.748083,400,399.926819,25,29.765186,9.320547,46.71172,50.004951,401.698517,399.07312,398.859436,5383.545898,10.952279,10.378024,10.420691,1.320428,1.343543,1.28664,25.187639,51.252892,20.584356,6.018419,51.425346,51.346928,114.178078,0.235232070088387,615.640198,525.998348681185,2.21320384195235,0.0557687106087303,1.09595963985192,-4.47722222596138,614.875488857533,2.2869672926984,0.019344682327366,1.20278199872046,45.0967805507692,586.850530186275,95.5678810634474,0.0174215391842467,1.26107833244171
7,7.027907,28,28.011761,5.4075,5.679763,118.375008,NaN,1.007716,NaN,28.75514,400,399.952148,25,29.765436,9.338848,46.896355,50.004951,401.753601,399.174164,398.957123,5382.420898,10.91858,10.358146,10.387154,1.333824,1.345641,1.289154,25.174139,51.223675,20.583113,6.032868,51.366203,51.273319,114.227776,0.308209419250488,625.355957,526.001015365532,2.2131917661642,0.0557606553915738,1.09598541122578,-4.4725811952095,614.845903537446,2.28689251136239,0.0193428162399151,1.20281793063591,45.096542377155,586.845802392254,95.5639407222332,0.0174213105032564,1.26109103220139
7,7.026958,28,28.011972,5.4075,5.677772,118.321579,NaN,1.00768,NaN,28.753197,400,399.998322,25,29.76627,9.337238,46.870995,50.004951,401.89151,399.28418,399.06015,5389.716797,10.927726,10.372134,10.394065,1.33288,1.34257,1.289727,25.175228,51.248425,20.591021,6.031316,51.356548,51.280445,114.231628,0.293229609727859,633.416565,526.002036903304,2.21321440947305,0.0557687048386236,1.09594003019223,-4.47665171876406,614.781378918207,2.2867266544309,0.0193383447786592,1.20290157654644,45.0968604442198,586.854518972206,95.5711082598061,0.0174217848436602,1.26106662370585
7,7.027738,28,28.013142,5.4075,5.677772,118.321579,NaN,1.0067,NaN,28.753197,400,399.998322,25,29.76627,9.33727,46.892277,50.004951,401.89151,399.28418,399.06015,5389.716797,10.927726,10.372134,10.394065,1.33288,1.34257,1.289727,25.175228,51.248425,20.591021,6.031316,51.356548,51.280445,114.231628,0.293229609727859,633.416565,525.999403769862,2.21318936600683,0.0557615633030437,1.09598948773408,-4.47330605237232,614.779953356764,2.28671723333118,0.0193374046384032,1.20291421127962,45.0986241004196,586.847323245307,95.5668192085714,0.0174205107102807,1.26110343795089
7,7.027437,28,28.012636,5.4075,5.678102,118.281532,NaN,1.007231,NaN,28.760696,400,400.015656,25,29.769531,9.346397,46.860294,50.004951,401.711151,399.108246,398.935944,5381.735352,10.917804,10.355664,10.39176,1.350469,1.360291,1.310933,25.173393,51.242569,20.587275,6.032466,51.32254,51.313656,114.222778,0.306966364383698,639.759399,526.000781571507,2.21320032713146,0.0557644249713089,1.0959679498778,-4.47459710299154,614.732395772897,2.28659824240652,0.0193345863306414,1.20296987092015,45.0978613637046,586.850483314945,95.5687122246404,0.017421065113483,1.26108736668633
7,7.02975,28,28.011457,5.4075,5.68652,118.23201,NaN,1.006777,NaN,28.758997,400,399.957794,25,29.772596,9.341659,46.730888,50.004951,401.758911,399.109131,398.9664,5380.126465,10.923625,10.360862,10.392266,1.353937,1.358865,1.315159,25.154186,51.240791,20.577484,6.043858,51.30891,51.354229,114.192154,0.300878942012787,636.583801,526.002199701591,2.21315916244244,0.0557459570525028,1.09605206303429,-4.46467725233981,614.674258087811,2.28645553072937,0.0193315450426756,1.20303285824992,45.0960841161745,586.833251515567,95.553620274774,0.01742062760056,1.26112618651838
7,7.030741,28,28.012842,5.4075,5.701026,118.161682,NaN,1.006656,NaN,28.752197,400,399.907471,25,29.775055,9.343216,46.638222,50.004951,401.758911,399.109131,398.9664,5380.126465,10.923625,10.360862,10.392266,1.353937,1.358865,1.315159,25.154186,51.240791,20.577484,6.043858,51.30891,51.354229,114.192154,0.300878942012787,636.583801,526.014753789547,2.21318437326962,0.0557415463445757,1.09600711663872,-4.46042787269198,614.587957489279,2.28622816835394,0.0193247669847898,1.20315569347766,45.0981718862466,586.844959728763,95.5645817212367,0.0174205414944249,1.26110704750506
7,7.028553,28,28.012732,5.4075,5.718783,118.151199,NaN,1.006964,NaN,28.7651,400,399.881683,25,29.774342,9.345309,46.566784,50.004951,401.683868,399.104614,398.925995,5384.377441,10.925476,10.365919,10.411213,1.355674,1.365713,1.313613,25.165504,51.304062,20.585806,6.019252,51.416443,51.307869,114.236603,0.29106941819191,634.554199,526.041595871294,2.21332437599175,0.0557672671499406,1.09573677382281,-4.46981056160035,614.575478953783,2.28619682216091,0.019324010750869,1.20317060818652,45.0980060734556,586.896391976169,95.6052345341023,0.0174242298140751,1.26094631543005
7,7.025524,28,28.011724,5.4075,5.726589,118.14743,NaN,1.006784,NaN,28.761248,400,399.867462,25,29.777733,9.321816,46.58625,49.997528,401.653229,399.083191,398.854523,5377.163574,10.925338,10.363137,10.40846,1.346624,1.361829,1.311871,25.168655,51.242691,20.594982,6.012406,51.421398,51.309048,114.237106,0.292648077011108,637.733398,526.060364775354,2.21345226728759,0.0557975116826913,1.09548728378556,-4.48280333473281,614.572174264653,2.28619335472998,0.0193245167475381,1.20316548193344,45.0964866021728,586.941798231485,95.6400261763248,0.0174280840420085,1.26079333414972
7,7.03026,28,28.010906,5.4075,5.721245,118.186386,NaN,1.006514,NaN,28.75329,400,399.870789,25,29.780294,9.301908,46.768337,49.997528,401.653229,399.083191,398.854523,5377.163574,10.925338,10.363137,10.40846,1.346624,1.361829,1.311871,25.168655,51.242691,20.594982,6.012406,51.421398,51.309048,114.237106,0.292648077011108,637.733398,526.038535140676,2.21327926918036,0.0557524353296273,1.09582659216333,-4.46249033003727,614.620041475442,2.28631971807017,0.01932831244459,1.20309681187462,45.0952535084623,586.876577359652,95.5873097988625,0.0174240358133582,1.26098505374743
7,7.03026,28,28.010906,5.4075,5.709127,118.227737,NaN,1.006514,NaN,28.766735,400,399.867981,25,29.781416,9.29917,47.228363,49.997528,401.627533,399.068146,398.87616,5383.676758,10.932643,10.354218,10.399132,1.333423,1.354661,1.28797,25.152853,51.380531,20.617247,6.013228,51.395737,51.31797,114.236107,0.292679637670517,639.84845,526.025255369389,2.21323164842323,0.0557485465739611,1.09591649385841,-4.46249033003727,614.669789421067,2.28644683458495,0.0193316435522224,1.20303344052333,45.0952535084623,586.85901814035,95.5733850973213,0.0174228011763736,1.2610394629512
7,7.033921,28,28.014545,5.4075,5.70572,118.208061,NaN,1.007636,NaN,28.783512,400,399.86145,25,29.775183,9.314191,47.438587,49.997528,401.761993,399.161591,398.962067,5382.032227,10.927574,10.359455,10.386314,1.330962,1.34598,1.279047,25.1481,51.253647,20.647472,6.003059,51.43922,51.339798,114.222275,0.247256815433502,639.322449,526.00916619789,2.21310078446915,0.05571397534076,1.09617380634395,-4.44679519891775,614.641679906444,2.28635703805462,0.0193271352910709,1.20310295591792,45.100738906258,586.817106610903,95.5445590740296,0.0174174651512596,1.26121457409028
7,7.035434,28,28.014103,5.4075,5.714498,118.150009,NaN,1.007946,NaN,28.802956,400,399.896576,25,29.770506,9.320421,47.3932,49.997528,401.761993,399.161591,398.962067,5382.032227,10.927574,10.359455,10.386314,1.330962,1.34598,1.279047,25.1481,51.253647,20.647472,6.003059,51.43922,51.339798,114.222275,0.247256815433502,639.322449,526.013682141442,2.21308675324759,0.055702965578679,1.09620446529894,-4.44031060684898,614.572374160166,2.28618211726811,0.0193228137215476,1.20318728752233,45.1000726682456,586.811163563154,95.5393115361621,0.0174173374212956,1.26122753915483
7,7.035323,28,28.013464,5.4075,5.725315,118.121246,NaN,1.00646,NaN,28.844616,400,399.867676,25,29.772072,9.334286,47.443382,49.997528,401.617859,399.041107,398.851532,5379.613281,10.920759,10.355134,10.38129,1.322442,1.340413,1.277549,25.133335,51.340206,20.651625,5.994962,51.451797,51.441898,114.156181,0.238818466663361,641.829956,526.025913883916,2.21313283233315,0.0557074493887765,1.09611705347075,-4.44078630756002,614.538546215417,2.28609881935904,0.0193210094458067,1.20322460266832,45.0991094728487,586.827039685564,95.551125646688,0.0174188731644137,1.26117034428248
7,7.038544,28,28.016441,5.4075,5.7272,118.176964,NaN,1.007033,NaN,28.859741,400,399.864807,25,29.780006,9.340857,47.348553,49.997528,401.617859,399.041107,398.851532,5379.613281,10.920759,10.355134,10.38129,1.322442,1.340413,1.277549,25.133335,51.340206,20.651625,5.994962,51.451797,51.441898,114.156181,0.238818466663361,641.829956,526.017111356035,2.21303694300669,0.055678637621258,1.09630715454326,-4.42698473538525,614.60195312009,2.28624616119348,0.0193231076077427,1.20317119432755,45.1035967049041,586.796871147498,95.5308119178324,0.0174147980101703,1.2613009166104
7,7.039175,28,28.017113,5.4075,5.73371,118.254059,NaN,1.007203,NaN,28.858389,400,399.930664,25,29.793432,9.357047,47.117302,49.997528,401.775024,399.205963,398.984558,5382.682617,10.920731,10.362699,10.385735,1.318746,1.335585,1.272572,25.158993,51.308559,20.60976,6.040863,51.48373,51.444801,114.164345,0.244880631566048,641.459167,526.022119012044,2.21304230175382,0.055674965326186,1.09629874189397,-4.42428154391831,614.693887746832,2.28647775013314,0.0193287774428015,1.20306027430287,45.1046095600974,586.800017090895,95.5341201840942,0.0174145781908739,1.26129948190605
7,7.039281,28,28.017349,5.4075,5.73803,118.26915,NaN,1.006144,NaN,28.873587,400,399.972687,25,29.803743,9.362518,46.897957,49.997528,401.85141,399.237457,399.062653,5380.483398,10.919098,10.357458,10.380996,1.318594,1.340009,1.272188,25.134691,51.247002,20.596647,6.056916,51.479603,51.481514,114.151154,0.26185154914856,639.93512,526.026497306025,2.21305588486269,0.0556753829415776,1.09627334555663,-4.4238274601019,614.711755263135,2.28652223359978,0.0193298031773762,1.20303973736745,45.1049652607909,586.805435985602,95.5387023674699,0.0174148042951635,1.26128558143599
7,7.040198,28,28.018393,5.4075,5.734342,118.245232,NaN,1.007906,NaN,28.865646,400,399.962585,25,29.809933,9.355069,47.044067,49.989971,401.612885,398.975189,398.697601,5380.719727,10.952137,10.375915,10.40374,1.326305,1.348987,1.296284,25.158365,51.440113,20.617237,6.02417,51.48233,51.342976,114.247833,0.252023845911026,638.873352,526.019359918838,2.21301198745042,0.0556658321974926,1.09635887461835,-4.41989942376506,614.681707573794,2.28644030976896,0.0193270385999935,1.20308762918602,45.1065387567385,586.791069744269,95.5285771544722,0.0174131092155138,1.26134315115806
