P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.040164,28,28.019634,5.4075,5.736429,118.206985,NaN,1.007199,NaN,28.852306,400,399.841309,25,29.813702,9.360853,47.351212,49.989971,401.612885,398.975189,398.697601,5380.719727,10.952137,10.375915,10.40374,1.326305,1.348987,1.296284,25.158365,51.440113,20.617237,6.02417,51.48233,51.342976,114.247833,0.252023845911026,638.873352,526.021762729649,2.21302128186469,0.0556668115220865,1.09634120001443,-4.42004505829703,614.634178286175,2.28631274061203,0.0193229617939293,1.20315967837227,45.1084091088824,586.796657364421,95.5345104036291,0.0174126877743838,1.26134118785187
7,7.039894,28,28.019781,5.4075,5.736429,118.206985,NaN,1.007295,NaN,28.852306,400,399.841309,25,29.813702,9.362316,47.448669,49.989971,401.568787,398.948029,398.653778,5380.3125,10.943238,10.371252,10.393988,1.340467,1.362857,1.306086,25.163818,51.32893,20.607466,6.048275,51.443604,51.290951,114.290039,0.257851719856262,637.387878,526.022673782306,2.21302993804003,0.0556692752868684,1.09632408977377,-4.42120158680723,614.633998986257,2.28631155666334,0.0193228437644445,1.20316126928988,45.1086306532517,586.800104742578,95.5374215877442,0.0174128336760503,1.26133230327793
7,7.039677,28,28.019905,5.4075,5.739297,118.162796,NaN,1.00662,NaN,28.859667,400,399.749695,25,29.809237,9.366667,47.268944,49.989971,401.568787,398.948029,398.653778,5380.3125,10.943238,10.371252,10.393988,1.340467,1.362857,1.306086,25.163818,51.32893,20.607466,6.048275,51.443604,51.290951,114.290039,0.257851719856262,637.387878,526.02655017712,2.2130481692011,0.0556721750537483,1.09628901848055,-4.42213111750357,614.580679688358,2.28617469465623,0.0193191849348776,1.2032304760544,45.1088175335257,586.807042315911,95.5430720289793,0.017413240021125,1.26131229549073
7,7.041273,28,28.020887,5.4075,5.744406,118.121216,NaN,1.007662,NaN,28.860504,400,399.787964,25,29.806862,9.357656,47.168957,49.989971,401.628693,399.017151,398.710754,5383.479492,10.940634,10.37185,10.390505,1.350401,1.370386,1.3154,25.155987,51.230381,20.609982,6.040691,51.478283,51.232574,114.33419,0.253326296806336,638.285889,526.026766371916,2.21301708886343,0.0556592508629233,1.09635216134771,-4.41529507830006,614.529449345239,2.28603892064814,0.019315047042889,1.20330510201739,45.110297482413,586.797293226814,95.5365323493102,0.0174119104035657,1.26135475508924
7,7.043224,28,28.023926,5.4075,5.753332,118.115669,NaN,1.00749,NaN,28.867294,400,399.813568,25,29.814371,9.334066,47.243607,49.989971,401.717163,399.147675,398.830383,5387.17041,10.935957,10.370855,10.393818,1.34569,1.366745,1.308706,25.156857,51.232777,20.624771,6.031852,51.492733,51.249718,114.321007,0.257727086544037,640.180664,526.029970263508,2.21298964604317,0.0556443191284311,1.09640940455933,-4.40694009197551,614.519064761943,2.28599737886816,0.0193121610560829,1.2033465926771,45.1148772361138,586.792466555723,95.5363871250432,0.017409577609429,1.26140744727533
7,7.042924,28,28.023876,5.4075,5.759467,118.117264,NaN,1.007208,NaN,28.869396,400,399.86853,25,29.820934,9.315361,47.087349,49.989971,401.717163,399.147675,398.830383,5387.17041,10.935957,10.370855,10.393818,1.34569,1.366745,1.308706,25.156857,51.232777,20.624771,6.031852,51.492733,51.249718,114.321007,0.257727086544037,640.180664,526.037708594674,2.21302337682625,0.0556490205839758,1.09634479164531,-4.40822470113665,614.521045134519,2.28600268710176,0.019312329672088,1.20334359223937,45.1148018895015,586.804815750912,95.5461167246341,0.017410478426456,1.26136846209696
7,7.045618,28,28.026243,5.4075,5.760512,118.086113,NaN,1.006623,NaN,28.867935,400,399.975739,25,29.825846,9.324974,46.760628,49.989971,401.867645,399.27359,398.966064,5386.216797,10.93423,10.370203,10.384625,1.326067,1.35665,1.293162,25.151611,51.31115,20.605387,6.037834,51.534367,51.354134,114.278244,0.275558352470398,640.611694,526.029766142305,2.21294116020999,0.0556247998796764,1.09650768181131,-4.39669040148704,614.480668729117,2.2858878067999,0.0193079208073603,1.20341731253312,45.1183686854743,586.778624196898,95.5282204565341,0.017407085103189,1.26147921298295
7,7.043932,28,28.025251,5.4075,5.769753,118.041351,NaN,1.007056,NaN,28.874075,400,400.005188,25,29.832029,9.326373,46.62249,49.989971,401.712494,399.14032,398.82663,5389.763184,10.926805,10.364246,10.380919,1.326067,1.357321,1.286622,25.174038,51.242649,20.588316,6.038816,51.497925,51.313648,114.291985,0.290307909250259,639.694336,526.045585481628,2.2130315074966,0.0556431265736899,1.09633218794789,-4.40390857932312,614.42801161655,2.28575810300336,0.0193051102609875,1.20347572041793,45.1168738839157,586.81020742693,95.5520566080719,0.0174099555241897,1.26136876893996
7,7.042812,28,28.025475,5.4075,5.781406,118.02636,NaN,1.006937,NaN,28.868576,400,399.933685,25,29.842815,9.310871,46.819427,49.989971,401.712494,399.14032,398.82663,5389.763184,10.926805,10.364246,10.380919,1.326067,1.357321,1.286622,25.174038,51.242649,20.588316,6.038816,51.497925,51.313648,114.291985,0.290307909250259,639.694336,526.062137168849,2.21311319415426,0.0556570721578663,1.09617476338874,-4.40870429922427,614.409696469984,2.28571017780084,0.0193037226002681,1.20350134881495,45.1172114232851,586.840716471698,95.5765160199303,0.0174119528676164,1.26127683252049
7,7.042812,28,28.025475,5.4075,5.782957,118.026756,NaN,1.006937,NaN,28.848108,400,399.919495,25,29.850096,9.305742,46.858788,49.989971,401.831482,399.287872,398.95755,5387.10791,10.919979,10.365383,10.380382,1.316062,1.351371,1.277919,25.170441,51.338974,20.584967,6.046624,51.473022,51.261593,114.325539,0.28652885556221,638.923889,526.063837326981,2.21311928939262,0.0556575691312668,1.09616325336777,-4.40870429922427,614.410173056397,2.28571139614177,0.0193037545099983,1.20350073585222,45.1172114232851,586.84296395326,95.5782979346674,0.0174121108223532,1.26126985861041
7,7.044405,28,28.028477,5.4075,5.786216,118.042267,NaN,1.006234,NaN,28.841356,400,399.968933,25,29.851456,9.310901,46.772041,49.994286,401.695007,399.106598,398.795013,5391.175781,10.958105,10.39177,10.42067,1.331589,1.351846,1.283303,25.153811,51.343529,20.604755,6.041102,51.470627,51.312214,114.300232,0.289433300495148,639.247742,526.062038518554,2.21308105825895,0.0556440895336279,1.09623986047434,-4.40188341820146,614.425173205264,2.28573492809503,0.0193025961298619,1.20350932482304,45.1217348546751,586.834093843746,95.5749006642341,0.0174095185498718,1.2613346052171
7,7.045538,28,28.029324,5.4075,5.78454,118.049568,NaN,1.007376,NaN,28.835646,400,399.949127,25,29.84609,9.318763,46.538956,49.994286,401.695007,399.106598,398.795013,5391.175781,10.958105,10.39177,10.42067,1.331589,1.351846,1.283303,25.153811,51.343529,20.604755,6.041102,51.470627,51.312214,114.300232,0.289433300495148,639.247742,526.056380656294,2.21303817477004,0.0556332266782307,1.09632400784586,-4.39703287134182,614.432925365885,2.28575056536095,0.0193025049780459,1.20350722359025,45.123011052342,586.819756374603,95.5645597240779,0.0174079555785356,1.26138962260183
7,7.045545,28,28.029562,5.4075,5.79388,118.013817,NaN,1.007443,NaN,28.838451,400,399.931671,25,29.8323,9.331901,46.304581,49.994286,401.698639,399.153137,398.836395,5389.030762,10.953484,10.386711,10.420035,1.344915,1.365874,1.301916,25.184984,51.461361,20.575573,6.057385,51.526085,51.286957,114.328568,0.298153251409531,641.675781,526.066596397601,2.21307465869435,0.0556361548000284,1.09625509995274,-4.39700290511126,614.38960697688,2.28563865380435,0.0192994335819271,1.20356516086168,45.1233696480362,586.833623054375,95.5758412923584,0.0174087739711983,1.26134951879319
7,7.044054,28,28.030476,5.4075,5.788896,118.011627,NaN,1.007588,NaN,28.834171,400,399.892853,25,29.827139,9.341155,46.47493,49.994286,401.38739,398.806641,398.620667,5387.77832,10.955767,10.358941,10.406174,1.353207,1.371778,1.3065,25.186131,51.407631,20.593912,6.02576,51.514389,51.231625,114.352486,0.320855528116226,639.970032,526.066159869533,2.21310283564106,0.0556481477547829,1.09619776012661,-4.40338622342875,614.385854319318,2.28562455076253,0.0192985241117626,1.20357848300473,45.1247467544176,586.845603945972,95.5864466078821,0.0174090165397562,1.26132366345227
7,7.04313,28,28.030014,5.4075,5.775446,118.022575,NaN,1.00746,NaN,28.819881,400,399.774658,25,29.829752,9.360272,46.763107,49.994286,401.38739,398.806641,398.620667,5387.77832,10.955767,10.358941,10.406174,1.353207,1.371778,1.3065,25.186131,51.407631,20.593912,6.02576,51.514389,51.231625,114.352486,0.320855528116226,639.970032,526.05453144341,2.21307958143146,0.0556522626763313,1.09623913070833,-4.40734259836967,614.399595482359,2.285661958775,0.0192997767483744,1.20355650140031,45.1240506721103,586.836225075398,95.5784515182854,0.0174086604321763,1.26134704549158
7,7.045245,28,28.031063,5.4075,5.769916,118.032822,NaN,1.007409,NaN,28.812351,400,399.88382,25,29.834894,9.365267,47.209068,49.994286,401.762543,399.15097,398.969147,5390.916016,10.963595,10.369066,10.403076,1.351296,1.365824,1.300645,25.168833,51.264591,20.590605,6.025307,51.440018,51.318779,114.306015,0.338398873806,637.845337,526.041335527997,2.2129900794142,0.0556312116428824,1.09641412149134,-4.39828719243485,614.41064667438,2.28568503433963,0.0192997610797698,1.20355202283247,45.1256311580386,586.805050200208,95.55500741633,0.0174057819602031,1.26145687021343
7,7.043922,28,28.030474,5.4075,5.779337,118.043488,NaN,1.007158,NaN,28.787128,400,399.931396,25,29.828856,9.345291,47.58448,49.994286,401.748718,399.137543,398.958099,5385.530273,10.948869,10.361948,10.404941,1.365887,1.380244,1.312361,25.152197,51.354897,20.584965,6.022585,51.479313,51.360443,114.274796,0.344740957021713,637.640686,526.056126110341,2.21306949724549,0.0556462885351671,1.09626036692044,-4.40395139568494,614.424203190257,2.28572259506543,0.0193010927780178,1.20352911568181,45.124743741093,586.833307544588,95.5766955261788,0.0174081537950122,1.26136180547298
7,7.043605,28,28.031336,5.4075,5.787515,118.063499,NaN,1.007814,NaN,28.758911,400,399.958801,25,29.825296,9.349064,47.446304,49.994286,401.748718,399.137543,398.958099,5385.530273,10.948869,10.361948,10.404941,1.365887,1.380244,1.312361,25.152197,51.354897,20.584965,6.022585,51.479313,51.360443,114.274796,0.344740957021713,637.640686,526.066159899955,2.21311179359007,0.0556517987412893,1.09617960184512,-4.40530869831838,614.447233874994,2.28577721341933,0.0193020135902275,1.20350751453034,45.1260424687012,586.850404256009,95.5912936783322,0.0174087899408546,1.26131942789004
7,7.042417,28,28.032017,5.4075,5.787515,118.063499,NaN,1.007715,NaN,28.758911,400,399.958801,25,29.825296,9.35949,47.340199,49.994286,401.7789,399.132813,399.00882,5382.90332,10.96301,10.359087,10.407487,1.39369,1.410669,1.341825,25.139135,51.412415,20.575165,6.022464,51.514675,51.340256,114.284096,0.360686630010605,640.077148,526.070165295553,2.21314985757276,0.0556626319175117,1.09610444883765,-4.41039578520883,614.44640211311,2.2857717273857,0.0193014674425649,1.20351490546252,45.1270684720684,586.865625824342,95.60418633388,0.0174094129446239,1.26128064544985
7,7.042552,28,28.03241,5.4075,5.788929,118.066574,NaN,1.00743,NaN,28.754398,400,399.982513,25,29.821829,9.368413,47.228401,49.994286,401.7789,399.132813,399.00882,5382.90332,10.96301,10.359087,10.407487,1.39369,1.410669,1.341825,25.139135,51.412415,20.575165,6.022464,51.514675,51.340256,114.284096,0.360686630010605,640.077148,526.071260045466,2.21315108834577,0.0556618537603271,1.09610250004693,-4.40981767428883,614.449622921916,2.28577802127073,0.0193013999887348,1.20351441518343,45.1276605622618,586.866763864434,95.6055644058731,0.0174092352222049,1.26128198621646
7,7.045049,28,28.031891,5.4075,5.78839,118.095215,NaN,1.007969,NaN,28.728636,400,400.009216,25,29.827583,9.36979,46.934444,50.002583,401.796173,399.082611,398.972565,5384.988281,10.9714,10.366114,10.410089,1.389441,1.399203,1.337323,25.147795,51.332184,20.564138,6.031803,51.594353,51.413822,114.243645,0.340218544006348,638.600098,526.062250298067,2.21306897119411,0.055638916272822,1.09626447190004,-4.39912628261436,614.484725865581,2.28587030630631,0.0193041233312337,1.20346452305175,45.1268786402822,586.835580255641,95.5802131648237,0.0174073844313521,1.26137231795645
7,7.042952,28,28.031788,5.4075,5.794581,118.106346,NaN,1.007859,NaN,28.723104,400,399.980865,25,29.835205,9.36694,46.567638,50.002583,401.796906,399.145752,398.998169,5384.662598,10.970315,10.367358,10.41697,1.371213,1.382828,1.322624,25.163536,51.330097,20.566429,6.017404,51.510071,51.412189,114.257393,0.367020666599274,639.797913,526.076106676775,2.21316048168273,0.055660016825464,1.09608588179851,-4.40810480252105,614.498247288254,2.28590537399402,0.0193051025193768,1.20344622046636,45.1267234598456,586.869144842785,95.606699148707,0.0174098103540158,1.2612668928713
7,7.042952,28,28.031788,5.4075,5.806661,118.130074,NaN,1.007859,NaN,28.719637,400,399.990631,25,29.839535,9.351473,46.405487,50.002583,401.666382,398.997101,398.876282,5382.6875,10.965871,10.358683,10.404017,1.369794,1.383541,1.317468,25.154188,51.382923,20.584959,6.001237,51.525658,51.363918,114.297142,0.42416176199913,649.328308,526.089346853316,2.21320794591314,0.0556638869645033,1.0959963386441,-4.40810480252105,614.526802225811,2.28597835446328,0.0193070136465948,1.20340961523095,45.1267234598456,586.886647926046,95.6205768299229,0.0174110401431292,1.26121262268547
7,7.041595,28,28.033846,5.4075,5.825959,118.186958,NaN,1.00814,NaN,28.728333,400,399.970062,25,29.838659,9.356427,46.474667,50.002583,401.666382,398.997101,398.876282,5382.6875,10.965871,10.358683,10.404017,1.369794,1.383541,1.317468,25.154188,51.382923,20.584959,6.001237,51.525658,51.363918,114.297142,0.42416176199913,649.328308,526.115067730068,2.2133272281501,0.055682447077415,1.09576774713175,-4.41391602026039,614.592743614314,2.2861367146859,0.0193099438207921,1.20334430730294,45.1298239727615,586.934221503696,95.6607899367451,0.0174130328680203,1.26109074186235
7,7.041626,28,28.033688,5.4075,5.836971,118.213661,NaN,1.006826,NaN,28.740593,400,399.928528,25,29.83267,9.367663,46.548504,50.002583,401.717529,399.086395,398.947021,5385.560547,10.966085,10.362667,10.407805,1.380742,1.390432,1.327136,25.17248,51.408688,20.569332,6.016057,51.508499,51.295864,114.317909,0.453842759132385,644.296448,526.127029462522,2.21336948583859,0.0556856918482121,1.09568828159787,-4.41378325633377,614.625068693274,2.28622009316622,0.01931222059341,1.20330154431046,45.1295859414902,586.949531713261,95.6727394396108,0.0174142120082258,1.26104139869769
7,7.042617,28,28.034224,5.4075,5.846048,118.190826,NaN,1.006434,NaN,28.75699,400,399.916962,25,29.834108,9.378706,46.689537,50.002583,401.717529,399.086395,398.947021,5385.560547,10.966085,10.362667,10.407805,1.380742,1.390432,1.327136,25.17248,51.408688,20.569332,6.016057,51.508499,51.295864,114.317909,0.453842759132385,644.296448,526.133637334444,2.2133733917774,0.0556795588320537,1.0956837328731,-4.40953932759231,614.596936970057,2.2861455649172,0.019309952085487,1.20334245108814,45.1303934358217,586.951905714261,95.6752705506788,0.0174140272654094,1.26104068929558
7,7.044229,28,28.034733,5.4075,5.858244,118.175575,NaN,1.006806,NaN,28.741056,400,399.907379,25,29.842833,9.365612,46.789371,50.002583,401.687744,399.053528,398.923126,5385.087891,10.961554,10.357731,10.397921,1.378126,1.390966,1.327032,25.155584,51.480274,20.529951,6.051016,51.537109,51.315353,114.330826,0.467514872550964,635.539978,526.141571901514,2.21336966382154,0.0556687639154817,1.09569531271921,-4.40263695444543,614.577963537958,2.28609456932828,0.0193083158339176,1.20337143054944,45.1311602432129,586.951417114158,95.6754989562056,0.0174136591511337,1.26104850333037
7,7.04507,28,28.037205,5.4075,5.870436,118.163643,NaN,1.006906,NaN,28.722216,400,399.914063,25,29.84477,9.354504,46.759792,50.002583,401.740753,399.132019,398.990601,5384.466309,10.952125,10.354383,10.396253,1.364729,1.378309,1.320707,25.134518,51.434658,20.527042,6.051419,51.532463,51.295528,114.333076,0.538827180862427,632.420959,526.15209876942,2.21339061358032,0.0556650004702493,1.09565829475116,-4.3990363792459,614.560588136619,2.28603797095518,0.0193053726832981,1.20341658598059,45.1348841545616,586.963448612267,95.688030669792,0.0174128833165837,1.26104188242646
7,7.045012,28,28.036329,5.4075,5.879595,118.142677,NaN,1.006895,NaN,28.72632,400,399.930206,25,29.847385,9.338506,46.556355,50.002583,401.740753,399.132019,398.990601,5384.466309,10.952125,10.354383,10.396253,1.364729,1.378309,1.320707,25.134518,51.434658,20.527042,6.051419,51.532463,51.295528,114.333076,0.538827180862427,632.420959,526.162328826533,2.21342843429019,0.0556684614698412,1.09558702268064,-4.39928468428286,614.536426182627,2.28598054528417,0.0193043868354894,1.20343940592102,45.1335645447716,586.975873063335,95.6968236307275,0.0174143303960359,1.26099260966362
7,7.045257,28,28.036455,5.4075,5.879595,118.142677,NaN,1.007356,NaN,28.72632,400,399.930206,25,29.847385,9.340412,46.402584,50.007767,401.807709,399.08609,398.966034,5381.915039,10.949633,10.351211,10.372273,1.356209,1.380808,1.31657,25.150499,51.421608,20.558498,6.001225,51.533295,51.382252,114.289063,0.952213287353516,724.409912,526.161504133744,2.21342059088298,0.0556662280767284,1.0956024646927,-4.39823582014344,614.53627239156,2.28597953063266,0.0193042858015299,1.20344077163915,45.1337543535994,586.973199473939,95.694855840075,0.0174140599828217,1.26100243743457
7,7.046082,28,28.038475,5.4075,5.882417,118.167473,NaN,1.008321,NaN,28.744759,400,399.931274,25,29.844206,9.347834,46.475708,50.007767,401.642975,398.962982,398.853363,5388.803223,10.962405,10.356509,10.412562,1.369394,1.387001,1.320824,25.145439,51.495846,20.543278,6.015741,51.58411,51.405254,114.279495,0,821.981506,526.16181893941,2.21340526145674,0.0556596119397911,1.09563363448885,-4.39470413464051,614.563647420324,2.28603952352942,0.0193046627634868,1.2034244460789,45.1367972315356,586.971062779473,95.6956050996104,0.0174125854198726,1.26103405023068
7,7.048247,28,28.039474,5.4075,5.886302,118.200356,NaN,1.007322,NaN,28.75065,400,399.872314,25,29.840355,9.359625,46.738934,50.007767,401.642975,398.962982,398.853363,5388.803223,10.962405,10.356509,10.412562,1.369394,1.387001,1.320824,25.145439,51.495846,20.543278,6.015741,51.58411,51.405254,114.279495,0,821.981506,526.158787996406,2.21335122062755,0.0556411304020108,1.09574142055075,-4.38543763087404,614.602000053012,2.28613260006412,0.0193065092468307,1.20338464352667,45.1383020384757,586.952869834113,95.6823870762457,0.0174106527206734,1.26110270670219
7,7.04985,28,28.040251,5.4075,5.889427,118.207726,NaN,1.007057,NaN,28.765894,400,399.839539,25,29.841501,9.360822,46.995773,50.007767,401.747437,398.993774,398.87973,5388.349609,10.974432,10.365454,10.412621,1.360768,1.382931,1.318957,25.147903,51.356915,20.501434,6.037557,51.553284,51.327164,114.35601,0.321909189224243,863.117554,526.156816231016,2.21331219384987,0.0556275332404881,1.09581939577413,-4.37857796051406,614.609921102688,2.2861490070368,0.0193064795879685,1.20338171991691,45.1394724155537,586.93982842968,95.6729861090321,0.0174092274414989,1.26115269757828
7,7.047644,28,28.040771,5.4075,5.893824,118.1577,NaN,1.00726,NaN,28.782669,400,399.858002,25,29.84948,9.356924,47.184711,50.007767,401.747437,398.993774,398.87973,5388.349609,10.974432,10.365454,10.412621,1.360768,1.382931,1.318957,25.147903,51.356915,20.501434,6.037557,51.553284,51.327164,114.35601,0.321909189224243,863.117554,526.169059456175,2.21340005540049,0.0556490304984819,1.0956478788111,-4.38801833797453,614.549084176059,2.28599098102443,0.0193020351495355,1.20346438687324,45.1402556656519,586.973140310917,95.7000300641768,0.0174112261033611,1.26105604428684
7,7.04787,28,28.039886,5.4075,5.891682,118.111404,NaN,1.007926,NaN,28.790482,400,399.900391,25,29.856522,9.36022,47.51952,50.007767,401.698792,398.900238,398.932495,5390.030273,10.996936,10.345774,10.420924,1.36699,1.386703,1.32606,25.175411,51.263306,20.519156,6.026433,51.484043,51.289986,114.370461,NaN,903.343506,526.165951895792,2.2133844119286,0.0556462862067599,1.09567793182184,-4.38705108811166,614.494447464074,2.28585571216382,0.0192990166926257,1.20352623614436,45.1389226276056,586.965829372585,95.6931620148543,0.0174112928153092,1.26106770590811
7,7.048914,28,28.042265,5.4075,5.892303,118.077621,NaN,1.008006,NaN,28.791719,400,399.947937,25,29.85861,9.353923,47.451302,50.007767,402.136932,399.246887,399.189148,5396.543457,11.008198,10.383966,10.415896,1.369563,1.390594,1.337692,25.168434,51.325474,20.516855,6.033668,51.526699,51.312706,114.350693,NaN,907.197021,526.163118366831,2.21335343983311,0.0556369762346265,1.09573914662158,-4.38258321344699,614.450882361053,2.28573262854945,0.0192943892820155,1.20360428016013,45.1425059416899,586.958547471886,95.6902657763295,0.0174092219981095,1.26111968882199
7,7.048914,28,28.042265,5.4075,5.898223,118.042084,NaN,1.008006,NaN,28.792173,400,400.099396,25,29.851593,9.35357,47.161804,50.007767,402.136932,399.246887,399.189148,5396.543457,11.008198,10.383966,10.415896,1.369563,1.390594,1.337692,25.168434,51.325474,20.516855,6.033668,51.526699,51.312706,114.350693,NaN,907.197021,526.169605013192,2.2133766856904,0.0556388706542456,1.09569543746261,-4.38258321344699,614.408108898045,2.28562329218489,0.0192915271287311,1.20365931943281,45.1425059416899,586.967121559576,95.697064637661,0.0174098241217537,1.261093157224
7,7.048729,28,28.039743,5.4075,5.892092,118.046494,NaN,1.007857,NaN,28.801382,400,400.188171,25,29.843782,9.353049,47.050983,50.007767,402.073395,399.18222,399.100037,5394.749023,10.9937,10.387793,10.407336,1.366459,1.3779,1.328219,25.187681,51.450794,20.529955,6.011862,51.491829,51.356575,114.324875,0.671949803829193,773.995605,526.16350986325,2.21335853151978,0.0556385934836589,1.09572904413137,-4.38337489784561,614.416498012685,2.28565717493269,0.019293903508552,1.20362509895097,45.1387072297408,586.956034685697,95.6852221226237,0.0174106986575736,1.26109624256762
7,7.052095,28,28.039898,5.4075,5.882568,118.070946,NaN,1.00774,NaN,28.816961,400,400.179596,25,29.847782,9.346605,46.865566,50.007767,402.172974,399.237183,399.221497,5394.603516,10.994059,10.3877,10.400784,1.37706,1.378479,1.33409,25.182142,51.503635,20.534115,5.992063,51.539352,51.452988,114.256546,0.751884341239929,558.469238,526.141741142953,2.2132134219015,0.0556049062369374,1.09601169576879,-4.36897299212137,614.445739278137,2.28573115640136,0.0192957487583272,1.20358892023174,45.1389407029128,586.90278603034,95.6431883697206,0.0174068570956359,1.26126307695091
7,7.050277,28,28.042816,5.4075,5.875683,118.112144,NaN,1.007709,NaN,28.842789,400,400.208099,25,29.854385,9.335423,46.76012,50.007767,402.172974,399.237183,399.221497,5394.603516,10.994059,10.3877,10.400784,1.37706,1.378479,1.33409,25.182142,51.503635,20.534115,5.992063,51.539352,51.452988,114.256546,0.751884341239929,558.469238,526.140316805819,2.21324455104746,0.0556192479570462,1.09594792944349,-4.37675091213782,614.491760728176,2.28583439392367,0.0192967278318922,1.20355687221377,45.1433358396515,586.919345719487,95.6598491469935,0.0174061078237731,1.26124790326194
7,7.051777,28,28.041967,5.4075,5.874257,118.126625,NaN,1.007402,NaN,28.832581,400,400.217896,25,29.856506,9.331336,46.637768,49.999054,402.190338,399.284576,399.271027,5390.632813,10.988748,10.384546,10.384409,1.375309,1.37214,1.330753,25.182579,51.432312,20.560371,5.982653,51.461834,51.390663,114.315887,0.651240766048431,493.24649,526.13370282713,2.21319095079891,0.0556051404005341,1.09605312901008,-4.3703333763433,614.510225722728,2.28588577378095,0.0192985743420452,1.2035252966612,45.1420570987635,586.898100158753,95.6419772142347,0.0174051720543933,1.26130323322043
7,7.052832,28,28.041874,5.4075,5.875731,118.082474,NaN,1.007421,NaN,28.818623,400,400.228485,25,29.859324,9.325386,46.793976,49.999054,402.231934,399.297821,399.305298,5389.979492,10.989452,10.393455,10.397783,1.366842,1.36816,1.308025,25.180662,51.362873,20.533928,5.996936,51.556332,51.349358,114.335335,0.63957941532135,519.684265,526.131765628137,2.21316298534766,0.0555960140543603,1.0961088008611,-4.36582033128923,614.457200948926,2.28575070745802,0.0192950934729464,1.20359252760725,45.141917022875,586.88762497683,95.6335597135546,0.0174044972701356,1.26133456107284
7,7.05134,28,28.044151,5.4075,5.869175,118.070007,NaN,1.007104,NaN,28.817495,400,400.256287,25,29.863529,9.327091,47.266144,49.999054,402.231934,399.297821,399.305298,5389.979492,10.989452,10.393455,10.397783,1.366842,1.36816,1.308025,25.180662,51.362873,20.533928,5.996936,51.556332,51.349358,114.335335,0.63957941532135,519.684265,526.129604337478,2.21318497100032,0.0556074906670656,1.09606316470859,-4.37220291126926,614.439414494559,2.28569401487761,0.0192922647570042,1.20363653713725,45.1453465208012,586.899695991196,95.6458855720588,0.0174038530735695,1.26132534120418
7,7.047732,28,28.046717,5.4075,5.871692,118.043945,NaN,1.006707,NaN,28.815731,400,400.293396,25,29.866062,9.332508,47.108822,49.999054,402.252289,399.359833,399.34201,5394.464355,11.001634,10.40181,10.409978,1.37675,1.388389,1.320277,25.205952,51.35358,20.524347,5.990937,51.541435,51.407696,114.313873,0.584523618221283,541.651123,526.144512470582,2.21331032879425,0.0556411452039649,1.09581689277076,-4.38764170690519,614.40490988156,2.28559316167838,0.0192881100047619,1.20370478374504,45.1492110404017,586.950396216864,95.6891884036771,0.0174057321527794,1.26120003734017
7,7.040751,28,28.045879,5.4075,5.867898,118.040298,NaN,1.006027,NaN,28.825195,400,400.312286,25,29.867823,9.344297,46.846081,49.999054,402.184937,399.336365,399.275024,5391.534668,11.000259,10.401232,10.407668,1.376756,1.392828,1.315737,25.197683,51.249577,20.506659,5.975332,51.460564,51.435955,114.298676,0.546659529209137,558.132324,526.163857670467,2.21351895223622,0.055703582474598,1.09540477440569,-4.41753079602438,614.401543793368,2.28558868886654,0.0192884876152922,1.20370133815761,45.1479490017433,587.02589201526,95.7480409307826,0.0174115821072672,1.26095618311433
7,7.03606,28,28.044067,5.4075,5.857068,118.100975,NaN,1.007194,NaN,28.815346,400,400.27179,25,29.87781,9.352455,46.808922,49.999054,402.184937,399.336365,399.275024,5391.534668,11.000259,10.401232,10.407668,1.376756,1.392828,1.315737,25.197683,51.249577,20.506659,5.975332,51.460564,51.435955,114.298676,0.546659529209137,558.132324,526.16778563536,2.21362671712056,0.0557429537512704,1.09518901847603,-4.43762793311919,614.476790539518,2.28578996248879,0.0192948259080915,1.20358770721145,45.1452200081883,587.06249239874,95.7748775477011,0.0174153395870488,1.26082077153501
7,7.036225,28,28.047709,5.4075,5.857068,118.100975,NaN,1.006511,NaN,28.815346,400,400.27179,25,29.87781,9.370817,46.812977,49.999054,402.09021,399.246857,399.158142,5390.081055,10.998602,10.40168,10.401184,1.390488,1.413385,1.3383,25.165241,51.32325,20.479151,5.981167,51.447094,51.384178,114.335228,0.451849907636643,572.770508,526.167230248219,2.21362143003787,0.0557414459554712,1.09519941377781,-4.43692086883192,614.472343307188,2.28576063635993,0.0192919077835259,1.20362722073572,45.1507049677804,587.066884130289,95.7827635471289,0.0174132605379115,1.2608522523968
7,7.034715,28,28.049271,5.4075,5.852912,118.1427,NaN,1.007446,NaN,28.812967,400,400.217957,25,29.881613,9.383613,46.90276,49.999054,402.09021,399.246857,399.158142,5390.081055,10.998602,10.40168,10.401184,1.390488,1.413385,1.3383,25.165241,51.32325,20.479151,5.981167,51.447094,51.384178,114.335228,0.451849907636643,572.770508,526.167761392289,2.21365350488993,0.0557539152775528,1.09513489506919,-4.44339204875081,614.520656627604,2.28587641203171,0.0192940157554809,1.20357966980967,45.1530572191809,587.081437761636,95.7961944840686,0.0174132584187919,1.26082666254444
7,7.034793,28,28.048164,5.4075,5.85323,118.1399,NaN,1.00754,NaN,28.812885,400,400.247101,25,29.873613,9.389983,46.864441,49.999054,402.089569,399.247345,399.171143,5385.765137,10.99776,10.390388,10.394249,1.396217,1.416239,1.340249,25.181179,51.288712,20.453743,5.993894,51.381306,51.376892,114.346298,0.305648684501648,583.914063,526.167847097729,2.2136522533886,0.0557533041448123,1.09513746697514,-4.44305775000862,614.518637910975,2.28587671146982,0.0192946772192757,1.20357199146429,45.1513901729818,587.079048348161,95.7929612910294,0.0174138162341065,1.26082034804044
7,7.035605,28,28.049368,5.4075,5.853056,118.133049,NaN,1.00754,NaN,28.821911,400,400.236023,25,29.875902,9.375069,46.877811,49.99173,402.136078,399.307587,399.150909,5387.608887,10.993748,10.393983,10.39101,1.385816,1.403619,1.340159,25.16287,51.311314,20.463945,5.985076,51.387424,51.354382,114.351036,0.182792574167252,590.92865,526.164923290859,2.21362554877346,0.0557458263339671,1.0951899073279,-4.43957778178776,614.508922392892,2.28584594499376,0.0192931610884095,1.20359562944885,45.1532032903912,587.071292473961,95.7882653008846,0.017412482693777,1.26085916139612
7,7.033894,28,28.054726,5.4075,5.844978,118.090195,NaN,1.006888,NaN,28.816851,400,400.231018,25,29.888144,9.360331,47.161739,49.99173,402.136078,399.307587,399.150909,5387.608887,10.993748,10.393983,10.39101,1.385816,1.403619,1.340159,25.16287,51.311314,20.463945,5.985076,51.387424,51.354382,114.351036,0.182792574167252,590.92865,526.161836200625,2.21364867479466,0.0557588785519761,1.09514160588538,-4.44691092830379,614.450798547968,2.28567097499188,0.0192854197139022,1.2037200551551,45.1612712429881,587.089153791909,95.8089073810602,0.0174102254872466,1.26087029226344
7,7.033894,28,28.054726,5.4075,5.825117,118.064583,NaN,1.006888,NaN,28.814474,400,400.209503,25,29.894592,9.348972,47.471809,49.99173,402.047668,399.210907,399.042511,5388.554688,10.988537,10.389099,10.379305,1.379734,1.393741,1.336524,25.164309,51.248009,20.470207,5.971543,51.428673,51.324417,114.396614,0.222405880689621,595.135986,526.140084139696,2.21357070623989,0.0557525123279485,1.09528800409907,-4.44691092830379,614.419968361648,2.28559217123937,0.0192833576303667,1.20375975267813,45.1612712429881,587.060387486882,95.7860935415075,0.0174082065901458,1.26095906611164
7,7.035206,28,28.053705,5.4075,5.817518,118.094002,NaN,1.007178,NaN,28.799807,400,400.148651,25,29.892958,9.35919,47.504986,49.99173,402.179535,399.367584,399.198761,5387.814941,10.984685,10.385523,10.378039,1.366824,1.382017,1.323283,25.181561,51.263531,20.452497,5.991007,51.42255,51.325016,114.408409,0.242549285292625,609.919739,526.127341748155,2.21349881291864,0.055738083114178,1.09542684709626,-4.44128772800201,614.456627987094,2.28569090775958,0.0192865437831883,1.20370307765126,45.1597339355822,587.032086984551,95.7624162655289,0.0174068890824281,1.26103384684746
7,7.035521,28,28.053616,5.4075,5.817379,118.117409,NaN,1.007289,NaN,28.792625,400,400.202728,25,29.899036,9.369197,47.348778,49.99173,402.179535,399.367584,399.198761,5387.814941,10.984685,10.385523,10.378039,1.366824,1.382017,1.323283,25.181561,51.263531,20.452497,5.991007,51.42255,51.325016,114.408409,0.242549285292625,609.919739,526.126128452719,2.2134881701034,0.0557351597473281,1.09544775069543,-4.43993776433564,614.484911308472,2.28576363508325,0.0192884994708749,1.20366588321252,45.1595999273279,587.028005815121,95.759072306513,0.0174066609230573,1.26104535648247
7,7.035584,28,28.054333,5.4075,5.808326,118.11071,NaN,1.007988,NaN,28.783978,400,400.251587,25,29.902721,9.366491,47.127941,49.99173,402.191071,399.307526,399.144531,5392.033203,10.985528,10.395281,10.389389,1.361704,1.383407,1.321823,25.166033,51.31638,20.456861,5.976359,51.430931,51.356678,114.377289,0.295104146003723,621.364136,526.115998817351,2.21345059966766,0.0557316821298646,1.09551859547321,-4.4396677771183,614.475972416928,2.28573725433913,0.0192873859974985,1.2036840269121,45.1606795126808,587.015393920488,95.7499382893108,0.0174053060307632,1.2610932055447
7,7.035715,28,28.053734,5.4075,5.807002,118.084641,NaN,1.008623,NaN,28.780918,400,400.244049,25,29.900433,9.364147,47.116898,49.99173,402.162323,399.318604,399.11795,5392.59375,10.989655,10.398751,10.398114,1.368518,1.391334,1.325187,25.164345,51.303886,20.437492,5.978358,51.493938,51.343544,114.385529,0.257735937833786,631.699951,526.114106997887,2.21344120077236,0.0557300606257178,1.0955366489255,-4.43910638101261,614.445324635881,2.2856618736609,0.0192857668978173,1.20371789194156,45.1597776011225,587.010884108374,95.745637885757,0.0174053818253086,1.26109973721416
7,7.035496,28,28.054838,5.4075,5.803172,118.062111,NaN,1.007623,NaN,28.783484,400,400.219818,25,29.902483,9.364398,47.141872,49.99173,402.162323,399.318604,399.11795,5392.59375,10.989655,10.398751,10.398114,1.368518,1.391334,1.325187,25.164345,51.303886,20.437492,5.978358,51.493938,51.343544,114.385529,0.257735937833786,631.699951,526.11064891295,2.21343317945192,0.055730834129282,1.09555112602716,-4.44004490262989,614.416855844384,2.28558366312154,0.0192830689192972,1.20376480282012,45.1614398774381,587.009846586483,95.7461501351087,0.0174045858989007,1.2611166032566
7,7.035306,28,28.05567,5.4075,5.803172,118.062111,NaN,1.008102,NaN,28.783484,400,400.219818,25,29.902483,9.375718,47.114502,49.99173,402.050201,399.219208,398.975464,5389.461426,10.98839,10.403442,10.392567,1.377661,1.402279,1.34171,25.179869,51.266556,20.447289,5.954043,51.395592,51.278,114.439728,0.202378317713737,636.922119,526.111289071525,2.21343927029831,0.0557325704650439,1.09553912905764,-4.44085916312787,614.415839475694,2.2855769642177,0.0192824027859375,1.20377383768381,45.1626925743884,587.013541538223,95.7500860746737,0.017404300333273,1.261115472195
7,7.037571,28,28.056744,5.4075,5.791093,118.096794,NaN,1.007531,NaN,28.777466,400,400.166412,25,29.907993,9.37067,47.07383,49.99173,402.050201,399.219208,398.975464,5389.461426,10.98839,10.403442,10.392567,1.377661,1.402279,1.34171,25.179869,51.266556,20.447289,5.954043,51.395592,51.278,114.439728,0.202378317713737,636.922119,526.090422021794,2.21331921997036,0.0557080058581088,1.09577154634458,-4.43115340927409,614.456277431803,2.28567503178921,0.019284335218825,1.20373173508432,45.1643095955503,586.97112592467,95.7177533916995,0.0174006199172738,1.26125998171688
7,7.038523,28,28.056591,5.4075,5.781439,118.122086,NaN,1.008625,NaN,28.781227,400,400.197998,25,29.91613,9.364304,47.146057,49.99173,402.087402,399.258453,399.028015,5390.039063,10.99353,10.404829,10.393119,1.378696,1.406621,1.338867,25.181351,51.336182,20.42499,5.969402,51.407207,51.279461,114.445435,0.243662670254707,637.899536,526.076633829411,2.21325077769246,0.0556962182643825,1.09590322366815,-4.42707470213691,614.486908526169,2.28575407438362,0.0192864937227123,1.2036909206443,45.1640792406758,586.945614255883,95.6973418165325,0.0173989293805047,1.26133709228261
7,7.036083,28,28.056391,5.4075,5.765594,118.1605,NaN,1.007122,NaN,28.781887,400,400.182068,25,29.925579,9.352619,47.072765,50.002331,402.238586,399.41983,399.253296,5392.210449,10.962125,10.38732,10.368345,1.39054,1.40902,1.349449,25.183401,51.271858,20.397085,5.977414,51.456242,51.313709,114.430855,0.267851293087006,636.758301,526.067495884155,2.21326674633796,0.0557134230182287,1.09586632541028,-4.43752937188634,614.533390076286,2.28587385040064,0.0192897458642759,1.20362937015146,45.1637781217457,586.951156297983,95.7014937044114,0.0173994493419663,1.26131744882754
7,7.035694,28,28.058086,5.4075,5.756814,118.198311,NaN,1.008141,NaN,28.771687,400,400.205536,25,29.927082,9.349399,47.000248,50.002331,402.238586,399.41983,399.253296,5392.210449,10.962125,10.38732,10.368345,1.39054,1.40902,1.349449,25.183401,51.271858,20.397085,5.977414,51.456242,51.313709,114.430855,0.267851293087006,636.758301,526.05918570483,2.21324472171967,0.0557141616862398,1.09590679491851,-4.43919637527335,614.576831271764,2.28597650417558,0.0192914316149131,1.20358938476556,45.1663300527305,586.945981588956,95.6994414767577,0.0173979764122452,1.26135446286197
7,7.035636,28,28.058071,5.4075,5.752351,118.225105,NaN,1.007235,NaN,28.782207,400,400.179718,25,29.934999,9.334103,46.96249,50.002331,402.120667,399.280396,399.120392,5391.178711,10.964005,10.38703,10.366845,1.395314,1.416,1.355972,25.1975,51.335884,20.427488,5.957176,51.414536,51.377125,114.396118,0.256698101758957,637.053223,526.054490204736,2.21322904481493,0.0557132604437034,1.09593621661197,-4.4394449319114,614.609097990188,2.28605902542525,0.0192935997135821,1.2035479266249,45.166307469787,586.940173110639,95.6948184110228,0.0173975785327646,1.26137227399941
7,7.035636,28,28.058071,5.4075,5.738341,118.210785,NaN,1.007235,NaN,28.775915,400,400.163239,25,29.93915,9.339803,46.943752,50.002331,402.12442,399.323975,399.124786,5395.094727,10.96964,10.397006,10.381708,1.39402,1.41473,1.355223,25.228354,51.245155,20.419172,5.949411,51.427864,51.365559,114.397308,0.248944029211998,638.856506,526.039135410342,2.21317398905792,0.0557087674972812,1.09604015798812,-4.4394449319114,614.591863025916,2.28601498767384,0.0192924474215136,1.2035699907743,45.166307469787,586.919866521948,95.6787200057096,0.0173961531742967,1.26143521536886
7,7.036451,28,28.057861,5.4075,5.717367,118.16468,NaN,1.00797,NaN,28.765514,400,400.15033,25,29.943996,9.337423,46.98597,50.002331,402.12442,399.323975,399.124786,5395.094727,10.96964,10.397006,10.381708,1.39402,1.41473,1.355223,25.228354,51.245155,20.419172,5.949411,51.427864,51.365559,114.397308,0.248944029211998,638.856506,526.013394973734,2.21306541061308,0.0556945956221997,1.09624760148921,-4.43595242548366,614.536627098681,2.28587487641297,0.019288905231827,1.20363884962153,45.1659913076104,586.879456132863,95.6464322154052,0.0173934539892299,1.26155797864639
7,7.036575,28,28.061733,5.4075,5.702061,118.079529,NaN,1.00748,NaN,28.771175,400,400.159119,25,29.948586,9.335015,47.025208,50.002331,402.15332,399.342194,399.120117,5390.645996,10.971743,10.402521,10.384644,1.385524,1.407573,1.347244,25.243492,51.367428,20.439774,5.928062,51.417645,51.330059,114.42955,0.253395199775696,639.554688,525.996196331989,2.21300125929833,0.0556885536444869,1.09636932188245,-4.43542107723613,614.429401001033,2.28558174834639,0.0192789518545441,1.20381265365712,45.1718204452922,586.862531661143,95.6377031243688,0.0173897321894789,1.26165850747227
7,7.035698,28,28.059834,5.4075,5.691317,118.000397,NaN,1.007367,NaN,28.759548,400,400.263794,25,29.947611,9.348598,46.914688,50.002331,402.157288,399.381744,399.146332,5393.923828,10.980249,10.407414,10.397582,1.366229,1.392999,1.325014,25.20937,51.264893,20.442081,5.919862,51.439903,51.347778,114.412712,0.234429404139519,640.386597,525.987377667432,2.21298714911363,0.0556931174766985,1.09639366166071,-4.43917923349358,614.336457210522,2.28535351350648,0.0192741005492698,1.20391497208895,45.1689616552351,586.854025690193,95.6286628992582,0.01739037765775,1.26166139777122
7,7.037178,28,28.060146,5.4075,5.690094,117.964897,NaN,1.006934,NaN,28.759262,400,400.27533,25,29.948631,9.353391,46.758953,50.002331,402.157288,399.381744,399.146332,5393.923828,10.980249,10.407414,10.397582,1.366229,1.392999,1.325014,25.20937,51.264893,20.442081,5.919862,51.439903,51.347778,114.412712,0.234429404139519,640.386597,525.981039417259,2.21293486190475,0.0556792083375945,1.09649669380898,-4.43283728363406,614.293335767394,2.28524172854822,0.019270992095872,1.20397366037584,45.1694313560092,586.835286216705,95.6141878979719,0.0173888580474895,1.26172349846025
7,7.038351,28,28.060946,5.4075,5.683848,117.915489,NaN,1.007993,NaN,28.77342,400,400.280579,25,29.949841,9.351307,46.534828,50.002331,402.152283,399.358276,399.143036,5390.22168,10.987585,10.406303,10.395141,1.36533,1.391052,1.325471,25.196455,51.3116,20.453739,5.90261,51.462563,51.359287,114.408875,0.244898855686188,648.766235,525.970229079499,2.21287267229189,0.0556664958942458,1.09661771520052,-4.42781158035666,614.232869343766,2.28508317709523,0.0192663726868879,1.20405947845284,45.1706356987346,586.813744441487,95.5980835682841,0.0173868224535371,1.26180039895148
7,7.038815,28,28.063097,5.4075,5.676515,117.892006,NaN,1.007327,NaN,28.773924,400,400.281647,25,29.951225,9.357864,46.61705,50.009171,402.134979,399.316711,399.125183,5393.5625,10.991644,10.406925,10.403776,1.373578,1.395164,1.331327,25.175549,51.394684,20.48143,5.868696,51.432999,51.307831,114.43531,0.282769829034805,644.626282,525.960620071797,2.21282894754078,0.0556599086830527,1.09670188047939,-4.42582375419045,614.201962226195,2.28499354510454,0.0192627604615529,1.20411962262884,45.1738737451419,586.801360841163,95.590873730577,0.0173845461271072,1.26186559727061
7,7.03837,28,28.063877,5.4075,5.665819,117.89959,NaN,1.006847,NaN,28.79018,400,400.224854,25,29.956245,9.366717,46.845634,50.009171,402.134979,399.316711,399.125183,5393.5625,10.991644,10.406925,10.403776,1.373578,1.395164,1.331327,25.175549,51.394684,20.48143,5.868696,51.432999,51.307831,114.43531,0.282769829034805,644.626282,525.950392755598,2.21280115038205,0.055660539061726,1.09675343312024,-4.42773018034575,614.210139945775,2.28501061529122,0.0192627474292415,1.20411625514503,45.1750478852718,586.792466927338,95.5847699752351,0.017383411673041,1.26190295070786
7,7.040012,28,28.064409,5.4075,5.659166,117.896606,NaN,1.007577,NaN,28.796854,400,400.201294,25,29.964676,9.368082,46.833275,50.009171,402.127655,399.300018,399.115326,5395.789063,10.953628,10.394164,10.366573,1.402995,1.418715,1.355325,25.187115,51.322121,20.491858,5.845153,51.541763,51.364475,114.424416,0.273459047079086,641.961121,525.937547523627,2.21272230424852,0.0556434212349424,1.09690750294976,-4.42069613686442,614.205895968679,2.28499714191653,0.0192620815688425,1.20412671828069,45.1758486947492,586.764319204549,95.5631092113663,0.0173810879255051,1.26199720470529
7,7.039987,28,28.063484,5.4075,5.659166,117.896606,NaN,1.00696,NaN,28.796854,400,400.201294,25,29.964676,9.345427,46.695293,50.009171,402.127655,399.300018,399.115326,5395.789063,10.953628,10.394164,10.366573,1.402995,1.418715,1.355325,25.187115,51.322121,20.491858,5.845153,51.541763,51.364475,114.424416,0.273459047079086,641.961121,525.93763200284,2.21272310618791,0.0556436493118845,1.0969059133309,-4.42080322317878,614.207027678951,2.28500459240194,0.0192628214271938,1.20411664196789,45.1744563024001,586.763007114722,95.560949360323,0.0173816007090109,1.26198981768897
7,7.038393,28,28.064346,5.4075,5.661413,117.866302,NaN,1.006749,NaN,28.802202,400,400.194458,25,29.969543,9.33983,46.57513,50.009171,402.162964,399.297729,399.14798,5394.729004,10.958603,10.393712,10.36887,1.390864,1.409788,1.349885,25.192186,51.321815,20.479774,5.846531,51.519787,51.440586,114.374619,0.302085816860199,644.13031,525.945482676321,2.21278308061657,0.0556589156510354,1.09678779156866,-4.4276316437136,614.169482493591,2.28490433063201,0.0192596909922944,1.20417347476319,45.1757538626531,586.786619278173,95.5807038796818,0.017382694481683,1.26192697139521
7,7.038859,28,28.065109,5.4075,5.670761,117.848648,NaN,1.007746,NaN,28.810257,400,400.189606,25,29.96825,9.336438,46.555443,50.009171,402.196472,399.347961,399.174591,5393.55957,10.963375,10.400928,10.379274,1.387632,1.402908,1.34347,25.191593,51.352173,20.47998,5.839668,51.414063,51.452908,114.369423,0.849037647247314,656.220947,525.954160883463,2.2128049033563,0.0556576613892086,1.09674761637658,-4.42563525860641,614.147289858996,2.28484381498205,0.019257658674728,1.20420946182501,45.1769023737585,586.795992389743,95.589055359179,0.0173828534292088,1.26190725467947
7,7.040721,28,28.065228,5.4075,5.676095,117.861153,NaN,1.007734,NaN,28.806133,400,400.236847,25,29.967085,9.355456,46.692654,50.009171,402.065704,399.233337,399.061859,5391.521484,10.965055,10.396602,10.385303,1.385512,1.401398,1.346223,25.195438,51.228027,20.463125,5.867508,51.465397,51.469982,114.371918,0.3202223777771,786.439453,525.953720887945,2.21276616188596,0.0556423833958996,1.09682611289454,-4.41765928937895,614.162202735536,2.28488136874405,0.0192585708527261,1.20419115640264,45.1770814971932,586.781913958718,95.5780431698063,0.0173817874219234,1.26195256100057
7,7.040458,28,28.064621,5.4075,5.675801,117.892929,NaN,1.007054,NaN,28.816477,400,400.211151,25,29.964041,9.363887,46.760838,50.009171,402.065704,399.233337,399.061859,5391.521484,10.965055,10.396602,10.385303,1.385512,1.401398,1.346223,25.195438,51.228027,20.463125,5.867508,51.465397,51.469982,114.371918,0.3202223777771,786.439453,525.954286890679,2.21277344036109,0.0556446881959537,1.09681159593103,-4.41878576561356,614.201208998885,2.28498411189693,0.019261615843903,1.20413478101079,45.1761678110833,586.78354264864,95.5785988223379,0.0173822986823462,1.26193996126579
7,7.040071,28,28.065552,5.4075,5.672137,117.892303,NaN,1.006892,NaN,28.802004,400,400.172974,25,29.972351,9.357694,46.897198,50.009171,402.030487,399.227356,398.993652,5391.672363,10.964334,10.407135,10.393412,1.402894,1.417661,1.359264,25.199081,51.325733,20.436447,5.880313,51.517757,51.380795,114.424309,0.945572257041931,754.50116,525.951575559646,2.21277143968651,0.0556470435455333,1.09681436078032,-4.42044341430881,614.19931610647,2.28497468552831,0.019260820832157,1.20414590330764,45.1775691916704,586.78442320758,95.5804238597204,0.017381751682968,1.26194876587531
7,7.040071,28,28.065552,5.4075,5.664457,117.878265,NaN,1.006892,NaN,28.815029,400,400.13974,25,29.990993,9.349177,46.802135,50.009171,402.030487,399.227356,398.993652,5391.672363,10.964334,10.407135,10.393412,1.402894,1.417661,1.359264,25.199081,51.325733,20.436447,5.880313,51.517757,51.380795,114.424309,0.945572257041931,754.50116,525.943151805112,2.21274122734168,0.0556445801622107,1.09687172066644,-4.42044341430881,614.182412152041,2.28493145680926,0.019259690127309,1.20416788014501,45.1775691916704,586.773283129588,95.5715963025531,0.0173809697390072,1.26198345920988
7,7.038977,28,28.065174,5.4075,5.644316,117.906204,NaN,1.006964,NaN,28.847111,400,400.137115,25,30.000957,9.351581,46.732777,50.009171,402.17804,399.38797,399.180786,5393.338867,10.981396,10.407577,10.408934,1.382082,1.401615,1.34167,25.193521,51.341675,20.437695,5.870408,51.44141,51.342152,114.458359,0.408536195755005,568.828125,525.924755949905,2.21269708117264,0.0556481007743155,1.09695268349352,-4.42512975214532,614.216517224386,2.28502053449404,0.0192622427666059,1.20412003751196,45.1770002143621,586.756348806112,95.5577200038397,0.0173800282124693,1.26203152954104
7,7.040862,28,28.065245,5.4075,5.624909,117.954575,NaN,1.007278,NaN,28.852453,400,400.190125,25,30.00873,9.360831,46.655788,50.007912,402.093597,399.31073,399.07547,5396.57373,10.98542,10.414314,10.409483,1.385862,1.404022,1.346131,25.179173,51.328999,20.428949,5.874896,51.495029,51.489468,114.347267,NaN,520.806213,525.897092164788,2.21256023271436,0.0556246781940069,1.09721792453584,-4.41705537423212,614.274673064026,2.28516889034556,0.0192660814917237,1.20404524119207,45.1771070862075,586.706017828626,95.5179275738433,0.0173764486357694,1.26218937081723
7,7.039669,28,28.065109,5.4075,5.608606,117.958946,NaN,1.00765,NaN,28.851446,400,400.198334,25,30.006807,9.343469,46.473064,50.007912,402.093597,399.31073,399.07547,5396.57373,10.98542,10.414314,10.409483,1.385862,1.404022,1.346131,25.179173,51.328999,20.428949,5.874896,51.495029,51.489468,114.347267,NaN,520.806213,525.883238467358,2.21253434248145,0.0556303288063408,1.09726410619567,-4.42216538633295,614.280102231976,2.28518344184497,0.0192665422590081,1.2040369406201,45.1769023737585,586.696236716363,95.5100135832096,0.0173758508877218,1.26221821220056
7,7.041412,28,28.06455,5.4075,5.596342,117.899635,NaN,1.007356,NaN,28.86208,400,400.269745,25,30.005617,9.337197,46.395969,50.007912,402.3349,399.567352,399.336517,5392.685059,10.946899,10.390443,10.366753,1.390754,1.403942,1.34208,25.184795,51.412209,20.440598,5.8598,51.45293,51.518551,114.334686,NaN,528.891968,525.863884030477,2.21243013147909,0.0556104968937591,1.09746722598485,-4.414699764754,614.209370755998,2.28500533321288,0.0192622127632517,1.20412351560576,45.1760609374221,586.656848702806,95.4781323172204,0.0173734510267166,1.26233429838763
