P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.042749,28,28.065973,5.4075,5.58142,117.815483,NaN,1.007079,NaN,28.862446,400,400.202728,25,30.002529,9.344801,46.491352,50.007912,402.141327,399.353363,399.106628,5396.880859,10.945684,10.395264,10.365486,1.385,1.402619,1.335714,25.211334,51.463707,20.435801,5.857077,51.485085,51.475574,114.367554,NaN,527.601563,525.842981738099,2.21232847260462,0.0555935207095652,1.09766464011495,-4.40897407569759,614.106293535079,2.2847347050147,0.0192542959857232,1.20427092972309,45.1782028870188,586.621847702711,95.4521310824393,0.0173700635969025,1.26246142069023
7,7.042211,28,28.06765,5.4075,5.566437,117.754898,NaN,1.007561,NaN,28.873968,400,400.196747,25,30.001163,9.342082,46.674232,50.007912,402.141327,399.353363,399.106628,5396.880859,10.945684,10.395264,10.365486,1.385,1.402619,1.335714,25.211334,51.463707,20.435801,5.857077,51.485085,51.475574,114.367554,NaN,527.601563,525.828355986894,2.21228672944575,0.0555936162034906,1.0977429873371,-4.41127795589148,614.031275502808,2.28453455302497,0.0192480738235034,1.20438452499778,45.1807270598217,586.609374043023,95.4442835630981,0.0173680920168052,1.26252129213709
7,7.04152,28,28.06934,5.4075,5.566437,117.754898,NaN,1.00856,NaN,28.873968,400,400.196747,25,30.001163,9.34652,47.040184,50.007912,402.290802,399.497314,399.255432,5391.451172,10.957163,10.405444,10.378768,1.375863,1.391427,1.332617,25.231903,51.333748,20.455818,5.817236,51.487125,51.488888,114.365318,NaN,529.315796,525.830695298112,2.2123089062782,0.0555999152758775,1.09769885880048,-4.41423722514679,614.02920516002,2.28452093551048,0.0192467229540642,1.20440298303917,45.1832706832775,586.620483597932,95.4551315093444,0.017367767773981,1.26250752286639
7,7.040541,28,28.069437,5.4075,5.564552,117.765442,NaN,1.007764,NaN,28.885435,400,400.278748,25,29.998028,9.3438,47.184452,50.007912,402.315308,399.510406,399.235168,5386.636719,10.957787,10.409603,10.376106,1.377901,1.3949,1.33389,25.217138,51.416332,20.468512,5.787642,51.508812,51.49033,114.397781,NaN,532.833313,525.831940405024,2.21233290475,0.0556082367581148,1.09765052221166,-4.41843025825085,614.041785477616,2.2845526400339,0.01924749499415,1.20438743457356,45.1834166746825,586.629498115496,95.4623893170454,0.0173683372283212,1.26248052335606
7,7.041378,28,28.070251,5.4075,5.576409,117.776398,NaN,1.006685,NaN,28.899464,400,400.310699,25,29.993576,9.338262,47.237259,50.007912,402.315308,399.510406,399.235168,5386.636719,10.957787,10.409603,10.376106,1.377901,1.3949,1.33389,25.217138,51.416332,20.468512,5.787642,51.508812,51.49033,114.397781,NaN,532.833313,525.8421218033,2.21235273518727,0.0556044102918834,1.09761480350485,-4.41484538019142,614.053983638926,2.28457983583036,0.0192477271025066,1.20437907336381,45.1846417832387,586.638221725157,95.4702857496713,0.0173684177940624,1.26246334752167
7,7.038138,28,28.070965,5.4075,5.578874,117.779388,NaN,1.006947,NaN,28.900784,400,400.307098,25,29.989929,9.344074,47.404083,50.007912,402.214783,399.503265,399.190063,5387.53125,10.954687,10.410108,10.397376,1.380997,1.402122,1.333925,25.17407,51.316456,20.445408,5.789425,51.532162,51.443817,114.416267,NaN,536.975586,525.855792342023,2.21246643500775,0.0556347552325422,1.09738954372907,-4.42872412876017,614.05671021422,2.28458329503441,0.0192473973298063,1.20438216230736,45.1857163647106,586.681375976973,95.5053351807819,0.0173709804570709,1.26233732301071
7,7.038223,28,28.070795,5.4075,5.58182,117.749809,NaN,1.00702,NaN,28.910728,400,400.280792,25,29.993568,9.343277,47.21928,50.007912,402.214783,399.503265,399.190063,5387.53125,10.954687,10.410108,10.397376,1.380997,1.402122,1.333925,25.17407,51.316456,20.445408,5.789425,51.532162,51.443817,114.416267,NaN,536.975586,525.85873759772,2.21247530508444,0.0556349252337746,1.09737285140695,-4.42835996373384,614.021293377593,2.28449353207817,0.0192451500179045,1.20442689487554,45.1854605138737,586.684350678368,95.5074857381545,0.0173713003333599,1.26232592011713
7,7.039606,28,28.07192,5.4075,5.595976,117.722702,NaN,1.007653,NaN,28.930809,400,400.222595,25,30.005919,9.346802,46.857357,50.012714,401.949005,399.331573,398.875641,5391.525391,10.940438,10.426196,10.408014,1.377557,1.397452,1.337678,25.1684,51.343868,20.444359,5.788044,51.454498,51.456974,114.426689,NaN,540.366699,525.869592560754,2.21248664620442,0.055626850363621,1.09735481299957,-4.42243525439812,613.987265788543,2.284400941217,0.0192420667900629,1.20448193928199,45.1871536224063,586.690485957062,95.5137089415789,0.0173709958853595,1.26232072425276
7,7.039606,28,28.07192,5.4075,5.610237,117.713478,NaN,1.007653,NaN,28.941927,400,400.113464,25,30.009201,9.332901,46.643955,50.012714,401.866394,399.325775,398.831909,5387.221191,10.933864,10.419395,10.411693,1.38345,1.402521,1.340272,25.176605,51.289673,20.430828,5.780954,51.414043,51.463558,114.416603,NaN,544.118958,525.885241175034,2.21254278410539,0.0556314269211927,1.09724786540758,-4.42243525439812,613.976155579986,2.28437251677191,0.0192413235105402,1.20449649997285,45.1871536224063,586.711182425217,95.5301049315735,0.0173724484870277,1.26225610461066
7,7.038187,28,28.071257,5.4075,5.616321,117.740875,NaN,1.00641,NaN,28.941088,400,400.074249,25,29.998222,9.332341,46.650002,50.012714,401.866394,399.325775,398.831909,5387.221191,10.933864,10.419395,10.411693,1.38345,1.402521,1.340272,25.176605,51.289673,20.430828,5.780954,51.414043,51.463558,114.416603,NaN,544.118958,525.896715331706,2.212612267121,0.0556463272337547,1.09711188987399,-4.42851419792459,614.009966908712,2.28446228184737,0.0192440609434739,1.20444602607527,45.1861558233853,586.735648212873,95.5486851548592,0.0173745988509122,1.26217153963676
7,7.036102,28,28.073006,5.4075,5.61797,117.815002,NaN,1.007635,NaN,28.924738,400,400.133636,25,29.992882,9.33133,46.743851,50.012714,402.00769,399.400391,398.906464,5384.698242,10.938626,10.425119,10.401295,1.405781,1.42301,1.360144,25.178656,51.245819,20.444584,5.767789,51.518661,51.452721,114.436989,NaN,558.20575,525.905574464641,2.21268567401922,0.0556658909036601,1.09696678808246,-4.43744795192254,614.097103024345,2.28467656668465,0.0192486351612748,1.20434841874785,45.1887879873299,586.765753096944,95.5746554628238,0.0173755685967724,1.26209937855344
7,7.036976,28,28.072214,5.4075,5.613459,117.94342,NaN,1.00741,NaN,28.924688,400,400.106445,25,29.98822,9.33888,46.753586,50.012714,401.957611,399.370239,398.8927,5383.928711,10.93482,10.415421,10.40074,1.382145,1.402081,1.337037,25.162556,51.343235,20.442276,5.762739,51.510208,51.392353,114.467758,NaN,566.383179,525.897670557443,2.21263986962731,0.0556564627692644,1.09705619940494,-4.43370281431157,614.252718746101,2.28507843090871,0.0192596103457806,1.20413851477494,45.1875960795581,586.747488125834,95.5592247990436,0.0173748043821419,1.26214649057247
7,7.037692,28,28.070536,5.4075,5.600887,118.03788,NaN,1.008195,NaN,28.9305,400,400.10437,25,29.987862,9.348204,46.672585,50.012714,401.957611,399.370239,398.8927,5383.928711,10.93482,10.415421,10.40074,1.382145,1.402081,1.337037,25.162556,51.343235,20.442276,5.762739,51.510208,51.392353,114.467758,NaN,566.383179,525.881455963446,2.2125674079286,0.0556458916066116,1.09719598711962,-4.43063497889443,614.368505217974,2.28538271783467,0.0192685566733703,1.20397297708172,45.1850707153225,586.717856341751,95.5337159270579,0.0173738213085007,1.26221809854953
7,7.037934,28,28.07008,5.4075,5.596334,118.073387,NaN,1.007306,NaN,28.935844,400,400.157166,25,29.990488,9.355367,46.495045,50.012714,402.110046,399.458191,399.042694,5386.810547,10.911222,10.399917,10.374713,1.384295,1.397165,1.33623,25.160259,51.410133,20.455807,5.740819,51.492325,51.371368,114.480728,NaN,569.144714,525.875641716914,2.21254171871462,0.0556422214797398,1.09724554169693,-4.4295981384704,614.411810756566,2.28549566165377,0.019271779328036,1.20391282811268,45.184384422391,586.707593021172,95.5250324890426,0.0173733989435245,1.262244470111
7,7.037784,28,28.070616,5.4075,5.593369,118.077782,NaN,1.007769,NaN,28.943157,400,400.151062,25,29.991531,9.357161,46.417477,50.012714,401.973267,399.307922,398.89978,5390.117188,10.918608,10.404062,10.3846,1.386949,1.398792,1.331651,25.163624,51.367813,20.439148,5.742296,51.384415,51.367409,114.469398,NaN,579.964355,525.872895799169,2.21253486197347,0.0556426387975189,1.09725821336483,-4.43024080496019,614.416447185442,2.28550487235894,0.0192717043570311,1.2039118234537,45.1851911167128,586.705996315779,95.5244167932154,0.017372936598731,1.26225610733022
7,7.039271,28,28.069696,5.4075,5.58382,118.056213,NaN,1.007258,NaN,28.929068,400,400.09201,25,29.989733,9.355909,46.469604,50.012714,401.973267,399.307922,398.89978,5390.117188,10.918608,10.404062,10.3846,1.386949,1.398792,1.331651,25.163624,51.367813,20.439148,5.742296,51.384415,51.367409,114.469398,NaN,579.964355,525.857386157698,2.21244954022208,0.0556260050021031,1.097424684027,-4.42387029797584,614.391603693795,2.28544590114601,0.0192707041550499,1.20393534117507,45.1838064848949,586.67294330043,95.4971175324038,0.0173712177421812,1.26234791150715
7,7.039191,28,28.071215,5.4075,5.570422,118.028793,NaN,1.007891,NaN,28.924156,400,400.053864,25,29.989685,9.347023,46.803902,50.012714,401.962189,399.257996,398.82605,5393.091309,10.927773,10.418681,10.391099,1.366991,1.378431,1.318725,25.211475,51.321575,20.437073,5.744111,51.445274,51.353985,114.517944,0.0878838449716568,673.782288,525.842952962872,2.21239935421569,0.0556224342920042,1.09752021206741,-4.42421300263175,614.356734851626,2.28534928425799,0.0192672822145126,1.20399449764135,45.1860926137909,586.657081170263,95.486392794281,0.0173691118201953,1.26241634902524
7,7.038529,28,28.071924,5.4075,5.570422,118.028793,NaN,1.007383,NaN,28.924156,400,400.053864,25,29.989685,9.341326,47.039299,50.012714,401.962189,399.257996,398.82605,5393.091309,10.927773,10.418681,10.391099,1.366991,1.378431,1.318725,25.211475,51.321575,20.437073,5.744111,51.445274,51.353985,114.517944,0.0878838449716568,673.782288,525.845193584645,2.21242060499736,0.0556284741278029,1.09747796294445,-4.42704899733002,614.355868385081,2.28534357715731,0.0192667152569484,1.20400220426246,45.1871596422554,586.66614654394,95.4944328876928,0.017369284921566,1.26239681760783
7,7.038214,28,28.069773,5.4075,5.570395,118.02417,NaN,1.008047,NaN,28.947514,400,400.053619,25,29.987652,9.337062,46.953182,50.010612,402.031921,399.339752,398.905365,5389.459473,10.939212,10.427063,10.403115,1.362299,1.378295,1.323438,25.216936,51.361576,20.46998,5.707163,51.41082,51.335392,114.532562,NaN,850.587097,525.846230083539,2.21243061087019,0.0556313397912591,1.09745806386866,-4.42839852222517,614.352931091201,2.28534666303185,0.0192680632621267,1.20398601923901,45.1839223738874,586.666098855813,95.4917888802178,0.0173706869823159,1.26237025517658
7,7.039237,28,28.067589,5.4075,5.574312,118.042419,NaN,1.008568,NaN,28.954393,400,400.086792,25,29.981974,9.331821,46.901707,50.010612,402.083954,399.40094,399.009888,5395.08252,10.923712,10.405505,10.371514,1.354804,1.368886,1.30715,25.219332,51.308681,20.460407,5.708799,51.457539,51.304825,114.52433,0.958421349525452,794.096375,525.847066575499,2.21241319504075,0.0556232633148748,1.09749392100436,-4.42401594709258,614.377571055396,2.28542040968921,0.0192712791177029,1.20393389274094,45.1806352463725,586.6558849104,95.4810514383231,0.0173713971447598,1.26237505487169
7,7.037683,28,28.069159,5.4075,5.576507,118.049797,NaN,1.007033,NaN,28.944372,400,400.136169,25,29.975904,9.337913,46.84306,50.010612,402.083954,399.40094,399.009888,5395.08252,10.923712,10.405505,10.371514,1.354804,1.368886,1.30715,25.219332,51.308681,20.460407,5.708799,51.457539,51.304825,114.52433,0.958421349525452,794.096375,525.854734552929,2.21247172213744,0.0556381478172536,1.09737828818346,-4.43067353959827,614.38453534628,2.2854304781739,0.0192706172217922,1.2039394805655,45.1829982652957,586.680187798902,95.5022058903999,0.0173720771800258,1.26231861103796
7,7.037683,28,28.069159,5.4075,5.5842,118.042686,NaN,1.007033,NaN,28.946085,400,400.166748,25,29.979738,9.350184,46.85807,50.010612,402.079651,399.420471,399.002136,5390.900391,10.91089,10.403102,10.36671,1.378203,1.391877,1.332271,25.234343,51.343285,20.436445,5.720222,51.51656,51.295547,114.530388,NaN,654.597351,525.863176461998,2.21250200914768,0.0556406174032091,1.09732055145513,-4.43067353959827,614.375974093322,2.28540859337018,0.0192700448244547,1.20395053757041,45.1829982652957,586.691353306609,95.5110512499219,0.0173728609359865,1.26228373849257
7,7.037188,28,28.070625,5.4075,5.590006,118.087891,NaN,1.007184,NaN,28.95862,400,400.084839,25,29.987936,9.35037,46.759281,50.010612,402.004669,399.331207,398.937622,5392.433105,10.910843,10.400543,10.36901,1.379753,1.392296,1.330553,25.233509,51.321419,20.442074,5.707051,51.530704,51.362122,114.506104,NaN,589.228638,525.871222027778,2.21254075509925,0.0556469993814644,1.09724543910664,-4.43279443607156,614.428606457706,2.28553590740057,0.0192725107492494,1.20389622560721,45.1852046618524,586.708184601462,95.5261613302171,0.0173730843095255,1.26224938829894
7,7.039009,28,28.070721,5.4075,5.58279,118.14267,NaN,1.007222,NaN,28.952095,400,400.040558,25,29.984028,9.341256,46.612072,50.010612,402.004669,399.331207,398.937622,5392.433105,10.910843,10.400543,10.36901,1.379753,1.392296,1.330553,25.233509,51.321419,20.442074,5.707051,51.530704,51.362122,114.506104,NaN,589.228638,525.857142383987,2.21245389440071,0.055628064692335,1.09741570471031,-4.42499266675816,614.494435160123,2.28570368018532,0.0192768421761805,1.2038123395067,45.1853491431397,586.676328992352,95.5010414589526,0.0173707856341677,1.26235006071237
7,7.038111,28,28.070696,5.4075,5.572925,118.099968,NaN,1.007291,NaN,28.935862,400,400.069366,25,29.98447,9.342934,46.545143,50.010612,402.089783,399.433624,399.014374,5396.035156,10.918575,10.41167,10.384723,1.39184,1.405719,1.341874,25.240715,51.32909,20.426865,5.724168,51.560696,51.330696,114.509201,NaN,588.053833,525.849355215898,2.2124438791041,0.0556330919019108,1.09743248936027,-4.42883980540978,614.443059085815,2.28557249784698,0.0192734259020564,1.2038782545707,45.1853115178405,586.672593430926,95.4980519709347,0.0173705397626121,1.2623614219877
7,7.039215,28,28.068224,5.4075,5.568888,118.066071,NaN,1.007162,NaN,28.955393,400,400.084351,25,29.984512,9.355679,46.472256,50.010612,402.089783,399.433624,399.014374,5396.035156,10.918575,10.41167,10.384723,1.39184,1.405719,1.341874,25.240715,51.32909,20.426865,5.724168,51.560696,51.330696,114.509201,NaN,588.053833,525.84118812325,2.21239254331241,0.0556217229303417,1.09753327128319,-4.42411019092384,614.405270310519,2.28548808657393,0.0192726750345962,1.20390403341034,45.1815910018582,586.649375143112,95.4766642179998,0.0173705251901459,1.26240329180466
7,7.03787,28,28.068674,5.4075,5.564936,118.079559,NaN,1.007371,NaN,28.986725,400,400.046051,25,29.980141,9.365319,46.294109,50.010612,401.93988,399.264587,398.883545,5391.316406,10.930882,10.41287,10.392811,1.396156,1.409541,1.353662,25.191011,51.343185,20.443319,5.701381,51.501701,51.293201,114.539307,NaN,592.575195,525.841403330791,2.21242015939484,0.0556327264665237,1.09747711963818,-4.42987234156527,614.420958743393,2.28552597072997,0.0192734007025435,1.20388797485687,45.182268298893,586.660336979879,95.4858929167634,0.017371000651343,1.26237461460396
7,7.037835,28,28.069838,5.4075,5.56301,118.076935,NaN,1.00697,NaN,28.991018,400,400.100311,25,29.96974,9.358698,46.349701,50.007187,402.102692,399.402588,399.021759,5400.476563,10.94593,10.422111,10.403672,1.38786,1.406763,1.343923,25.212807,51.339405,20.471233,5.674268,51.464481,51.312805,114.519333,NaN,594.055847,525.839408048254,2.21241369912126,0.0556324275340059,1.09748935687055,-4.43002229718479,614.416377847031,2.28550852757811,0.01927225844909,1.20390468970182,45.1840202020692,586.659977426369,95.4870185221503,0.0173702148132265,1.26239019428679
7,7.039839,28,28.06929,5.4075,5.56301,118.076935,NaN,1.007372,NaN,28.991018,400,400.100311,25,29.96974,9.351084,46.534904,50.007187,402.086243,399.425415,398.998047,5395.705078,10.943989,10.424543,10.409977,1.387954,1.400544,1.335198,25.211767,51.458931,20.455381,5.674851,51.438816,51.293312,114.547417,NaN,595.114014,525.832624319535,2.21234936543614,0.0556141440779637,1.09761729405139,-4.42143718008333,614.417047260101,2.28551293817638,0.0192726967720111,1.20389873845833,45.1831954298258,586.635310446815,95.4668150988685,0.017368841299829,1.26246051548493
7,7.036446,28,28.068932,5.4075,5.563717,118.055717,NaN,1.008143,NaN,28.997559,400,400.119324,25,29.962376,9.344185,46.775928,50.007187,402.086243,399.425415,398.998047,5395.705078,10.943989,10.424543,10.409977,1.387954,1.400544,1.335198,25.211767,51.458931,20.455381,5.674851,51.438816,51.293312,114.547417,NaN,595.114014,525.844885396578,2.21246107965793,0.0556453330506537,1.097395396026,-4.43597385096558,614.391939985458,2.28545052427408,0.0192712753052187,1.20392781206496,45.1826566121173,586.675870100354,95.4985104276357,0.017371922438433,1.2623292806323
7,7.036256,28,28.066566,5.4075,5.564542,118.002678,NaN,1.00643,NaN,28.986517,400,400.146576,25,29.962481,9.344743,46.689415,50.007187,402.166809,399.506439,399.083405,5387.958984,10.914622,10.403625,10.363123,1.365823,1.384965,1.323181,25.209553,51.3456,20.456024,5.681166,51.473274,51.290295,114.568382,NaN,597.481873,525.846433812784,2.21247042865123,0.0556473326179433,1.0973770763963,-4.43678802785774,614.330974746501,2.28530632965202,0.0192688980656251,1.20398461691677,45.1790954669583,586.675206202397,95.4951178239602,0.0173734221165226,1.26230197574827
7,7.03722,28,28.065683,5.4075,5.552662,118.009468,NaN,1.006811,NaN,28.98575,400,400.18158,25,29.970947,9.344894,46.523586,50.007187,402.166809,399.506439,399.083405,5387.958984,10.914622,10.403625,10.363123,1.365823,1.384965,1.323181,25.209553,51.3456,20.456024,5.681166,51.473274,51.290295,114.568382,NaN,597.481873,525.830132925789,2.21239269627532,0.0556347179748601,1.09752786663388,-4.43265732418257,614.340229022399,2.28533433835666,0.0192701510705665,1.20396444327573,45.1777663755619,586.645017505741,95.4701330455135,0.0173718798410352,1.26238535358761
7,7.038136,28,28.064266,5.4075,5.538167,118.100357,NaN,1.007786,NaN,28.989006,400,400.078827,25,29.987782,9.356394,46.393654,50.007187,401.979584,399.305115,398.8974,5389.200195,10.906977,10.401236,10.366349,1.368462,1.384864,1.322181,25.208559,51.377514,20.483101,5.651971,51.449295,51.330002,114.527252,NaN,601.291992,525.811121453611,2.21230619676703,0.0556217042875571,1.09769541434948,-4.42873269738931,614.451380255818,2.28562544516463,0.0192786013352724,1.20380785400343,45.17563344071,586.610671804245,95.4412095921066,0.0173703944778306,1.2624751795563
7,7.038136,28,28.064266,5.4075,5.530506,118.193375,NaN,1.007786,NaN,29.006039,400,400.121582,25,29.993908,9.359946,46.337482,50.007187,402.104767,399.409851,399.037903,5392.51709,10.916768,10.405782,10.375264,1.374634,1.388097,1.328022,25.24835,51.341694,20.484982,5.63183,51.386597,51.418316,114.465569,NaN,609.98822,525.802711788118,2.21227602045501,0.0556192442586214,1.09775309394345,-4.42873269738931,614.563349357779,2.28591159389845,0.0192860870209416,1.20366396098491,45.17563344071,586.599549213205,95.4323995672611,0.0173696134969898,1.26250999212003
7,7.038332,28,28.064371,5.4075,5.528855,118.283684,NaN,1.007578,NaN,28.996464,400,400.142334,25,29.997797,9.366777,46.300652,50.007187,402.104767,399.409851,399.037903,5392.51709,10.916768,10.405782,10.375264,1.374634,1.388097,1.328022,25.24835,51.341694,20.484982,5.63183,51.386597,51.418316,114.465569,NaN,609.98822,525.800235501845,2.21226322296388,0.0556169257621116,1.09777805845543,-4.42789298053481,614.671916736516,2.28618846669791,0.019293268349723,1.20352597175242,45.175791494457,586.595014684055,95.4289351997663,0.0173692264787632,1.26252549297236
7,7.035167,28,28.064835,5.4075,5.528361,118.311844,NaN,1.007499,NaN,29.004538,400,400.122314,25,30.006542,9.367739,46.309856,50.007187,402.114319,399.401062,399.044464,5388.510254,10.915488,10.406805,10.383511,1.383881,1.390707,1.327067,25.248915,51.371494,20.504349,5.620682,51.476315,51.350674,114.514343,NaN,619.425964,525.810412882081,2.21236292449269,0.055645656838408,1.09757948275747,-4.44145486955836,614.705241816782,2.28627131256315,0.0192951618988362,1.20348772296595,45.1764899360809,586.632570066702,95.4592451849957,0.017371560144027,1.26241374209093
7,7.036399,28,28.065243,5.4075,5.523164,118.338409,NaN,1.007764,NaN,28.994196,400,400.211731,25,30.008877,9.353719,46.579876,50.005833,402.146973,399.461304,399.068024,5392.992676,10.928026,10.420947,10.397348,1.391492,1.399163,1.334893,25.249958,51.396183,20.519135,5.614504,51.452358,51.333843,114.528732,NaN,624.761169,525.800535739906,2.21230288378024,0.0556327391195771,1.09769734106344,-4.43617525106151,614.736714702733,2.28634969712544,0.0192969717549171,1.20345136535394,45.177104075736,586.611147721964,95.442770839613,0.017369789395713,1.2624858307898
7,7.036967,28,28.065491,5.4075,5.520454,118.389603,NaN,1.006704,NaN,29.003841,400,400.225555,25,30.019199,9.339577,46.924793,50.005833,402.146973,399.461304,399.068024,5392.992676,10.928026,10.420947,10.397348,1.391492,1.399163,1.334893,25.249958,51.396183,20.519135,5.614504,51.452358,51.333843,114.528732,NaN,624.761169,525.795636886685,2.21227396581804,0.055626684099992,1.09775406511418,-4.4337413779993,614.798020085992,2.28650506007279,0.0193008898945002,1.20337561356143,45.1774773729771,586.600919642265,95.4349700340965,0.0173689091866006,1.2625209262418
7,7.037067,28,28.062666,5.4075,5.518297,118.401093,NaN,1.007587,NaN,29.012661,400,400.082062,25,30.021946,9.339872,47.162846,50.005833,401.756592,399.156403,398.716278,5395.327148,10.920194,10.420569,10.411355,1.39024,1.396255,1.332776,25.262974,51.254303,20.510201,5.621189,51.505592,51.265076,114.569702,NaN,625.562927,525.79293025008,2.21226225697701,0.0556250786311138,1.09777670875663,-4.43331289468762,614.815287622552,2.28656308780338,0.0193040758994783,1.20332753505417,45.1732249467587,586.591697115292,95.4242404727765,0.017370107817743,1.26251468845997
7,7.037049,28,28.06501,5.4075,5.517924,118.370338,NaN,1.007204,NaN,29.01915,400,399.905853,25,30.019825,9.343841,47.259548,50.005833,401.769073,399.077881,398.682495,5395.606445,10.937178,10.43231,10.408922,1.385516,1.391949,1.332595,25.23032,51.278938,20.506029,5.619307,51.422157,51.306366,114.554909,NaN,625.617126,525.792581756842,2.2122613657087,0.0556251231149158,1.09777836785081,-4.43339002134201,614.775422793508,2.2864497157842,0.0192997259236343,1.20339991133095,45.1767533546608,586.595440019163,95.4300467380804,0.0173688387609423,1.26253210318026
7,7.039956,28,28.063644,5.4075,5.517924,118.370338,NaN,1.007215,NaN,29.01915,400,399.905853,25,30.019825,9.35076,47.152668,50.005833,401.769073,399.077881,398.682495,5395.606445,10.937178,10.43231,10.408922,1.385516,1.391949,1.332595,25.23032,51.278938,20.506029,5.619307,51.422157,51.306366,114.554909,NaN,625.617126,525.782733081276,2.2121680107106,0.055598602158719,1.09796431054465,-4.42093601061015,614.777087038894,2.28646070030335,0.0193008196693551,1.20338515523116,45.1746971511527,586.558660196551,95.3992599037541,0.0173671487590113,1.26263033364445
7,7.038954,28,28.065029,5.4075,5.511125,118.281647,NaN,1.00786,NaN,29.014206,400,399.905457,25,30.027533,9.347176,47.065887,50.005833,401.852173,399.210724,398.815491,5389.912109,10.941032,10.434068,10.411489,1.390144,1.39978,1.328995,25.233398,51.239853,20.52166,5.615438,51.455734,51.334133,114.537277,NaN,630.252991,525.778663142254,2.21217339851293,0.0556055577221505,1.09795148081951,-4.42522828256,614.668662853633,2.28617691079668,0.0192925777629432,1.20353622282863,45.1767819543169,586.563051190181,95.4044169409217,0.0173665520992389,1.26263379283201
7,7.03876,28,28.063736,5.4075,5.497114,118.171165,NaN,1.007409,NaN,29.01243,400,399.955811,25,30.033115,9.339534,46.972652,50.005833,401.852173,399.210724,398.815491,5389.912109,10.941032,10.434068,10.411489,1.390144,1.39978,1.328995,25.233398,51.239853,20.52166,5.615438,51.455734,51.334133,114.537277,NaN,630.252991,525.763936529733,2.21212442062157,0.0556028275789995,1.09804478954481,-4.42605937493084,614.537262458679,2.28584754404993,0.0192847240576854,1.20369251814291,45.1748356387099,586.542755145098,95.3867749610592,0.017365971733251,1.26268133643755
7,7.037526,28,28.063349,5.4075,5.482183,118.082443,NaN,1.007772,NaN,29.028641,400,400.071198,25,30.032606,9.332794,46.895031,50.005833,402.09433,399.492981,399.088715,5397.342285,10.911453,10.421411,10.38738,1.372955,1.392366,1.319258,25.213905,51.313969,20.549559,5.588194,51.421768,51.369415,114.504784,NaN,635.751953,525.751724217292,2.21210521831188,0.0556092896983349,1.09807850978833,-4.43134621569027,614.430935061251,2.28557770640463,0.0192778931971458,1.20382567899186,45.1742530854492,586.535006393296,95.3801689357226,0.0173656804455155,1.26270082229043
7,7.038766,28,28.06304,5.4075,5.464605,118.066788,NaN,1.007171,NaN,29.027514,400,400.15094,25,30.035133,9.338368,46.797806,50.005833,401.929626,399.370331,398.962311,5392.62793,10.9048,10.415855,10.38749,1.374581,1.394091,1.325149,25.226189,51.262962,20.569359,5.568014,51.371635,51.380157,114.486053,NaN,631.874512,525.728215851491,2.21199610017289,0.0555923304106907,1.0982908498116,-4.42603367078198,614.41246645858,2.28553202182673,0.0192768802726115,1.20384661675353,45.1737879416162,586.494258287457,95.3475251303857,0.0173630206359095,1.26282484589227
7,7.039587,28,28.060165,5.4075,5.456468,118.095367,NaN,1.007292,NaN,29.030443,400,400.108582,25,30.040157,9.340589,46.759521,50.005833,401.929626,399.370331,398.962311,5392.62793,10.9048,10.415855,10.38749,1.374581,1.394091,1.325149,25.226189,51.262962,20.569359,5.568014,51.371635,51.380157,114.486053,NaN,631.874512,525.716494000196,2.21193764736938,0.0555822289377898,1.09840508620148,-4.42251664354012,614.450381764571,2.28564310213974,0.0192814817581941,1.20377107577973,45.1694599594535,586.467727417628,95.3230283840463,0.0173630356175032,1.26287239644275
7,7.039587,28,28.060165,5.4075,5.455379,118.149323,NaN,1.007292,NaN,29.044241,400,400.088379,25,30.03845,9.334592,46.65411,50.005833,401.807007,399.286987,398.865936,5395.427246,10.911719,10.420083,10.397141,1.374619,1.393514,1.330312,25.212049,51.262924,20.551235,5.594854,51.382038,51.309692,114.546852,NaN,627.084595,525.715297832567,2.21193335396595,0.055581879093901,1.09841333193995,-4.42251664354012,614.515330182715,2.28580909500668,0.01928582467504,1.20368755935448,45.1694599594535,586.466145416865,95.3217756861064,0.0173629244945758,1.26287736698401
7,7.038249,28,28.059338,5.4075,5.450983,118.186775,NaN,1.006636,NaN,29.053341,400,400.063751,25,30.037186,9.343728,46.635914,49.990501,402.049805,399.445435,398.98349,5397.938477,10.932731,10.432795,10.410776,1.375409,1.391497,1.334723,25.181068,51.274673,20.552692,5.586968,51.418804,51.260193,114.577194,NaN,633.710327,525.715008002059,2.21195900961978,0.0555926698101595,1.09836078268642,-4.42824857274638,614.56141877921,2.2859309490494,0.0192895008195667,1.20362074662931,45.1682149432261,586.47416291062,95.3271209453426,0.0173640280488747,1.26284188609949
7,7.037417,28,28.061359,5.4075,5.448608,118.21669,NaN,1.007318,NaN,29.048748,400,400.103546,25,30.040791,9.349086,46.702385,49.990501,402.049805,399.445435,398.98349,5397.938477,10.932731,10.432795,10.410776,1.375409,1.391497,1.334723,25.181068,51.274673,20.552692,5.586968,51.418804,51.260193,114.577194,NaN,633.710327,525.715221718423,2.21197637973481,0.0555994970542589,1.09832538968956,-4.43181323956071,614.59495885751,2.2860066906087,0.019290289979105,1.20359650183036,45.1712574303985,586.484072697772,95.3374201524281,0.0173634035502584,1.26283591276937
7,7.037785,28,28.060261,5.4075,5.443701,118.283379,NaN,1.006928,NaN,29.06389,400,400.132385,25,30.044073,9.36486,46.732601,49.990501,401.974182,399.371063,398.875153,5394.456543,10.93364,10.43489,10.413419,1.367956,1.386521,1.323768,25.22415,51.338249,20.554972,5.587432,51.343689,51.213558,114.615074,0.667299687862396,697.235596,525.708583698905,2.21194520920327,0.0555945628429355,1.09838615062604,-4.43023652048231,614.676560811691,2.28622059036287,0.0192965344746118,1.2034819765218,45.1696044818906,586.470680444752,95.3254832127491,0.0173631803162331,1.26286431369537
7,7.038162,28,28.058495,5.4075,5.443371,118.33403,NaN,1.006671,NaN,29.063974,400,400.147736,25,30.053015,9.353274,46.866402,49.990501,402.116028,399.531006,399.057892,5396.664063,10.951642,10.437777,10.430902,1.361293,1.383159,1.321974,25.240816,51.297855,20.583725,5.579813,51.408085,51.279453,114.566429,NaN,849.958923,525.706942220271,2.21193179422288,0.0555910176202846,1.09841284106492,-4.42862130535491,614.739668606671,2.28639050879106,0.0193020231504796,1.20338514512347,45.1669458107662,586.462671019792,95.3169981566556,0.0173637716718174,1.26286749660593
7,7.038712,28,28.056694,5.4075,5.43792,118.307678,NaN,1.007407,NaN,29.068268,400,400.191376,25,30.070282,9.348,46.943897,49.990501,402.116028,399.531006,399.057892,5396.664063,10.951642,10.437777,10.430902,1.361293,1.383159,1.321974,25.240816,51.297855,20.583725,5.579813,51.408085,51.279453,114.566429,NaN,849.958923,525.699088491619,2.21189262905826,0.0555842494255788,1.09848943814653,-4.42626500872103,614.710151808129,2.28632398898532,0.0193013459717955,1.20340608800917,45.1642343162848,586.445113052861,95.3009095936313,0.017363715164826,1.26290025656172
7,7.036679,28,28.057425,5.4075,5.439263,118.308296,NaN,1.006766,NaN,29.065742,400,400.184631,25,30.076019,9.341915,47.122917,49.990501,402.049957,399.429413,398.939392,5398.783691,10.955243,10.438992,10.427618,1.366397,1.38335,1.322783,25.231249,51.301311,20.571644,5.57858,51.44138,51.313732,114.530014,0.582096874713898,899.331238,525.707461352514,2.21196325315564,0.0556032282195159,1.09834878933517,-4.43497543580946,614.710004464338,2.28632000834717,0.0193008101632183,1.20341304374103,45.1653348889361,586.472404701987,95.3234075831001,0.0173651546872438,1.2628235992315
7,7.03729,28,28.059183,5.4075,5.439263,118.308296,NaN,1.007033,NaN,29.065742,400,400.184631,25,30.076019,9.343421,47.269093,49.990501,401.96524,399.377716,398.878052,5395.317383,10.950326,10.431231,10.426298,1.364437,1.379852,1.32567,25.229954,51.397526,20.592875,5.548568,51.488041,51.352726,114.533966,0.481412708759308,895.497192,525.705388417228,2.2119436180766,0.0555976528996935,1.09838799698141,-4.43235739357868,614.707861541509,2.28630586665814,0.0192994021469178,1.20343205259164,45.1679815936547,586.468222376421,95.3222288110218,0.0173637120490841,1.26285861860357
7,7.040705,28,28.059069,5.4075,5.44221,118.320389,NaN,1.006782,NaN,29.079647,400,400.151489,25,30.072943,9.335835,47.247871,49.990501,401.96524,399.377716,398.878052,5395.317383,10.950326,10.431231,10.426298,1.364437,1.379852,1.32567,25.229954,51.397526,20.592875,5.548568,51.488041,51.352726,114.533966,0.481412708759308,895.497192,525.697038735294,2.21184551315134,0.0555674555488157,1.09858486051332,-4.41772781933838,614.722553479868,2.28634395941907,0.0193004661933861,1.20341226584894,45.1678099681807,586.431876920264,95.2933114530588,0.0173612333957043,1.26297144521356
7,7.040804,28,28.058739,5.4075,5.437745,118.298584,NaN,1.007051,NaN,29.055586,400,400.109161,25,30.069996,9.342311,46.984898,49.990501,402.009155,399.382324,398.925659,5395.572754,10.915438,10.411538,10.390592,1.374542,1.392489,1.330416,25.260624,51.251602,20.587067,5.551314,51.45575,51.379421,114.519791,NaN,859.541138,525.691797526991,2.21182472520125,0.0555651187109493,1.09862507527615,-4.41730379211498,614.696715002102,2.28627958088735,0.0192989764814382,1.20344215932884,45.1673131545931,586.423644895802,95.2863930161859,0.0173608707090081,1.26299322839125
7,7.038977,28,28.059441,5.4075,5.418546,118.255936,NaN,1.006751,NaN,29.04805,400,400.115692,25,30.070454,9.32369,46.815945,49.990501,402.009155,399.382324,398.925659,5395.572754,10.915438,10.411538,10.390592,1.374542,1.392489,1.330416,25.260624,51.251602,20.587067,5.551314,51.45575,51.379421,114.519791,NaN,859.541138,525.676905432295,2.21180771241851,0.0555756070932935,1.09865337926105,-4.42512975214532,614.644533095101,2.28614280820811,0.0192949833159353,1.20351529825935,45.1683700072351,586.418595498629,95.2832471264778,0.0173600573433453,1.26301785598817
7,7.037772,28,28.05809,5.4075,5.404126,118.233719,NaN,1.007231,NaN,29.046682,400,400.16272,25,30.06953,9.320754,46.741722,49.989315,401.192688,398.917786,398.265198,5389.520996,10.855711,10.38188,10.425952,1.374305,1.391969,1.335342,25.26989,51.401699,20.571211,5.573812,51.448956,51.338882,114.541573,0.150608748197555,743.305054,525.665153267794,2.2117895658911,0.0555819630565215,1.0986853990174,-4.43029221872916,614.61944211945,2.28608536168736,0.0192942776166605,1.20353486682707,45.1663360748472,586.409564433213,95.2744569557569,0.0173603055571881,1.26302944690277
7,7.037865,28,28.058603,5.4075,5.412024,118.229851,NaN,1.006589,NaN,29.020491,400,399.766388,25,30.066746,9.318638,46.708031,49.989315,401.233459,398.943115,398.251526,5390.132813,10.869392,10.393475,10.430088,1.376049,1.393248,1.341755,25.280539,51.309914,20.597263,5.559116,51.469814,51.32523,114.552986,0.435810923576355,563.116028,525.673514751688,2.21181772721358,0.0555836532063564,1.09863142490084,-4.42989376376204,614.614161075554,2.28606933942455,0.0192935555873001,1.20354637755417,45.167108405876,586.420830483571,95.2839995899957,0.0173607618513465,1.26300038835175
7,7.037865,28,28.058603,5.4075,5.412078,118.258354,NaN,1.006589,NaN,29.016167,400,399.594116,25,30.073328,9.304585,46.782928,49.989315,401.233459,398.943115,398.251526,5390.132813,10.869392,10.393475,10.430088,1.376049,1.393248,1.341755,25.280539,51.309914,20.597263,5.559116,51.469814,51.32523,114.552986,0.435810923576355,563.116028,525.673574077774,2.21181794018619,0.0555836705619091,1.09863101510608,-4.42989376376204,614.648465132631,2.28615698524466,0.0192958489133836,1.20350250933194,45.167108405876,586.420908949932,95.2840617169507,0.0173607673637066,1.2630001415022
7,7.038628,28,28.061142,5.4075,5.399332,118.308609,NaN,1.006807,NaN,29.032009,400,399.568817,25,30.074324,9.322496,46.839237,49.989315,401.302032,399.108521,398.351807,5394.976563,10.880982,10.40159,10.452862,1.356151,1.38161,1.324039,25.291832,51.289776,20.644136,5.521225,51.425507,51.310505,114.558128,0.460958957672119,526.325684,525.656979560594,2.21174314319194,0.0555726147701519,1.09877683947618,-4.42662487042014,614.705850259031,2.28629107100328,0.0192978585284845,1.20345275522888,45.1709307587013,586.397759240556,95.2688151738117,0.0173574824398175,1.26310462075362
7,7.037304,28,28.059822,5.4075,5.393843,118.358765,NaN,1.00708,NaN,29.031179,400,399.618103,25,30.065243,9.328125,46.758064,49.989315,401.215393,399.047333,398.267944,5396.642578,10.890891,10.409605,10.44711,1.333598,1.369742,1.292585,25.292698,51.36681,20.583714,5.570111,51.518909,51.260612,114.590286,0.384035021066666,550.727905,525.655444275217,2.21176404889213,0.0555829270102429,1.09873340468624,-4.43229740773006,614.767817030624,2.28645586567346,0.0193029497338452,1.20336158844112,45.1689435897412,586.403170052357,95.2714966734628,0.0173587248024806,1.26307114496225
7,7.037241,28,28.058138,5.4075,5.399875,118.371658,NaN,1.007553,NaN,29.036795,400,399.587341,25,30.05246,9.326225,46.775612,49.989315,401.215393,399.047333,398.267944,5396.642578,10.890891,10.409605,10.44711,1.333598,1.369742,1.292585,25.292698,51.36681,20.583714,5.570111,51.518909,51.260612,114.590286,0.384035021066666,550.727905,525.662285599123,2.21178986682557,0.0555854407482677,1.09868354313679,-4.43256734476336,614.785383420913,2.28650903655238,0.0193053355123949,1.20332366197701,45.1664083401959,586.409758634303,95.2746689774995,0.0173602878392969,1.26302943362111
7,7.038744,28,28.058544,5.4075,5.401505,118.345032,NaN,1.006959,NaN,29.009634,400,399.558563,25,30.042686,9.340478,47.049168,49.989315,401.119507,399.019562,398.290436,5397.977539,10.893958,10.40446,10.447396,1.344393,1.370291,1.302723,25.296694,51.403606,20.585377,5.553763,51.525547,51.305595,114.566406,0.251144737005234,568.560852,525.658973316589,2.21174798653684,0.0555722553129543,1.09876778981429,-4.42612791940928,614.75284844786,2.28642393308001,0.0193028688259588,1.20336881488213,45.1670195808294,586.395033937133,95.2635038115928,0.0173589881167972,1.26308083802121
7,7.036093,28,28.0606,5.4075,5.398134,118.323776,NaN,1.006754,NaN,28.993341,400,399.492767,25,30.035648,9.353773,47.180824,49.989315,401.119507,399.019562,398.290436,5397.977539,10.893958,10.40446,10.447396,1.344393,1.370291,1.302723,25.296694,51.403606,20.585377,5.553763,51.525547,51.305595,114.566406,0.251144737005234,568.560852,525.664270559765,2.21181990368882,0.0555953561835134,1.09862296704086,-4.43748651925301,614.724763444976,2.28634205669524,0.0192995125140779,1.20342362146253,45.1701148237254,586.425099221622,95.28980317017,0.0173597570419951,1.26301182837462
7,7.035637,28,28.059563,5.4075,5.405633,118.311668,NaN,1.00757,NaN,28.996115,400,399.563843,25,30.041809,9.347527,47.275322,49.989315,401.217438,399.157776,398.487732,5398.442871,10.889093,10.405295,10.445611,1.375441,1.36734,1.307006,25.309942,51.396626,20.594334,5.543031,51.436378,51.306637,114.563652,0.128630712628365,581.754517,525.674056883534,2.2118641382555,0.0556019287340301,1.09853675884909,-4.43944064643875,614.711456313232,2.28631317620498,0.0192993690613276,1.20343098660948,45.168553674722,586.439596928653,95.3000235924916,0.0173614529466423,1.26295331933523
7,7.035822,28,28.059034,5.4075,5.405633,118.311668,NaN,1.007218,NaN,28.996115,400,399.563843,25,30.041809,9.350742,47.106422,50.023899,401.236389,399.126526,398.556885,5394.63916,10.873001,10.390381,10.434378,1.364246,1.356015,1.31333,25.320326,51.341671,20.597883,5.545553,51.444378,51.314613,114.575821,0,590.284607,525.673428876389,2.21185819105138,0.055600240200164,1.09854864543523,-4.43864784200014,614.712101125527,2.28631743143674,0.01929979272119,1.20342526686438,45.1677572760417,586.436487265934,95.296919393776,0.0173615801340816,1.26295651091553
7,7.036861,28,28.057911,5.4075,5.410717,118.301056,NaN,1.006836,NaN,28.977669,400,399.636322,25,30.056509,9.351853,46.98074,50.023899,401.236389,399.126526,398.556885,5394.63916,10.873001,10.390381,10.434378,1.364246,1.356015,1.31333,25.320326,51.341671,20.597883,5.545553,51.444378,51.314613,114.575821,0,590.284607,525.675487004107,2.21184484256664,0.0555923928197585,1.09857683276757,-4.43419557536532,614.70069926611,2.28629384134849,0.0192998384869693,1.20342941012477,45.1660665844828,586.429619383186,95.2901185554433,0.017361831431173,1.26296412559067
7,7.036901,28,28.058256,5.4075,5.405352,118.277847,NaN,1.006561,NaN,28.969648,400,399.650299,25,30.064533,9.338781,46.829041,50.023899,401.468445,399.129059,398.52652,5389.903809,10.875211,10.395339,10.429822,1.365106,1.381459,1.320106,25.30797,51.352386,20.619753,5.525155,51.450768,51.30661,114.570244,0,598.322388,525.669457236107,2.21182239793171,0.0555903033501229,1.09862011270664,-4.43402417952154,614.672347806927,2.28621971170586,0.019297695070722,1.20346878663851,45.1665859921113,586.421948912306,95.284463962191,0.0173610671430644,1.26299254858013
7,7.036387,28,28.057732,5.4075,5.398482,118.255455,NaN,1.00705,NaN,28.982496,400,399.691132,25,30.068035,9.341678,46.867527,50.023899,401.300079,399.006439,398.401764,5391,10.881493,10.391678,10.444621,1.36568,1.38401,1.320335,25.284336,51.284805,20.592894,5.544527,51.450565,51.260731,114.586906,0,602.841431,525.663654696607,2.2118118249148,0.0555927850954126,1.09863922301621,-4.43622667252646,614.646038379055,2.28615507913389,0.0192963131958892,1.20349754183133,45.1657970928046,586.4171437516,95.2800233870252,0.017361071942425,1.26300113966834
7,7.036176,28,28.05827,5.4075,5.39185,118.276253,NaN,1.007183,NaN,28.964855,400,399.627625,25,30.075806,9.335861,46.855827,50.023899,401.300079,399.006439,398.401764,5391,10.881493,10.391678,10.444621,1.36568,1.38401,1.320335,25.284336,51.284805,20.592894,5.544527,51.450565,51.260731,114.586906,0,602.841431,525.657084829188,2.21179244973802,0.0555925785265326,1.09867601337878,-4.43713084418266,614.670412405512,2.2862146982095,0.0192975556203221,1.20347138762869,45.1666070694192,586.410939400236,95.275764070323,0.0173602845491026,1.26302736201044
7,7.036176,28,28.05827,5.4075,5.390626,118.29689,NaN,1.007183,NaN,28.948919,400,399.566071,25,30.075161,9.331047,46.802383,50.023899,401.295105,398.911591,398.325409,5392.987305,10.893383,10.39952,10.439292,1.35744,1.38008,1.327326,25.268505,51.392715,20.618914,5.529267,51.420109,51.245686,114.611305,0,605.998962,525.655740044059,2.21178762178098,0.0555921850204713,1.09868530890077,-4.43713084418266,614.695248117396,2.28627814581174,0.0192992158253156,1.20343968801292,45.1666070694192,586.409160659779,95.2743557583821,0.0173601595866451,1.26303295947922
7,7.03747,28,28.058382,5.4075,5.398933,118.303986,NaN,1.007136,NaN,28.916031,400,399.575073,25,30.063818,9.333978,46.690998,50.023899,401.30069,398.939423,398.367645,5391.816406,10.894125,10.394693,10.441088,1.371462,1.378714,1.334817,25.266899,51.335327,20.612883,5.537724,51.403744,51.273243,114.605614,0,610.611938,525.660473101197,2.21177879023705,0.0555830488035248,1.09870541785701,-4.43158615387239,614.703651158575,2.28629906004883,0.0192996969550558,1.20343000610837,45.1667756875936,586.40610134601,95.2720695224163,0.0173598714845885,1.26304398245626
7,7.036505,28,28.05706,5.4075,5.409343,118.256783,NaN,1.00749,NaN,28.908882,400,399.585266,25,30.055466,9.3166,46.763802,50.023899,401.30069,398.939423,398.367645,5391.816406,10.894125,10.394693,10.441088,1.371462,1.378714,1.334817,25.266899,51.335327,20.612883,5.537724,51.403744,51.273243,114.605614,0,610.611938,525.675186016216,2.21185086694585,0.055595199632982,1.09856438387304,-4.43572103101667,614.648456129526,2.28616456923691,0.0192969582322388,1.20348822662345,45.164785358135,586.430361487051,95.2896733100148,0.017362439641697,1.2629511947732
7,7.037179,28,28.055904,5.4075,5.412738,118.151291,NaN,1.007362,NaN,28.923223,400,399.62851,25,30.051977,9.327069,47.032131,50.023899,401.490173,399.07132,398.51178,5393.407715,10.896464,10.403384,10.432131,1.365916,1.373652,1.330969,25.258684,51.342701,20.602882,5.532173,51.409248,51.314381,114.554741,0,617.608398,525.676627792536,2.21184259166928,0.0555901409535112,1.09858193110811,-4.43283299887577,614.522900238057,2.28584944382699,0.0192893946212518,1.20363831596816,45.1630448902913,586.425305447667,95.2842669145625,0.0173628398499408,1.26295270062311
7,7.03832,28,28.05603,5.4075,5.405496,118.111794,NaN,1.007548,NaN,28.94619,400,399.645996,25,30.053629,9.328103,47.084969,50.023899,401.490173,399.07132,398.51178,5393.407715,10.896464,10.403384,10.432131,1.365916,1.373652,1.330969,25.258684,51.342701,20.602882,5.532173,51.409248,51.314381,114.554741,0,617.608398,525.664797974114,2.21177735622814,0.0555774049177054,1.09871022095856,-4.42794439125976,614.47520507562,2.28572692798354,0.0192861144143152,1.2037007612468,45.1632345979248,586.401489845247,95.2655633459428,0.0173610842648383,1.2630291995918
7,7.036378,28,28.055649,5.4075,5.403628,118.113388,NaN,1.007014,NaN,28.952038,400,399.588562,25,30.058456,9.337946,46.930347,50.023899,401.327393,398.908081,398.403442,5391.865723,10.882769,10.392257,10.423368,1.370437,1.366986,1.327293,25.230856,51.213261,20.599777,5.528177,51.42112,51.293343,114.57814,0,625.724365,525.669338747431,2.2118324103156,0.0555945214767452,1.09859958605117,-4.43626523866902,614.477588990941,2.28573489890795,0.0192865477991028,1.20369416047653,45.1626609561847,586.421111555528,95.280636716634,0.017362711839515,1.26296271611896
7,7.034834,28,28.053797,5.4075,5.403628,118.113388,NaN,1.006518,NaN,28.952038,400,399.588562,25,30.058456,9.353218,46.901165,50.015343,401.34079,398.915924,398.458008,5387.368164,10.875946,10.384914,10.407763,1.358754,1.351813,1.314465,25.229811,51.354427,20.587675,5.528738,51.428368,51.216663,114.628677,0.129549562931061,634.95874,525.674580226729,2.21188204657919,0.0556086142922793,1.09850037443837,-4.44288203000514,614.479850349494,2.28574980795569,0.0192880308158698,1.20367406771895,45.159872460627,586.436183532373,95.2903230542969,0.017364981193803,1.26289225715817
7,7.035148,28,28.053167,5.4075,5.411029,118.117355,NaN,1.006692,NaN,28.951328,400,399.568054,25,30.05971,9.348069,47.068817,50.015343,401.34079,398.915924,398.458008,5387.368164,10.875946,10.384914,10.407763,1.358754,1.351813,1.314465,25.229811,51.354427,20.587675,5.528738,51.428368,51.216663,114.628677,0.129549562931061,634.95874,525.681644254818,2.21190113753357,0.0556081270633107,1.09846442372708,-4.44153629775155,614.485394531289,2.28576708358031,0.0192888547042643,1.20366109593871,45.1589238582627,586.442123427694,95.2942619025873,0.0173658103378683,1.26286574049274
7,7.03344,28,28.053997,5.4075,5.420252,118.131706,NaN,1.006776,NaN,28.97073,400,399.636932,25,30.063406,9.342237,47.001659,50.015343,401.442993,399.07428,398.659393,5384.180176,10.867185,10.37763,10.410076,1.35839,1.341758,1.308933,25.251734,51.304565,20.592264,5.53101,51.419762,51.187374,114.649704,0.0857659801840782,641.740906,525.697571071791,2.21199241322008,0.0556266880903282,1.09828487301833,-4.44885694709922,614.501654825491,2.28580454908794,0.0192893452746502,1.20364790575524,45.1601736008309,586.477196188115,95.3230425653097,0.0173677319389616,1.26276588550996
7,7.032941,28,28.053959,5.4075,5.424315,118.158073,NaN,1.007946,NaN,28.970154,400,399.68927,25,30.063177,9.3416,47.186111,50.015343,401.41037,399.034851,398.60675,5391.431641,10.902718,10.405849,10.445765,1.366847,1.362043,1.309558,25.264872,51.257927,20.611229,5.500286,51.395367,51.250763,114.599648,0.0988304391503334,644.614319,525.703726443019,2.21202447416009,0.0556325522650576,1.09822208879194,-4.4509959634222,614.533437253335,2.28588596014727,0.0192914981205005,1.20360675407774,45.1601163843182,586.488943930271,95.3322997800887,0.0173685821179588,1.26272852947647
7,7.032941,28,28.053959,5.4075,5.426455,118.16938,NaN,1.007946,NaN,28.949415,400,399.656891,25,30.065062,9.341832,47.340229,50.015343,401.41037,399.034851,398.60675,5391.431641,10.902718,10.405849,10.445765,1.366847,1.362043,1.309558,25.264872,51.257927,20.611229,5.500286,51.395367,51.250763,114.599648,0.0988304391503334,644.614319,525.706076620959,2.21203291057647,0.0556332402727059,1.09820589271822,-4.4509959634222,614.54704633621,2.28592073808107,0.0192924082194148,1.20358929853264,45.1601163843182,586.492052610936,95.3347616652873,0.0173688005156051,1.26271877160597
7,7.033634,28,28.052004,5.4075,5.4276,118.194435,NaN,1.007471,NaN,28.930004,400,399.670624,25,30.070522,9.332664,47.340714,50.015343,401.295166,399.00946,398.541962,5384.349121,10.891638,10.403204,10.437616,1.352153,1.371954,1.295884,25.296894,51.316959,20.597469,5.518597,51.444092,51.293304,114.564056,0,645.247559,525.704982853655,2.21201514549254,0.0556272785174935,1.09824169427281,-4.44802537671865,614.579587160691,2.2860135310269,0.0192959907453061,1.2035294718432,45.1571726654235,586.482110881301,95.3245164206989,0.0173693801956737,1.26272565010828
7,7.033652,28,28.049007,5.4075,5.429705,118.219742,NaN,1.007544,NaN,28.936224,400,399.644958,25,30.069843,9.330903,47.115582,50.015343,401.295166,399.00946,398.541962,5384.349121,10.891638,10.403204,10.437616,1.352153,1.371954,1.295884,25.296894,51.316959,20.597469,5.518597,51.444092,51.293304,114.564056,0,645.247559,525.707233566628,2.21202286533537,0.0556277908212923,1.0982269173134,-4.44794822158809,614.613700271398,2.28611547573504,0.0193004286811594,1.20345803844785,45.1526596625926,586.479749552907,95.3190098735617,0.0173711739883743,1.26269576297177
