P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.035069,28,28.048527,5.4075,5.426432,118.251808,NaN,1.006463,NaN,28.936899,400,399.650543,25,30.075045,9.331852,46.982841,50.015343,401.306549,399.100159,398.588928,5387.015137,10.898391,10.403029,10.434301,1.363378,1.395843,1.325319,25.286865,51.335136,20.561014,5.550063,51.413383,51.307861,114.574371,0,642.145386,525.698831065203,2.21196441145874,0.055613799663487,1.09834263224314,-4.44187486940024,614.652874919368,2.28621793510457,0.0193033939714812,1.20340353264606,45.1519368251072,586.457377858272,95.3007104364785,0.0173699158392012,1.2627600393938
7,7.033353,28,28.047974,5.4075,5.423951,118.267624,NaN,1.00657,NaN,28.952801,400,399.666016,25,30.081017,9.328165,47.180763,50.015343,401.192993,399.112305,398.483795,5383.466797,10.885614,10.394031,10.421037,1.368735,1.401146,1.352906,25.305676,51.27256,20.537485,5.582353,51.422283,51.264923,114.588646,0,641.06311,525.701928771071,2.21200979349638,0.0556286719198471,1.09825128345543,-4.44922987350191,614.672582036269,2.28627101156432,0.0193051099184758,1.20337325593224,45.1511040443695,586.473138574106,95.312520794494,0.0173713849973555,1.26270366032973
7,7.03621,28,28.047195,5.4075,5.419753,118.309097,NaN,1.006779,NaN,28.955658,400,399.657623,25,30.080236,9.322453,47.427246,50.015343,401.192993,399.112305,398.483795,5383.466797,10.885614,10.394031,10.421037,1.368735,1.401146,1.352906,25.305676,51.27256,20.537485,5.582353,51.422283,51.264923,114.588646,0,641.06311,525.687622842063,2.2119014009187,0.055601237879071,1.09846649310163,-4.43698514688242,614.723437704932,2.28640477385333,0.01930907148982,1.20330121682676,45.1499309015775,586.431848655039,95.2788773070926,0.0173689928251546,1.26282367363999
7,7.035896,28,28.047003,5.4075,5.404456,118.366058,NaN,1.007771,NaN,28.942282,400,399.676727,25,30.067245,9.323604,47.306908,49.998966,401.37323,399.183105,398.513214,5386.766602,10.887052,10.393839,10.416772,1.356417,1.347388,1.3052,25.287109,51.35815,20.515806,5.57827,51.417641,51.222012,114.609665,0,646.127502,525.671884669251,2.2118511703743,0.0555991864438166,1.09856232972756,-4.4383307246635,614.792210363252,2.28658139104919,0.0193138081599323,1.2032119701477,45.1496417534451,586.413009178284,95.2637260434341,0.0173677943616038,1.26288051697074
7,7.034193,28,28.04734,5.4075,5.399682,118.407066,NaN,1.007644,NaN,28.939266,400,399.687531,25,30.057682,9.321036,47.205116,49.998966,401.412811,399.225616,398.517822,5384.094238,10.874615,10.388342,10.40849,1.344719,1.331747,1.296135,25.275757,51.183838,20.53021,5.575934,51.406075,51.24305,114.625145,0,646.0047,525.672421554066,2.2118870940682,0.0556131980635159,1.09848911816624,-4.4456293513548,614.841139998498,2.28670469679794,0.0193168367026197,1.20315298863675,45.1501492676545,586.426829472237,95.275078768832,0.017368545271339,1.26284125748863
7,7.033767,28,28.047508,5.4075,5.399682,118.407066,NaN,1.006884,NaN,28.939266,400,399.687531,25,30.057682,9.330833,47.088951,49.998966,401.412811,399.225616,398.517822,5384.094238,10.874615,10.388342,10.40849,1.344719,1.331747,1.296135,25.275757,51.183838,20.53021,5.575934,51.406075,51.24305,114.625145,0,646.0047,525.673867700548,2.21190079127133,0.0556170880841805,1.09846174732987,-4.44745528957708,614.840935408589,2.28670334549648,0.0193167020142439,1.20315480156519,45.1504022700303,586.432167689825,95.2795098648955,0.017368810568583,1.26282656857357
7,7.032727,28,28.044983,5.4075,5.397254,118.364525,NaN,1.007229,NaN,28.966021,400,399.699768,25,30.047956,9.324038,47.096066,49.998966,401.539581,399.27301,398.571594,5385.035156,10.8745,10.389922,10.401846,1.337661,1.331399,1.289953,25.283489,51.234921,20.531868,5.563097,51.49622,51.199379,114.647331,0,643.684998,525.674731140637,2.21192465810717,0.0556258060252478,1.09841334101704,-4.45191333243838,614.79282669112,2.28659293049176,0.019315304308383,1.20319249928884,45.1465995824744,586.436575069257,95.2799351575067,0.0173707716139864,1.26278127332194
7,7.032764,28,28.043224,5.4075,5.39925,118.269989,NaN,1.007677,NaN,28.985102,400,399.7612,25,30.051514,9.322124,47.160835,49.998966,401.687775,399.32486,398.658051,5387.679688,10.880363,10.392341,10.406281,1.346003,1.358043,1.296834,25.277304,51.280998,20.547066,5.554549,51.460117,51.168362,114.659615,0,643.648865,525.676797961241,2.21193133919222,0.055626109891696,1.09840058593359,-4.45175472038983,614.681219508061,2.28631650847996,0.0193091076847068,1.20331824441183,45.143950347718,586.435980955816,95.2773295592024,0.0173718803928268,1.2627612361877
7,7.032404,28,28.041,5.4075,5.406701,118.196968,NaN,1.006529,NaN,28.966438,400,399.812836,25,30.058754,9.316835,47.223415,49.998966,401.687775,399.32486,398.658051,5387.679688,10.880363,10.392341,10.406281,1.346003,1.358043,1.296834,25.277304,51.280998,20.547066,5.554549,51.460117,51.168362,114.659615,0,643.648865,525.686203779183,2.21197229535217,0.0556317944878417,1.09832099761147,-4.45329799970773,614.596061244582,2.28610989686249,0.019305013037102,1.20340638215717,45.1406005934253,586.44720669588,95.2835201016575,0.0173741243555754,1.2626982747573
7,7.032404,28,28.041,5.4075,5.399313,118.195267,NaN,1.006529,NaN,28.962925,400,399.791595,25,30.055164,9.332551,47.250946,49.998966,401.536652,399.086395,398.465363,5384.741211,10.916018,10.402923,10.437688,1.361062,1.368552,1.303875,25.263817,51.341885,20.552263,5.547071,51.48431,51.210056,114.633362,0.0881751850247383,649.312744,525.67808917686,2.21194316408408,0.0556294187676914,1.09837698281535,-4.45329799970773,614.594014248099,2.28610466620761,0.0193048760986924,1.20340900006779,45.1406005934253,586.436473883452,95.2750203124723,0.0173733699346141,1.26273199232694
7,7.035137,28,28.040253,5.4075,5.380435,118.290871,NaN,1.007261,NaN,28.966112,400,399.791138,25,30.048065,9.335452,47.014763,49.998966,401.743164,399.160797,398.712891,5382.720703,10.926366,10.39308,10.422103,1.329079,1.361917,1.30494,25.278131,51.27927,20.571022,5.532701,51.406441,51.227654,114.627342,0,646.070923,525.648071641348,2.21178082892304,0.0555983912330726,1.0986959012783,-4.44158344046559,614.709968527983,2.28640461189935,0.0193131704346444,1.20325409716645,45.1394754280749,586.37537189758,95.2257281525853,0.0173695633637511,1.26291483879834
7,7.035452,28,28.041752,5.4075,5.369013,118.393051,NaN,1.007599,NaN,28.998978,400,399.84375,25,30.048861,9.329131,46.958435,49.998966,401.743164,399.160797,398.712891,5382.720703,10.926366,10.39308,10.422103,1.329079,1.361917,1.30494,25.278131,51.27927,20.571022,5.532701,51.406441,51.227654,114.627342,0,646.070923,525.634451813845,2.21172564145716,0.0555918432887906,1.09880297531984,-4.440233466731,614.831083420515,2.28670658316533,0.0193201901420303,1.20311406458375,45.1417332668713,586.357646041571,95.2135133023183,0.0173673367936459,1.26298932904309
7,7.031693,28,28.042175,5.4075,5.369285,118.421661,NaN,1.007215,NaN,29.039381,400,399.885986,25,30.048662,9.324908,47.137913,49.998966,401.844299,399.267822,398.877625,5381.081543,10.917998,10.387394,10.412352,1.327465,1.347198,1.304347,25.276648,51.144283,20.559172,5.535614,51.356621,51.205837,114.639404,0,644.79248,525.647518481509,2.21184760832585,0.0556262569493561,1.09855908074846,-4.45634615287588,614.864988847548,2.28679108711092,0.0193221524033559,1.20307501057754,45.1423703854858,586.403311125056,95.2501852788513,0.0173702702053442,1.26285087855651
7,7.023376,28,28.040213,5.4075,5.378036,118.390762,NaN,1.006681,NaN,29.035202,400,399.941376,25,30.055983,9.329218,47.375656,49.998966,401.844299,399.267822,398.877625,5381.081543,10.917998,10.387394,10.412352,1.327465,1.347198,1.304347,25.276648,51.144283,20.559172,5.535614,51.356621,51.205837,114.639404,0,644.79248,525.68536768956,2.21214972399177,0.0557051503203869,1.09795832100708,-4.49201967590142,614.830203866152,2.28671193100595,0.0193212403514302,1.20310094663818,45.1394151776111,586.511214229122,95.3332603517605,0.0173791382662742,1.26248761889037
7,7.017684,28,28.039644,5.4075,5.379325,118.395653,NaN,1.005861,NaN,29.01086,400,399.954315,25,30.059341,9.33814,47.306114,49.984947,401.763092,399.314911,398.907104,5378.749023,10.90108,10.375894,10.405719,1.347012,1.360273,1.303558,25.237116,51.074608,20.527311,5.50614,51.30912,51.202961,114.621056,0.698259234428406,685.840454,525.706099719109,2.21233805060285,0.0557577340729693,1.09758330820102,-4.51645249271729,614.83678117565,2.28673153730254,0.0193220902470512,1.20308734638485,45.1385581076505,586.579625453808,95.3867625286298,0.0173843187337207,1.26226628249278
7,7.017164,28,28.040483,5.4075,5.384021,118.441704,NaN,1.006681,NaN,28.978289,400,399.903839,25,30.062925,9.345271,47.196354,49.984947,401.685883,399.228699,398.817749,5383.044922,10.895465,10.376945,10.399551,1.362797,1.374519,1.321541,25.24305,51.038071,20.511696,5.512159,51.270393,51.15448,114.67189,NaN,844.006165,525.713018157008,2.21237329974813,0.0557640163670926,1.09751452221637,-4.51868533543819,614.89116156845,2.28686627520481,0.0193251218078243,1.20302624131193,45.1398218669687,586.594074844167,95.3992273282335,0.0173847849384517,1.262231512591
7,7.015624,28,28.042057,5.4075,5.384021,118.441704,NaN,1.007755,NaN,28.978289,400,399.903839,25,30.062925,9.348886,47.114201,49.984947,401.685883,399.228699,398.817749,5383.044922,10.895465,10.376945,10.399551,1.362797,1.374519,1.321541,25.24305,51.038071,20.511696,5.512159,51.270393,51.15448,114.67189,NaN,844.006165,525.718242833718,2.21242289305524,0.0557781474362816,1.0974157838294,-4.52529872330041,614.88924542478,2.28685361452168,0.0193238592569059,1.20304321396072,45.1421926557363,586.615089280954,95.4177848266619,0.0173852312670191,1.26218536980997
7,7.014059,28,28.042578,5.4075,5.389544,118.47007,NaN,1.007771,NaN,28.973289,400,399.84552,25,30.064178,9.337729,46.989262,49.984947,401.74762,399.278595,398.898651,5383.894043,10.894712,10.380757,10.40776,1.3396,1.346674,1.291551,25.236616,51.060066,20.504816,5.500894,51.291515,51.27018,114.599655,1.035295,733.396057,525.729612261636,2.21249505577328,0.0557942930445963,1.09727385594385,-4.53202060254171,614.922736240352,2.28693656525112,0.0193257228576207,1.20300567777092,45.1429773734582,586.642592756703,95.4402075068347,0.0173868227527773,1.26210590443653
7,7.013609,28,28.042135,5.4075,5.387341,118.48732,NaN,1.007551,NaN,29.004726,400,399.884003,25,30.069666,9.324417,46.783722,49.984947,401.805328,399.284943,398.932404,5380.87793,10.891974,10.375067,10.39484,1.330609,1.336795,1.284862,25.255289,51.06155,20.522732,5.480158,51.280819,51.23764,114.611877,NaN,636.768005,525.728721343828,2.21250087149614,0.0557977156921464,1.09726161573383,-4.53395362241224,614.944026944179,2.28699311593864,0.0193274655206864,1.20297468859613,45.1423101381768,586.64396613202,95.4407586535171,0.017387209268206,1.2620961111644
7,7.013051,28,28.041889,5.4075,5.38458,118.502678,NaN,1.006983,NaN,29.034168,400,399.96347,25,30.069677,9.328174,46.598686,49.984947,401.805328,399.284943,398.932404,5380.87793,10.891974,10.375067,10.39484,1.330609,1.336795,1.284862,25.255289,51.06155,20.522732,5.480158,51.280819,51.23764,114.611877,NaN,636.768005,525.727584555061,2.21250796875542,0.0558019509764129,1.09724665686341,-4.53635069805341,614.962801363734,2.28704226732032,0.019328897953551,1.20294871673814,45.1419396157845,586.64615439217,95.4421942831896,0.0173875240778682,1.26208622071028
7,7.013051,28,28.041889,5.4075,5.381113,118.503311,NaN,1.006983,NaN,29.015308,400,399.870514,25,30.054752,9.330229,46.623863,49.984947,401.635956,399.107544,398.814941,5383.443848,10.902421,10.37884,10.412163,1.360254,1.357505,1.307071,25.271746,51.051472,20.488571,5.517166,51.259075,51.16338,114.656197,NaN,568.26239,525.723780355628,2.21249431076326,0.0558008341640625,1.09727277479018,-4.53635069805341,614.963562829967,2.2870442115573,0.0193289488583711,1.20294775586939,45.1419396157845,586.641120189832,95.4382055137231,0.0173871703500971,1.26210194383788
7,7.013864,28,28.041847,5.4075,5.378067,118.508217,NaN,1.006551,NaN,28.993101,400,399.824921,25,30.045094,9.315364,46.915665,49.984947,401.635956,399.107544,398.814941,5383.443848,10.902421,10.37884,10.412163,1.360254,1.357505,1.307071,25.271746,51.051472,20.488571,5.517166,51.259075,51.16338,114.656197,NaN,568.26239,525.717679911327,2.21245612197074,0.0557923868436581,1.0973478416234,-4.53285823290497,614.969515573123,2.28705961775375,0.0193293770802124,1.20293985732657,45.1418763556152,586.626971441479,95.4269443266269,0.0173862036686877,1.2621456245226
7,7.014152,28,28.039753,5.4075,5.388276,118.49498,NaN,1.007603,NaN,28.966112,400,399.784882,25,30.042349,9.309687,46.920986,49.984947,401.629242,399.13266,398.808228,5383.423828,10.906202,10.389985,10.421095,1.347892,1.349082,1.297323,25.313522,51.046169,20.477531,5.522818,51.197834,51.161713,114.667557,NaN,572.233643,525.727905458585,2.21248706520526,0.0557930307137053,1.09728936745482,-4.53162112352908,614.956140091813,2.2870358010622,0.0193299924948723,1.20293739329968,45.1387222925558,586.6347355887,95.4305573286044,0.0173881202091815,1.26209534793758
7,7.014008,28,28.040785,5.4075,5.383206,118.526085,NaN,1.007456,NaN,28.93951,400,399.861755,25,30.029009,9.308464,46.636261,49.97813,401.672882,399.214539,398.853516,5385.575195,10.919798,10.391192,10.437757,1.334537,1.343189,1.28004,25.314371,51.076408,20.482109,5.510793,51.293964,51.163914,114.674385,NaN,573.530151,525.722830595314,2.21247172984524,0.0557927199141308,1.09731834008237,-4.53223967338812,614.992301344282,2.28712303556269,0.0193316659498809,1.2029013173121,45.1402767530013,586.630877692052,95.4287517597144,0.0173871734236589,1.26212022310268
7,7.01513,28,28.040092,5.4075,5.374172,118.516815,NaN,1.007263,NaN,28.941843,400,399.926483,25,30.018452,9.318738,46.315365,49.97813,401.672882,399.214539,398.853516,5385.575195,10.919798,10.391192,10.437757,1.334537,1.343189,1.28004,25.314371,51.076408,20.482109,5.510793,51.293964,51.163914,114.674385,NaN,573.530151,525.709110212026,2.21239999725137,0.0557795095169525,1.09745838697673,-4.52742039458775,614.981993457071,2.2871001382866,0.0193314765035402,1.20290791239392,45.139232919558,586.603234516682,95.4060100228225,0.0173856845968971,1.26219800889124
7,7.014252,28,28.040073,5.4075,5.374172,118.516815,NaN,1.006822,NaN,28.941843,400,399.926483,25,30.018452,9.312938,46.166817,49.97813,401.657257,399.168549,398.805786,5380.955566,10.926809,10.394325,10.433643,1.35135,1.352655,1.291921,25.309019,51.045334,20.480864,5.505453,51.349571,51.200226,114.647209,NaN,575.563293,525.712089250136,2.21242827785917,0.0557875696666418,1.0974020841339,-4.53119158069808,614.982016571575,2.28710029108056,0.0193314917478892,1.20290770779111,45.1392043004702,586.613624587796,95.4142188196252,0.0173864271821078,1.26216529117233
7,7.013906,28,28.038494,5.4075,5.366689,118.501556,NaN,1.00735,NaN,28.953495,400,399.927277,25,30.016071,9.312096,46.051605,49.97813,401.767578,399.329407,398.965393,5386.93457,10.903727,10.378903,10.409518,1.358614,1.360543,1.301478,25.286398,51.183739,20.468552,5.529186,51.274876,51.234692,114.626244,NaN,576.99823,525.705051280044,2.21240993914371,0.055788336018315,1.09743633414031,-4.53267781871494,614.965582412139,2.28706612435029,0.0193315315322419,1.20291385074054,45.1368258518694,586.604120333622,95.404774120195,0.0173867930834419,1.262175376913
7,7.013448,28,28.036798,5.4075,5.366753,118.464584,NaN,1.007628,NaN,28.965061,400,399.923035,25,30.022093,9.313191,46.313515,49.97813,401.767578,399.329407,398.965393,5386.93457,10.903727,10.378903,10.409518,1.358614,1.360543,1.301478,25.286398,51.183739,20.468552,5.529186,51.274876,51.234692,114.626244,NaN,576.99823,525.706675638607,2.21242494564356,0.0557925622338684,1.09740647668153,-4.53464523687632,614.923171437072,2.28696620305376,0.0193299187021483,1.20295172040743,45.1342710521048,586.606702140994,95.4047631001402,0.0173880850683239,1.26214622544159
7,7.013311,28,28.037031,5.4075,5.377645,118.416656,NaN,1.007825,NaN,28.985802,400,399.924255,25,30.025877,9.314374,46.423729,49.97813,401.725128,399.263214,398.883301,5385.557617,10.938861,10.396053,10.443036,1.356184,1.35868,1.295458,25.293953,51.16341,20.465014,5.526341,51.249767,51.19418,114.66037,NaN,574.928955,525.719092919359,2.21247227282811,0.0557973291374444,1.09731557247689,-4.53523376304122,614.865230918196,2.28681709105767,0.0193258761975851,1.20302714636881,45.1346220427953,586.624550297835,95.4191870321206,0.0173891868589545,1.26209334365539
7,7.013999,28,28.036072,5.4075,5.391077,118.34713,NaN,1.007751,NaN,29.010101,400,399.942322,25,30.027906,9.303039,46.606617,49.97813,401.725128,399.263214,398.883301,5385.557617,10.938861,10.396053,10.443036,1.356184,1.35868,1.295458,25.293953,51.16341,20.465014,5.526341,51.249767,51.19418,114.66037,NaN,574.928955,525.731497880584,2.21250302728676,0.0557953377333481,1.09725846439099,-4.532278333075,614.78275396878,2.28661117212496,0.0193210514241996,1.20312284395773,45.1331773930009,586.634217858284,95.4256843836845,0.0173904943453821,1.26205122729306
7,7.014645,28,28.034124,5.4075,5.398407,118.265472,NaN,1.007518,NaN,28.987921,400,399.943024,25,30.035021,9.315373,46.772392,49.97813,401.719727,399.269989,398.879425,5381.227051,10.896399,10.377851,10.40471,1.351653,1.360862,1.294464,25.319921,51.107883,20.465023,5.519633,51.270973,51.219009,114.641464,NaN,584.011597,525.737349761421,2.21251109642975,0.0557917671432378,1.09724464793712,-4.52950352248877,614.68687931187,2.28637586768812,0.0193160419229716,1.20322674928002,45.1302427847893,586.63380414736,95.4229947939644,0.0173917411830419,1.26202831417366
7,7.013229,28,28.035515,5.4075,5.404672,118.137047,NaN,1.007707,NaN,28.967737,400,399.904175,25,30.04678,9.317228,46.728962,49.97813,401.640137,399.159119,398.787872,5384.040039,10.905571,10.378462,10.410639,1.358603,1.364366,1.302547,25.324244,51.159679,20.43231,5.532941,51.202358,51.246948,114.619911,NaN,598.656982,525.749025360345,2.21258137705565,0.0558067876803386,1.09710681109911,-4.53558602376074,614.530644379912,2.28596978492996,0.019304586183121,1.20343926398575,45.132338303785,586.662127804042,95.4471247103932,0.0173928206575399,1.26195717257493
7,7.013229,28,28.035515,5.4075,5.409327,118.011848,NaN,1.007707,NaN,28.963989,400,399.865479,25,30.053278,9.315255,46.459461,49.97813,401.640137,399.159119,398.787872,5384.040039,10.905571,10.378462,10.410639,1.358603,1.364366,1.302547,25.324244,51.159679,20.43231,5.532941,51.202358,51.246948,114.619911,NaN,598.656982,525.754132311051,2.21259971064883,0.0558082868982097,1.09707179673621,-4.53558602376074,614.379962878607,2.28558463133284,0.0192945016011531,1.20363288075186,45.132338303785,586.668885563237,95.4524797381261,0.0173932955768653,1.26193608578885
7,7.013453,28,28.034594,5.4075,5.402273,117.985649,NaN,1.008461,NaN,28.949587,400,399.876282,25,30.070456,9.315181,46.274101,49.97575,401.863464,399.20462,399.036682,5387.594727,10.950065,10.371327,10.41082,1.350366,1.367495,1.305896,25.330326,51.093491,20.50502,5.459191,51.236557,51.310833,114.58078,0.112421944737434,617.792603,525.745633807536,2.21256471385229,0.0558039577317712,1.09713920376987,-4.5346237579846,614.349554067128,2.28551143193949,0.019293129077318,1.20366352514151,45.1309508410716,586.654383973591,95.4398719180714,0.0173928797226319,1.26196989995634
7,7.014456,28,28.034319,5.4075,5.374484,118.038292,NaN,1.006771,NaN,28.966923,400,399.994812,25,30.075493,9.307302,46.165421,49.97575,401.975433,399.327026,399.117188,5388.257324,10.956254,10.372332,10.396699,1.357092,1.366261,1.311222,25.319613,51.191399,20.459383,5.487989,51.271576,51.363457,114.559509,0.48775190114975,752.270813,525.711739486977,2.21242293609419,0.0557857972425744,1.0974128122547,-4.53031532776436,614.41325233862,2.28567563219126,0.0192975908777109,1.20357890761729,45.1305365539223,586.601650854985,95.3977548068291,0.0173893535197709,1.26213120209894
7,7.014185,28,28.034597,5.4075,5.360686,118.07901,NaN,1.008407,NaN,28.97423,400,400.083099,25,30.074137,9.308728,46.147434,49.97575,401.975433,399.327026,399.117188,5388.257324,10.956254,10.372332,10.396699,1.357092,1.366261,1.311222,25.319613,51.191399,20.459383,5.487989,51.271576,51.363457,114.559509,0.48775190114975,752.270813,525.697516381906,2.21237729683416,0.0557838405490585,1.09749952776596,-4.53147937388007,614.46191887725,2.28579866122717,0.019300648001792,1.20351891937132,45.1309553605508,586.585314300506,95.3851486012935,0.0173880231760109,1.26218573895157
7,7.012109,28,28.032682,5.4075,5.360163,118.08329,NaN,1.006516,NaN,28.977161,400,400.166473,25,30.074635,9.324226,46.505482,49.97575,401.980988,399.365753,399.138397,5377.435059,10.959282,10.372797,10.422662,1.374403,1.381897,1.319713,25.332747,51.164661,20.462305,5.484402,51.209747,51.267067,114.623756,0.550214052200317,819.867554,525.70398752543,2.21244211965063,0.055802737457288,1.09737029976109,-4.54039770328859,614.469408493101,2.28582725268771,0.0193025283943252,1.20349152597264,45.1280703512524,586.605874175522,95.3991158901226,0.0173907225943393,1.26209765321759
7,7.010364,28,28.033283,5.4075,5.360163,118.08329,NaN,1.007028,NaN,28.977161,400,400.166473,25,30.074635,9.31898,46.778103,49.97575,401.980988,399.365753,399.138397,5377.435059,10.959282,10.372797,10.422662,1.374403,1.381897,1.319713,25.332747,51.164661,20.462305,5.484402,51.209747,51.267067,114.623756,0.550214052200317,819.867554,525.709908795528,2.21249834828689,0.0558187716036215,1.09725839195618,-4.54789563673631,614.468674564318,2.28582241159596,0.0193020464276672,1.20349804657088,45.12897579336,586.627642912961,95.4170931241246,0.0173918590264491,1.26203710702543
7,7.010533,28,28.032368,5.4075,5.359651,118.043526,NaN,1.00666,NaN,28.97945,400,400.164124,25,30.071766,9.316479,46.931141,49.97575,401.852905,399.214874,398.945404,5383.876465,10.968225,10.382677,10.42003,1.372455,1.379736,1.324454,25.349905,51.113941,20.463146,5.475787,51.313251,51.247353,114.6259,NaN,666.44281,525.708773551934,2.21249088511857,0.0558170533938957,1.09727308788223,-4.54716941377268,614.421935218242,2.28570745305686,0.0192995769333618,1.20354961971237,45.1275972857503,586.623300882786,95.4125431854563,0.0173921532226099,1.26203929923117
7,7.009519,28,28.033939,5.4075,5.350797,118.012276,NaN,1.007437,NaN,28.990002,400,400.073761,25,30.06633,9.318745,47.070911,49.97575,401.950867,399.288849,399.070099,5387.852539,10.938835,10.364142,10.380168,1.370139,1.386727,1.323368,25.355564,51.102367,20.448359,5.476252,51.305038,51.273411,114.622169,NaN,597.838257,525.702499179446,2.2124886797904,0.0558235202921424,1.09727480308754,-4.55152695129141,614.382403850217,2.28559864569638,0.0192957995814808,1.20361509585083,45.1299640792967,586.62522031496,95.4159689380833,0.0173912590440602,1.26205282644077
7,7.009362,28,28.032555,5.4075,5.346286,118.071365,NaN,1.007218,NaN,28.974911,400,400.062164,25,30.067312,9.322617,47.03476,49.97575,401.950867,399.288849,399.070099,5387.852539,10.938835,10.364142,10.380168,1.370139,1.386727,1.323368,25.355564,51.102367,20.448359,5.476252,51.305038,51.273411,114.622169,NaN,597.838257,525.698082131302,2.21247596654982,0.0558235096780197,1.09729874560622,-4.55220168191346,614.455211852577,2.28579159182538,0.0193016696483635,1.20350858057154,45.1278790163302,586.618127714485,95.4086709082978,0.017391667099077,1.26205778434735
7,7.011452,28,28.031853,5.4075,5.351726,118.155678,NaN,1.007797,NaN,28.977364,400,400.099854,25,30.067154,9.323681,46.942226,49.97575,402.01413,399.37561,399.16983,5386.614746,10.940843,10.361574,10.38696,1.371438,1.389821,1.326926,25.353897,51.050003,20.468365,5.464527,51.267483,51.321136,114.593239,NaN,575.186584,525.696958545278,2.21243004582816,0.0558060548000281,1.09739179490688,-4.54322054087618,614.557534495389,2.28605657405109,0.0193090235586509,1.20337086419261,45.1268213892981,586.599982716514,95.3934425903101,0.017390851499744,1.26210576299413
7,7.013446,28,28.031738,5.4075,5.359857,118.197372,NaN,1.007054,NaN,28.960413,400,400.082306,25,30.063299,9.325071,46.833023,49.986298,401.991089,399.317596,399.147278,5388.677246,10.951554,10.373614,10.400061,1.367893,1.380456,1.312162,25.377731,51.113869,20.483976,5.446356,51.237164,51.335983,114.586731,NaN,582.896729,525.699114531545,2.2123978376073,0.0557903589787748,1.0974583722516,-4.53465382843615,614.607846794672,2.28618571012987,0.0193124733003301,1.20330546642052,45.1266481293794,586.587912753145,95.3837399056079,0.0173900783707349,1.26214206856026
7,7.012826,28,28.033844,5.4075,5.362515,118.229721,NaN,1.007252,NaN,28.931158,400,400.114441,25,30.070869,9.325333,46.837151,49.986298,401.991089,399.317596,399.147278,5388.677246,10.951554,10.373614,10.400061,1.367893,1.380456,1.312162,25.377731,51.113869,20.483976,5.446356,51.237164,51.335983,114.586731,NaN,582.896729,525.704135493443,2.21242828581776,0.0557969092547354,1.09739854853726,-4.5373173018487,614.6442032605,2.28626821439704,0.0193133884620956,1.2032785665188,45.1298209597142,586.602796480901,95.398086481306,0.017389745149495,1.26212171659472
7,7.012826,28,28.033844,5.4075,5.364911,118.268402,NaN,1.007252,NaN,28.926218,400,400.091675,25,30.068521,9.320601,46.832417,49.986298,401.894745,399.190918,399.031342,5381.918457,10.953194,10.37174,10.397732,1.389425,1.398889,1.336457,25.38435,51.123013,20.447941,5.474646,51.232044,51.223221,114.6642,NaN,583.777954,525.706764838715,2.21243772644905,0.0557976811896019,1.09738047763702,-4.5373173018487,614.690746130801,2.28638712850526,0.0193165024039185,1.20321923013655,45.1298209597142,586.606275820702,95.4008432319,0.0173899897085251,1.26211084124159
7,7.013073,28,28.031849,5.4075,5.370958,118.266426,NaN,1.00758,NaN,28.914898,400,400.045868,25,30.057659,9.315676,46.753178,49.986298,401.894745,399.190918,399.031342,5381.918457,10.953194,10.37174,10.397732,1.389425,1.398889,1.336457,25.38435,51.123013,20.447941,5.474646,51.232044,51.223221,114.6642,NaN,583.777954,525.712562518149,2.21245359429854,0.0557973607580839,1.09735072014639,-4.53625618694821,614.690800859568,2.28639711404663,0.0193179438982459,1.20320068393428,45.126815362875,586.608654475714,95.4003086791612,0.0173914636904033,1.26207861024981
7,7.011904,28,28.031031,5.4075,5.376288,118.275215,NaN,1.007524,NaN,28.932301,400,400.069977,25,30.052759,9.315897,46.705299,49.986298,401.896515,399.213501,399.039948,5383.243652,10.959249,10.377231,10.412498,1.380121,1.388171,1.326255,25.408806,51.151432,20.430229,5.471415,51.266888,51.122517,114.732391,NaN,583.626221,525.722377078931,2.21251225359664,0.0558098160449138,1.09723561265013,-4.54127847576984,614.70237294489,2.28643071560339,0.0193193077672232,1.20317837372134,45.1255829455997,586.628851117719,95.4153199309125,0.0173934192639998,1.26200534844175
7,7.009127,28,28.031147,5.4075,5.376288,118.275215,NaN,1.00778,NaN,28.932301,400,400.069977,25,30.052759,9.33116,46.718529,49.986298,402.035553,399.329803,399.199371,5382.138184,10.949332,10.359879,10.375997,1.379796,1.383487,1.332449,25.394865,51.007515,20.465664,5.437315,51.177418,51.178913,114.689667,NaN,584.566406,525.731796992466,2.21260173112158,0.0558353391943079,1.09705766847389,-4.55321165050174,614.702231531065,2.28642978179218,0.0193192146887289,1.20317962795384,45.1257577154915,586.662032391533,95.4417541299283,0.0173956755943906,1.26190321143235
7,7.009003,28,28.030115,5.4075,5.378774,118.321632,NaN,1.007287,NaN,28.938086,400,400.12854,25,30.04764,9.337932,46.701881,49.986298,402.035553,399.329803,399.199371,5382.138184,10.949332,10.359879,10.375997,1.379796,1.383487,1.332449,25.394865,51.007515,20.465664,5.437315,51.177418,51.178913,114.689667,NaN,584.566406,525.734944826218,2.2126155186419,0.055837280435144,1.09703101865386,-4.55374458047663,614.759335444729,2.28658075415204,0.0193237791920937,1.20309745836776,45.1242028466966,586.665319086698,95.4431076698915,0.0173965828532479,1.26188013797788
7,7.009742,28,28.028667,5.4075,5.380293,118.329659,NaN,1.007091,NaN,28.914358,400,400.159058,25,30.046251,9.336476,46.455635,49.986298,401.972198,399.286194,399.09848,5383.29541,10.972655,10.383235,10.419969,1.36076,1.367139,1.308183,25.405285,51.068291,20.467945,5.423591,51.235085,51.242748,114.665543,NaN,585.830322,525.734104768682,2.21259768857726,0.0558309755896232,1.09706692701443,-4.55056859570601,614.770757020898,2.28661707771514,0.0193255874366214,1.20306955271879,45.1220211353457,586.656228079342,95.434147972988,0.0173968927252121,1.26189051385867
7,7.010784,28,28.028069,5.4075,5.376626,118.281807,NaN,1.007071,NaN,28.895134,400,400.157043,25,30.049143,9.316386,46.276917,49.986298,401.957245,399.261475,399.095795,5384.703125,10.977814,10.381074,10.417628,1.359472,1.36456,1.305352,25.391132,51.120884,20.451481,5.432949,51.227852,51.193329,114.69014,NaN,587.164124,525.726547254414,2.21254966999644,0.0558202163796308,1.09716129087261,-4.54609084684176,614.713914943047,2.28647482278323,0.0193222154300502,1.20313625733434,45.1211200995934,586.637489257961,95.4185734521884,0.0173959673325171,1.26194156936075
7,7.007724,28,28.028496,5.4075,5.379444,118.221169,NaN,1.006869,NaN,28.91711,400,400.13797,25,30.045387,9.314684,46.311237,49.986298,401.957245,399.261475,399.095795,5384.703125,10.977814,10.381074,10.417628,1.359472,1.36456,1.305352,25.391132,51.120884,20.451481,5.432949,51.227852,51.193329,114.69014,NaN,587.164124,525.740017617193,2.21265937454318,0.0558492586958598,1.09694406146686,-4.55924191376471,614.640435561329,2.28628498107012,0.0193169906278506,1.20323381945117,45.1217634828092,586.678667590527,95.4517236419428,0.0173985821593994,1.26181839563917
7,7.007919,28,28.028353,5.4075,5.38185,118.154884,NaN,1.007046,NaN,28.946249,400,400.149139,25,30.03944,9.321207,46.466434,49.986298,402.010406,399.351379,399.181732,5385.603516,10.974223,10.378087,10.420172,1.342225,1.341003,1.290122,25.410284,51.067474,20.421494,5.468562,51.188972,51.153439,114.734009,NaN,594.161926,525.741995540645,2.21266256583593,0.0558482404797768,1.096938456573,-4.55840372530133,614.560850344429,2.28608231990205,0.0193117674412369,1.20333416411089,45.1215480180699,586.679595106607,95.4522853677777,0.0173987410811936,1.26181372745204
7,7.008363,28,28.026209,5.4075,5.378132,118.103363,NaN,1.007794,NaN,28.957979,400,400.162048,25,30.037195,9.323357,46.474339,49.986298,402.010406,399.351379,399.181732,5385.603516,10.974223,10.378087,10.420172,1.342225,1.341003,1.290122,25.410284,51.067474,20.421494,5.468562,51.188972,51.153439,114.734009,NaN,594.161926,525.736411206846,2.21263361427351,0.0558429587824296,1.09699485452057,-4.55649530081956,614.501468958878,2.28594113883757,0.0193093377442665,1.20339032235384,45.1183174530253,586.665193364135,95.4382729103514,0.017399133970934,1.26183201023138
7,7.008363,28,28.026209,5.4075,5.368653,118.064934,NaN,1.007794,NaN,28.955479,400,400.147461,25,30.034758,9.337234,46.488308,49.986217,401.941589,399.241852,399.145203,5381.767578,10.973852,10.368761,10.410266,1.339181,1.33522,1.279959,25.417152,51.009575,20.470039,5.428175,51.179775,51.129177,114.739952,NaN,604.953979,525.726012454599,2.21259627898129,0.0558399039513861,1.09706618188027,-4.55649530081956,614.455222732425,2.28582293283053,0.0193062417963212,1.20344965697522,45.1183174530253,586.651432216075,95.4273674063913,0.0173981665500602,1.26187494136422
7,7.008515,28,28.025494,5.4075,5.359142,118.070351,NaN,1.006987,NaN,28.976143,400,400.173737,25,30.029388,9.339485,46.589077,49.986217,401.969788,399.255402,399.194214,5379.48291,10.955236,10.364681,10.406551,1.347803,1.348278,1.291621,25.417156,51.075031,20.455862,5.418092,51.240086,51.156605,114.719002,NaN,615.664185,525.715062203549,2.21255391490617,0.0558354408398897,1.09714753852745,-4.5558419874402,614.462614997183,2.28584535691423,0.0193072518900118,1.20343352889946,45.1172400537617,586.634574133836,95.4131411657564,0.0173974500109297,1.2619186727141
7,7.009489,28,28.024464,5.4075,5.353809,118.07795,NaN,1.007331,NaN,28.997595,400,400.091217,25,30.027945,9.336153,46.733044,49.986217,401.969788,399.255402,399.194214,5379.48291,10.955236,10.364681,10.406551,1.347803,1.348278,1.291621,25.417156,51.075031,20.455862,5.418092,51.240086,51.156605,114.719002,NaN,615.664185,525.705905938458,2.21250151354941,0.0558247668203279,1.09725017338741,-4.55165587982145,614.473017648902,2.28587703024712,0.0193086905747601,1.20341061767039,45.1156879591638,586.613469499113,95.3951682568443,0.0173966412930949,1.26197177499373
7,7.007088,28,28.02352,5.4075,5.346766,118.068207,NaN,1.007076,NaN,29.010984,400,399.975372,25,30.03067,9.348478,46.795601,49.986217,401.735138,399.024231,398.935791,5383.969727,10.960966,10.36972,10.415452,1.350786,1.350088,1.291792,25.40711,51.081474,20.477734,5.406344,51.242619,51.171398,114.707077,NaN,620.248108,525.706325907558,2.21255115756802,0.0558445761101255,1.09714927703312,-4.56197582095876,614.462445622215,2.28585466631188,0.0193086630780855,1.20341542255978,45.1142654186528,586.630123534871,95.4072206663408,0.0173984310243772,1.26190803633856
7,7.007792,28,28.021358,5.4075,5.346766,118.068207,NaN,1.007191,NaN,29.010984,400,399.975372,25,30.03067,9.34645,46.878525,49.986217,401.774139,399.079498,398.983917,5380.014648,10.96321,10.373618,10.415877,1.333304,1.342989,1.272949,25.418694,51.135056,20.479185,5.410966,51.220436,51.228863,114.684021,NaN,619.865417,525.703936901085,2.21252846345642,0.0558381006977991,1.09719442429809,-4.55894962038883,614.465085973656,2.28587208644169,0.0193103981083622,1.20339196518785,45.1110073012709,586.617997992215,95.3949900082151,0.0173989957548606,1.26191902655655
7,7.009207,28,28.02107,5.4075,5.334515,118.050941,NaN,1.007066,NaN,29.015583,400,399.962128,25,30.043983,9.330311,46.919052,49.986217,401.774139,399.079498,398.983917,5380.014648,10.96321,10.373618,10.415877,1.333304,1.342989,1.272949,25.418694,51.135056,20.479185,5.410966,51.220436,51.228863,114.684021,NaN,619.865417,525.68569146556,2.21243458121055,0.0558211405246231,1.0973775962692,-4.55286782851647,614.444659749929,2.28582129499308,0.0193092379738569,1.20341551189175,45.1105732729885,586.582898422644,95.3668274294203,0.0173967163622783,1.26202510785055
7,7.010108,28,28.021275,5.4075,5.32147,118.043045,NaN,1.007622,NaN,29.010563,400,399.977417,25,30.051315,9.322043,47.042755,49.986217,401.750122,399.078979,398.957794,5378.074707,10.961581,10.371864,10.415383,1.346129,1.347144,1.280991,25.416304,51.171959,20.475843,5.390148,51.237617,51.217583,114.687119,NaN,618.478577,525.668316200028,2.21235412893654,0.055808653722689,1.09753394601302,-4.54899573948649,614.434907121981,2.28579535292477,0.0193084371739453,1.20342994118697,45.1108822170805,586.553607938066,95.3438678725601,0.017394522170617,1.26211925519563
7,7.007881,28,28.019396,5.4075,5.316991,118.0737,NaN,1.006914,NaN,28.999136,400,399.974182,25,30.059858,9.317602,47.223202,49.986217,401.748505,399.076141,398.954742,5381.373047,10.968276,10.377895,10.411882,1.350617,1.355754,1.284393,25.416275,51.084072,20.47315,5.387618,51.180344,51.19104,114.707108,NaN,623.208313,525.670962398764,2.21240827102115,0.0558276832389023,1.09742475249011,-4.55856706319997,614.474092132024,2.28590479188925,0.0193124154862536,1.20336219969908,45.1080504161159,586.570290604416,95.3548066613483,0.0173969271128809,1.2620437079708
7,7.008445,28,28.019413,5.4075,5.306531,118.172356,NaN,1.007518,NaN,28.999058,400,399.980988,25,30.074297,9.309108,47.534264,49.986217,401.748505,399.076141,398.954742,5381.373047,10.968276,10.377895,10.411882,1.350617,1.355754,1.284393,25.416275,51.084072,20.47315,5.387618,51.180344,51.19104,114.707108,NaN,623.208313,525.657567474866,2.21234886119834,0.0558191246059042,1.0975400033617,-4.5561428541053,614.592782791563,2.28620805281995,0.0193203500125045,1.2032104544957,45.1080760371052,586.548427885373,95.3375044907295,0.0173953783839695,1.26211230136527
7,7.009406,28,28.018127,5.4075,5.296059,118.255127,NaN,1.006858,NaN,28.996761,400,400.006073,25,30.074221,9.315248,47.605728,49.977356,401.783936,399.122314,398.947906,5384.368652,10.967668,10.379105,10.41167,1.35144,1.354616,1.291538,25.414181,51.063278,20.491278,5.379729,51.187447,51.221516,114.683159,NaN,624.984009,525.64280911365,2.21227659724158,0.055806913711396,1.09768095928201,-4.55201258427422,614.693936356642,2.28647286697303,0.0193280490788125,1.2030696040519,45.1061378511042,586.519563431941,95.313074733483,0.0173941912409278,1.26218664823021
7,7.009045,28,28.019896,5.4075,5.296241,118.287903,NaN,1.006125,NaN,28.991785,400,399.981995,25,30.06782,9.326691,47.472912,49.977356,401.783936,399.122314,398.947906,5384.368652,10.967668,10.379105,10.41167,1.35144,1.354616,1.291538,25.414181,51.063278,20.491278,5.379729,51.187447,51.221516,114.683159,NaN,624.984009,525.644235219722,2.21228895437638,0.0558102907347048,1.09765637343786,-4.55356407113385,614.731211205001,2.2865593609633,0.0193292676909828,1.20303859283082,45.1088039696557,586.527193608385,95.3212666450344,0.0173935683552207,1.2621847688696
7,7.009045,28,28.019896,5.4075,5.303708,118.281784,NaN,1.006125,NaN,29.006844,400,399.958191,25,30.07564,9.313818,47.2859,49.977356,401.746857,399.107147,398.948547,5380.298828,10.956805,10.365759,10.398312,1.342535,1.349578,1.291932,25.381929,51.104839,20.457733,5.395682,51.194592,51.212036,114.69783,NaN,622.344055,525.652431209003,2.21231838870942,0.0558126982783645,1.09759990040297,-4.55356407113385,614.723849783231,2.28654055471267,0.0193287749960372,1.20304794784547,45.1088039696557,586.538039441422,95.3298596649958,0.0173943311542289,1.26215081821727
7,7.009377,28,28.019642,5.4075,5.306432,118.261612,NaN,1.008134,NaN,28.990892,400,399.935394,25,30.093523,9.312202,47.162922,49.977356,401.786621,399.088074,398.942078,5377.779297,10.946487,10.369827,10.395591,1.339589,1.347001,1.27595,25.346832,51.13829,20.45606,5.390522,51.225563,51.187706,114.719467,NaN,633.54425,525.654293447037,2.21231842208117,0.0558105246560399,1.09760064044394,-4.55213721670771,614.699891249619,2.28648059993528,0.0193273546629399,1.20307605983662,45.1084211657416,586.537609920435,95.3292111554545,0.0173944674380054,1.26214900266262
7,7.008763,28,28.020071,5.4075,5.30126,118.265312,NaN,1.007414,NaN,28.982502,400,399.976288,25,30.101536,9.31793,47.175377,49.977356,401.786621,399.088074,398.942078,5377.779297,10.946487,10.369827,10.395591,1.339589,1.347001,1.27595,25.346832,51.13829,20.45606,5.390522,51.225563,51.187706,114.719467,NaN,633.54425,525.650702117746,2.2123178315309,0.055814501435988,1.09760028664403,-4.55477607821854,614.703819627668,2.28648851799593,0.0193273081105836,1.20307503591549,45.1090677109678,586.538138532156,95.3301505163353,0.0173942234156997,1.26215268514861
7,7.010076,28,28.021694,5.4075,5.30126,118.265312,NaN,1.007293,NaN,28.982502,400,399.976288,25,30.101536,9.332798,47.10453,49.977356,401.838013,399.164246,399.00412,5383.169922,10.959811,10.378177,10.414085,1.340219,1.349999,1.280807,25.375072,51.150673,20.437727,5.410172,51.111271,51.200043,114.716255,0.478840887546539,760.668457,525.64624219485,2.21227549889942,0.0558024327089268,1.09768468394366,-4.5491332544787,614.701841018211,2.28647544920263,0.0193260049031194,1.20309258332442,45.1115136632926,586.525362892994,95.3219980339053,0.0173922611832915,1.26221287148868
7,7.008786,28,28.020897,5.4075,5.30253,118.243881,NaN,1.006771,NaN,28.969217,400,399.993744,25,30.101353,9.319842,46.888008,49.977356,401.797119,399.148712,398.962097,5381.37207,10.962562,10.382211,10.41709,1.341347,1.352197,1.288797,25.425457,51.02512,20.407961,5.438065,51.186405,51.160248,114.741432,0.590703129768372,847.631836,525.652017943407,2.21232209600926,0.0558146994705645,1.09759216200235,-4.55467722518796,614.677029004616,2.28641599212295,0.0193249191057518,1.20311678005383,45.1103125529719,586.541146664487,95.333536088264,0.0173938935707091,1.26215354602564
7,7.00934,28,28.018959,5.4075,5.303779,118.246651,NaN,1.007794,NaN,28.959824,400,399.977356,25,30.098721,9.320951,46.76442,49.977356,401.797119,399.148712,398.962097,5381.37207,10.962562,10.382211,10.41709,1.341347,1.352197,1.288797,25.425457,51.02512,20.407961,5.438065,51.186405,51.160248,114.741432,0.590703129768372,847.631836,525.651507159015,2.21230915742779,0.0558100094207317,1.0976183228507,-4.55229623107175,614.682724635712,2.286440113449,0.0193266983473519,1.20309157747037,45.1073918019087,586.533008062307,95.3247363521043,0.0173945914842121,1.26215490923634
7,7.009537,28,28.01556,5.4075,5.306294,118.295776,NaN,1.007839,NaN,28.964397,400,399.964233,25,30.093262,9.312769,46.833763,49.977356,401.679199,399.069,398.901154,5379.182617,10.963851,10.374692,10.417498,1.338335,1.350272,1.285282,25.449335,51.015503,20.419418,5.416204,51.127674,51.152359,114.736,0.34048119187355,770.436157,525.653598549995,2.21231271973952,0.0558090094835907,1.09761196613137,-4.5514495943749,614.745967182959,2.2866184707429,0.0193333842643001,1.20297970904924,45.1022688115692,586.528407924377,95.3169670220896,0.0173964962492818,1.26212701897758
7,7.008883,28,28.016544,5.4075,5.304585,118.34362,NaN,1.006994,NaN,28.94544,400,399.977203,25,30.095757,9.308423,46.866894,49.977356,401.679199,399.069,398.901154,5379.182617,10.963851,10.374692,10.417498,1.338335,1.350272,1.285282,25.449335,51.015503,20.419418,5.416204,51.127674,51.152359,114.736,0.34048119187355,770.436157,525.653944025966,2.21232706876342,0.0558144702988298,1.09758285865974,-4.5542603259899,614.802322069127,2.28675756792178,0.0193364460036388,1.20291734074532,45.1037519502823,586.535406922246,95.3237065152676,0.0173963434084267,1.26211735588155
7,7.009245,28,28.018169,5.4075,5.300221,118.377159,NaN,1.00662,NaN,28.935917,400,400.019928,25,30.100037,9.308169,46.99411,49.972191,401.80249,399.110016,398.923218,5384.005371,10.972938,10.381741,10.415843,1.3624,1.370403,1.303535,25.451271,51.036301,20.417124,5.412085,51.125637,51.152954,114.737335,NaN,649.405334,525.647924479925,2.2122981950885,0.0558097355207782,1.09763912486313,-4.55270451411923,614.840686820309,2.2868475335175,0.019337840560521,1.20288379443232,45.1062011521873,586.527594567464,95.31948863824,0.0173947285897142,1.26216202634637
7,7.009386,28,28.018812,5.4075,5.299215,118.389099,NaN,1.007322,NaN,28.926998,400,399.951843,25,30.104021,9.299307,47.260384,49.972191,401.762299,399.08078,398.91571,5379.050781,10.967844,10.371506,10.403366,1.385002,1.39673,1.335918,25.424654,51.031326,20.414417,5.411664,51.218292,51.174103,114.745544,0,598.022583,525.646341294477,2.2122896833496,0.0558081151041545,1.09765579784737,-4.55209853763489,614.854266131469,2.28687904010737,0.0193382851316975,1.20287256147191,45.1071702525736,586.525576717761,95.3186701994929,0.0173941651677114,1.26217634380378
7,7.009711,28,28.018311,5.4075,5.305972,118.409241,NaN,1.007121,NaN,28.929478,400,399.93985,25,30.112318,9.30471,47.176655,49.972191,401.762299,399.08078,398.91571,5379.050781,10.967844,10.371506,10.403366,1.385002,1.39673,1.335918,25.424654,51.031326,20.414417,5.411664,51.218292,51.174103,114.745544,0,598.022583,525.652654131829,2.21230584081,0.0558073063822047,1.09762558334179,-4.55070181863749,614.879104065982,2.28694494966683,0.0193403088303943,1.20283652818739,45.1064151695978,586.530658798696,95.3220887234539,0.0173948510281664,1.26215420086883
7,7.009711,28,28.018311,5.4075,5.317335,118.450981,NaN,1.007121,NaN,28.939995,400,399.919464,25,30.120312,9.309152,46.902859,49.972191,401.697906,399.009399,398.83551,5377.488281,10.955818,10.36323,10.389665,1.387465,1.398516,1.333716,25.467752,51.018623,20.421085,5.393633,51.160629,51.179829,114.727501,NaN,601.034546,525.665125963265,2.21235062913645,0.0558109695831091,1.09753968924877,-4.55070181863749,614.929309139459,2.28707316116721,0.0193436681378487,1.20277314576879,45.1064151695978,586.547162340621,95.3351646848664,0.0173960117905073,1.26210255305444
7,7.008214,28,28.01643,5.4075,5.325227,118.467331,NaN,1.007442,NaN,28.945936,400,399.881805,25,30.118471,9.331173,46.85667,49.972191,401.792297,399.088074,398.943848,5377.826172,10.955926,10.361375,10.378961,1.383548,1.391926,1.327312,25.474167,51.049957,20.42337,5.377431,51.143948,51.242313,114.675369,NaN,603.93689,525.678870010242,2.21242999160977,0.0558272763507423,1.09738395430243,-4.55713573031534,614.951263260414,2.28713851441659,0.0193464953290979,1.20272808809069,45.1035801252746,586.573134484331,95.3534618901402,0.0173990717877195,1.26199793199001
7,7.004541,28,28.015148,5.4075,5.320776,118.434387,NaN,1.007664,NaN,28.953728,400,399.923492,25,30.109659,9.339722,46.885822,49.972191,401.792297,399.088074,398.943848,5377.826172,10.955926,10.361375,10.378961,1.383548,1.391926,1.327312,25.474167,51.049957,20.42337,5.377431,51.143948,51.242313,114.675369,NaN,603.93689,525.68645515744,2.21253088629964,0.0558596332313332,1.09718177861253,-4.57292623714625,614.913200263231,2.287047649242,0.0193448741800723,1.20276423713757,45.1016478107759,586.608085074859,95.3796028032441,0.017402370736542,1.26187279150092
7,7.00542,28,28.014046,5.4075,5.320776,118.434387,NaN,1.006844,NaN,28.953728,400,399.923492,25,30.109659,9.332458,46.865898,49.972191,401.741516,399.014221,398.865112,5375.924805,10.952025,10.369431,10.397793,1.379853,1.390411,1.326592,25.495625,51.209003,20.415222,5.389042,51.159538,51.190193,114.711143,NaN,605.494568,525.683471204446,2.21250253984513,0.0558515432079998,1.09723819090971,-4.56914677608256,614.914541649143,2.28705651895172,0.0193457597804965,1.2027523598333,45.0999867500892,586.595720991089,95.3684680126594,0.0174022238827254,1.26189770756427
7,7.00677,28,28.01372,5.4075,5.319646,118.403931,NaN,1.00782,NaN,28.957117,400,399.901733,25,30.095005,9.329101,46.669834,49.972191,401.862244,399.136963,398.994415,5376.785156,10.965061,10.373775,10.407404,1.38742,1.39908,1.328384,25.49086,50.955727,20.445469,5.354741,51.196495,51.162598,114.729866,NaN,606.666992,525.677648096889,2.21245455552835,0.0558387577774269,1.09733337390741,-4.5633428453279,614.878306840821,2.28696559204532,0.0193435702765882,1.20279509030068,45.0994953559619,586.577470944548,95.3536104657604,0.0174011540068425,1.26195067695273
7,7.005212,28,28.012888,5.4075,5.312822,118.399521,NaN,1.006907,NaN,28.955904,400,399.931732,25,30.087355,9.323164,46.367207,49.972191,401.862244,399.136963,398.994415,5376.785156,10.965061,10.373775,10.407404,1.38742,1.39908,1.328384,25.49086,50.955727,20.445469,5.354741,51.196495,51.162598,114.729866,NaN,606.666992,525.675449751995,2.21247790585951,0.0558508923195763,1.09728484503735,-4.57004108696532,614.87401553766,2.28695874261806,0.0193438839085588,1.20279281918706,45.0982412259932,586.584627860964,95.3582725145808,0.0174022031351601,1.26191796602214
7,7.004688,28,28.012693,5.4075,5.293211,118.419739,NaN,1.006664,NaN,28.936285,400,399.98764,25,30.094007,9.323301,46.351547,49.972191,401.913147,399.202209,399.039734,5375.165039,10.97096,10.378353,10.407752,1.387421,1.400918,1.332781,25.48579,50.951027,20.454842,5.338468,51.205917,51.18774,114.724609,NaN,608.117615,525.655709201774,2.21241752223338,0.0558493897555602,1.09739925161663,-4.57229415198753,614.898570679823,2.28702241712226,0.0193456681265059,1.20276000817663,45.0979472851649,586.562037212856,95.3401345858534,0.0174007419338264,1.26198615008648
7,7.005085,28,28.011393,5.4075,5.288133,118.377907,NaN,1.007543,NaN,28.925608,400,400.041138,25,30.099569,9.316267,46.588169,49.972191,401.913147,399.202209,399.039734,5375.165039,10.97096,10.378353,10.407752,1.387421,1.400918,1.332781,25.48579,50.951027,20.454842,5.338468,51.205917,51.18774,114.724609,NaN,608.117615,525.648787984021,2.21238470255433,0.0558440981781194,1.09746313229543,-4.57058714248308,614.849838655207,2.28690438014685,0.0193433453950814,1.20280955140432,45.0959876396943,586.547681610298,95.3271819320333,0.0174005847111881,1.26201487214616
7,7.005534,28,28.011444,5.4075,5.293991,118.310989,NaN,1.007294,NaN,28.924538,400,400.129089,25,30.106609,9.313353,46.595982,49.970406,401.936951,399.210083,399.063538,5376.776855,10.975178,10.376264,10.405615,1.37346,1.380625,1.314078,25.473127,50.971542,20.452339,5.335253,51.163616,51.155552,114.725868,NaN,614.257019,525.653691769,2.21239330917037,0.055841855937913,1.09744771910935,-4.56865663349288,614.769283491926,2.28669836496271,0.0193379163051203,1.20291202519978,45.0960645194029,586.550941706971,95.3298270737199,0.0174007806061966,1.26200531033117
