P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.004663,28,28.009693,5.4075,5.306823,118.284874,NaN,1.007609,NaN,28.929989,400,400.151123,25,30.105713,9.318659,46.538727,49.970406,402.046448,399.311737,399.157532,5377.736328,10.978189,10.378988,10.401495,1.371157,1.378288,1.31643,25.469046,51.005806,20.458582,5.329898,51.199108,51.230675,114.694649,NaN,621.762634,525.670731189657,2.21247197228264,0.055854010285087,1.09729486635071,-4.57240164875162,614.740003057593,2.28663221459112,0.0193372203195373,1.20293296496513,45.0934249215418,586.576881066085,95.3482574699387,0.0174037540576408,1.26190244218266
7,7.006229,28,28.01,5.4075,5.319028,118.291199,NaN,1.008049,NaN,28.931328,400,400.155304,25,30.098974,9.318007,46.608932,49.970406,402.046448,399.311737,399.157532,5377.736328,10.978189,10.378988,10.401495,1.371157,1.378288,1.31643,25.469046,51.005806,20.458582,5.329898,51.199108,51.230675,114.694649,NaN,621.762634,525.678806687516,2.21246956470927,0.055843535550978,1.09730330670839,-4.56566861470861,614.747237426703,2.28664917950458,0.0193374829978901,1.20292662556007,45.0938877270822,586.576528171173,95.3483502790662,0.0174035278253704,1.26190736273372
7,7.006229,28,28.01,5.4075,5.317668,118.324783,NaN,1.008049,NaN,28.918976,400,400.139496,25,30.088757,9.314598,46.81068,49.970406,401.933563,399.269073,399.100861,5379.285156,10.966078,10.371069,10.403334,1.36655,1.373384,1.310922,25.460958,51.056061,20.466282,5.332398,51.133568,51.182838,114.710556,NaN,632.421082,525.677314348041,2.21246420561016,0.055843097008873,1.09731356920991,-4.56566861470861,614.787635654063,2.28675237889845,0.0193401875399594,1.20287539796933,45.0938877270822,586.574553356077,95.3467853383062,0.0174033888975356,1.26191353402665
7,7.003988,28,28.010706,5.4075,5.30444,118.385918,NaN,1.00788,NaN,28.902662,400,400.116547,25,30.08816,9.312696,47.157761,49.970406,401.801666,399.081421,398.900208,5380.616211,10.958356,10.37075,10.387259,1.372138,1.387428,1.317523,25.464817,51.029072,20.44837,5.339778,51.132923,51.173958,114.72538,NaN,637.483032,525.670408376712,2.2124843531294,0.0558594550184574,1.09726950621973,-4.57530417168249,614.860310888471,2.28693452114389,0.0193445425137606,1.2027899603771,45.0949520143718,586.583206414802,95.3544990043925,0.0174035344724622,1.26189527489148
7,7.003675,28,28.010822,5.4075,5.292427,118.426712,NaN,1.007069,NaN,28.88574,400,400.015564,25,30.09807,9.308578,47.240509,49.970406,401.801666,399.081421,398.900208,5380.616211,10.958356,10.37075,10.387259,1.372138,1.387428,1.317523,25.464817,51.029072,20.44837,5.339778,51.132923,51.173958,114.72538,NaN,637.483032,525.658289385662,2.21244710887009,0.0558584615017639,1.09734008924511,-4.5766501545142,614.909235033645,2.28705889592262,0.0193477332786373,1.20272925680352,45.0951268811447,586.569683808931,95.3439238154467,0.0174025070900805,1.26193897589031
7,7.004774,28,28.008379,5.4075,5.293547,118.469574,NaN,1.007047,NaN,28.909992,400,399.989014,25,30.109472,9.31209,47.270329,49.970406,401.892517,399.145111,399.019653,5378.970703,10.954233,10.359266,10.37692,1.365422,1.370789,1.311678,25.464767,51.041649,20.470657,5.329056,51.20042,51.160225,114.736176,0,645.931274,525.65578583553,2.21241607250216,0.0558487066265253,1.09740223916297,-4.57192436534808,614.963757683798,2.28721019889449,0.0193531473853093,1.20263797365015,45.0914440097342,586.553995840287,95.3285280554355,0.017403006065222,1.26195763358473
7,7.006255,28,28.00901,5.4075,5.28735,118.493744,NaN,1.007125,NaN,28.932468,400,400.014374,25,30.121685,9.319844,47.206547,49.970406,401.853821,399.070038,398.893219,5377.371094,10.955075,10.37473,10.399722,1.393609,1.393209,1.323826,25.477512,51.080383,20.464403,5.342233,51.088551,51.107727,114.757774,0,637.462585,525.643954200644,2.2123438787126,0.0558330804493074,1.09754425680581,-4.56555683708564,614.992057364797,2.28727934154785,0.0193545853561829,1.20260819562234,45.0923952783751,586.528492739493,95.3090853329464,0.0174007977972262,1.262045255938
7,7.0047,28,28.00902,5.4075,5.28735,118.493744,NaN,1.006552,NaN,28.932468,400,400.014374,25,30.121685,9.327037,47.285206,49.970406,401.853821,399.070038,398.893219,5377.371094,10.955075,10.37473,10.399722,1.393609,1.393209,1.323826,25.477512,51.080383,20.464403,5.342233,51.088551,51.107727,114.757774,0,637.462585,525.649236453278,2.21239403509081,0.0558473887692058,1.09744430568473,-4.57224255364457,614.992045199369,2.28727926106652,0.0193545773156137,1.20260830327547,45.0924103538158,586.546991083083,95.3237552366229,0.017402092719265,1.26198751192312
7,7.004394,28,28.008734,5.4075,5.285243,118.515778,NaN,1.00692,NaN,28.93256,400,399.928894,25,30.126808,9.328269,47.351585,49.973728,401.641663,398.866028,398.652557,5377.670898,10.952638,10.372352,10.398276,1.475871,1.456241,1.409199,25.467756,51.105232,20.456482,5.341268,51.136723,51.070347,114.784836,0,631.02832,525.647963578772,2.21239560129568,0.055849525482119,1.09744056162548,-4.57355833239376,615.018890966791,2.28734921894708,0.0193565805484055,1.20257191894943,45.0919791945817,586.547070485608,95.3234711011514,0.0174022859275465,1.26198370573715
7,7.001758,28,28.007158,5.4075,5.284101,118.56572,NaN,1.007267,NaN,28.92963,400,399.805389,25,30.116333,9.310778,47.347664,49.973728,401.641663,398.866028,398.652557,5377.670898,10.952638,10.372352,10.398276,1.475871,1.456241,1.409199,25.467756,51.105232,20.456482,5.341268,51.136723,51.070347,114.784836,0,631.02832,525.655664092224,2.21247614298329,0.0558734283079447,1.0972797979101,-4.58489476012613,615.080863967868,2.28751522750111,0.0193618668262115,1.20247960843276,45.0896032358058,586.574005913585,95.3429034062032,0.0174052150200787,1.2618799008347
7,7.002037,28,28.007151,5.4075,5.274549,118.623367,NaN,1.007055,NaN,28.914999,400,399.752838,25,30.107065,9.323112,47.187531,49.973728,401.597168,398.84613,398.588562,5379.713867,10.95394,10.377611,10.397117,1.469893,1.447522,1.415358,25.460083,51.077404,20.463362,5.347976,51.164108,51.132462,114.767899,0.519998550415039,648.501221,525.644234728037,2.2124294950449,0.0558677764958091,1.09736987415807,-4.58369473426029,615.150189313859,2.28769222779955,0.0193665105656924,1.20239276944402,45.0895926824616,586.556804613293,95.329263714926,0.0174040093664007,1.26193357682167
7,7.002495,28,28.007322,5.4075,5.272724,118.645172,NaN,1.006698,NaN,28.907711,400,399.776489,25,30.109793,9.331417,47.093945,49.973728,401.601624,398.891693,398.665741,5384.019043,10.961319,10.377592,10.401155,1.470034,1.449258,1.410778,25.437582,51.057247,20.458157,5.354629,51.148804,51.185173,114.738129,0.553193330764771,778.678528,525.640676040445,2.21240752377208,0.0558629697230353,1.09741310722739,-4.58172487817291,615.176199383081,2.28775777123781,0.0193681271361164,1.20236184625831,45.0898504850086,586.549006322968,95.3232916444128,0.017403348490053,1.26196008665601
7,7.00317,28,28.007862,5.4075,5.280001,118.627388,NaN,1.006802,NaN,28.927456,400,399.79184,25,30.110123,9.331844,47.048965,49.973728,401.601624,398.891693,398.665741,5384.019043,10.961319,10.377592,10.401155,1.470034,1.449258,1.410778,25.437582,51.057247,20.458157,5.354629,51.148804,51.185173,114.738129,0.553193330764771,778.678528,525.646368769793,2.21241442724705,0.0558591022030479,1.09740150358945,-4.57882188461207,615.154160191764,2.28769884875631,0.0193662621291492,1.20239436187479,45.0906645904197,586.552489859023,95.3267073376406,0.0174032392977985,1.26195591133631
7,7.003533,28,28.004734,5.4075,5.28908,118.597115,NaN,1.007206,NaN,28.940067,400,399.793213,25,30.110144,9.331783,46.868244,49.973728,401.600677,398.908142,398.675476,5372.545898,10.942009,10.358812,10.380439,1.479138,1.459304,1.420651,25.487289,51.083614,20.489399,5.319979,51.142582,51.199986,114.720299,0.571423351764679,841.586365,525.655098850242,2.21243849898228,0.0558586890987521,1.09735624321345,-4.57726080717867,615.121561215676,2.28763110053253,0.0193663428077469,1.20240628210402,45.0859486429783,586.555915627655,95.3256263440333,0.0174055328082167,1.26190629085912
7,7.003679,28,28.003979,5.4075,5.282969,118.566673,NaN,1.006747,NaN,28.957214,400,399.7836,25,30.117146,9.31998,46.808426,49.973728,401.627075,398.936798,398.708282,5375.566406,10.937003,10.361441,10.373405,1.47764,1.45898,1.421381,25.49958,50.989677,20.505665,5.314444,51.16769,51.160282,114.732399,0.105853892862797,729.920044,525.647896817615,2.21240970405425,0.0558553735599074,1.09741179137027,-4.57663295316706,615.085874734408,2.28754373365617,0.0193645006567092,1.20244399590619,45.0848103025361,586.54399144226,95.3152608979291,0.017405189208418,1.26193418004648
7,7.003679,28,28.003979,5.4075,5.268812,118.530594,NaN,1.006747,NaN,28.979336,400,399.757324,25,30.121239,9.31087,46.709171,49.973728,401.627075,398.936798,398.708282,5375.566406,10.937003,10.361441,10.373405,1.47764,1.45898,1.421381,25.49958,50.989677,20.505665,5.314444,51.16769,51.160282,114.732399,0.105853892862797,729.920044,525.632360001433,2.2123539017143,0.0558508061767322,1.09751881536777,-4.57663295316706,615.042490776509,2.2874329751438,0.0193615971803535,1.2024983898565,45.0848103025361,586.523430671976,95.2989682522834,0.0174037423614519,1.26199849341968
7,7.004079,28,28.005611,5.4075,5.252809,118.508072,NaN,1.007023,NaN,28.991594,400,399.65863,25,30.122736,9.295139,46.730309,49.973728,401.385956,398.732513,398.541595,5376.516113,10.9222,10.346771,10.368478,1.463315,1.451126,1.409372,25.49427,51.009884,20.521074,5.293959,51.131668,51.15797,114.732162,NaN,616.982239,525.613435883526,2.21227790619809,0.0558419607985931,1.09766565801215,-4.57491285618431,615.013422636187,2.28735069221978,0.0193584718734487,1.20254995297014,45.0872708977391,586.498270942388,95.2810135690341,0.0174009010705876,1.26209755851664
7,7.003953,28,28.005133,5.4075,5.250587,118.461418,NaN,1.006878,NaN,29.007057,400,399.659302,25,30.123293,9.301479,46.773125,49.978447,401.659576,398.986176,398.828705,5376.40918,10.955773,10.366415,10.413127,1.471212,1.457482,1.401029,25.479639,50.897011,20.522551,5.295856,51.160656,51.161179,114.739861,NaN,597.170288,525.611425132766,2.21227321104259,0.0558424035668174,1.09767437493059,-4.57545467867294,614.957898884712,2.28721128043911,0.0193551010996697,1.20261536100386,45.086550220047,586.495709341165,95.2784036794987,0.0174010344095326,1.2620996303465
7,7.001684,28,28.002541,5.4075,5.254293,118.400742,NaN,1.00771,NaN,29.004705,400,399.765503,25,30.116425,9.312305,46.701862,49.978447,401.659576,398.986176,398.828705,5376.40918,10.955773,10.366415,10.413127,1.471212,1.457482,1.401029,25.479639,50.897011,20.522551,5.295856,51.160656,51.161179,114.739861,NaN,597.170288,525.62320450226,2.21236104258757,0.0558644911085874,1.09750031673317,-4.58521305265884,614.888081969864,2.28704579635671,0.0193523007709956,1.20267939572027,45.0826421137619,586.523558986699,95.2973245668123,0.0174046950505518,1.26198019770477
7,7.002128,28,28.002686,5.4075,5.254293,118.400742,NaN,1.006911,NaN,29.004705,400,399.765503,25,30.116425,9.297395,46.514233,49.978447,401.590179,398.965271,398.828064,5380.493164,10.962059,10.374345,10.419097,1.466518,1.457193,1.395422,25.486063,50.921394,20.531088,5.290157,51.128361,51.124825,114.775749,NaN,602.594604,525.62169559154,2.21234671377353,0.0558604019520222,1.09752888112891,-4.58330333583956,614.887905433619,2.28704462883559,0.0193521841547288,1.20268095902263,45.0828607458328,586.518531965341,95.2935171521568,0.0174042461214389,1.26199773130872
7,7.004017,28,28.000713,5.4075,5.252731,118.413673,NaN,1.006684,NaN,28.991318,400,399.796417,25,30.115311,9.298445,46.361259,49.978447,401.590179,398.965271,398.828064,5380.493164,10.962059,10.374345,10.419097,1.466518,1.457193,1.395422,25.486063,50.921394,20.531088,5.290157,51.128361,51.124825,114.775749,NaN,602.594604,525.613560998831,2.21227959920263,0.0558425062939915,1.09766225830324,-4.57517946632379,614.905858994609,2.28710023247605,0.0193548122523986,1.20264007481388,45.0798857676805,586.490371074238,95.2688081271554,0.0174035590044018,1.26206132649322
7,7.002734,28,28.001015,5.4075,5.247627,118.467285,NaN,1.006496,NaN,29.003059,400,399.823364,25,30.120909,9.300118,46.300617,49.978447,401.640137,398.957581,398.823975,5378.085938,10.964896,10.374354,10.401561,1.482959,1.480634,1.420694,25.505676,51.076385,20.515854,5.295808,51.14082,51.084843,114.79435,NaN,605.146545,525.612319520987,2.2123008770902,0.0558526704644505,1.09761832920471,-4.58069697907939,614.969965295514,2.28726244715597,0.0193588856714936,1.20256213423784,45.0803411472456,586.498735916498,95.2758027359066,0.0174039495395188,1.26203889467162
7,6.999662,28,28.000549,5.4075,5.249891,118.525558,NaN,1.006874,NaN,28.996347,400,399.906311,25,30.13063,9.304831,46.183037,49.978447,401.705322,399.095337,398.948669,5379.114258,10.959546,10.368118,10.405063,1.484108,1.472353,1.419752,25.511898,51.070591,20.524189,5.295177,51.108349,51.126045,114.763107,NaN,607.256836,525.625245029444,2.21240895195037,0.0558816988760593,1.09740353863102,-4.59391117128638,615.040606350198,2.2874451203353,0.0193639513116999,1.2024690907514,45.0796384738939,586.537744030255,95.3061474664358,0.0174070007381388,1.26191104183956
7,6.999094,28,27.999174,5.4075,5.248089,118.588036,NaN,1.007317,NaN,28.979824,400,399.926117,25,30.147186,9.318892,46.310429,49.978447,401.705322,399.095337,398.948669,5379.114258,10.959546,10.368118,10.405063,1.484108,1.472353,1.419752,25.511898,51.070591,20.524189,5.295177,51.108349,51.126045,114.763107,NaN,607.256836,525.625197789377,2.21242018393283,0.0558863519867086,1.09738062784589,-4.59635490350962,615.117402519753,2.28764797393779,0.0193700860498646,1.2023601976155,45.0775650830668,586.539488988486,95.3058614664777,0.0174080261348477,1.26188847769193
7,7.000635,28,27.996883,5.4075,5.240145,118.651001,NaN,1.006941,NaN,28.963123,400,399.9133,25,30.151089,9.310732,46.679081,49.978447,401.782898,399.145447,399.010406,5373.276367,10.942514,10.36233,10.395742,1.485666,1.483379,1.430213,25.535561,50.966187,20.524416,5.310287,51.106804,51.169857,114.744827,NaN,607.422974,525.611242099748,2.21233912444444,0.055869587651271,1.0975398736121,-4.58972533959457,615.195889168888,2.28785964208407,0.0193769967156854,1.2022410434322,45.0741102641782,586.505635264662,95.2762535858564,0.0174071473292319,1.26196586698015
7,7.002346,28,27.998611,5.4075,5.242171,118.684479,NaN,1.007288,NaN,28.986656,400,399.930298,25,30.149427,9.294135,46.839989,49.978447,401.684235,399.103088,398.959961,5378.291992,10.945728,10.355712,10.387619,1.487016,1.470668,1.427734,25.514965,51.038448,20.529402,5.301699,51.127712,51.167747,114.735168,NaN,607.916504,525.607649746127,2.21229188749985,0.0558544823477281,1.09763466730461,-4.58236571579658,615.234038472205,2.28794846104816,0.0193782990930938,1.20220942411944,45.0767161013217,586.491239922905,95.266944635737,0.0174049997479565,1.26203243866386
7,7.002346,28,27.998611,5.4075,5.248168,118.688034,NaN,1.007288,NaN,28.991385,400,399.917847,25,30.152355,9.286281,46.917927,49.978447,401.684235,399.103088,398.959961,5378.291992,10.945728,10.355712,10.387619,1.487016,1.470668,1.427734,25.514965,51.038448,20.529402,5.301699,51.127712,51.167747,114.735168,NaN,607.916504,525.614232125071,2.21231553151263,0.0558564177615769,1.0975892623526,-4.58236571579658,615.238312317247,2.28795936827017,0.0193785850846102,1.20220410157449,45.0767161013217,586.499950859926,95.2738470186526,0.0174056128828627,1.26200516743793
7,7.00202,28,27.997757,5.4075,5.243346,118.690865,NaN,1.007473,NaN,28.970575,400,399.910004,25,30.149664,9.286468,47.047733,49.978447,401.74173,399.1409,398.950836,5383.862305,10.947152,10.367126,10.382458,1.47545,1.45798,1.419151,25.52499,51.046856,20.558563,5.280122,51.134453,51.151455,114.747398,NaN,617.21106,525.610047601016,2.21230704150799,0.0558578636326807,1.09760478565393,-4.58376785307553,615.242752792946,2.2879749242484,0.0193795003310699,1.20219070413289,45.0754282781828,586.495336509926,95.269153887783,0.0174058486633748,1.26200898188705
7,7.002661,28,27.999254,5.4075,5.232402,118.648643,NaN,1.008712,NaN,28.9814,400,399.878479,25,30.144733,9.291821,47.020107,49.978447,401.74173,399.1409,398.950836,5383.862305,10.947152,10.367126,10.382458,1.47545,1.45798,1.419151,25.52499,51.046856,20.558563,5.280122,51.134453,51.151455,114.747398,NaN,617.21106,525.595855603799,2.21224320185994,0.0558484289961987,1.09772895616823,-4.58101093706011,615.190174020789,2.28783332970545,0.0193748984153589,1.20227002765361,45.0776857188459,586.474422702585,95.2544001322926,0.0174033939999699,1.26209311376559
7,7.003222,28,27.998556,5.4075,5.220695,118.629494,NaN,1.006976,NaN,28.984705,400,399.899841,25,30.144104,9.299318,47.124985,49.968182,401.682617,399.061707,398.912354,5381.185059,10.939515,10.35538,10.378422,1.474372,1.454578,1.410304,25.540131,50.986027,20.554199,5.290382,51.135941,51.151157,114.770798,NaN,631.171509,525.581096126888,2.21217892804443,0.055839485684642,1.09785386295267,-4.57859825541817,615.16799954648,2.28778018340239,0.0193739195060119,1.20229126708014,45.0766331627963,586.449529894051,95.2338296684176,0.0174020998825145,1.26216243069565
7,7.002573,28,27.997812,5.4075,5.220695,118.629494,NaN,1.00705,NaN,28.984705,400,399.899841,25,30.144104,9.305358,47.199043,49.968182,401.881073,399.223358,399.018555,5375.548828,10.965151,10.377612,10.408432,1.480123,1.469152,1.416896,25.505516,50.921448,20.533379,5.320438,51.110279,51.139957,114.772263,NaN,634.394104,525.583303236164,2.21219987595986,0.0558454606095467,1.09781204161531,-4.58138941026374,615.168903501528,2.28778616992535,0.0193745183693273,1.2022832787731,45.0755112185164,586.45595206025,95.2380144608804,0.0174030402454477,1.2621330342459
7,7.003182,28,27.999165,5.4075,5.209983,118.62664,NaN,1.006583,NaN,28.980349,400,399.954498,25,30.152866,9.301925,47.383671,49.968182,401.881073,399.223358,399.018555,5375.548828,10.965151,10.377612,10.408432,1.480123,1.469152,1.416896,25.505516,50.921448,20.533379,5.320438,51.110279,51.139957,114.772263,NaN,634.394104,525.56947154212,2.21213797024038,0.0558363963204548,1.09793257328065,-4.57877027776271,615.163828248067,2.28776652478124,0.0193731996906277,1.20230209065487,45.0775515115251,586.435501658753,95.2234550443755,0.0174007127470668,1.26221400261961
7,7.001513,28,27.999447,5.4075,5.198131,118.614548,NaN,1.007103,NaN,28.986225,400,399.942627,25,30.161674,9.302711,47.570908,49.968182,401.614838,398.999878,398.793457,5377.067871,10.958618,10.369165,10.407829,1.469188,1.451812,1.401826,25.504419,50.939198,20.544416,5.303029,51.122845,51.196468,114.746651,NaN,630.730957,525.562136488253,2.21214510145923,0.055847937224509,1.09791493155324,-4.58594857627139,615.148947225399,2.28772714630256,0.0193719997493684,1.202323279037,45.07797675158,586.43861932129,95.2262675280866,0.017400747154732,1.26220773790502
7,7.002554,28,27.996517,5.4075,5.187909,118.572601,NaN,1.007382,NaN,28.976887,400,399.902283,25,30.170713,9.306332,47.538013,49.968182,401.75943,399.134094,398.894287,5376.105957,10.960236,10.371766,10.398391,1.48,1.458864,1.41134,25.533903,50.950539,20.556496,5.285073,51.17078,51.191055,114.730278,NaN,637.427673,525.547370945444,2.21207116879027,0.0558350515912991,1.09805973601497,-4.5814711265441,615.102073764617,2.28762198155548,0.019370982363028,1.20235486390965,45.0735583176255,586.40628698989,95.1970936814997,0.0174003938299657,1.26227267010936
7,7.002412,28,27.997663,5.4075,5.184226,118.5243,NaN,1.006929,NaN,28.973421,400,399.924835,25,30.179285,9.297881,47.343773,49.968182,401.75943,399.134094,398.894287,5376.105957,10.960236,10.371766,10.398391,1.48,1.458864,1.41134,25.533903,50.950539,20.556496,5.285073,51.17078,51.191055,114.730278,NaN,637.427673,525.543809974935,2.21206122357561,0.0558351698076536,1.098078567159,-4.58208185355625,615.042603398448,2.28746448793971,0.0193661723564352,1.20243994362359,45.0752865253247,586.404617733967,95.1971633814429,0.0173995242627787,1.2622921896297
7,7.00141,28,27.999989,5.4075,5.188425,118.492554,NaN,1.00684,NaN,28.975342,400,399.927887,25,30.182808,9.291595,47.203896,49.968182,401.863708,399.183289,398.990692,5374.428711,10.941953,10.367832,10.391538,1.485891,1.466075,1.423762,25.539055,51.009975,20.544405,5.297544,51.224152,51.207836,114.719383,0.755381166934967,749.214172,525.551830237379,2.21211014092975,0.0558457519685785,1.09798200113204,-4.58639161755531,615.001600468659,2.28734829744436,0.0193617452798495,1.20251288945736,45.0787940477463,586.426683933212,95.2174699935113,0.0173995513540512,1.26225192594297
7,7.001814,28,27.997524,5.4075,5.183337,118.471611,NaN,1.005968,NaN,28.98086,400,399.968994,25,30.174803,9.301598,47.313095,49.968182,401.863708,399.183289,398.990692,5374.428711,10.941953,10.367832,10.391538,1.485891,1.466075,1.423762,25.539055,51.009975,20.544405,5.297544,51.224152,51.207836,114.719383,0.755381166934967,749.214172,525.544868807584,2.21207702450292,0.0558403887879152,1.09804673178812,-4.58465389180225,614.979415064581,2.28730383556804,0.0193620426839148,1.20251800310631,45.0750769113899,586.410196137835,95.2014138322898,0.0174000081956074,1.26227294923873
7,7.001814,28,27.997524,5.4075,5.165606,118.447823,NaN,1.005968,NaN,28.972851,400,399.976807,25,30.162893,9.298983,47.496655,49.968182,401.84668,399.155914,398.961639,5375.512695,10.94916,10.371271,10.396824,1.476905,1.462533,1.417383,25.535246,50.957771,20.527122,5.308037,51.19426,51.175327,114.75502,0.534209370613098,811.666077,525.525398145751,2.21200706780185,0.055834663300766,1.09818157638687,-4.58465389180225,614.950809138457,2.28723078853959,0.019360127468209,1.20255398291769,45.0750769113899,586.384428200729,95.1810005678451,0.0173981941035587,1.26235384796474
7,7.00205,28,27.996948,5.4075,5.151557,118.433662,NaN,1.006729,NaN,28.971235,400,399.964172,25,30.159458,9.290806,47.406479,49.965435,401.843323,399.164215,399.004639,5371.00293,10.935335,10.356401,10.374991,1.464693,1.464037,1.406795,25.522291,51.054462,20.551062,5.298231,51.197067,51.10014,114.803513,0.745418190956116,621.088257,525.509165443526,2.21194400714803,0.0558279533932027,1.09830378288485,-4.58363881996343,614.934480664562,2.28719193841268,0.0193594507255042,1.20256921447028,45.0742082868972,586.36019953513,95.1611080000204,0.0173968662323337,1.26242278838406
7,7.004038,28,27.996183,5.4075,5.149033,118.418312,NaN,1.007501,NaN,28.973976,400,399.960297,25,30.161072,9.299267,47.100121,49.965435,401.843323,399.164215,399.004639,5371.00293,10.935335,10.356401,10.374991,1.464693,1.464037,1.406795,25.522291,51.054462,20.551062,5.298231,51.197067,51.10014,114.803513,0.745418190956116,621.088257,525.499623294304,2.21186984680132,0.0558088405731722,1.09845152492569,-4.57508916268813,614.916952246105,2.28715095672651,0.0193588302496191,1.20258422151621,45.0730546238848,586.331555527514,95.1374893619752,0.0173953513513708,1.26250330846704
7,7.003646,28,27.996729,5.4075,5.152121,118.427155,NaN,1.006735,NaN,28.979309,400,400.000671,25,30.155674,9.296431,47.055386,49.965435,401.867096,399.181793,399.044586,5377.633789,10.937709,10.356428,10.377155,1.474927,1.455792,1.406618,25.530777,50.877747,20.522135,5.325325,51.162354,51.03064,114.836624,0,562.337341,525.504350183957,2.21189469291023,0.0558134449199572,1.09840264337044,-4.57677486450439,614.926922072337,2.28717371833857,0.0193591029890437,1.2025767091287,45.0738780250442,586.34165594264,95.1461533050007,0.0173957042991761,1.26247835248302
7,7.003272,28,27.995289,5.4075,5.160059,118.442848,NaN,1.007161,NaN,28.981911,400,399.989105,25,30.14901,9.305651,46.992706,49.965435,401.862244,399.184387,399.041962,5382.961914,10.934548,10.360312,10.384808,1.471979,1.453784,1.402712,25.551577,51.003162,20.516909,5.32516,51.083984,51.061264,114.837982,NaN,562.44928,525.51434245785,2.21193809767019,0.055819450144921,1.09831799304822,-4.57838322853797,614.947546377023,2.28723350660891,0.019361525364584,1.2025374374942,45.0717063911015,586.355136825319,95.1550817554256,0.0173975983559421,1.26241801623708
7,7.002826,28,27.994928,5.4075,5.160059,118.442848,NaN,1.00668,NaN,28.981911,400,399.989105,25,30.14901,9.312502,46.906155,49.965435,401.862244,399.184387,399.041962,5382.961914,10.934548,10.360312,10.384808,1.471979,1.453784,1.402712,25.551577,51.003162,20.516909,5.32516,51.083984,51.061264,114.837982,NaN,562.44928,525.51586096475,2.21195249939873,0.0558235552819143,1.09828917528865,-4.58030130955291,614.94798570501,2.28723641341454,0.0193618158811959,1.20253354896447,45.071161961158,586.359813015334,95.1583472639567,0.0173981645088592,1.26239881894521
7,7.00244,28,27.995779,5.4075,5.170476,118.449593,NaN,1.006286,NaN,29.006184,400,399.959717,25,30.150534,9.313038,46.69244,49.965435,401.865906,399.131378,399.013611,5371.31543,10.928618,10.354457,10.373012,1.469788,1.460776,1.406614,25.566122,51.013477,20.519823,5.321018,51.08297,51.05505,114.843193,NaN,570.942017,525.528615365449,2.21200606930731,0.0558304723559584,1.09818494797082,-4.58196142776609,614.955061173717,2.28725027408,0.0193616741455331,1.20253250963396,45.0724453594519,586.381024362402,95.1761840630874,0.0173990995335554,1.26234278853286
7,7.001606,28,27.995499,5.4075,5.16747,118.450829,NaN,1.006413,NaN,29.021841,400,399.96283,25,30.146032,9.296487,46.621143,49.965435,401.865906,399.131378,399.013611,5371.31543,10.928618,10.354457,10.373012,1.469788,1.460776,1.406614,25.566122,51.013477,20.519823,5.321018,51.08297,51.05505,114.843193,NaN,570.942017,525.528153176954,2.21202113961521,0.0558371804986916,1.09815396083204,-4.58554855296285,614.956888232919,2.28725632410388,0.0193619989924709,1.20252762411458,45.0720230930329,586.386087996961,95.1798552073406,0.0173996398018636,1.26232339621271
7,7.001077,28,27.993765,5.4075,5.163479,118.426346,NaN,1.006822,NaN,29.030296,400,399.977753,25,30.141893,9.277607,46.571907,49.965435,401.76889,399.016449,398.908386,5374.247559,10.936316,10.355904,10.379603,1.451957,1.448969,1.389921,25.552437,50.972023,20.533577,5.294302,51.108936,51.126339,114.782967,NaN,573.366455,525.525571206924,2.21202247591021,0.0558407631406294,1.09815016183987,-4.58782400824788,614.929556831631,2.28719510148052,0.0193614230272321,1.20254599820785,45.0694079855596,586.383563010445,95.1757481973215,0.0174006000526308,1.26230971266931
7,7.001077,28,27.993765,5.4075,5.164011,118.394363,NaN,1.006822,NaN,29.036591,400,399.93634,25,30.144453,9.268246,46.677189,49.965435,401.802368,399.067902,398.933807,5376.34082,10.943426,10.365807,10.394512,1.47165,1.463981,1.406236,25.548523,50.965912,20.547953,5.285185,51.132576,51.131039,114.769707,NaN,575.536865,525.526155421733,2.2120245750333,0.055840934951579,1.09814611423246,-4.58782400824788,614.891095028198,2.28709687446897,0.0193588473611518,1.20259445893947,45.0694079855596,586.384336172212,95.176360695588,0.0174006544923442,1.26230728478275
7,7.001119,28,27.994171,5.4075,5.162608,118.348526,NaN,1.006857,NaN,29.055176,400,399.939667,25,30.143826,9.274392,46.761936,49.965435,401.802368,399.067902,398.933807,5376.34082,10.943426,10.365807,10.394512,1.47165,1.463981,1.406236,25.548523,50.965912,20.547953,5.285185,51.132576,51.131039,114.769707,NaN,575.536865,525.524471738188,2.21201768275168,0.0558400950506955,1.09815950159023,-4.58764334350326,614.835475611146,2.2869528075077,0.0193548288223855,1.20266841459741,45.0700202997888,586.382504024996,95.175402554255,0.0174002590167958,1.26231809874022
7,7.000397,28,27.99387,5.4075,5.170075,118.286751,NaN,1.007203,NaN,29.060047,400,399.901917,25,30.138515,9.278028,46.814808,49.967937,401.731506,399.066589,398.859467,5377.57666,10.949094,10.37284,10.40304,1.48187,1.468916,1.418706,25.525578,50.930809,20.527336,5.306465,51.156944,51.085411,114.814499,NaN,580.426758,525.535128935478,2.21207046146811,0.0558491564807645,1.09805608585315,-4.59074917121387,614.761544681266,2.28676543973118,0.0193500945682355,1.20275916492756,45.0695663433384,586.401420382956,95.1900226549739,0.0174017884838515,1.26225495929062
7,7.00058,28,27.993404,5.4075,5.173764,118.217964,NaN,1.007902,NaN,29.081251,400,399.88385,25,30.134232,9.289031,47.045025,49.967937,401.881287,399.200806,398.996613,5377.921387,10.958912,10.380358,10.409104,1.480337,1.466667,1.414395,25.584261,51.007679,20.531073,5.298961,51.151398,51.044277,114.831955,NaN,585.115479,525.538556792629,2.21207910549483,0.0558486621811397,1.09803985346495,-4.58996193698658,614.679375113577,2.28655780691438,0.0193449268686847,1.20285910351002,45.0688635329728,586.403793395348,95.191336532969,0.0174022614478689,1.26224170452308
7,7.000425,28,27.992645,5.4075,5.167,118.226082,NaN,1.00781,NaN,29.070189,400,399.958099,25,30.131069,9.2826,47.20723,49.967937,401.881287,399.200806,398.996613,5377.921387,10.958912,10.380358,10.409104,1.480337,1.466667,1.414395,25.584261,51.007679,20.531073,5.298961,51.151398,51.044277,114.831955,NaN,585.115479,525.531657070354,2.21205742517867,0.0558479054615102,1.09808127586761,-4.59062871906104,614.690065319795,2.28658887335104,0.0193461916535531,1.2028384915252,45.0677188076845,586.394486902369,95.1830415196078,0.0174021043813759,1.2622614561505
7,7.000142,28,27.991579,5.4075,5.167992,118.305069,NaN,1.007092,NaN,29.070736,400,399.944733,25,30.131823,9.284704,47.265388,49.967937,401.659637,399.06424,398.856384,5374.898438,10.923777,10.353,10.379605,1.477668,1.467499,1.414237,25.591183,51.003361,20.558569,5.283856,51.139851,51.05584,114.82489,NaN,590.561523,525.533709617307,2.21207047891819,0.0558508327467509,1.09805546092386,-4.5918461630414,614.786368016376,2.28684018012632,0.019353413757765,1.20270652815999,45.0661110243556,586.397439920106,95.1840859189001,0.017403012094414,1.26223890178406
7,7.000197,28,27.990631,5.4075,5.178983,118.380508,NaN,1.006724,NaN,29.052292,400,399.813324,25,30.142588,9.28404,47.17234,49.967937,401.659637,399.06424,398.856384,5374.898438,10.923777,10.353,10.379605,1.477668,1.467499,1.414237,25.591183,51.003361,20.558569,5.283856,51.139851,51.05584,114.82489,NaN,590.561523,525.545590720997,2.21211206332003,0.055853875673806,1.09797547025512,-4.59160955439017,614.878248965659,2.28707956123456,0.0193602537606271,1.20258168104334,45.0646811739919,586.411107193912,95.1937622748731,0.0174045968676281,1.2621842006496
7,7.00212,28,27.992661,5.4075,5.178983,118.380508,NaN,1.008013,NaN,29.052292,400,399.813324,25,30.142588,9.279924,47.184105,49.967937,401.733582,399.006897,398.861053,5376.634766,10.938208,10.35784,10.36499,1.474434,1.458103,1.412569,25.563206,51.014339,20.548359,5.294225,51.170856,51.101665,114.801064,NaN,599.28064,525.539046426789,2.21204996669138,0.0558361653753575,1.09809958138275,-4.58333774433669,614.875777201115,2.28706321070736,0.0193586199402119,1.20260356959782,45.0677429391605,586.391767546081,95.1809066131231,0.0174019023995596,1.26227019218864
7,7.001162,28,27.990669,5.4075,5.177556,118.385605,NaN,1.006759,NaN,29.043222,400,399.825989,25,30.148298,9.276782,47.209423,49.967937,401.70166,398.996918,398.819672,5374.474609,10.932011,10.358516,10.36906,1.470974,1.454589,1.405763,25.539839,51.068813,20.546686,5.289644,51.05864,51.153069,114.773354,NaN,608.892883,525.540739836515,2.2120752710374,0.0558445262958084,1.0980485939487,-4.58745837807083,614.884332237708,2.28709491039158,0.0193606337153958,1.20257436119667,45.0647384893805,586.397621316698,95.1831240650873,0.0174036222855365,1.26222699154109
7,6.997972,28,27.990515,5.4075,5.171379,118.34713,NaN,1.006521,NaN,29.03681,400,399.845428,25,30.149525,9.278019,47.089832,49.967937,401.70166,398.996918,398.819672,5374.474609,10.932011,10.358516,10.36906,1.470974,1.454589,1.405763,25.539839,51.068813,20.546686,5.289644,51.05864,51.153069,114.773354,NaN,608.892883,525.54481382719,2.21215393017898,0.0558719230523849,1.09788965817112,-4.60118257840287,614.838249633441,2.28697796898817,0.0193576584926088,1.20263109114417,45.0645062108587,586.426326940557,95.2056798600864,0.0174057447349056,1.26213501740136
7,6.999251,28,27.990875,5.4075,5.170459,118.318497,NaN,1.006047,NaN,29.035181,400,399.846191,25,30.162151,9.297222,46.878044,49.967937,401.838287,399.056396,398.949554,5374.610352,10.948415,10.362536,10.374556,1.460027,1.44723,1.395958,25.520519,50.92799,20.552332,5.284824,51.101379,51.168385,114.762619,NaN,609.263611,525.539450981687,2.2121089889232,0.0558598385231679,1.09797919095378,-4.59567942018862,614.803375494028,2.28688710684255,0.0193550621069581,1.2026784971814,45.065049198085,586.410399429013,95.1934979431385,0.0174043868308999,1.2621894615577
7,7.00127,28,27.989336,5.4075,5.178697,118.294052,NaN,1.006897,NaN,29.0256,400,399.912445,25,30.164446,9.279857,46.708076,49.968086,401.781555,399.024078,398.916595,5371.991699,10.949009,10.357988,10.384097,1.482021,1.470606,1.413223,25.536533,50.966274,20.558784,5.286045,51.145336,51.112953,114.801392,NaN,609.66449,525.541625159663,2.21207628496886,0.0558439001111368,1.09804689133777,-4.58699381753951,614.7758508936,2.2868244027445,0.0193543311977102,1.20269907927307,45.0627278903422,586.395674827345,95.1799624501876,0.0174043604018063,1.26221648776775
7,7.00127,28,27.989336,5.4075,5.199937,118.303444,NaN,1.006897,NaN,29.040564,400,399.935852,25,30.171013,9.276399,46.6339,49.968086,401.781555,399.024078,398.916595,5371.991699,10.949009,10.357988,10.384097,1.482021,1.470606,1.413223,25.536533,50.966274,20.558784,5.286045,51.145336,51.112953,114.801392,NaN,609.66449,525.564945961804,2.21216007048083,0.0558507582616862,1.09788555119043,-4.58699381753951,614.787146576218,2.28685325884041,0.0193550879229762,1.20268478410783,45.0627278903422,586.426536567804,95.2044138217212,0.0174065336625846,1.26211967138292
7,7.001015,28,27.987314,5.4075,5.215439,118.346146,NaN,1.006258,NaN,29.044464,400,399.967529,25,30.178772,9.28446,46.543903,49.968086,402.009796,399.062347,399.098175,5370.394043,10.982636,10.359229,10.372718,1.503511,1.494539,1.437805,25.562868,51.001019,20.596899,5.24936,51.106556,51.165714,114.762672,NaN,611.338928,525.582831679758,2.21222944167801,0.0558581117574595,1.09775150796975,-4.58809070532971,614.840964952259,2.28700073318106,0.0193601558066778,1.20259805214682,45.0596779147932,586.448570383599,95.2194162693249,0.0174094131654326,1.26202541706989
7,7.000287,28,27.987656,5.4075,5.211075,118.379845,NaN,1.00693,NaN,29.039801,400,400.017731,25,30.178694,9.293969,46.395744,49.968086,402.009796,399.062347,399.098175,5370.394043,10.982636,10.359229,10.372718,1.503511,1.494539,1.437805,25.562868,51.001019,20.596899,5.24936,51.106556,51.165714,114.762672,NaN,611.338928,525.580516955422,2.21223573539305,0.0558634091418863,1.09773768671054,-4.59122237964726,614.881074026366,2.28710148824041,0.0193625951711154,1.20255061001211,45.0601937978566,586.451484206101,95.2221404957691,0.0174093937275599,1.26202054700637
7,6.998731,28,27.988335,5.4075,5.203347,118.442802,NaN,1.00684,NaN,29.051104,400,400.052917,25,30.176241,9.289592,46.372177,49.968086,401.977509,399.036682,399.074524,5370.546387,10.987737,10.360039,10.378499,1.493315,1.487143,1.427985,25.565847,50.976509,20.576698,5.265643,51.208183,51.110775,114.798965,NaN,612.629456,525.577325847002,2.2122555019345,0.0558752519448928,1.09769600783549,-4.59791673391345,614.955953717152,2.28728936383688,0.0193671192341071,1.20246260731907,45.0612180075615,586.459947827176,95.2296715925423,0.0174095437498228,1.26200248855328
7,6.997951,28,27.989317,5.4075,5.205091,118.479553,NaN,1.007008,NaN,29.049856,400,400.122986,25,30.17971,9.285228,46.583881,49.968086,402.154755,399.210815,399.246429,5371.399902,10.965822,10.352916,10.344628,1.479805,1.477701,1.422274,25.563066,51.028805,20.564398,5.263348,51.138798,51.109711,114.794662,NaN,612.87384,525.58189298972,2.21228756796446,0.0558830049227772,1.09763252489603,-4.60127294156661,614.998949769945,2.28739429979784,0.0193692880446831,1.20241765777138,45.0626992316123,586.473470124795,95.2415792135452,0.0174098509495715,1.26197236624964
7,6.997825,28,27.989748,5.4075,5.205972,118.471497,NaN,1.007543,NaN,29.04212,400,400.123779,25,30.182905,9.300693,46.76952,49.968086,402.005096,399.050262,399.102448,5365.953125,10.953657,10.342221,10.337567,1.476508,1.471694,1.409578,25.562946,50.938152,20.543791,5.280735,51.130516,51.082199,114.819557,NaN,617.439758,525.583288508634,2.21229511102953,0.0558844510127105,1.09761773002841,-4.60181512487947,614.988738681037,2.28736609457867,0.019368292345228,1.20243446094082,45.0633493286136,586.476999303039,95.2448991500999,0.0174098163767081,1.26196668214497
7,6.998314,28,27.990934,5.4075,5.197319,118.428284,NaN,1.007151,NaN,29.033134,400,400.062988,25,30.179411,9.309319,46.558052,49.968086,402.005096,399.050262,399.102448,5365.953125,10.953657,10.342221,10.337567,1.476508,1.471694,1.409578,25.562946,50.938152,20.543791,5.280735,51.130516,51.082199,114.819557,NaN,617.439758,525.572127232807,2.21224519630056,0.0558771488136629,1.09771483992906,-4.59971097876661,614.935332998327,2.28722385118011,0.0193638577209378,1.20251256384345,45.0651381871492,586.460675947484,95.2334048642561,0.0174078881892438,1.26203257518136
7,6.999728,28,27.989967,5.4075,5.18995,118.35807,NaN,1.006729,NaN,29.048218,400,400.056763,25,30.177067,9.307858,46.513966,49.968086,402.087463,399.095215,399.15741,5372.280762,10.961666,10.350122,10.347249,1.478486,1.469248,1.409566,25.561909,51.02697,20.51107,5.299663,51.105114,51.076618,114.821503,NaN,619.671631,525.559227416976,2.21217046940726,0.05586173817497,1.09786192225763,-4.59362722626651,614.852073707541,2.28701598894007,0.0193589808282613,1.20260856706302,45.0636796533931,586.431465433031,95.2090855258028,0.0174064663897705,1.26211207803259
7,6.997906,28,27.99041,5.4075,5.18995,118.35807,NaN,1.006562,NaN,29.048218,400,400.056763,25,30.177067,9.293557,46.534485,49.968086,402.087463,399.095215,399.15741,5372.280762,10.961666,10.350122,10.347249,1.478486,1.469248,1.409566,25.561909,51.02697,20.51107,5.299663,51.105114,51.076618,114.821503,NaN,619.671631,525.565425951877,2.21222931138516,0.0558785298362911,1.09774443048913,-4.6014665776118,614.851534200958,2.28701242042733,0.0193586242666957,1.20261334545879,45.0643478385792,586.453912085582,95.2274090272833,0.0174077560366869,1.26204724083421
7,6.997213,28,27.990681,5.4075,5.185911,118.25721,NaN,1.00676,NaN,29.063089,400,400.045837,25,30.16958,9.293578,46.455109,49.968086,401.986664,399.023804,399.069763,5373.057617,10.962341,10.351591,10.3586,1.486416,1.46975,1.41133,25.543613,50.961842,20.501501,5.312924,51.129608,51.149097,114.8022,NaN,616.492432,525.563349748152,2.21223576524704,0.0558836142181095,1.09773038796392,-4.60444869230577,614.729900552513,2.2867003607237,0.0193502802297395,1.20276974732927,45.0647565889649,586.456761301528,95.229995765973,0.0174077786953916,1.26204168874747
7,6.996921,28,27.989622,5.4075,5.177687,118.183701,NaN,1.006974,NaN,29.088995,400,400.053284,25,30.162598,9.301909,46.533947,49.976398,401.902313,398.971985,398.977417,5371.971191,10.965639,10.355833,10.359973,1.493673,1.480591,1.427075,25.538698,50.922569,20.537336,5.279392,51.147568,51.114727,114.808868,NaN,613.402283,525.555315296533,2.21221276158888,0.0558836500598059,1.09777395929435,-4.60570529274679,614.642773721216,2.2864829761349,0.0193452081396643,1.20287059118618,45.0631592778452,586.44644384006,95.220534460451,0.0174077476415614,1.26206082879678
7,6.997629,28,27.991001,5.4075,5.174825,118.12001,NaN,1.006584,NaN,29.098495,400,400.081146,25,30.156672,9.291125,46.467613,49.976398,401.902313,398.971985,398.977417,5371.971191,10.965639,10.355833,10.359973,1.493673,1.480591,1.427075,25.538698,50.922569,20.537336,5.279392,51.147568,51.114727,114.808868,NaN,613.402283,525.549764286297,2.21217860272443,0.0558761980298214,1.09784135707718,-4.60265853590255,614.564475621958,2.28627606330759,0.0193389646102398,1.2029831210566,45.0652392423538,586.43626124622,95.2141412894903,0.0174061251347142,1.26210992333324
7,6.997629,28,27.991001,5.4075,5.169104,118.086479,NaN,1.006584,NaN,29.113123,400,400.025787,25,30.149654,9.296822,46.677528,49.976398,401.891937,398.9505,398.960083,5377.142578,10.979337,10.364405,10.37518,1.5022,1.489009,1.430632,25.533167,50.932022,20.55879,5.262878,51.096878,51.191181,114.767036,NaN,619.950928,525.54348341162,2.21215603578585,0.0558743499969492,1.097884804385,-4.60265853590255,614.524137531704,2.28617296361229,0.0193362612663252,1.20303462211239,45.0652392423538,586.427948469134,95.2075549445904,0.0174055398093835,1.26213598734503
7,6.997283,28,27.991461,5.4075,5.173213,118.086479,NaN,1.006715,NaN,29.122559,400,399.985046,25,30.153048,9.293072,46.88393,49.976398,401.977692,398.988495,399.028412,5375.719727,10.994494,10.365449,10.375083,1.484745,1.474155,1.414653,25.519608,51.033009,20.526487,5.294277,51.103065,51.128716,114.811111,NaN,624.09314,525.549171956166,2.21218342096649,0.0558788671369996,1.09783127407421,-4.6041474584004,614.523575966865,2.28616925479569,0.0193358912792124,1.20303960785203,45.0659330492159,586.438836799252,95.2167406760707,0.0174060044498168,1.26210757928216
7,7.000319,28,27.989878,5.4075,5.182901,118.096161,NaN,1.007231,NaN,29.159321,400,399.990479,25,30.154779,9.289446,46.986893,49.976398,401.977692,398.988495,399.028412,5375.719727,10.994494,10.365449,10.375083,1.484745,1.474155,1.414653,25.519608,51.033009,20.526487,5.294277,51.103065,51.128716,114.811111,NaN,624.09314,525.549477394113,2.2121235793051,0.0558540170568666,1.09795357593392,-4.5910847184287,614.537156066247,2.28621178898799,0.0193379452045001,1.20300757387059,45.0635454120546,586.41403845083,95.1951699150794,0.01740529768283,1.26216562225782
7,6.998722,28,27.98987,5.4075,5.193478,118.07505,NaN,1.007573,NaN,29.173611,400,399.972137,25,30.143303,9.290915,46.91161,49.976398,401.959625,399.019562,399.029541,5373.746582,10.989772,10.363147,10.381841,1.475724,1.458952,1.403767,25.546345,50.987625,20.50337,5.307759,51.119656,51.108559,114.820618,NaN,628.313721,525.566522932054,2.21221687182871,0.0558721478431208,1.09777027698381,-4.5979554577641,614.511768798168,2.28614693855502,0.01933624947688,1.20303993337876,45.0635333454011,586.448389647045,95.2223774368862,0.0174077217946064,1.26205781994928
7,6.996595,28,27.989305,5.4075,5.203719,118.05941,NaN,1.006757,NaN,29.170959,400,399.930481,25,30.130381,9.287198,46.652306,49.976398,401.930328,398.946991,399.003174,5372.630859,10.963278,10.344932,10.335485,1.473953,1.461171,1.410994,25.532423,50.972546,20.509415,5.317335,51.116127,51.136688,114.809715,NaN,633.039795,525.584998639193,2.21232595141502,0.0558950647314893,1.09755555624284,-4.60710825679996,614.493642971601,2.28610339918621,0.0193354428220705,1.20305786451859,45.0626811313545,586.487589587557,95.2527532476009,0.0174108529969994,1.26192801221231
7,6.99905,28,27.989786,5.4075,5.206454,118.100761,NaN,1.006963,NaN,29.150314,400,399.910828,25,30.128864,9.288815,46.620411,49.976398,401.930328,398.946991,399.003174,5372.630859,10.963278,10.344932,10.335485,1.473953,1.461171,1.410994,25.532423,50.972546,20.509415,5.317335,51.116127,51.136688,114.809715,NaN,633.039795,525.579651433251,2.21225745338785,0.0558733152547968,1.09769300948874,-4.59654421300451,614.542802182481,2.28622667473952,0.0193383900895226,1.20299951121833,45.0634066453835,586.463192779717,95.2340050035493,0.0174088192869301,1.26201039425202
7,7.000335,28,27.989637,5.4075,5.210409,118.178619,NaN,1.006159,NaN,29.152042,400,399.909119,25,30.135351,9.293333,46.755253,49.976398,401.911041,398.92868,398.992767,5374.89209,10.962757,10.343225,10.346572,1.468853,1.454513,1.398283,25.514799,51.034885,20.523153,5.300932,51.033569,51.162579,114.785858,NaN,637.638306,525.579622612755,2.21223155920986,0.0558627519016327,1.09774582993281,-4.59101588799888,614.636642416384,2.28646723416759,0.0193447864454616,1.20287853022582,45.0631819029707,586.453394494041,95.2260601096361,0.0174082272138176,1.26203923508176
7,7.000955,28,27.9907,5.4075,5.21318,118.235489,NaN,1.007471,NaN,29.154413,400,399.876526,25,30.140934,9.297709,46.822655,49.976398,401.911041,398.92868,398.992767,5374.89209,10.962757,10.343225,10.346572,1.468853,1.454513,1.398283,25.514799,51.034885,20.523153,5.300932,51.033569,51.162579,114.785858,NaN,637.638306,525.580555895747,2.21222247010944,0.055857935133017,1.09776477117183,-4.58834880099067,614.703751666583,2.28663345757085,0.019348514593246,1.20280309759401,45.0647852466274,586.451896738445,95.226164345974,0.0174074237009198,1.2620571677284
7,6.999175,28,27.99053,5.4075,5.21318,118.235489,NaN,1.007025,NaN,29.154413,400,399.876526,25,30.140934,9.297192,46.811432,49.981682,402.025238,399.03363,399.068359,5369.174316,10.962559,10.348609,10.347355,1.470929,1.453333,1.404487,25.530714,50.998425,20.522533,5.293853,51.103962,51.146477,114.797653,NaN,645.271606,525.586609269408,2.21227994015843,0.0558743350931346,1.09765008240002,-4.59600640430631,614.703958926339,2.28663482753903,0.0193486513802205,1.20280125990957,45.0645288354327,586.472771865495,95.2424988950867,0.0174090051560076,1.26198965718141
7,6.999333,28,27.98934,5.4075,5.204992,118.260048,NaN,1.007019,NaN,29.14422,400,399.941284,25,30.143982,9.303325,46.973694,49.981682,401.85498,398.891144,398.907288,5371.897949,10.9634,10.349366,10.360538,1.485622,1.46517,1.41564,25.526863,51.016075,20.498575,5.325307,51.139915,51.126289,114.807556,NaN,644.484314,525.577084073655,2.21224254968553,0.0558702351751483,1.09772233199322,-4.59532662456371,614.734948557916,2.28671988754325,0.0193515880300557,1.20275092952884,45.0627339237569,586.456926104787,95.2284977622843,0.0174086709331829,1.26202447118472
7,6.9989,28,27.98946,5.4075,5.207717,118.291962,NaN,1.007181,NaN,29.142525,400,399.947083,25,30.137756,9.294415,47.094646,49.981682,401.85498,398.891144,398.907288,5371.897949,10.9634,10.349366,10.360538,1.485622,1.46517,1.41564,25.526863,51.016075,20.498575,5.325307,51.139915,51.126289,114.807556,NaN,644.484314,525.58154795333,2.21226727757907,0.0558751055052242,1.09767376940612,-4.59718959308572,614.773186148418,2.28681698215663,0.019354063004941,1.20270360025822,45.0629149258968,586.466244330188,95.236027128646,0.0174092482493539,1.26199677629329
7,6.997775,28,27.988449,5.4075,5.21735,118.280205,NaN,1.006837,NaN,29.140656,400,399.882202,25,30.12911,9.279522,47.225895,49.981682,401.795013,398.792694,398.817596,5374.405762,10.977856,10.355328,10.365265,1.493014,1.471638,1.424635,25.530632,50.958862,20.494835,5.323427,51.147118,51.101997,114.841171,NaN,634.227966,525.595946718053,2.21234158884537,0.0558885862699144,1.09752832040362,-4.60203027904555,614.760277940353,2.28678900436022,0.0193539293493895,1.2027105858766,45.0613899643252,586.491860072475,95.2550980043863,0.0174117159346528,1.26190398917292
7,6.997871,28,27.987242,5.4075,5.214713,118.246193,NaN,1.007614,NaN,29.148577,400,399.816528,25,30.118704,9.283834,47.190689,49.981682,401.903259,398.973358,398.690155,5373.340332,10.957695,10.408124,10.360394,1.49932,1.484139,1.436597,25.550695,50.981091,20.527744,5.299351,51.117023,51.03072,114.871254,NaN,636.161316,525.592726082712,2.21232809166177,0.0558868496773486,1.09755447273677,-4.60161718407949,614.720841843054,2.28669421914365,0.0193521599723432,1.20274938765414,45.0595693072187,586.484786076534,95.2480266154978,0.0174120106807929,1.26191110241553
7,6.998584,28,27.989067,5.4075,5.201784,118.268288,NaN,1.007138,NaN,29.158634,400,399.755615,25,30.125616,9.282323,47.015015,49.981682,401.903259,398.973358,398.690155,5373.340332,10.957695,10.408124,10.360394,1.49932,1.484139,1.436597,25.550695,50.981091,20.527744,5.299351,51.117023,51.03072,114.871254,NaN,636.161316,525.576110123947,2.21225408520388,0.0558761020798878,1.09769838473618,-4.59854922821535,614.745191908612,2.28674740739815,0.019352471718036,1.2027354187723,45.0623221416803,586.460700294428,95.2311568175983,0.0174091159791892,1.26200924771702
7,6.998584,28,27.989067,5.4075,5.198254,118.312935,NaN,1.007138,NaN,29.16198,400,399.942261,25,30.132727,9.271766,46.777054,49.981682,402.342987,399.314331,398.983887,5373.803711,10.972993,10.429627,10.348422,1.494809,1.477594,1.437346,25.53841,50.909721,20.51005,5.306454,51.169918,51.061115,114.852753,0.885834038257599,687.065796,525.572235201405,2.21224016416103,0.0558749621172224,1.09772515299977,-4.59854922821535,614.798888918832,2.28688458532178,0.0193560691053998,1.20266744064873,45.0623221416803,586.455572072564,95.2270933059938,0.0174087548790693,1.26202531324353
