P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.001197,28,27.988899,5.4075,5.214325,118.373642,NaN,1.006734,NaN,29.151482,400,400.150085,25,30.141567,9.287352,46.954391,49.981682,402.320221,399.350616,399.077759,5372.841309,10.976131,10.415635,10.355143,1.496147,1.479123,1.437713,25.548424,50.964497,20.503168,5.301786,51.091976,50.985176,114.908348,NaN,863.21637,525.580989819588,2.21221917292839,0.0558560757515606,1.09777168291859,-4.58730782544995,614.872101019504,2.28707242334412,0.0193610948655717,1.20257341926133,45.0620687358002,586.447546988466,95.2205304323757,0.0174083001220487,1.26204836622548
7,6.998297,28,27.990446,5.4075,5.23267,118.429497,NaN,1.007008,NaN,29.143744,400,400.248962,25,30.149374,9.278743,46.968124,49.981682,402.320221,399.350616,399.077759,5372.841309,10.976131,10.415635,10.355143,1.496147,1.479123,1.437713,25.548424,50.964497,20.503168,5.301786,51.091976,50.985176,114.908348,NaN,863.21637,525.610985601694,2.21238513261008,0.0558887206556457,1.09744596707707,-4.59978412716413,614.937385580988,2.28723150621709,0.0193643482382328,1.20250547087941,45.0644021376977,586.511379334143,95.2729909216227,0.0174117785528267,1.26186777506745
7,6.996884,28,27.988924,5.4075,5.23897,118.425949,NaN,1.006305,NaN,29.120039,400,400.244385,25,30.145199,9.282154,46.832447,49.981682,402.329803,399.367737,399.096069,5378.35498,10.947943,10.411793,10.332188,1.496253,1.479285,1.436474,25.533628,50.95953,20.524206,5.292744,51.090946,51.027206,114.89238,0,936.232544,525.622701692235,2.21245558961425,0.0559037833028928,1.09730740792096,-4.60586452236214,614.934971526343,2.28723286806845,0.0193652877652138,1.20249444318959,45.0621064450822,586.534687627441,95.2896152322122,0.0174144193375089,1.26177595016057
7,6.999776,28,27.989429,5.4075,5.23346,118.378525,NaN,1.007362,NaN,29.123884,400,400.232697,25,30.139402,9.281215,46.720898,49.984142,402.21579,399.271179,399.057831,5378.97998,10.951312,10.413443,10.333665,1.487571,1.477318,1.437559,25.545574,50.98024,20.524202,5.293055,51.105289,50.949337,114.914185,0.231475710868836,856.097046,525.606825038673,2.21234049801438,0.0558753442811994,1.09753518417607,-4.59342072207625,614.877327829532,2.28708315231738,0.0193610615578763,1.20257172813543,45.0628681670673,586.493164524862,95.2573216304432,0.0174111640822529,1.2619121071531
7,7.000213,28,27.988304,5.4075,5.228166,118.338127,NaN,1.006945,NaN,29.122646,400,400.208984,25,30.14061,9.286491,46.568245,49.984142,402.21579,399.271179,399.057831,5378.97998,10.951312,10.413443,10.333665,1.487571,1.477318,1.437559,25.545574,50.98024,20.524202,5.293055,51.105289,50.949337,114.914185,0.231475710868836,856.097046,525.599528871299,2.21230551789312,0.0558696086692421,1.09760340359147,-4.59154072304801,614.830115406995,2.28696812427766,0.0193587128432949,1.20262091218027,45.0611712472962,586.478319082071,95.2441915061816,0.0174108577188947,1.26194457001316
7,6.998106,28,27.987375,5.4075,5.22923,118.334488,NaN,1.007342,NaN,29.116604,400,400.242767,25,30.145794,9.291564,46.423382,49.984142,402.375763,399.433502,399.176697,5377.931641,10.962008,10.421157,10.346848,1.494657,1.486216,1.438494,25.51889,50.975788,20.511915,5.296146,51.135376,50.96172,114.9198,0.0681126564741135,642.748474,525.607859630335,2.21237773810055,0.0558893707490763,1.0974597029744,-4.60060598021545,614.82687065818,2.28696442988721,0.0193591674922356,1.20261641655872,45.0597699293766,586.503307683818,95.2628658589571,0.0174132274959245,1.26185479953504
7,6.99973,28,27.987823,5.4075,5.22923,118.334488,NaN,1.007473,NaN,29.116604,400,400.242767,25,30.145794,9.285609,46.522949,49.984142,402.375763,399.433502,399.176697,5377.931641,10.962008,10.421157,10.346848,1.494657,1.486216,1.438494,25.51889,50.975788,20.511915,5.296146,51.135376,50.96172,114.9198,0.0681126564741135,642.748474,525.602338782544,2.21232530579052,0.0558744025814088,1.09756424732038,-4.5936186219036,614.826324958071,2.2869608205929,0.0193588068596019,1.20262125061052,45.0604457039184,586.484771392861,95.2487204743236,0.017411627996951,1.26191838217774
7,6.999382,28,27.987019,5.4075,5.238344,118.277481,NaN,1.006721,NaN,29.116602,400,400.270294,25,30.149021,9.263847,46.462906,49.984142,402.206146,399.296143,399.034912,5376.124023,10.961324,10.41622,10.353715,1.494484,1.48486,1.438853,25.543512,50.916767,20.534836,5.277861,51.051594,50.980507,114.91333,0,618.591858,525.613524542269,2.21237247195661,0.055880551800587,1.09747286303573,-4.5951158091666,614.758744488004,2.28679215749053,0.0193548608191414,1.20269928955245,45.0592329240714,586.500747663088,95.2604048495246,0.0174132811071121,1.26185837699928
7,6.999029,28,27.988121,5.4075,5.245818,118.23954,NaN,1.007197,NaN,29.124786,400,400.239685,25,30.154713,9.26988,46.328197,49.984142,402.226868,399.319794,399.015381,5375.77002,10.966825,10.422522,10.355847,1.4999,1.49323,1.446533,25.565203,51.006416,20.557528,5.249955,51.087021,50.997616,114.902161,0,621.724182,525.622926520615,2.21241333038115,0.0558862179777565,1.09739361789934,-4.5966345655828,614.711768322859,2.28666669048556,0.0193509163808452,1.20276903754134,45.060895210086,586.517719604499,95.2751929385572,0.0174137521824181,1.2618190073027
7,7.000311,28,27.989325,5.4075,5.236572,118.274651,NaN,1.006932,NaN,29.153704,400,400.23175,25,30.157776,9.272448,46.320915,49.984142,402.226868,399.319794,399.015381,5375.77002,10.966825,10.422522,10.355847,1.4999,1.49323,1.446533,25.565203,51.006416,20.557528,5.249955,51.087021,50.997616,114.902161,0,621.724182,525.608421926594,2.2123354965311,0.0558714193388831,1.09754606476786,-4.59111913368849,614.75253044832,2.28676488023124,0.019352776810177,1.20272850918891,45.0627112984476,586.491140870285,95.255591716211,0.0174110899064891,1.26191714586082
7,6.999829,28,27.990545,5.4075,5.226149,118.327209,NaN,1.007182,NaN,29.155018,400,400.248383,25,30.154554,9.278464,46.513206,49.984142,402.329956,399.448914,399.176392,5378.584961,10.952721,10.405911,10.326865,1.494319,1.479353,1.443879,25.57638,50.984337,20.550657,5.260695,51.102673,51.059746,114.873772,0,621.83374,525.598620562418,2.21230996200604,0.0558724956688006,1.09759395318663,-4.59319270828462,614.814255172481,2.28691653011259,0.0193560295427766,1.20266168745608,45.064551459998,586.483857935785,95.2513018262953,0.0174097758568799,1.26195513199714
7,6.998205,28,27.98999,5.4075,5.216509,118.38887,NaN,1.006828,NaN,29.1318,400,400.281464,25,30.135242,9.290714,46.801262,49.984142,402.348816,399.463501,399.160278,5378.05957,10.948075,10.407247,10.32392,1.516292,1.4965,1.457715,25.573593,50.945896,20.517126,5.29424,51.170406,51.028255,114.897568,0,622.590881,525.593561611013,2.21232438771739,0.0558843505654579,1.09756238125186,-4.60017999142576,614.889085328864,2.28711040752719,0.0193614432390912,1.20256209073716,45.0637143449224,586.488206145626,95.2540735721116,0.0174104465063132,1.26193461054402
7,6.998205,28,27.98999,5.4075,5.205333,118.461449,NaN,1.006828,NaN,29.121523,400,400.285309,25,30.120178,9.293142,46.900341,49.984142,402.348816,399.463501,399.160278,5378.05957,10.948075,10.407247,10.32392,1.516292,1.4965,1.457715,25.573593,50.945896,20.517126,5.29424,51.170406,51.028255,114.897568,0,622.590881,525.581294780729,2.21228031964115,0.0558807416056978,1.09764705702631,-4.60017999142576,614.976362094402,2.28733329389726,0.0193672884056023,1.20245224479848,45.0637143449224,586.471971569403,95.2412089995971,0.0174093034387953,1.26198543927683
7,6.997904,28,27.989511,5.4075,5.212431,118.502518,NaN,1.007189,NaN,29.115946,400,400.268616,25,30.108109,9.295969,46.792675,49.977432,402.37912,399.437988,399.195007,5380.108398,10.950976,10.406325,10.332404,1.500859,1.485505,1.443656,25.563999,50.915005,20.502132,5.311388,51.116314,51.033676,114.879654,NaN,622.872559,525.590109229237,2.21231802828192,0.0558858085371978,1.09757388288657,-4.60147518368024,615.026326934176,2.28746324401253,0.019370980941947,1.20238509513688,45.0629918516265,586.485029350759,95.2509745594657,0.0174105374298559,1.26193859112711
7,6.997251,28,27.988804,5.4075,5.232018,118.516304,NaN,1.008047,NaN,29.102226,400,400.23053,25,30.101414,9.292365,46.654179,49.977432,402.277222,399.3573,399.106384,5377.123047,10.946502,10.40301,10.333914,1.492425,1.479162,1.438764,25.531301,50.965103,20.505667,5.314629,51.116802,51.144676,114.818199,0,623.746521,525.61382558334,2.21241633586474,0.0558981541416051,1.09738358492865,-4.60428516504413,615.043762679155,2.2875112585174,0.0193726601909772,1.20235670694056,45.0619254402941,586.520016254026,95.2778422074313,0.0174134652079711,1.26182032579381
7,6.998839,28,27.988363,5.4075,5.240273,118.522903,NaN,1.007011,NaN,29.089079,400,400.225952,25,30.105995,9.268387,46.925804,49.977432,402.277222,399.3573,399.106384,5377.123047,10.946502,10.40301,10.333914,1.492425,1.479162,1.438764,25.531301,50.965103,20.505667,5.314629,51.116802,51.144676,114.818199,0,623.746521,525.617487134234,2.21239760603501,0.0558861791681828,1.09742332912988,-4.59745205066088,615.052233280318,2.28753506673468,0.0193735466122265,1.20234202101983,45.0612602426057,586.512347796437,95.2712295734019,0.0174132149805618,1.26183881943441
7,6.997283,28,27.990505,5.4075,5.235204,118.506371,NaN,1.008013,NaN,29.088079,400,400.239685,25,30.112347,9.262465,47.099632,49.977432,402.288849,399.392883,399.13623,5377.450195,10.955151,10.406961,10.348424,1.491115,1.476502,1.436682,25.532387,50.917919,20.499218,5.308948,51.063614,51.122272,114.841759,0,626.190186,525.617213045444,2.21242786163964,0.0558988877998441,1.09736154942657,-4.6041474584004,615.029750761482,2.28746706977317,0.0193704908315879,1.20238997879666,45.0644911278042,586.527224694365,95.2856198570167,0.0174128553703077,1.26181895479106
7,6.997855,28,27.991503,5.4075,5.22165,118.492355,NaN,1.007667,NaN,29.10989,400,400.276337,25,30.124668,9.270528,46.956306,49.977432,402.318146,399.388275,399.141876,5377.630859,10.969641,10.411992,10.353351,1.483565,1.471867,1.431882,25.532885,51.01083,20.490036,5.319042,51.164207,51.110851,114.84803,NaN,628.661682,525.600394033322,2.21235595896844,0.0558892372325802,1.09750091552098,-4.60168603294125,615.011683940347,2.28741600394336,0.0193685588788524,1.20242186106632,45.0659963963651,586.502471532874,95.26721507119,0.0174104571987727,1.26190880057182
7,6.998537,28,27.991444,5.4075,5.211476,118.478806,NaN,1.006635,NaN,29.119455,400,400.291382,25,30.128052,9.275261,47.002243,49.977432,402.318146,399.388275,399.141876,5377.630859,10.969641,10.411992,10.353351,1.483565,1.471867,1.431882,25.532885,51.01083,20.490036,5.319042,51.164207,51.110851,114.84803,NaN,628.661682,525.58690848967,2.21229382196811,0.0558796650364355,1.09762189366516,-4.59875145641615,614.995463964901,2.28737487973291,0.0193675154666035,1.20244167957086,45.0659074086827,586.479477042313,95.2489219586142,0.0174088770276494,1.26198004131553
7,6.998074,28,27.991388,5.4075,5.201873,118.446815,NaN,1.007373,NaN,29.111343,400,400.304535,25,30.120253,9.275048,46.892578,49.977432,402.269196,399.443176,399.101501,5378.869141,10.963043,10.408152,10.345868,1.490296,1.462068,1.430546,25.538187,51.004108,20.498577,5.311888,51.070797,51.121666,114.829826,0,635.270447,525.577942428796,2.21227090602624,0.055880831816991,1.09766484238134,-4.60074367454183,614.957064026528,2.28727710078805,0.0193649845595601,1.20248941976699,45.0658229456653,586.470937423743,95.2420871867197,0.0174083125561541,1.26200608617417
7,6.998968,28,27.99197,5.4075,5.185781,118.442871,NaN,1.007742,NaN,29.110588,400,400.261414,25,30.120861,9.268847,46.64756,49.977432,402.269196,399.443176,399.101501,5378.869141,10.963043,10.408152,10.345868,1.490296,1.462068,1.430546,25.538187,51.004108,20.498577,5.311888,51.070797,51.121666,114.829826,0,635.270447,525.557236197838,2.21217856923194,0.0558673949456019,1.09784455312608,-4.59689701947883,614.951613133797,2.28726030303886,0.0193641984788388,1.20250165313502,45.06670075144,586.437935537353,95.2166448060873,0.0174056067957798,1.26211674517504
7,7.000891,28,27.990149,5.4075,5.185781,118.442871,NaN,1.006295,NaN,29.110588,400,400.261414,25,30.120861,9.253568,46.630047,49.977432,402.211273,399.330292,399.020569,5373.998535,10.955028,10.396412,10.328151,1.502863,1.480281,1.443862,25.549374,50.954296,20.522541,5.289421,51.143986,51.120361,114.831726,0,645.239075,525.550693162776,2.21211646930562,0.0558496781994935,1.09796860270359,-4.58862410488314,614.953829183458,2.28727496725799,0.0193656643583342,1.20248203996291,45.0639541683752,586.411891200763,95.1937978904942,0.0174049685423301,1.26217573502366
7,6.998865,28,27.991148,5.4075,5.171903,118.521782,NaN,1.006697,NaN,29.078257,400,400.194977,25,30.125322,9.255243,46.680473,49.977432,402.312561,399.413422,399.085602,5374.486328,10.951951,10.400534,10.325923,1.510317,1.482888,1.44306,25.520519,50.99485,20.518576,5.29489,51.154045,51.049007,114.875229,0,647.928406,525.542350112729,2.21212715282449,0.0558638618851499,1.09794330546547,-4.59734018328476,615.047498668677,2.28750920374047,0.0193712138606372,1.20237366322244,45.0654609598415,586.417565183141,95.1995068620637,0.0174047121688803,1.26217038371063
7,6.997739,28,27.990877,5.4075,5.178427,118.615921,NaN,1.007521,NaN,29.054758,400,400.210388,25,30.130054,9.269739,46.900517,49.977432,402.312561,399.413422,399.085602,5374.486328,10.951951,10.400534,10.325923,1.510317,1.482888,1.44306,25.520519,50.99485,20.518576,5.29489,51.154045,51.049007,114.875229,0,647.928406,525.553344376282,2.2121892572961,0.0558763474767739,1.09782110626781,-4.60218519076926,615.161011541236,2.28780032564711,0.0193790096877985,1.20222918501414,45.0650522146661,586.439970185331,95.216929376996,0.0174064677087601,1.26209675168514
7,6.998067,28,27.992598,5.4075,5.18958,118.697037,NaN,1.007359,NaN,29.020992,400,400.257599,25,30.128683,9.287572,47.161625,49.971828,402.357086,399.435242,399.160919,5372.251953,10.949769,10.398528,10.329519,1.505776,1.485629,1.438143,25.536301,51.081688,20.54335,5.272501,51.117023,51.084,114.883606,0,646.704102,525.564472075542,2.21222265222973,0.055876926205259,1.09775761829336,-4.60077379523949,615.256436968759,2.28803536478739,0.0193841509795146,1.20212614512737,45.0676479214129,586.455267661329,95.2311403522743,0.0174064147906013,1.26207024367538
7,6.999677,28,27.990585,5.4075,5.194639,118.70784,NaN,1.006675,NaN,29.001463,400,400.210815,25,30.122568,9.285357,47.225769,49.971828,401.651031,398.825378,398.506531,5370.33252,10.919271,10.378155,10.332393,1.495635,1.474786,1.42515,25.527363,50.921562,20.51713,5.308923,51.164539,51.09753,114.852104,0,648.460449,525.564548705143,2.21219061075193,0.0558637222690245,1.09782304338252,-4.59384663814842,615.271867430008,2.28808470157749,0.0193866414869278,1.20208841450771,45.064611792126,586.439960481775,95.2165670311417,0.0174066587597762,1.26209314476999
7,7.000791,28,27.990088,5.4075,5.191313,118.692886,NaN,1.007285,NaN,28.983015,400,399.862579,25,30.115818,9.279304,46.964691,49.971828,401.651031,398.825378,398.506531,5370.33252,10.919271,10.378155,10.332393,1.495635,1.474786,1.42515,25.527363,50.921562,20.51713,5.308923,51.164539,51.09753,114.852104,0,648.460449,525.557107240632,2.21214152005138,0.0558523855716139,1.09792013498456,-4.58905427104713,615.254494714102,2.28804282533766,0.0193858386363146,1.20210543723624,45.0638621607586,586.421012405282,95.200950445972,0.0174056508800994,1.26214636428389
7,7.000583,28,27.98877,5.4075,5.186909,118.681091,NaN,1.006871,NaN,28.95809,400,399.750366,25,30.115658,9.281083,46.801178,49.971828,401.834656,398.999969,398.694733,5371.145508,10.927408,10.384727,10.349439,1.498704,1.486864,1.426319,25.520863,50.990845,20.490665,5.322941,51.096287,51.094685,114.874184,0,649.197205,525.552979662257,2.21213086454699,0.0558528794319312,1.09794016375247,-4.58994903163784,615.241916312391,2.28801724495334,0.0193859512458932,1.20210894148672,45.0618741554965,586.414793381457,95.1944220429993,0.0174060783895978,1.26214944815533
7,6.999984,28,27.988071,5.4075,5.183754,118.67585,NaN,1.005822,NaN,28.948864,400,399.796417,25,30.120192,9.276819,46.652931,49.971828,401.918182,399.08075,398.763245,5367.803711,10.956624,10.393736,10.358535,1.485574,1.478098,1.414024,25.520647,50.955776,20.477547,5.341391,51.176846,51.111713,114.866493,0,648.762634,525.551553844933,2.2121377623594,0.0558573786847325,1.0979254832606,-4.59252588303127,615.236464915005,2.288006790597,0.019386092604007,1.20210928401019,45.0608197898435,586.416117448689,95.1946219564358,0.0174066306474101,1.26213658540174
7,6.999984,28,27.988071,5.4075,5.178471,118.677574,NaN,1.005822,NaN,28.936459,400,399.862976,25,30.12108,9.264179,46.621742,49.971828,401.918182,399.08075,398.763245,5367.803711,10.956624,10.393736,10.358535,1.485574,1.478098,1.414024,25.520647,50.955776,20.477547,5.341391,51.176846,51.111713,114.866493,0,648.762634,525.545753398602,2.21211692226617,0.0558556725827053,1.09796561551344,-4.59252588303127,615.238537349188,2.28801207975703,0.0193862313338276,1.20210670513967,45.0608197898435,586.408441175386,95.1885400472581,0.0174060900675892,1.26216066445611
7,6.999928,28,27.988274,5.4075,5.175855,118.670441,NaN,1.006705,NaN,28.936716,400,399.813263,25,30.111029,9.256718,46.668453,49.971828,401.712891,398.878357,398.591095,5370.831055,10.948009,10.379792,10.34949,1.505559,1.492372,1.429146,25.528337,50.954136,20.495462,5.324275,51.052536,51.018394,114.904449,0,648.545959,525.543071671481,2.21210841092919,0.0558553436563147,1.09798187902473,-4.59276679924636,615.229716146387,2.28798856221947,0.0193854938071714,1.20211955399929,45.0611259953894,586.405659470437,95.1865827537456,0.0174057608695622,1.26217192119622
7,7.000951,28,27.987318,5.4075,5.170463,118.617516,NaN,1.007844,NaN,28.931232,400,399.774933,25,30.100021,9.263928,47.003819,49.971828,401.796051,398.92514,398.647156,5374.896973,10.942774,10.383193,10.34593,1.496757,1.48752,1.436984,25.53916,50.990833,20.521704,5.299494,51.051434,51.0406,114.898468,0,649.280212,525.533669367529,2.21205410091572,0.0558441790348727,1.09808890189637,-4.58836600742785,615.167253445949,2.28783386455318,0.0193820045443206,1.20218857869985,45.0596839485409,586.383991654296,95.1682545298428,0.0174048626773838,1.26222800804778
7,7.003178,28,27.987932,5.4075,5.160973,118.587677,NaN,1.006895,NaN,28.943851,400,399.791595,25,30.097954,9.257633,47.526463,49.971828,401.796051,398.92514,398.647156,5374.896973,10.942774,10.383193,10.34593,1.496757,1.48752,1.436984,25.53916,50.990833,20.521704,5.299494,51.051434,51.0406,114.898468,0,649.280212,525.515666358733,2.2119447399243,0.055820610444972,1.09830495825258,-4.57878748003844,615.130634445058,2.28773735219457,0.0193791082150773,1.20223995645151,45.060610121028,586.344782221924,95.1379386140068,0.0174016980519422,1.26235882510088
7,7.002705,28,27.986576,5.4075,5.156988,118.632446,NaN,1.006469,NaN,28.935419,400,399.799896,25,30.09536,9.247203,47.555779,49.961605,401.763733,398.980011,398.720154,5376.503418,10.933317,10.378588,10.348828,1.490163,1.480622,1.425375,25.548368,51.003136,20.543364,5.274103,51.123596,51.097012,114.874306,0,650.680298,525.512900072351,2.21194428755307,0.0558236774039738,1.0983047447016,-4.58082170181473,615.186103386792,2.28788564977001,0.0193838039227335,1.20215823042158,45.0585646770361,586.342255901049,95.1342892735772,0.0174024104080288,1.26234985535818
7,7.001505,28,27.987728,5.4075,5.154342,118.696503,NaN,1.007097,NaN,28.925356,400,399.812317,25,30.095333,9.233377,47.244362,49.961605,401.81665,398.967438,398.685303,5373.332031,10.967104,10.407435,10.381749,1.472328,1.469329,1.421061,25.533442,51.026924,20.545443,5.272259,51.147659,51.168301,114.823715,0,653.358704,525.514079843832,2.21197259895788,0.0558338708842418,1.09824735476792,-4.58598298706733,615.261708226025,2.28807291079927,0.0193880308243546,1.20207472567259,45.0603024042035,586.354687471212,95.1455374110236,0.0174025296157896,1.26232515405313
7,7.000905,28,27.986235,5.4075,5.156001,118.745483,NaN,1.006467,NaN,28.94664,400,399.825684,25,30.091869,9.239563,46.985516,49.961605,401.81665,398.967438,398.685303,5373.332031,10.967104,10.407435,10.381749,1.472328,1.469329,1.421061,25.533442,51.026924,20.545443,5.272259,51.147659,51.168301,114.823715,0,653.358704,525.517944622509,2.21199852371063,0.0558399320701779,1.09819595967138,-4.58856388199308,615.322396044336,2.28823516530795,0.0193931746941321,1.20198561572826,45.0580502872452,586.361637182633,95.1492285775271,0.0174039994038965,1.26228470540425
7,7.002139,28,27.986435,5.4075,5.165213,118.807884,NaN,1.006751,NaN,28.959625,400,399.774445,25,30.095366,9.257582,46.869621,49.961605,401.691498,398.866486,398.624146,5374.519043,10.968667,10.396784,10.38243,1.485694,1.481339,1.435034,25.528601,51.050274,20.547729,5.273843,51.075871,51.187073,114.818024,0,656.708862,525.52386019411,2.21199502201712,0.0558315440347734,1.09820555805329,-4.58325602420456,615.397155652273,2.28842492451347,0.0193980334058014,1.20189485902367,45.0583519827179,586.360695590475,95.1487256886372,0.0174038017566546,1.2622901567878
7,7.002778,28,27.985218,5.4075,5.165213,118.807884,NaN,1.007111,NaN,28.959625,400,399.774445,25,30.095366,9.254879,46.675278,49.961605,401.769684,398.946411,398.656158,5372.681641,10.958735,10.399391,10.367585,1.47789,1.468306,1.422247,25.52861,50.891533,20.553587,5.271297,51.073463,51.115742,114.858536,0.068830668926239,648.956421,525.521684854708,2.21197438790572,0.0558256613989552,1.09824683298827,-4.58050774533456,615.398631847888,2.28843471382024,0.0193990142564804,1.20188183666975,45.0565161402834,586.350978117916,95.1395484149544,0.0174039164612756,1.26230551120861
7,7.004219,28,27.986975,5.4075,5.16904,118.842033,NaN,1.006933,NaN,28.971241,400,399.792175,25,30.106834,9.250377,47.030941,49.961605,401.769684,398.946411,398.656158,5372.681641,10.958735,10.399391,10.367585,1.47789,1.468306,1.422247,25.52861,50.891533,20.553587,5.271297,51.073463,51.115742,114.858536,0.068830668926239,648.956421,525.520982304306,2.21194296274062,0.0558136350001279,1.09831078227484,-4.57431083989076,615.437543478069,2.28852528875554,0.0194003448619833,1.20184990681963,45.0591665522668,586.342462344303,95.1349377575734,0.0174021629745231,1.26235418229576
7,7.002665,28,27.986273,5.4075,5.164118,118.76181,NaN,1.007404,NaN,28.958044,400,399.794067,25,30.112139,9.24312,47.367668,49.961605,401.739594,398.964264,398.673462,5372.292969,10.947538,10.389524,10.362178,1.480677,1.471452,1.423751,25.515837,50.985016,20.547949,5.278028,51.051056,51.130581,114.847099,0.105065733194351,648.659058,525.520866967521,2.21197371581274,0.0558263480160951,1.09824786919614,-4.58099373381873,615.341974552744,2.2882849347145,0.0193944576129821,1.20196169096417,45.0581076095118,586.352566674984,95.1420890552576,0.0174033355873508,1.26231367517332
7,7.003303,28,27.986422,5.4075,5.160112,118.602264,NaN,1.006379,NaN,28.954296,400,399.792267,25,30.113398,9.239251,47.204865,49.961605,401.739594,398.964264,398.673462,5372.292969,10.947538,10.389524,10.362178,1.480677,1.471452,1.423751,25.515837,50.985016,20.547949,5.278028,51.051056,51.130581,114.847099,0.105065733194351,648.659058,525.514295121053,2.21193730583156,0.055819181943138,1.09831959248003,-4.57824991245894,615.150006303279,2.28779427260382,0.0193814986644685,1.20220183863892,45.0583323725622,586.339416654681,95.1318529299365,0.0174023115414125,1.26235685895727
7,7.003717,28,27.98868,5.4075,5.162981,118.472404,NaN,1.006844,NaN,28.943384,400,399.849457,25,30.12108,9.247968,47.025452,49.961605,401.874634,399.078369,398.795288,5372.860352,10.94493,10.390409,10.350431,1.496794,1.487052,1.434245,25.505569,50.963169,20.531706,5.286949,51.028034,51.102795,114.871521,0.542443573474884,671.260193,525.516036657427,2.21193526021732,0.0558162982002657,1.09832449157707,-4.57646954074193,614.991128625486,2.28737747935392,0.019369225274979,1.20242159470524,45.0617384013904,586.342592586936,95.137113162899,0.0174010527691671,1.26237503520995
7,7.004067,28,27.988993,5.4075,5.16086,118.384628,NaN,1.00693,NaN,28.947348,400,399.879852,25,30.122555,9.265885,46.753361,49.961239,401.831055,399.072906,398.807587,5372.293457,10.932062,10.378493,10.345205,1.502646,1.493554,1.437168,25.536629,51.090488,20.544184,5.277827,51.080742,51.105957,114.871468,0,827.94397,525.512515406783,2.21191558893367,0.0558123925906014,1.09836326373767,-4.57496445800638,614.885197949771,2.28710540922184,0.0193619041169504,1.20255777319995,45.0622105225669,586.335892597152,95.1321861863906,0.017400375419913,1.26240000072151
7,7.004067,28,27.988993,5.4075,5.165077,118.32766,NaN,1.00693,NaN,28.941137,400,399.889587,25,30.126848,9.280499,46.518402,49.961239,401.831055,399.072906,398.807587,5372.293457,10.932062,10.378493,10.345205,1.502646,1.493554,1.437168,25.536629,51.090488,20.544184,5.277827,51.080742,51.105957,114.871468,0,827.94397,525.517147136935,2.21193223109798,0.0558137541533719,1.09833114200019,-4.57496445800638,614.816688176336,2.28693041893199,0.0193573149987963,1.20264425241255,45.0622105225669,586.342021650538,95.1370413037517,0.0174008070811152,1.26238073311244
7,7.004589,28,27.990759,5.4075,5.174857,118.327469,NaN,1.006903,NaN,28.939629,400,399.876282,25,30.132736,9.27763,46.496372,49.961239,401.972229,399.172211,398.93512,5371.519531,10.931581,10.379328,10.340293,1.510109,1.496921,1.443389,25.556889,50.95739,20.5215,5.296548,51.186886,51.073517,114.903275,0.922463774681091,868.363342,525.52611156684,2.21195397224345,0.0558121085559308,1.09829039332969,-4.572719840883,614.814307173551,2.28691560485764,0.0193558782622067,1.2026636017447,45.064874236117,586.353101701273,95.1479647025603,0.0174004281234507,1.26236793007844
7,7.001646,28,27.98925,5.4075,5.195786,118.332344,NaN,1.007648,NaN,28.918266,400,399.943695,25,30.137383,9.268714,46.54142,49.961239,401.842834,399.050812,398.810791,5373.87793,10.925807,10.375958,10.343183,1.478644,1.466286,1.41525,25.569843,51.088371,20.494606,5.316222,51.102005,51.089939,114.892349,0.352449357509613,720.507507,525.55910936971,2.21213155763268,0.0558459552992722,1.09794131505512,-4.58537650116995,614.822008289411,2.28694273789558,0.0193574854997157,1.20263990681529,45.0625981717629,586.415884162358,95.1958693700553,0.0174058400115294,1.26215200764394
7,7.003149,28,27.993107,5.4075,5.209489,118.298279,NaN,1.006737,NaN,28.899025,400,399.921204,25,30.126831,9.249471,46.426758,49.961239,401.842834,399.050812,398.810791,5373.87793,10.925807,10.375958,10.343183,1.478644,1.466286,1.41525,25.569843,51.088371,20.494606,5.316222,51.102005,51.089939,114.892349,0.352449357509613,720.507507,525.569041413787,2.21213708696613,0.0558365406392633,1.09793419573119,-4.57891219675975,614.776339718979,2.28680700779841,0.0193516372126909,1.20273336435647,45.0684155998143,586.424633965437,95.2074869659914,0.017403923783654,1.26217261938477
7,7.003587,28,27.991638,5.4075,5.21312,118.242775,NaN,1.007083,NaN,28.912573,400,399.828583,25,30.115902,9.249696,46.29398,49.961239,401.732849,398.908234,398.639221,5375.723633,10.968626,10.401285,10.372376,1.480672,1.469926,1.420324,25.570745,50.958527,20.507124,5.30199,51.097721,51.052357,114.936966,NaN,608.907227,525.57153816908,2.21213727081871,0.0558336809157507,1.09793487102595,-4.57702858604182,614.711371732768,2.28664828982576,0.0193483470117975,1.20280211447042,45.0662000117097,586.422144993904,95.2037306107148,0.017404712941569,1.26216212382129
7,7.003135,28,27.990862,5.4075,5.205133,118.158798,NaN,1.007722,NaN,28.956223,400,399.77887,25,30.11095,9.26632,46.255283,49.961239,402.868652,399.929016,399.74939,5380.296387,11.017382,10.422914,10.385318,1.488672,1.475705,1.421162,25.561981,51.068188,20.499817,5.291873,51.097107,51.042587,114.922585,NaN,604.405029,525.564306366033,2.21212035711099,0.0558352634122245,1.09796636547321,-4.57897240497289,614.611305358416,2.28639643091824,0.0193422032182604,1.20292213846749,45.0650295903062,586.414564220058,95.1967818241311,0.0174046886314573,1.26217623383117
7,7.003489,28,27.989914,5.4075,5.205133,118.158798,NaN,1.007025,NaN,28.956223,400,399.77887,25,30.11095,9.273791,46.192936,49.961239,402.868652,399.929016,399.74939,5380.296387,11.017382,10.422914,10.385318,1.488672,1.475705,1.421162,25.561981,51.068188,20.499817,5.291873,51.097107,51.042587,114.922585,NaN,604.405029,525.563102107347,2.2121089300922,0.0558320048879144,1.09798919427377,-4.57745002540827,614.612461920989,2.28640407255473,0.0193429658851802,1.2029118768354,45.0635997119609,586.408705172716,95.190988179372,0.0174048984873223,1.26218280216229
7,7.002967,28,27.990013,5.4075,5.1984,118.163651,NaN,1.006693,NaN,28.974979,400,400.521057,25,30.115667,9.262721,46.255711,49.961239,403.15152,400.177551,400.097992,5375.463867,11.023764,10.408466,10.378842,1.489262,1.476077,1.425198,25.567966,50.918873,20.48151,5.319817,51.133728,51.083076,114.902313,NaN,608.910828,525.557485164196,2.21209922135621,0.0558346364357322,1.09800666678224,-4.57969491066882,614.618178859574,2.28641819287977,0.0193432774278093,1.20290551507345,45.06374903643,586.405301366627,95.1884117005941,0.0174045937957934,1.26219471548992
7,7.003302,28,27.990902,5.4075,5.200663,118.222313,NaN,1.006217,NaN,28.969013,400,400.983673,25,30.124336,9.247026,46.551529,49.961239,402.502502,400.09201,399.483459,5377.209473,10.910855,10.426686,10.418687,1.477303,1.461464,1.412992,25.584003,51.014931,20.527946,5.283736,51.093578,51.091434,114.883545,NaN,612.157471,525.558830224374,2.21209733394249,0.0558322832309743,1.09801108470784,-4.57825421297048,614.687657097973,2.28659133625005,0.019347290237336,1.2028254034191,45.0650899219118,586.406153403248,95.1901667454574,0.0174040701168242,1.26220312023919
7,7.004214,28,27.99094,5.4075,5.207977,118.26207,NaN,1.006094,NaN,28.974722,400,401.072052,25,30.126141,9.265755,46.921886,49.961239,402.502502,400.09201,399.483459,5377.209473,10.910855,10.426686,10.418687,1.477303,1.461464,1.412992,25.584003,51.014931,20.527946,5.283736,51.093578,51.091434,114.883545,NaN,612.157471,525.563758473137,2.21209674699145,0.0558262503214757,1.09801434969005,-4.57433234031498,614.735430303119,2.286713208072,0.0193504634376928,1.20276513421008,45.0651472368771,586.406003341024,95.1900940203871,0.0174040346017706,1.26220406463344
7,7.004593,28,27.990582,5.4075,5.212505,118.277473,NaN,1.007771,NaN,28.987303,400,400.841187,25,30.128553,9.269846,46.763092,49.963589,402.593719,400.080627,399.529266,5373.751953,10.915568,10.423175,10.398044,1.480379,1.464795,1.416954,25.579042,51.050026,20.512526,5.293755,51.118786,51.037224,114.928757,NaN,612.357361,525.567441006539,2.21210237551407,0.0558242241291598,1.09800440147122,-4.57270264124304,614.754392616315,2.28676342292724,0.0193519926364173,1.20273778730633,45.0646072672185,586.407453483148,95.190808008625,0.0174043717576952,1.26219505338294
7,7.004593,28,27.990582,5.4075,5.216095,118.246086,NaN,1.007771,NaN,29.001204,400,400.74057,25,30.136639,9.253846,46.227345,49.963589,402.708313,400.167084,399.630646,5378.637207,10.940652,10.438378,10.434545,1.492501,1.470087,1.424083,25.605,50.979393,20.482752,5.303981,51.146301,51.064705,114.910751,NaN,613.348083,525.571382793408,2.21211653604712,0.0558253827716383,1.09797714249239,-4.57270264124304,614.716641534464,2.28666697441992,0.019349463498157,1.20278564779186,45.0646072672185,586.412669414875,95.1949404646401,0.0174047390446815,1.26217868907056
7,7.004486,28,27.990005,5.4075,5.23342,118.242905,NaN,1.007523,NaN,29.006039,400,400.779724,25,30.142467,9.239925,46.11916,49.963589,402.708313,400.167084,399.630646,5378.637207,10.940652,10.438378,10.434545,1.492501,1.470087,1.424083,25.605,50.979393,20.482752,5.303981,51.146301,51.064705,114.910751,NaN,613.348083,525.590767935496,2.21218831880882,0.0558319585147328,1.09783879061768,-4.57316273418684,614.713518881787,2.2866618486896,0.0193496714501891,1.20278426569056,45.0637369698213,586.438106615421,95.2143936835242,0.0174069090751134,1.26209173111897
7,7.003311,28,27.989582,5.4075,5.248461,118.329506,NaN,1.006774,NaN,29.001493,400,400.822021,25,30.1402,9.253861,46.35215,49.963589,402.639801,400.065552,399.545227,5378.47168,10.947292,10.440832,10.427331,1.499059,1.472554,1.432688,25.631748,50.929283,20.511297,5.290653,51.036362,51.065777,114.912949,NaN,614.405029,525.611273698378,2.21228554517143,0.0558476272971018,1.09764915201311,-4.57821550838241,614.818190765587,2.28693134478847,0.0193569896461118,1.20264780290479,45.0630989441312,586.473186303272,95.2416761104066,0.0174096569223511,1.26197655481051
7,7.00184,28,27.98831,5.4075,5.25424,118.419289,NaN,1.006759,NaN,28.993612,400,400.810242,25,30.13648,9.261111,46.693676,49.963589,402.639801,400.065552,399.545227,5378.47168,10.947292,10.440832,10.427331,1.499059,1.472554,1.432688,25.631748,50.929283,20.511297,5.290653,51.036362,51.065777,114.912949,NaN,614.405029,525.622616180315,2.21235579914542,0.0558630372156488,1.09751075360432,-4.58454206057831,614.927710225078,2.28721736066677,0.0193652457030683,1.20249790719739,45.0611802976736,586.496853220702,95.258886096125,0.0174121588149252,1.26188663334479
7,7.00253,28,27.988989,5.4075,5.248071,118.480881,NaN,1.007693,NaN,28.97946,400,400.864441,25,30.139982,9.24923,46.974159,49.963589,402.739685,400.172913,399.641327,5379.995605,10.953786,10.445863,10.435422,1.495608,1.47132,1.431996,25.603973,50.92141,20.529005,5.278734,51.141075,51.067081,114.893059,NaN,614.740906,525.613500253707,2.21230921101888,0.0558546921350869,1.09760183836677,-4.58157434734937,615.000945596492,2.28740101824081,0.0193696590710526,1.2024121228611,45.0622044890945,586.480872248133,95.2470465017648,0.0174105875733195,1.26194510578419
7,7.003454,28,27.989107,5.4075,5.244731,118.506699,NaN,1.006968,NaN,28.953316,400,400.917297,25,30.149582,9.237853,47.050827,49.963589,402.685486,400.176971,399.620544,5379.771484,10.946373,10.443801,10.43538,1.497951,1.472073,1.428727,25.587088,51.010403,20.519823,5.272012,51.116272,51.050846,114.911407,NaN,623.443176,525.60669331136,2.21226622385016,0.0558451071995109,1.09768660626449,-4.57760054055461,615.031845453806,2.28747933247541,0.0193716428743129,1.20237444429943,45.0623824762424,586.465241602427,95.2348038885703,0.0174094094790283,1.26199552098755
7,7.003872,28,27.991388,5.4075,5.247448,118.442802,NaN,1.00784,NaN,28.937134,400,400.784851,25,30.161221,9.245237,47.013042,49.963589,402.185028,399.879211,399.223145,5384.748047,10.916321,10.434627,10.448423,1.49763,1.471131,1.427702,25.570229,50.961365,20.52879,5.266642,51.149059,51.02977,114.94416,NaN,635.796509,525.608254834005,2.21226344816196,0.0558421362401783,1.0976929351513,-4.575802997045,614.952238424309,2.28726477784068,0.0193646614037143,1.20249548894968,45.0658229456653,586.468190013524,95.2399101759411,0.0174081191183442,1.26201469120059
7,7.002743,28,27.990934,5.4075,5.246344,118.391129,NaN,1.006944,NaN,28.949097,400,400.568817,25,30.178473,9.258874,46.729977,49.963589,402.185028,399.879211,399.223145,5384.748047,10.916321,10.434627,10.448423,1.49763,1.471131,1.427702,25.570229,50.961365,20.52879,5.266642,51.149059,51.02977,114.94416,NaN,635.796509,525.610880678495,2.2122955282188,0.0558521735530709,1.09762862269344,-4.58065827210339,614.890652598788,2.2871097424022,0.0193608653411139,1.20256884288346,45.0651381871492,586.479217761652,95.2480972273395,0.0174091936882912,1.26197450311903
7,7.002247,28,27.991009,5.4075,5.235639,118.348015,NaN,1.007481,NaN,28.970573,400,400.483765,25,30.198933,9.260926,46.426239,49.963589,402.3237,399.990906,399.351929,5375.938965,10.880977,10.419752,10.411444,1.491307,1.460216,1.412737,25.560781,50.960503,20.50775,5.292042,51.128578,51.014416,114.934204,NaN,644.528809,525.60081640685,2.21226932774365,0.0558532858007592,1.0976777685227,-4.58279151297273,614.83871228859,2.28697670817545,0.019357332199225,1.20263507642661,45.0652513086343,586.469696219851,95.2406434365133,0.0174084740457669,1.26200525413925
7,7.00207,28,27.992174,5.4075,5.235639,118.348015,NaN,1.007567,NaN,28.970573,400,400.483765,25,30.198933,9.268552,46.507275,49.963589,402.3237,399.990906,399.351929,5375.938965,10.880977,10.419752,10.411444,1.491307,1.460216,1.412737,25.560781,50.960503,20.50775,5.292042,51.128578,51.014416,114.934204,NaN,644.528809,525.601418152411,2.21227504054963,0.0558549157337984,1.09766637155181,-4.58355279812213,614.837293355865,2.28696732369029,0.0193563946294949,1.20264764526842,45.0670084326382,586.47382883748,95.2453327596872,0.0174080000002573,1.2620068179631
7,7.006507,28,27.992552,5.4075,5.222374,118.27446,NaN,1.007826,NaN,28.962009,400,400.473419,25,30.209187,9.264307,46.84602,49.965473,402.216736,399.869049,399.247192,5376.631836,10.88692,10.42308,10.4196,1.487049,1.457269,1.416137,25.5718,50.98111,20.479834,5.325318,51.071865,51.134392,114.870621,0,656.300781,525.571767056032,2.21207953761814,0.0558098012233241,1.09805286186322,-4.56447347031502,614.748367799547,2.28673829179107,0.0193501647090166,1.2027636600628,45.0675785432717,586.402469871082,95.189252940207,0.0174027275337161,1.26223524091197
7,7.005541,28,27.992201,5.4075,5.222404,118.214508,NaN,1.007421,NaN,28.960672,400,400.453308,25,30.202164,9.249588,47.126869,49.965473,402.202087,399.864532,399.23114,5376.995605,10.895234,10.42538,10.434969,1.488435,1.461543,1.416441,25.554371,50.88068,20.46006,5.344649,51.039642,51.106918,114.873741,0,651.908142,525.575085579541,2.2121108272872,0.0558186965069948,1.09799035897085,-4.56862653721566,614.676684985919,2.28655687967164,0.0193456161341664,1.20285137635916,45.0670491550213,586.413384360308,95.1974736287738,0.0174037264684328,1.26219661942965
7,7.003512,28,27.992483,5.4075,5.216061,118.214233,NaN,1.007746,NaN,28.942783,400,400.449188,25,30.19165,9.246931,47.417885,49.965473,402.202087,399.864532,399.23114,5376.995605,10.895234,10.42538,10.434969,1.488435,1.461543,1.416441,25.554371,50.88068,20.46006,5.344649,51.039642,51.106918,114.873741,0,651.908142,525.575022252548,2.2121512914318,0.0558353205174199,1.09790771429449,-4.57735111576642,614.676010325479,2.28655376185256,0.0193453671054506,1.20285484633992,45.0674744758964,586.428780278087,95.2100141091967,0.0174046253738694,1.26215184190114
7,7.00401,28,27.993092,5.4075,5.198298,118.234932,NaN,1.007119,NaN,28.916191,400,400.444885,25,30.185295,9.247109,47.465378,49.965473,402.214691,399.87323,399.243683,5380.250488,10.905045,10.432097,10.441477,1.490692,1.465228,1.425064,25.555994,50.999779,20.501078,5.300493,51.172436,51.13274,114.875305,0,640.354126,525.553824534609,2.21206515009328,0.0558250034925888,1.09807472490989,-4.57520956758123,614.700165398251,2.28661247006989,0.0193465452105385,1.20282980628675,45.0683929768312,586.398110130302,95.1864550079717,0.0174020660834067,1.26225565378633
7,7.006336,28,27.995125,5.4075,5.187732,118.27021,NaN,1.006253,NaN,28.901321,400,400.442749,25,30.178898,9.236297,47.183613,49.965473,402.202301,399.851135,399.219208,5379.154785,10.911295,10.431716,10.445455,1.49871,1.476853,1.437225,25.576586,51.071564,20.510231,5.29616,51.168312,51.07917,114.898155,0,647.113403,525.534305752103,2.21194838483968,0.0558001944216884,1.09830520684937,-4.56520860882,614.740119998844,2.28670450146658,0.0193477522723222,1.20279793807451,45.0714590607114,586.358640332024,95.1576577179209,0.0173979526618704,1.26240496038703
7,7.006336,28,27.995125,5.4075,5.177671,118.352905,NaN,1.006253,NaN,28.897221,400,400.429108,25,30.17354,9.231168,47.109238,49.965473,402.202301,399.851135,399.219208,5379.154785,10.911295,10.431716,10.445455,1.49871,1.476853,1.437225,25.576586,51.071564,20.510231,5.29616,51.168312,51.07917,114.898155,0,647.113403,525.523255318112,2.21190868259149,0.0557969470498263,1.09838180917114,-4.56520860882,614.839580166063,2.28695857537465,0.0193544139387951,1.20267205344276,45.0714590607114,586.34401791913,95.14607494759,0.01739692306254,1.26245092420166
7,7.004664,28,27.993767,5.4075,5.166627,118.436409,NaN,1.007281,NaN,28.899504,400,400.494293,25,30.16662,9.225768,47.232651,49.965473,402.158966,399.815552,399.187134,5381.327637,10.916999,10.432087,10.447515,1.474371,1.454038,1.416345,25.558842,51.01326,20.53878,5.264977,51.124008,51.055862,114.923767,0.702598571777344,734.272766,525.516817035726,2.21191907326571,0.0558087615260855,1.09835790895209,-4.57239734887554,614.941655541294,2.28722598864215,0.0193622317563901,1.20253078683055,45.0694110019026,586.345482191387,95.1455844853148,0.0173979173127916,1.26242938687613
7,7.004193,28,27.992855,5.4075,5.161379,118.498444,NaN,1.007167,NaN,28.883095,400,400.42099,25,30.164774,9.232924,47.506165,49.965473,402.005737,399.673126,399.037628,5381.545898,10.91226,10.426676,10.444541,1.47654,1.453345,1.4171,25.57284,50.9188,20.570667,5.241313,51.101795,51.083427,114.913483,NaN,891.84259,525.512656447818,2.21191356893222,0.0558114007640779,1.09836745220175,-4.57442264222448,615.017360951039,2.28742381310432,0.0193679607300457,1.20242722112714,45.0680355324691,586.341868274557,95.1416134674889,0.0173982613465156,1.26242937583543
7,7.005988,28,27.994471,5.4075,5.160457,118.525803,NaN,1.007157,NaN,28.858248,400,400.322968,25,30.173088,9.238198,47.505047,49.965473,402.005737,399.673126,399.037628,5381.545898,10.91226,10.426676,10.444541,1.47654,1.453345,1.4171,25.57284,50.9188,20.570667,5.241313,51.101795,51.083427,114.913483,NaN,891.84259,525.505531670685,2.21185197805083,0.0557945906965849,1.09849049414942,-4.5667047223082,615.048292423562,2.28749479657593,0.0193688624303582,1.20240334367062,45.070472744368,586.321996653108,95.1278372612726,0.0173958015635945,1.26251202513332
7,7.007189,28,27.99354,5.4075,5.159869,118.545776,NaN,1.006712,NaN,28.854893,400,400.321838,25,30.182638,9.247821,47.127979,49.968212,402.167877,399.787476,399.145874,5382.09668,10.887548,10.421166,10.422184,1.478897,1.457989,1.411488,25.576984,51.02412,20.51524,5.283972,51.145542,51.067074,114.927353,1.02841,886.021667,525.500795919549,2.21181088718027,0.0557833574091153,1.09857262287961,-4.56154165013578,615.073439688936,2.28756360330042,0.0193712196504204,1.20236324013209,45.0690686459341,586.305244568381,95.1134369762692,0.0173952327766197,1.2625531251566
7,7.003054,28,27.993322,5.4075,5.151561,118.560638,NaN,1.006599,NaN,28.859505,400,400.329498,25,30.182724,9.237032,46.808544,49.968212,402.197601,399.835754,399.214905,5378.793945,10.888906,10.419956,10.432364,1.484939,1.465328,1.423913,25.589249,51.050076,20.509401,5.300474,51.130917,51.097881,114.907524,0.547032594680786,758.097168,525.505751030415,2.21191159958356,0.0558187124667223,1.09836864387726,-4.57932075428772,615.091574066355,2.28761097765077,0.0193725914496069,1.20233852444595,45.0687398615547,586.341955471181,95.1422500887188,0.0173979610061367,1.26243492527118
7,7.004468,28,27.993853,5.4075,5.145319,118.567749,NaN,1.006845,NaN,28.849731,400,400.339417,25,30.17378,9.22828,46.779217,49.968212,402.197601,399.835754,399.214905,5378.793945,10.888906,10.419956,10.432364,1.484939,1.465328,1.423913,25.589249,51.050076,20.509401,5.300474,51.130917,51.097881,114.907524,0.547032594680786,758.097168,525.494079060471,2.21184130212385,0.0558036849130238,1.09850765170408,-4.57324013352502,615.099478364133,2.28762853026806,0.0193727363270545,1.20233353251313,45.0695407044906,586.316989908478,95.1231204116795,0.0173958545092468,1.26252006868971
7,7.005538,28,27.991692,5.4075,5.146578,118.603783,NaN,1.007992,NaN,28.843571,400,400.260529,25,30.16684,9.232684,46.800262,49.968212,402.003021,399.647369,399.015533,5378.075684,10.887603,10.412955,10.430151,1.500455,1.479779,1.431562,25.628689,50.974724,20.506706,5.304242,51.165257,51.089832,114.926064,NaN,627.888672,525.491817719879,2.21181172271368,0.055794248572675,1.09856724904052,-4.56863943561729,615.145428374836,2.28775651694887,0.0193773764918059,1.20225615691584,45.0662814576377,586.302337530384,95.108887994656,0.0173962407193973,1.26253921982795
7,7.004723,28,27.992393,5.4075,5.152662,118.638374,NaN,1.007242,NaN,28.847673,400,400.254822,25,30.169333,9.246765,46.760284,49.968212,402.003021,399.647369,399.015533,5378.075684,10.887603,10.412955,10.430151,1.500455,1.479779,1.431562,25.628689,50.974724,20.506706,5.304242,51.165257,51.089832,114.926064,NaN,627.888672,525.501276800532,2.21186205227377,0.0558037099007862,1.09846814469833,-4.5721436570085,615.186163111867,2.28785702540227,0.0193795958079069,1.20221178273742,45.0673387355472,586.322091763651,95.1253868647584,0.0173971718680576,1.26248580713666
7,7.005873,28,27.996428,5.4075,5.159185,118.663841,NaN,1.00685,NaN,28.845587,400,400.275177,25,30.177912,9.244354,46.835857,49.968212,402.103516,399.762451,399.117401,5379.493164,10.898614,10.421728,10.441289,1.497553,1.475446,1.43283,25.635296,50.995396,20.543781,5.249109,51.164433,51.122093,114.899338,NaN,600.965759,525.50452599276,2.21185067002508,0.05579523769925,1.09849275791318,-4.56719914005197,615.21187846879,2.28790270146525,0.0193783961150142,1.20221691607465,45.0734241002813,586.324919186368,95.1325306838474,0.0173947233292799,1.26252723974892
7,7.005208,28,27.995541,5.4075,5.159185,118.663841,NaN,1.006979,NaN,28.845587,400,400.275177,25,30.177912,9.236906,47.007961,49.968212,401.49118,399.107025,398.259796,5378.405762,10.840152,10.430522,10.372065,1.491625,1.470477,1.424256,25.620974,51.016113,20.506283,5.289947,51.135815,51.111492,114.898636,NaN,605.01416,525.506790463743,2.21187213916078,0.0558013543043788,1.09844977095136,-4.57005828544965,615.212955824728,2.28790983814868,0.0193791102498097,1.2022073986065,45.0720864332015,586.33128297914,95.1364932250441,0.0173957533884017,1.2624961590589
7,7.00519,28,27.99456,5.4075,5.155962,118.681068,NaN,1.007643,NaN,28.862774,400,400.00647,25,30.181892,9.236723,47.056335,49.968212,401.49118,399.107025,398.259796,5378.405762,10.840152,10.430522,10.372065,1.491625,1.470477,1.424256,25.620974,51.016113,20.506283,5.289947,51.135815,51.111492,114.898636,NaN,605.01416,525.503311417157,2.21185999933687,0.0558004793135203,1.09847317674728,-4.57013567872076,615.2348573694,2.28797058694408,0.0193812861834297,1.20217107740567,45.0706069688806,586.325105548819,95.1304079116406,0.0173959620847711,1.26250335511391
7,7.005525,28,27.99361,5.4075,5.149387,118.661415,NaN,1.00681,NaN,28.861233,400,399.864532,25,30.185547,9.232751,47.251518,49.968212,401.693695,399.264679,398.444427,5377.473633,10.845699,10.434233,10.368743,1.479432,1.458539,1.416152,25.6381,51.060356,20.524815,5.278862,51.018127,51.114948,114.904823,NaN,608.349854,525.494947841251,2.21182323071864,0.0557952750848071,1.09854497869695,-4.56869532873992,615.212384698008,2.28791793158546,0.0193804698730606,1.2021903135658,45.0691742184853,586.309912033464,95.1172189331535,0.0173955155340406,1.26253930909837
7,7.006136,28,27.994007,5.4075,5.145564,118.700775,NaN,1.006769,NaN,28.875772,400,399.839081,25,30.186417,9.234833,47.465576,49.968212,401.718445,399.289886,398.481232,5384.091797,10.851708,10.444871,10.380467,1.48332,1.463215,1.424324,25.615719,50.913815,20.550043,5.264721,51.106285,51.132553,114.895325,NaN,608.922852,525.488666889522,2.21178841245937,0.0557884215060567,1.09861366679035,-4.56606843725109,615.259219714776,2.2880354964144,0.0193833170064764,1.20213566383046,45.0697729618527,586.297780348064,95.1080927337751,0.0173944007142995,1.26258244688893
7,7.007103,28,27.995853,5.4075,5.139814,118.775208,NaN,1.007339,NaN,28.894098,400,399.841583,25,30.194603,9.229462,47.320648,49.968212,401.718445,399.289886,398.481232,5384.091797,10.851708,10.444871,10.380467,1.48332,1.463215,1.424324,25.615719,50.913815,20.550043,5.264721,51.106285,51.132553,114.895325,NaN,608.922852,525.479055491966,2.21173449218465,0.0557776738370813,1.09872013139278,-4.56191133984248,615.346454197293,2.2882489653364,0.0193878178195591,1.20204431829587,45.0725569578948,586.281134851152,95.0971536108426,0.017392017444893,1.26265789721438
7,7.007082,28,27.997246,5.4075,5.132003,118.809677,NaN,1.006282,NaN,28.904324,400,399.818573,25,30.201324,9.236886,46.931122,49.966789,401.725128,399.286804,398.505859,5379.342285,10.858078,10.447479,10.375934,1.484214,1.45952,1.422038,25.59557,50.93084,20.530045,5.286851,51.049522,51.061611,114.936584,NaN,612.21167,525.470544708278,2.21170433020819,0.0557753450616273,1.09877844378885,-4.56200161343452,615.386196801554,2.28834347351492,0.0193894680937766,1.20200788749751,45.0746576811345,586.272450468831,95.0919694430864,0.0173904921655817,1.26270263990604
