P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
7,7.005668,28,27.995876,5.4075,5.127158,118.812065,NaN,1.006617,NaN,28.905777,400,399.813171,25,30.196199,9.234515,46.808247,49.966789,401.823792,399.39389,398.589691,5377.890137,10.865272,10.457513,10.388601,1.475474,1.453282,1.410826,25.604418,50.979156,20.511705,5.293814,51.16082,51.10582,114.93795,NaN,614.016174,525.470039155284,2.21173085708935,0.055786782335665,1.09872392654973,-4.56808050873087,615.390729033452,2.2883618138093,0.0193907634610565,1.20198967107314,45.0725916438519,586.279836240923,95.0961531013911,0.0173919109100736,1.26266227481271
7,7.005668,28,27.995876,5.4075,5.114954,118.819473,NaN,1.006617,NaN,28.896475,400,399.851898,25,30.180061,9.222871,46.617039,49.966789,401.823792,399.39389,398.589691,5377.890137,10.865272,10.457513,10.388601,1.475474,1.453282,1.410826,25.604418,50.979156,20.511705,5.293814,51.16082,51.10582,114.93795,NaN,614.016174,525.456629759408,2.21168266883695,0.055782841305464,1.09881719961886,-4.56808050873087,615.399633332107,2.28838453084063,0.0193913591925695,1.2019786490104,45.0725916438519,586.262091440005,95.082099931003,0.0173906613179977,1.26271818603121
7,7.004121,28,27.99641,5.4075,5.100379,118.802612,NaN,1.006531,NaN,28.894915,400,399.917297,25,30.161648,9.216223,46.462166,49.966789,401.917023,399.494263,398.704773,5377.08252,10.878118,10.459604,10.401926,1.496576,1.474583,1.428211,25.609152,50.941429,20.544209,5.259887,51.086117,51.084045,114.945694,NaN,617.195374,525.445887272536,2.21167507822908,0.0557923634536011,1.09882844085489,-4.57473225033499,615.378718752202,2.28832853029868,0.0193895731924609,1.20200945709406,45.0733969551604,586.260224986085,95.0812711046725,0.0173901796114933,1.26273073370513
7,7.004725,28,27.997746,5.4075,5.098567,118.784012,NaN,1.00677,NaN,28.915997,400,400.003845,25,30.153934,9.209046,46.64072,49.966789,401.866241,399.432098,398.649506,5375.995605,10.884601,10.459606,10.403984,1.497689,1.483062,1.433105,25.642143,51.111103,20.555637,5.25032,51.104683,51.009422,115.002266,NaN,623.850098,525.441837179704,2.21164841235251,0.0557862218467853,1.09888144290994,-4.57213505731249,615.354740113255,2.28826074265355,0.0193870014915022,1.20205146690189,45.0754116901012,586.252729067888,95.0769593953177,0.0173887755011017,1.26277103922816
7,7.004232,28,27.996428,5.4075,5.098604,118.799446,NaN,1.007243,NaN,28.943693,400,400.014343,25,30.158007,9.224049,46.649292,49.966789,401.866241,399.432098,398.649506,5375.995605,10.884601,10.459606,10.403984,1.497689,1.483062,1.433105,25.642143,51.111103,20.555637,5.25032,51.104683,51.009422,115.002266,NaN,623.850098,525.443558452147,2.21166448303713,0.055790768914146,1.09884921122344,-4.5742549388421,615.374891345978,2.28831867624312,0.0193893040855184,1.20201436383028,45.0734241002813,586.256354823068,95.0782280907525,0.017389895266665,1.26274315747667
7,7.002873,28,27.995136,5.4075,5.092051,118.788483,NaN,1.007599,NaN,28.958611,400,399.968811,25,30.173923,9.230924,46.564152,49.966789,401.746857,399.339691,398.541992,5378.1875,10.887663,10.460231,10.410463,1.491864,1.475385,1.430642,25.627851,51.08963,20.54085,5.260074,51.169216,51.011681,114.996101,NaN,631.991333,525.44099065071,2.21168250623235,0.0558011565832954,1.09881127092998,-4.58009917555995,615.363281116374,2.28829544557221,0.0193894629335493,1.20201685991589,45.0714756499793,586.260744640393,95.0801335703252,0.0173910518884361,1.26271319453953
7,7.002216,28,27.995331,5.4075,5.080729,118.758812,NaN,1.006554,NaN,28.962589,400,399.920563,25,30.18051,9.239492,46.562901,49.966789,401.88089,399.451141,398.717651,5381.181152,10.860963,10.438297,10.380033,1.490172,1.469929,1.426305,25.59922,51.037964,20.507736,5.288465,51.161575,50.997189,115.000999,NaN,639.376587,525.430789637665,2.21165901973373,0.0558035453321249,1.09885531301139,-4.58292484434259,615.327378769633,2.2882028754588,0.0193869194499241,1.202063175925,45.0717697316329,586.252435396494,95.0737902867608,0.0173903388091811,1.26274181992386
7,7.002788,28,27.997356,5.4075,5.080076,118.757462,NaN,1.007038,NaN,28.972614,400,399.972473,25,30.16782,9.238333,46.708637,49.966789,401.88089,399.451141,398.717651,5381.181152,10.860963,10.438297,10.380033,1.490172,1.469929,1.426305,25.59922,51.037964,20.507736,5.288465,51.161575,50.997189,115.000999,NaN,639.376587,525.42812167544,2.21163795888501,0.0557980698696164,1.09889739748444,-4.58046473779109,615.323298431426,2.28818244716825,0.0193851802029861,1.20208688231295,45.0748235639897,586.248201679254,95.0728999027189,0.0173887124674873,1.26278044569408
7,7.004468,28,27.997545,5.4075,5.085568,118.785965,NaN,1.006974,NaN,28.956411,400,400.031067,25,30.15716,9.251448,46.861706,49.969715,401.954956,399.523743,398.790131,5378.799805,10.860745,10.432139,10.378784,1.496743,1.480186,1.431094,25.599503,51.027039,20.525654,5.275135,51.070053,50.978699,114.999413,0,642.315063,525.42842849666,2.21160537428557,0.0557843868632539,1.0989642820711,-4.57324013352502,615.357331592476,2.28826834891797,0.0193873204100505,1.20204640415643,45.075108579733,586.236532067494,95.0638886710771,0.0173877667444095,1.26281960754931
7,7.001924,28,27.996147,5.4075,5.085568,118.785965,NaN,1.007845,NaN,28.956411,400,400.031067,25,30.15716,9.258805,47.02002,49.969715,401.915009,399.45578,398.696045,5380.230957,10.868734,10.444125,10.392512,1.486652,1.467221,1.416087,25.617737,50.970142,20.52837,5.266685,51.16766,51.011978,114.992393,0,642.531799,525.437102445511,2.21168756533832,0.0558077966841326,1.09879935835025,-4.58418076185978,615.359027792297,2.28827959214722,0.0193884462034733,1.20203143553602,45.0730003332674,586.264365781035,95.0842305855099,0.0173906437173158,1.2627144006178
7,7.002359,28,27.993153,5.4075,5.093417,118.811455,NaN,1.007117,NaN,28.93128,400,400.044067,25,30.149616,9.249704,47.060947,49.969715,401.915009,399.45578,398.696045,5380.230957,10.868734,10.444125,10.392512,1.486652,1.467221,1.416087,25.617737,50.970142,20.52837,5.266685,51.16766,51.011978,114.992393,0,642.531799,525.444243825081,2.21170450675919,0.0558063285870507,1.09876751510795,-4.58230980337618,615.393298852557,2.28838184182408,0.0193929076967439,1.20196143779999,45.0684849769047,586.265397104318,95.0814069684457,0.017392680456876,1.26267378288965
7,7.002425,28,27.99227,5.4075,5.089334,118.814285,NaN,1.006279,NaN,28.943466,400,400.024353,25,30.143301,9.236649,46.904003,49.969715,401.85379,399.401764,398.627716,5380.532227,10.877726,10.450475,10.401514,1.483811,1.464822,1.417152,25.6134,50.985531,20.508579,5.284727,51.125561,50.99577,115.003601,0,642.721985,525.439532487376,2.21168625047683,0.0558044019497603,1.09880302049186,-4.58202594153687,615.397771447661,2.28839762145725,0.0193938466184051,1.20194777920313,45.0671532231975,586.257138863159,95.0737930433808,0.0173926781725057,1.26268878582091
7,7.001103,28,27.994135,5.4075,5.072719,118.765335,NaN,1.006922,NaN,28.954508,400,399.958008,25,30.127798,9.245207,46.737503,49.969715,401.91156,399.482086,398.715729,5377.837891,10.871117,10.438826,10.379548,1.487442,1.470119,1.419612,25.630743,50.958252,20.512959,5.279479,51.099911,51.028374,114.987221,0,644.623962,525.425783038235,2.21166334987597,0.0558112029233461,1.09884445429328,-4.58771216807065,615.33667115167,2.28823250237607,0.0193884073380991,1.20204063765214,45.0699660061905,586.251949924356,95.0719515015775,0.0173910891726549,1.26272842105989
7,7.001185,28,27.993605,5.4075,5.060375,118.711273,NaN,1.007204,NaN,28.969959,400,399.998596,25,30.117079,9.239331,46.411438,49.969715,401.91156,399.482086,398.715729,5377.837891,10.871117,10.438826,10.379548,1.487442,1.470119,1.419612,25.630743,50.958252,20.512959,5.279479,51.099911,51.028374,114.987221,0,644.623962,525.411938629976,2.21161194372909,0.0558064586702587,1.09894429495304,-4.58735944342686,615.272327712641,2.28807093603977,0.0193844853189114,1.20211565986709,45.0691666775957,586.232099772238,95.0555872775762,0.0173900388352311,1.26278439641893
7,6.999406,28,27.992088,5.4075,5.051459,118.64566,NaN,1.00632,NaN,28.980591,400,399.990204,25,30.115559,9.241994,46.227924,49.969715,401.949188,399.493286,398.781494,5373.851563,10.863138,10.428823,10.365102,1.485296,1.467709,1.41853,25.612989,51.014095,20.503994,5.291781,51.106419,51.054115,114.972267,0,641.536194,525.408208787136,2.21163422696082,0.0558199590005683,1.09889716601191,-4.59501255305491,615.195292892151,2.28788183670577,0.0193804277357375,1.20219758726007,45.0668787241069,586.237666437246,95.0581506827154,0.0173914261007117,1.26274790048165
7,6.999406,28,27.992088,5.4075,5.045944,118.574028,NaN,1.00632,NaN,28.98349,400,399.993896,25,30.114237,9.243307,46.367874,49.969715,401.949188,399.493286,398.781494,5373.851563,10.863138,10.428823,10.365102,1.485296,1.467709,1.41853,25.612989,51.014095,20.503994,5.291781,51.106419,51.054115,114.972267,0,641.536194,525.402148252762,2.2116124420483,0.0558181761925894,1.09893941828849,-4.59501255305491,615.109173225259,2.2876620090012,0.0193746627463128,1.202305120685,45.0668787241069,586.229645123658,95.0517984779387,0.0173908611293196,1.26277319762782
7,6.99979,28,27.99441,5.4075,5.046621,118.537704,NaN,1.006292,NaN,28.992294,400,400.019226,25,30.119122,9.236257,46.745567,49.969715,401.987,399.538696,398.848358,5375.68457,10.856503,10.427464,10.365666,1.46873,1.45481,1.4064,25.58547,50.950684,20.535248,5.270096,51.078094,51.003841,114.996193,0,644.01123,525.401582232276,2.21160270297227,0.0558148583272022,1.09895915347051,-4.59336049189034,615.062676291889,2.28753182158751,0.0193698695362161,1.20238475299192,45.0703807476035,586.230097147921,95.0549804217794,0.0173893697403009,1.26280076417817
7,6.999881,28,27.992481,5.4075,5.054717,118.504807,NaN,1.00655,NaN,29.004997,400,400.01889,25,30.117243,9.240372,46.7924,49.969715,401.989319,399.527008,398.864807,5376.644043,10.856403,10.427498,10.368547,1.482611,1.47013,1.421334,25.575735,50.86264,20.532347,5.276974,51.110775,51.028355,114.981506,0,649.47644,525.410168755575,2.21163174172341,0.0558166372697194,1.09890303066402,-4.59296899791542,615.025466856505,2.28744635937206,0.0193687740814994,1.20241359698124,45.0674714594476,586.2374348299,95.0584452112336,0.0173911519557192,1.26275353741594
7,6.999806,28,27.991936,5.4075,5.06491,118.499207,NaN,1.006465,NaN,29.00872,400,400.031097,25,30.118584,9.233968,46.692993,49.969715,401.989319,399.527008,398.864807,5376.644043,10.856403,10.427498,10.368547,1.482611,1.47013,1.421334,25.575735,50.86264,20.532347,5.276974,51.110775,51.028355,114.981506,0,649.47644,525.421625250132,2.21167442581905,0.0558206226738033,1.09882011794741,-4.59329165750432,615.019396224264,2.28743355454968,0.0193687619664911,1.20241618118016,45.0666494710734,586.252203854722,95.0694785805961,0.0173925497350609,1.26270017088154
7,7.001519,28,27.992125,5.4075,5.067329,118.502487,NaN,1.007396,NaN,29.004213,400,400.023346,25,30.12015,9.230235,46.622097,49.973915,401.946777,399.421143,398.779358,5378.884766,10.862027,10.433624,10.369279,1.492415,1.483034,1.429902,25.561237,50.961227,20.531914,5.266333,51.059978,51.037025,114.978088,0.0783820226788521,648.460449,525.418441420665,2.21162861748116,0.0558056311970424,1.09891269946022,-4.58592276819411,615.02311025913,2.28744210288867,0.0193688738893701,1.20241326640434,45.066934528977,586.235665333301,95.056610962883,0.0173912608817004,1.26275467284551
7,7.001595,28,27.991156,5.4075,5.068255,118.523422,NaN,1.007457,NaN,29.009251,400,399.999481,25,30.126522,9.220661,46.782398,49.973915,401.924286,399.391449,398.744324,5375.837891,10.868292,10.43564,10.378596,1.49083,1.484352,1.427831,25.568821,50.966087,20.510668,5.28464,51.126133,51.081612,114.95507,0.105176582932472,638.39917,525.419199819868,2.21162981897846,0.055805230811348,1.09891053781293,-4.58559586733713,615.049460830859,2.28751417387407,0.0193713394499538,1.2023712777989,45.0654730260742,586.234422491343,95.054448259982,0.017391809090034,1.26274649390925
7,7.000529,28,27.991476,5.4075,5.061569,118.550339,NaN,1.006047,NaN,29.002148,400,399.98877,25,30.130163,9.207172,46.821877,49.973915,401.924286,399.391449,398.744324,5375.837891,10.868292,10.43564,10.378596,1.49083,1.484352,1.427831,25.568821,50.966087,20.510668,5.28464,51.126133,51.081612,114.95507,0.105176582932472,638.39917,525.415488191951,2.21163786174511,0.0558128845864243,1.09889259185757,-4.59018132855874,615.081435461087,2.28759422433886,0.0193732486781847,1.20233418050859,45.0659556732062,586.237940425285,95.0576233793752,0.0173918469235052,1.26273939572324
7,7.002496,28,27.99194,5.4075,5.061476,118.604584,NaN,1.007636,NaN,28.996519,400,400.003815,25,30.13378,9.213764,46.64418,49.973915,401.910614,399.420746,398.741608,5378.906738,10.880193,10.435513,10.384557,1.501731,1.498183,1.44223,25.584394,50.898491,20.497555,5.302845,51.178722,51.042446,114.971756,0.132994949817657,643.015686,525.4086768815,2.21157392506595,0.0557947469792311,1.0990209233911,-4.58172057728422,615.146090009936,2.28775697917199,0.0193772412588702,1.20225761776026,45.0666555040606,586.215205946438,95.0401841710902,0.0173899411952734,1.26281690170314
7,7.000395,28,27.989529,5.4075,5.06316,118.651863,NaN,1.007468,NaN,28.995663,400,400.025665,25,30.128969,9.217339,46.737598,49.973915,402.021667,399.473724,398.810791,5377.302246,10.869615,10.432044,10.36981,1.506304,1.50687,1.445527,25.624966,51.002621,20.482746,5.317059,51.077694,51.027523,115.001656,0.495114922523498,662.181152,525.417693532755,2.2116484768203,0.0558146327314818,1.0988717166784,-4.59075777495303,615.205858492175,2.28792146260705,0.0193829878727935,1.20216083137492,45.0630190018584,586.238462645804,95.0556690771226,0.0173931612271117,1.26271344081554
7,6.99963,28,27.988686,5.4075,5.063087,118.692474,NaN,1.00776,NaN,28.975931,400,400.042755,25,30.122976,9.223834,46.915581,49.973915,402.021667,399.473724,398.810791,5377.302246,10.869615,10.432044,10.36981,1.506304,1.50687,1.445527,25.624966,51.002621,20.482746,5.317059,51.077694,51.027523,115.001656,0.495114922523498,662.181152,525.420222321051,2.2116729144751,0.0558216544653138,1.09882265777344,-4.59404884233197,615.25570181769,2.28805284230419,0.0193869348554705,1.20209101966999,45.0617474516749,586.245994500339,95.0606087593571,0.0173942449673114,1.26267917190762
7,6.999232,28,27.990143,5.4075,5.063087,118.692474,NaN,1.007286,NaN,28.975931,400,400.042755,25,30.122976,9.232185,46.79089,49.973915,401.950562,399.382111,398.723114,5380.348633,10.866433,10.43191,10.364951,1.495103,1.488837,1.430334,25.621382,50.91325,20.509424,5.308265,51.05772,50.993515,115.022827,0.445148885250092,803.026489,525.421579645256,2.21168577907124,0.0558253204747309,1.09879684592319,-4.59576116596475,615.253932662742,2.28804111885367,0.019385761183615,1.20210664301187,45.0639451184527,586.253265739246,95.0681391916407,0.0173938010182091,1.26267444213577
7,6.999223,28,27.991089,5.4075,5.068175,118.718597,NaN,1.006714,NaN,28.967392,400,400.020599,25,30.119259,9.239842,46.536171,49.973915,401.940002,399.400604,398.697784,5376.202148,10.891842,10.443779,10.401716,1.502,1.484941,1.426619,25.615263,50.974144,20.510666,5.315407,51.116344,51.000523,115.000717,NaN,887.690674,525.427200914519,2.21170616438464,0.0558270479769274,1.09875732751873,-4.59579988770719,615.284186364395,2.28811364493206,0.0193871009669372,1.20207774725197,45.0653719712968,586.262417522307,95.0765375186701,0.0173938248633061,1.26265741017679
7,6.999118,28,27.990379,5.4075,5.069855,118.742027,NaN,1.008074,NaN,28.965206,400,399.993805,25,30.111773,9.234945,46.425205,49.973915,401.940002,399.400604,398.697784,5376.202148,10.891842,10.443779,10.401716,1.502,1.484941,1.426619,25.615263,50.974144,20.510666,5.315407,51.116344,51.000523,115.000717,NaN,887.690674,525.429404853155,2.21171619292481,0.0558285582441108,1.09873766724123,-4.5962516441665,615.313212380779,2.2881912262416,0.0193895578436395,1.20203516458146,45.0643010809621,586.264875318169,95.0776207263798,0.017394463875209,1.26264080436559
7,7.001207,28,27.990065,5.4075,5.065143,118.74057,NaN,1.007438,NaN,28.973095,400,399.908813,25,30.103962,9.237239,46.457649,49.982086,401.987549,399.511536,398.782806,5381.449219,10.865902,10.436827,10.381261,1.492341,1.469317,1.416947,25.619183,50.890003,20.519426,5.316079,51.113914,51.058838,114.980766,1.310565,814.204163,525.417103277392,2.21163006608895,0.0558077970712134,1.09890920222022,-4.58726481052037,615.311842127109,2.28818928330634,0.0193896935841538,1.2020339740469,45.0638274693228,586.232615999494,95.0516907787905,0.0173923976849233,1.26273856891991
7,7.000134,28,27.991693,5.4075,5.064236,118.729805,NaN,1.007698,NaN,28.972113,400,399.984528,25,30.107134,9.239557,46.603561,49.982086,402.052551,399.513123,398.786194,5380.929688,10.875886,10.447271,10.382042,1.488213,1.470063,1.417493,25.620741,50.924683,20.531919,5.31038,51.070015,51.056839,114.982162,NaN,695.048523,525.419766037929,2.21166116240343,0.0558173840372774,1.09884654989855,-4.59188057896279,615.29692598586,2.2881431662121,0.0193875161440067,1.20206748424484,45.0662829658942,586.246897399903,95.0649806360121,0.0173923354234209,1.26271386468054
7,7.001356,28,27.991539,5.4075,5.072671,118.754509,NaN,1.007065,NaN,28.94663,400,400.031128,25,30.118422,9.237081,46.725845,49.982086,402.052551,399.513123,398.786194,5380.929688,10.875886,10.447271,10.382042,1.488213,1.470063,1.417493,25.620741,50.924683,20.531919,5.31038,51.070015,51.056839,114.982162,NaN,695.048523,525.424867548707,2.2116549843352,0.0558088581172269,1.09886122749611,-4.586623893607,615.326808299746,2.2882201794857,0.0193896275124002,1.2020289741902,45.0660506938634,586.244354707912,95.0627796910078,0.0173922573741461,1.26271995819559
7,7.001832,28,27.991787,5.4075,5.0768,118.795273,NaN,1.00805,NaN,28.946512,400,400.08255,25,30.124954,9.231439,46.84058,49.982086,401.948883,399.474792,398.713593,5383.744629,10.885695,10.44472,10.381372,1.504093,1.473194,1.434565,25.620275,50.945602,20.534624,5.310902,51.100899,51.06892,114.969589,NaN,620.957031,525.427781590002,2.21165591024922,0.0558058104208141,1.09886048737627,-4.58457647015229,615.375505706413,2.2883432043481,0.0193927066361823,1.2019708975677,45.0664247418487,586.245126968419,95.0636928670979,0.0173921490522221,1.2627206195449
7,7.000755,28,27.991901,5.4075,5.081049,118.816811,NaN,1.00773,NaN,28.963802,400,400.0672,25,30.128901,9.233662,46.952217,49.982086,402.123779,399.656586,398.885834,5383.977539,10.880083,10.446626,10.37711,1.504944,1.477564,1.436051,25.620771,50.99036,20.545658,5.303195,51.097668,51.124577,114.949249,NaN,588.570129,525.436122640119,2.21170749346901,0.0558170990758181,1.09875815657956,-4.58920913201035,615.401255136091,2.28840833497691,0.0193943470422006,1.20194007416295,45.0665966824116,586.264319290676,95.0790310315153,0.0173934260048731,1.26266155271015
7,7.000755,28,27.991901,5.4075,5.081686,118.838043,NaN,1.00773,NaN,28.963173,400,400.11676,25,30.132496,9.240089,46.904999,49.982086,402.123779,399.656586,398.885834,5383.977539,10.880083,10.446626,10.37711,1.504944,1.477564,1.436051,25.620771,50.99036,20.545658,5.303195,51.097668,51.124577,114.949249,NaN,588.570129,525.436822547513,2.21171000902792,0.0558173049243145,1.09875328433749,-4.58920913201035,615.426774392676,2.28847343887024,0.0193960545508961,1.2019085166024,45.0665966824116,586.265245593467,95.0797646436693,0.0173934912448551,1.26265863406133
7,6.999225,28,27.992405,5.4075,5.085221,118.846031,NaN,1.007099,NaN,28.960373,400,400.116119,25,30.133183,9.239711,46.964153,49.982086,402.064178,399.60907,398.838287,5382.927734,10.869205,10.441014,10.371788,1.503717,1.477594,1.433508,25.613504,50.95546,20.536499,5.298653,51.059715,51.111618,114.965393,NaN,591.896179,525.445922403,2.21177341286465,0.0558325389033423,1.0986271116172,-4.59579128287214,615.435764028441,2.28849387823611,0.0193962908695477,1.201902041955,45.0673568342797,586.289470068957,95.0995632473852,0.0173948666293883,1.26258862284299
7,7.000281,28,27.99139,5.4075,5.087168,118.857788,NaN,1.007501,NaN,28.962086,400,400.105438,25,30.128082,9.229668,47.037907,49.982086,402.064178,399.60907,398.838287,5382.927734,10.869205,10.441014,10.371788,1.503717,1.477594,1.433508,25.613504,50.95546,20.536499,5.298653,51.059715,51.111618,114.965393,NaN,591.896179,525.444461661085,2.21174697425673,0.0558234414378631,1.09868064909463,-4.59124819117898,615.451125370889,2.288538087601,0.0193980540842487,1.20187373285562,45.0658259622037,586.277968627493,95.0892198969797,0.0173947226372234,1.26261217662395
7,6.999996,28,27.991404,5.4075,5.090178,118.89296,NaN,1.007586,NaN,28.972385,400,400.115784,25,30.130272,9.223181,46.947254,49.982086,402.072632,399.610992,398.859711,5380.429688,10.866368,10.437754,10.368871,1.499149,1.47719,1.42731,25.625256,50.906395,20.574209,5.267688,51.116806,51.053204,114.985168,NaN,597.111145,525.448740143691,2.21176806946212,0.0558270389593019,1.09863917827768,-4.59247425831899,615.493379786693,2.28864580322197,0.0194008709602429,1.20182172346222,45.0658470779694,586.285761128152,95.0954087072101,0.0173952622737113,1.26258781102247
7,7.000191,28,27.989935,5.4075,5.085904,118.931015,NaN,1.007615,NaN,29.001438,400,400.109741,25,30.138018,9.223585,46.791615,49.982086,401.991638,399.549408,398.772369,5377.204102,10.854953,10.4353,10.36939,1.506491,1.480634,1.438351,25.636229,50.967068,20.571909,5.263419,51.087158,51.061546,114.976707,NaN,598.859131,525.443379734947,2.21174489144877,0.0558238618367168,1.09868448037119,-4.59163536617433,615.540894031438,2.28877426388901,0.0194051144365347,1.20174969678356,45.063631386882,586.274670675437,95.084838803214,0.0173954451734864,1.26260440609154
7,7.000258,28,27.992155,5.4075,5.089463,118.974518,NaN,1.00739,NaN,29.021402,400,400.095642,25,30.154858,9.219869,46.834152,49.978615,401.974182,399.516174,398.729401,5377.049805,10.890987,10.449986,10.39094,1.511809,1.49114,1.437956,25.612642,50.919289,20.549002,5.295504,51.025036,51.063133,114.977531,NaN,601.790344,525.447061515467,2.21175677969776,0.0558243948873644,1.09866161630831,-4.59134713554016,615.590483393882,2.28888974697499,0.0194068224355708,1.20170911149479,45.0669797761284,586.282910089933,95.094063685095,0.017394568674271,1.26260616035482
7,6.998195,28,27.990891,5.4075,5.09907,118.962463,NaN,1.007162,NaN,29.018047,400,400.08667,25,30.158535,9.209313,46.783039,49.978615,401.974182,399.516174,398.729401,5377.049805,10.890987,10.449986,10.39094,1.511809,1.49114,1.437956,25.612642,50.919289,20.549002,5.295504,51.025036,51.063133,114.977531,NaN,601.790344,525.464646697452,2.21186137856498,0.0558465047885473,1.09845463471637,-4.60022302038828,615.577527860051,2.28886296295794,0.0194068721041441,1.20171342395766,45.0650733307271,586.319230540237,95.121294833926,0.0173979561197814,1.26247607279022
7,6.99957,28,27.990417,5.4075,5.109447,118.920532,NaN,1.007084,NaN,29.017,400,400.1026,25,30.160009,9.231425,46.637012,49.978615,402.002289,399.539063,398.759796,5381.839355,10.886737,10.451463,10.385539,1.510035,1.486003,1.437727,25.597435,50.890892,20.528799,5.328726,51.053841,51.065449,114.998512,NaN,606.684998,525.471359965201,2.21185791056346,0.055837189420191,1.09846444301438,-4.59430697683274,615.527711915345,2.28873825704062,0.0194038831690898,1.20177035198366,45.0643583967451,586.317128711565,95.1190538249142,0.0173981191961947,1.26247677214841
7,6.998998,28,27.989658,5.4075,5.109447,118.920532,NaN,1.006548,NaN,29.017,400,400.1026,25,30.160009,9.23483,46.733932,49.978615,402.002289,399.539063,398.759796,5381.839355,10.886737,10.451463,10.385539,1.510035,1.486003,1.437727,25.597435,50.890892,20.528799,5.328726,51.053841,51.065449,114.998512,NaN,606.684998,525.473308959575,2.21187639343034,0.0558424590837447,1.09842742347587,-4.59676794357478,615.528631678785,2.28874435936454,0.019404494866436,1.20176224565563,45.063213578131,586.322614860495,95.1224768281725,0.0173990037598406,1.26245004779068
7,6.99716,28,27.98774,5.4075,5.122433,118.84671,NaN,1.006775,NaN,29.019106,400,400.052185,25,30.164576,9.232178,47.170662,49.978615,401.657471,399.197754,398.41861,5376.422852,10.86692,10.435198,10.361895,1.503344,1.475972,1.431183,25.60685,50.928989,20.514006,5.331028,51.115849,50.991047,115.026047,NaN,608.827881,525.493833237637,2.21198704320746,0.055863594411341,1.09820952500292,-4.60467677092998,615.44223689288,2.28853347585683,0.0194001044684084,1.20185114549941,45.0603205052407,586.360028138081,95.1497828392562,0.0174028978776705,1.26230852441821
7,6.998768,28,27.987896,5.4075,5.12909,118.82592,NaN,1.006894,NaN,29.007402,400,399.924072,25,30.162521,9.228269,47.41893,49.978615,401.959656,399.523529,398.741821,5373.935547,10.861358,10.433,10.36479,1.497436,1.472606,1.429022,25.624985,50.965855,20.534204,5.311612,51.127419,51.022404,115.005951,NaN,611.792786,525.495667276176,2.21196135714437,0.0558509252496958,1.09826278107212,-4.59775753625911,615.417060889501,2.28846847708003,0.0193983066798967,1.20188368612423,45.0605558181836,586.350839536554,95.1426933082489,0.0174021483053465,1.26233933992871
7,6.998834,28,27.988174,5.4075,5.136319,118.864693,NaN,1.007651,NaN,29.022552,400,399.954956,25,30.161745,9.2185,47.158894,49.978615,401.959656,399.523529,398.741821,5373.935547,10.861358,10.433,10.36479,1.497436,1.472606,1.429022,25.624985,50.965855,20.534204,5.311612,51.127419,51.022404,115.005951,NaN,611.792786,525.503381655141,2.21198775388782,0.0558526526762755,1.09821198211016,-4.59747356365403,615.463323365238,2.28858511919762,0.0194012009086983,1.20182910512483,45.0609751554308,586.361045163217,95.1511159403966,0.0174026845564365,1.26231074051766
7,6.997793,28,27.98888,5.4075,5.142522,118.923729,NaN,1.007095,NaN,29.038895,400,400.057251,25,30.167221,9.214527,47.046112,49.978615,402.093079,399.601288,398.848572,5375.359375,10.865738,10.435711,10.358547,1.498919,1.474268,1.433734,25.64325,50.845894,20.55797,5.294593,51.069832,50.94643,115.055878,NaN,617.077454,525.513738346263,2.21204586445446,0.0558642506249528,1.09809748791584,-4.6019528234113,615.533416461472,2.28876041377465,0.0194053789532194,1.20174920713141,45.0620400767287,586.383676566334,95.169902824055,0.0174038148563782,1.26224846713797
7,6.998122,28,27.987305,5.4075,5.149638,118.976242,NaN,1.006885,NaN,29.059139,400,400.119415,25,30.181488,9.197482,46.93491,49.978615,402.019226,399.559784,398.805481,5378.647949,10.862211,10.433092,10.368106,1.506782,1.482571,1.439437,25.639257,50.896141,20.539631,5.303454,51.114285,50.963226,115.066109,NaN,620.049622,525.520432134746,2.21206331301752,0.0558635172168345,1.09806460151149,-4.60053713323197,615.5984295179,2.28893401703591,0.0194108703338817,1.20165481786017,45.0596643388578,586.387362025478,95.1709089216841,0.0174051085796376,1.26221726593942
7,6.998197,28,27.986343,5.4075,5.156882,119.007065,NaN,1.007193,NaN,29.06856,400,400.117981,25,30.186499,9.203888,46.64304,49.978615,402.019226,399.559784,398.805481,5378.647949,10.862211,10.433092,10.368106,1.506782,1.482571,1.439437,25.639257,50.896141,20.539631,5.303454,51.114285,50.963226,115.066109,NaN,620.049622,525.528131010058,2.21208947114715,0.0558651661718076,1.09801435304541,-4.60021441459219,615.636632270886,2.28903620009877,0.0194141236776883,1.20159911644126,45.0582132030048,586.395322250284,95.1760467075753,0.0174063009380506,1.26218029218884
7,6.998197,28,27.986343,5.4075,5.164907,118.958694,NaN,1.007193,NaN,29.070276,400,399.966278,25,30.185974,9.208148,46.438015,49.978516,401.247437,398.727142,397.985748,5377.413574,10.845387,10.422832,10.349271,1.512629,1.485,1.447692,25.624819,50.90052,20.559628,5.287409,51.110722,51.015034,115.020546,NaN,628.753113,525.536942330449,2.21212113113807,0.0558677585409058,1.09795335098201,-4.60021441459219,615.578507995393,2.28888797413089,0.019410235163244,1.20167045130411,45.0582132030048,586.406983596464,95.1852858909845,0.0174071222194914,1.26214370366698
7,6.998368,28,27.989828,5.4075,5.168627,118.856277,NaN,1.008105,NaN,29.055454,400,399.732422,25,30.182516,9.212503,46.615822,49.978516,401.786377,399.299042,398.520477,5374.12207,10.891807,10.447032,10.383617,1.500351,1.486492,1.436963,25.615328,50.909286,20.560877,5.294661,51.100273,51.031334,115.012726,NaN,633.936646,525.54044469465,2.21213028268419,0.0558673841020181,1.09793612068426,-4.59947862592924,615.451203264373,2.28854601592391,0.0193991911973759,1.20185927389269,45.0634699954286,586.4164205874,95.1969965225213,0.0174054982572791,1.2621575269725
7,6.997506,28,27.989548,5.4075,5.170629,118.780319,NaN,1.006792,NaN,29.050314,400,399.852997,25,30.179117,9.207081,46.927666,49.978516,401.786377,399.299042,398.520477,5374.12207,10.891807,10.447032,10.383617,1.500351,1.486492,1.436963,25.615328,50.909286,20.560877,5.294661,51.100273,51.031334,115.012726,NaN,633.936646,525.545576255526,2.21216602468262,0.0558759765279137,1.09786528455653,-4.60318782852625,615.360247877393,2.28831535366661,0.0193933076554933,1.20196919162139,45.0630476604225,586.429098850237,95.2067014834386,0.0174065748797346,1.26211427830733
7,6.998016,28,27.988501,5.4075,5.177084,118.740433,NaN,1.007029,NaN,29.063498,400,399.89267,25,30.183083,9.208411,46.98193,49.978516,401.782593,399.291504,398.49942,5372.699219,10.879976,10.440277,10.369898,1.506954,1.491357,1.447245,25.614437,50.98732,20.562113,5.300135,51.103706,51.019188,115.016045,NaN,639.848511,525.550927443755,2.21217501270173,0.0558733602494322,1.09784917184127,-4.60099324672888,615.313575721937,2.28820144548061,0.019390942577456,1.20201742191041,45.0614684005662,586.430587136996,95.2066089183528,0.0174073672264778,1.26209656829666
7,6.998143,28,27.988239,5.4075,5.185636,118.678314,NaN,1.006502,NaN,29.068136,400,399.894897,25,30.188599,9.212881,46.881695,49.978516,401.820343,399.33371,398.567535,5373.329102,10.871729,10.43355,10.362364,1.505049,1.485494,1.438566,25.608551,50.914249,20.578999,5.288953,51.042206,50.994133,115.046333,0,642.724365,525.55988389306,2.21220464230411,0.0558749518277256,1.09779244579713,-4.60044677174756,615.239222890821,2.28801299815396,0.0193861555427666,1.20210740011482,45.0610732014507,586.441045430514,95.214577243861,0.0174082757476083,1.2620605207667
7,6.999376,28,27.988422,5.4075,5.194813,118.586006,NaN,1.00726,NaN,29.064787,400,399.891174,25,30.190199,9.216038,46.756641,49.978516,401.820343,399.33371,398.567535,5373.329102,10.871729,10.43355,10.362364,1.505049,1.485494,1.438566,25.608551,50.914249,20.578999,5.288953,51.042206,50.994133,115.046333,0,642.724365,525.565763686396,2.21220101699142,0.0558665519787463,1.09780231489002,-4.5951416232366,615.128029965046,2.28772827966685,0.0193785790555847,1.20224773020417,45.0613492377718,586.440028564454,95.2139938004924,0.0174080839583899,1.26206598748409
7,6.997117,28,27.987879,5.4075,5.20239,118.48735,NaN,1.006334,NaN,29.044001,400,399.899994,25,30.196724,9.227007,46.593204,49.978516,401.9021,399.375946,398.649292,5372.084473,10.865278,10.428345,10.354767,1.488436,1.471378,1.426333,25.598627,50.984901,20.571905,5.308534,51.13625,50.973846,115.050583,0,641.23645,525.581764709493,2.21230385172853,0.0558898218869084,1.09759925686714,-4.60486181681694,615.01007421771,2.28742981739656,0.0193710737521631,1.20239041445734,45.0605301751551,586.476965312558,95.2426026532154,0.0174110415514221,1.26194351655173
7,6.99684,28,27.987568,5.4075,5.204462,118.440086,NaN,1.007193,NaN,29.026449,400,399.916901,25,30.209509,9.222819,46.529213,49.978516,401.697266,399.157166,398.419128,5376.858398,10.895902,10.450091,10.393093,1.485222,1.470925,1.429976,25.584442,50.910553,20.579832,5.304941,51.103848,51.015343,115.037743,0,643.416565,525.584980938162,2.21232096817451,0.0558930453464818,1.09756571117021,-4.60605387733301,614.953621220073,2.28728720080765,0.0193675180605558,1.20245845316821,45.0600610564756,586.4827294279,95.2467926909029,0.0174116517158471,1.26192159907681
7,6.998727,28,27.986666,5.4075,5.204587,118.417107,NaN,1.007189,NaN,29.025219,400,399.867218,25,30.214012,9.219087,46.799519,49.978516,401.697266,399.157166,398.419128,5376.858398,10.895902,10.450091,10.393093,1.485222,1.470925,1.429976,25.584442,50.910553,20.579832,5.304941,51.103848,51.015343,115.037743,0,643.416565,525.578700588586,2.21226052105382,0.0558756892355325,1.0976863489705,-4.59793394450918,614.927087429493,2.28722390089445,0.0193663936179718,1.20248349655133,45.0587004389391,586.458891023156,95.2268072244557,0.0174105655724562,1.26198501292052
7,7.000098,28,27.986763,5.4075,5.203167,118.393295,NaN,1.006444,NaN,29.018375,400,399.759766,25,30.209351,9.224604,47.33633,49.978516,401.589661,399.041779,398.33197,5374.606934,10.8916,10.437396,10.387968,1.478128,1.463528,1.411141,25.587934,51.003963,20.587315,5.308045,51.079124,51.071033,115.005295,0,644.114746,525.572478680714,2.21221065084007,0.0558625970892366,1.09778548070253,-4.59203545098001,614.89833537168,2.28714999074821,0.0193643975376018,1.20252059845353,45.0588467597275,586.440689224724,95.2125022203393,0.017409220070787,1.26204325097332
7,6.998086,28,27.986641,5.4075,5.191788,118.361641,NaN,1.00744,NaN,29.026218,400,399.707092,25,30.199585,9.223375,47.558559,49.980358,401.652161,399.073273,398.338654,5372.527832,10.888409,10.439981,10.370658,1.492069,1.47332,1.426222,25.584906,50.975681,20.582115,5.312377,51.138603,50.994858,115.046295,0,642.410217,525.566831271647,2.21223074673249,0.0558774641829892,1.09774209280017,-4.60069203911337,614.860418594455,2.2870537508937,0.0193619458919734,1.20256727451012,45.0586627273328,586.447879458012,95.2180513881928,0.0174098065517268,1.26201919926303
7,6.99789,28,27.986448,5.4075,5.191788,118.361641,NaN,1.007448,NaN,29.026218,400,399.707092,25,30.199585,9.221336,47.457287,49.980358,401.652161,399.073273,398.338654,5372.527832,10.888409,10.439981,10.370658,1.492069,1.47332,1.426222,25.584906,50.975681,20.582115,5.312377,51.138603,50.994858,115.046295,0,642.410217,525.567498021645,2.21223707695698,0.0558792709599949,1.09772945642512,-4.60153542621168,614.860653625779,2.28705530568368,0.0193621012750632,1.20256519303048,45.0583715928666,586.449875302976,95.2193984507666,0.0174100738731488,1.26201054180985
7,6.996001,28,27.988533,5.4075,5.184316,118.342857,NaN,1.007327,NaN,29.030411,400,399.740875,25,30.185377,9.222489,47.251934,49.980358,401.739563,399.218201,398.435272,5374.397461,10.873425,10.436918,10.371446,1.495643,1.472703,1.426492,25.554905,51.078358,20.558765,5.3392,51.104881,51.069508,115.008774,0,642.011719,525.565722112589,2.21226862529265,0.0558942756230348,1.09766434087386,-4.60966470563812,614.835524865571,2.28698080949454,0.0193589095658384,1.20261619806621,45.0615166689668,586.465126945641,95.2340159627967,0.0174097783949778,1.26198873194186
7,6.99569,28,27.986538,5.4075,5.188676,118.348297,NaN,1.006672,NaN,29.024878,400,399.794006,25,30.180416,9.223333,47.115612,49.980358,401.758514,399.150513,398.448853,5371.078125,10.864724,10.430091,10.366841,1.4935,1.470641,1.419257,25.558109,51.074955,20.564392,5.328996,51.125469,51.03632,115.021713,0,643.315491,525.571565757727,2.21229586578654,0.0558985526324585,1.09761123479652,-4.61100324890458,614.844496847726,2.28701359221107,0.0193609538114921,1.20258641512495,45.0585073552436,586.47168851855,95.2367927097455,0.0174115508451551,1.26194334008663
7,6.99536,28,27.986271,5.4075,5.193452,118.358566,NaN,1.007034,NaN,29.020096,400,399.787567,25,30.187044,9.217001,46.815365,49.980358,401.758514,399.150513,398.448853,5371.078125,10.864724,10.430091,10.366841,1.4935,1.470641,1.419257,25.558109,51.074955,20.564392,5.328996,51.125469,51.03632,115.021713,0,643.315491,525.577930273656,2.21232535925664,0.0559031395803651,1.09755377035416,-4.61242361761782,614.857171283094,2.2870472863902,0.0193619960565387,1.20256794963119,45.058104592552,586.482088740173,95.2447100272098,0.0174124586104013,1.26190745565947
7,6.997426,28,27.985264,5.4075,5.194951,118.409943,NaN,1.007765,NaN,29.015574,400,399.760315,25,30.193233,9.228424,46.660385,49.980358,401.856506,399.263123,398.525482,5367.397949,10.869456,10.433439,10.372325,1.491722,1.468965,1.416165,25.563694,50.998917,20.565029,5.330876,51.032242,51.066376,115.008598,0,642.91217,525.572548409031,2.21226453695544,0.0558845702157463,1.097675557966,-4.6035320876889,614.920179388059,2.28721319296561,0.0193669455093355,1.20247923292414,45.056585532315,586.457929361917,95.2243424597864,0.0174114188179291,1.26197056402119
7,6.998542,28,27.98674,5.4075,5.198082,118.471153,NaN,1.007348,NaN,29.011261,400,399.826202,25,30.190531,9.234963,46.701168,49.980358,401.743164,399.158417,398.430634,5373.543457,10.857646,10.423781,10.344159,1.491264,1.468321,1.419956,25.558231,50.978004,20.565865,5.327151,51.059872,50.981079,115.063667,0,643.562256,525.572189254767,2.21224084219279,0.0558752936827762,1.09772375015581,-4.59872994272877,614.991984615655,2.28738926052105,0.0193706866829388,1.20240260086752,45.058812065142,586.451770677564,95.221254971607,0.0174100155482148,1.26200824042464
7,6.996991,28,27.987617,5.4075,5.205404,118.531647,NaN,1.007174,NaN,29.00773,400,399.842163,25,30.188274,9.243222,46.674816,49.980358,401.743164,399.158417,398.430634,5373.543457,10.857646,10.423781,10.344159,1.491264,1.468321,1.419956,25.558231,50.978004,20.565865,5.327151,51.059872,50.981079,115.063667,0,643.562256,525.585501333002,2.21231980569492,0.0558919571558456,1.09756830254406,-4.6054040492802,615.063653607628,2.28756791429408,0.0193748513653128,1.20232082958116,45.0601349693293,586.482386491213,95.2465804339358,0.0174115953810432,1.26192328267715
7,6.995023,28,27.987343,5.4075,5.214155,118.570152,NaN,1.006372,NaN,29.018742,400,399.801056,25,30.187649,9.23324,46.49044,49.980358,401.814117,399.259003,398.478302,5371.566895,10.882972,10.439002,10.384353,1.497088,1.472612,1.426223,25.550745,51.065578,20.577932,5.327641,51.002266,50.94714,115.096947,0,644.551697,525.601797056986,2.21241787059983,0.0559129361132348,1.09737531059299,-4.61387416796026,615.110280914128,2.28768830774489,0.019378171898805,1.20225995902066,45.0597216594502,586.51803752313,95.2745003884783,0.0174142856781219,1.26180833018329
7,6.995023,28,27.987343,5.4075,5.221819,118.562584,NaN,1.006372,NaN,29.031044,400,399.82016,25,30.201357,9.197196,46.260124,49.987209,401.698212,399.211731,398.417694,5373.682617,10.876724,10.442711,10.378251,1.500643,1.476579,1.434613,25.541103,50.956108,20.582533,5.331267,51.047745,50.9515,115.087349,0,646.020386,525.610207119204,2.21244808263071,0.0559154115051141,1.09731733981415,-4.61387416796026,615.101182167711,2.28766507985052,0.0193775626648566,1.20227133578002,45.0597216594502,586.529168509378,95.2833219658078,0.0174150694180289,1.26177352853922
7,6.997276,28,27.985821,5.4075,5.232265,118.588455,NaN,1.006929,NaN,29.05278,400,399.820404,25,30.226603,9.194881,46.193123,49.987209,401.698212,399.211731,398.417694,5373.682617,10.876724,10.442711,10.378251,1.500643,1.476579,1.434613,25.541103,50.956108,20.582533,5.331267,51.047745,50.9515,115.087349,0,646.020386,525.614011660569,2.21241650229795,0.0558980033669873,1.09738332551506,-4.60417758168785,615.13413537077,2.28775673259744,0.019380871235335,1.20221611170153,45.0574257723835,586.514882896359,95.2701525218228,0.0174150635137847,1.26179925183418
7,6.996304,28,27.986744,5.4075,5.23721,118.602768,NaN,1.007218,NaN,29.053843,400,399.792023,25,30.236963,9.201456,46.361443,49.987209,401.763855,399.264496,398.507996,5375.533691,10.876647,10.437148,10.370794,1.494459,1.471078,1.42825,25.543026,51.011467,20.595858,5.318922,51.046791,51.037045,115.02549,0,649.937561,525.622741616754,2.21246738064524,0.0559085643918571,1.09728340199075,-4.60836063787713,615.150220923507,2.28779322740183,0.0193812798503534,1.20220454034161,45.0588180989846,586.535235393388,95.2874031015052,0.0174158901457305,1.26174711114422
7,6.999425,28,27.987101,5.4075,5.238271,118.621399,NaN,1.007214,NaN,29.063025,400,399.79187,25,30.233101,9.193356,46.475948,49.987209,401.763855,399.264496,398.507996,5375.533691,10.876647,10.437148,10.370794,1.494459,1.471078,1.42825,25.543026,51.011467,20.595858,5.318922,51.046791,51.037045,115.02549,0,649.937561,525.61329826801,2.21237079602513,0.0558801319531685,1.09747618259516,-4.59493080882436,615.172185185579,2.28784752650236,0.0193824918756231,1.20218042594902,45.0593566167672,586.500273021254,95.2601282659941,0.0174131938161561,1.26186088274531
7,6.999667,28,27.986858,5.4075,5.241182,118.617447,NaN,1.007715,NaN,29.093498,400,399.812866,25,30.233376,9.194283,46.387337,49.987209,401.776703,399.226837,398.485657,5375.084961,10.868961,10.440392,10.370886,1.478454,1.458963,1.410607,25.556389,50.893013,20.588793,5.333489,51.051693,51.028454,115.034378,0,647.464905,525.615670460729,2.21237445962706,0.0558788415223655,1.09746973083624,-4.5938896602288,615.167729409079,2.2878373552557,0.0193823695365187,1.20218374337806,45.0589900632167,586.501199586797,95.2605675118004,0.0174134186982621,1.26185495893865
7,6.996438,28,27.985252,5.4075,5.238515,118.625351,NaN,1.006758,NaN,29.113432,400,399.89325,25,30.235199,9.194006,46.491997,49.987209,402.044678,399.521393,398.754211,5379.081543,10.885558,10.455065,10.392647,1.488526,1.466394,1.409929,25.551586,51.056179,20.583143,5.339448,51.050133,50.952976,115.085548,0.0832288712263107,646.552429,525.6237181671,2.2124681974231,0.055907749815004,1.09728215824034,-4.60778393514033,615.179182611913,2.28787453552561,0.0193842995130605,1.20215465193464,45.0565674300542,586.532937811257,95.2837709806765,0.0174167087251248,1.26173572585201
7,6.996681,28,27.983723,5.4075,5.2351,118.68161,NaN,1.00738,NaN,29.139057,400,400.076813,25,30.244766,9.196321,46.552227,49.987209,402.044678,399.521393,398.754211,5379.081543,10.885558,10.455065,10.392647,1.488526,1.466394,1.409929,25.551586,51.056179,20.583143,5.339448,51.050133,50.952976,115.085548,0.0832288712263107,646.552429,525.619145009259,2.21244689010762,0.0559044058699502,1.09732360431377,-4.60673814489087,615.24866895695,2.28805945130247,0.0193900593803357,1.20205404005449,45.0542608518388,586.522424549491,95.2735824611357,0.0174169731685333,1.2617495598609
7,6.998455,28,27.984583,5.4075,5.240266,118.757828,NaN,1.007212,NaN,29.151377,400,400.061188,25,30.250523,9.196705,46.623482,49.987209,401.957184,399.42041,398.636505,5370.853027,10.881395,10.452044,10.379391,1.484622,1.465857,1.409748,25.550575,50.868076,20.596712,5.334248,51.012981,50.972576,115.070236,0.0740049704909325,655.843323,525.61878458343,2.21240997552767,0.0558897165618454,1.09739867530248,-4.59910428255944,615.339239164262,2.28828631861161,0.0193954992108344,1.20194952423086,45.0555582196473,586.510322303641,95.2650351154435,0.0174155558133959,1.26179810472031
7,6.998937,28,27.984917,5.4075,5.240266,118.757828,NaN,1.007419,NaN,29.151377,400,400.061188,25,30.250523,9.207664,46.851204,49.987209,402.007629,399.49292,398.723297,5375.145508,10.890517,10.451158,10.38878,1.501979,1.475599,1.426096,25.539091,50.949856,20.592117,5.337181,51.092289,51.044956,115.025162,0.176925212144852,653.209412,525.617146367784,2.21239441466425,0.0558852736202572,1.09742968769287,-4.59703039835489,615.338833853221,2.28828363145881,0.0193952300312512,1.20195310120934,45.056062072887,586.5051711458,95.2613582757513,0.0174149736128971,1.26181837317661
7,6.996989,28,27.98424,5.4075,5.251935,118.808327,NaN,1.007294,NaN,29.169222,400,400.083588,25,30.249998,9.215652,46.981346,49.987209,402.007629,399.49292,398.723297,5375.145508,10.890517,10.451158,10.38878,1.501979,1.475599,1.426096,25.539091,50.949856,20.592117,5.337181,51.092289,51.044956,115.025162,0.176925212144852,653.209412,525.636570886123,2.21250329939958,0.0559070010208256,1.09721619906541,-4.60541265620481,615.400350561515,2.28844393923862,0.0193998381798418,1.20187071358099,45.0550407847428,586.54410805477,95.2913957598059,0.0174181603119167,1.26168822808912
7,6.997317,28,27.983025,5.4075,5.257428,118.804276,NaN,1.007067,NaN,29.180141,400,400.130005,25,30.24823,9.229436,47.026787,49.987209,402.059814,399.52121,398.756226,5376.077148,10.894007,10.455485,10.381242,1.484351,1.462802,1.417192,25.561907,51.008251,20.566694,5.354038,51.007309,51.064053,115.011948,0.162524670362473,641.896179,525.641483429052,2.2125143581713,0.0559057495756265,1.097195802016,-4.60400114561622,615.396955565658,2.28844129130104,0.0194004916947143,1.2018637335262,45.0532078495263,586.546066201099,95.2914729344673,0.0174190967158449,1.26166699307171
7,6.996289,28,27.982273,5.4075,5.261126,118.707771,NaN,1.006995,NaN,29.204401,400,400.161163,25,30.252916,9.222415,47.012493,49.984497,401.176056,398.671112,397.897125,5369.609375,10.858926,10.426187,10.3468,1.497856,1.472858,1.43222,25.588722,50.821621,20.554016,5.369573,51.067493,51.042931,115.028702,0.180794075131416,643.48877,525.649033041592,2.21256211977042,0.0559164248314394,1.09710181990512,-4.60842519467633,615.281875721942,2.28815137180528,0.0193933332352954,1.20199941842325,45.0520733603969,586.562353864554,95.3034700979631,0.017420737943787,1.26160676905936
7,6.997241,28,27.98218,5.4075,5.263107,118.597511,NaN,1.006782,NaN,29.229441,400,399.943817,25,30.254129,9.220432,46.916176,49.984497,401.176056,398.671112,397.897125,5369.609375,10.858926,10.426187,10.3468,1.497856,1.472858,1.43222,25.588722,50.821621,20.554016,5.369573,51.067493,51.042931,115.028702,0.180794075131416,643.48877,525.647972459647,2.21253919175228,0.0559082838004294,1.09714804418878,-4.60432819846864,615.14944719155,2.28781383397178,0.019384533672988,1.20216341449845,45.0519330562667,586.553744025428,95.2965327828478,0.0174201927786959,1.26163249802252
7,6.998478,28,27.982574,5.4075,5.257649,118.492531,NaN,1.007069,NaN,29.212378,400,399.591431,25,30.258654,9.214541,46.854904,49.984497,402.011566,399.496246,398.747223,5373.244141,10.870641,10.445032,10.362544,1.480929,1.467315,1.428329,25.55477,50.849415,20.570677,5.350828,51.030159,51.018429,115.048233,0.261801093816757,645.25592,525.637781376955,2.21247774963557,0.0558951162120318,1.09726876664841,-4.59900531881186,615.022756560911,2.28748844252481,0.0193757636343417,1.20232551811116,45.0525274605705,586.531792729261,95.2796124450859,0.0174183879964752,1.26170597887508
7,6.997055,28,27.981812,5.4075,5.253031,118.376129,NaN,1.007436,NaN,29.198177,400,399.798187,25,30.264244,9.227105,46.961838,49.984497,401.907257,399.405945,398.659271,5374.441406,10.878577,10.447806,10.376269,1.486858,1.473559,1.435614,25.548229,50.939072,20.545666,5.356397,51.079262,50.973057,115.074158,0.913566887378693,683.335205,525.637549184089,2.21250548800291,0.0559067461945091,1.09721216453758,-4.60512862868842,614.883721036268,2.28713715311864,0.019367001565299,1.20249323640862,45.0513778708379,586.540685126408,95.2857354323908,0.0174195150473382,1.26166871074873
7,6.99869,28,27.981686,5.4075,5.244386,118.244438,NaN,1.007665,NaN,29.193956,400,399.909058,25,30.260567,9.235819,47.154671,49.984497,401.907257,399.405945,398.659271,5374.441406,10.878577,10.447806,10.376269,1.486858,1.473559,1.435614,25.548229,50.939072,20.545666,5.356397,51.079262,50.973057,115.074158,0.913566887378693,683.335205,525.622507154068,2.21241862940171,0.0558888804021688,1.0973826383318,-4.59809314287264,614.725503928277,2.28673360476684,0.0193564910970456,1.2026920227469,45.0511877788924,586.508464955622,95.260045722544,0.017417328787112,1.26176785264972
7,6.99869,28,27.981686,5.4075,5.224629,118.15715,NaN,1.007665,NaN,29.205288,400,399.937531,25,30.263454,9.225426,47.26749,49.984497,401.875977,399.322632,398.564392,5374.080078,10.890722,10.451946,10.375209,1.473351,1.458397,1.422488,25.571213,50.935555,20.521502,5.375706,51.127934,50.966751,115.094429,NaN,827.218018,525.600824688907,2.21234074264938,0.0558825017961697,1.09753212412425,-4.59809314287264,614.620517532153,2.28646533803943,0.0193494546018648,1.20282534417315,45.0511877788924,586.479771577655,95.2373059155088,0.0174153079749571,1.26185761844335
7,6.994126,28,27.980389,5.4075,5.205273,118.151855,NaN,1.007451,NaN,29.221031,400,399.974426,25,30.270189,9.215016,46.921864,49.984497,401.960297,399.466461,398.696198,5378.037109,10.900964,10.457285,10.395813,1.458236,1.444905,1.404563,25.573355,50.910885,20.540253,5.368473,51.027744,50.961002,115.098061,0.312640696763992,896.916504,525.595099955752,2.2124118299688,0.0559183441599199,1.09738476592024,-4.61773538740266,614.61573088962,2.28645951909732,0.0193500718039212,1.20281941050673,45.0492310007801,586.503700932959,95.2546952227012,0.017417845713489,1.26176660575264
7,6.994784,28,27.98164,5.4075,5.195065,118.182419,NaN,1.007282,NaN,29.223705,400,400.023346,25,30.269556,9.214938,46.705807,49.984497,401.960297,399.466461,398.696198,5378.037109,10.900964,10.457285,10.395813,1.458236,1.444905,1.404563,25.573355,50.910885,20.540253,5.368473,51.027744,50.961002,115.098061,0.312640696763992,896.916504,525.581659629938,2.21235032670238,0.055908974740335,1.09750443614656,-4.61490292875567,614.650967342362,2.28654337861825,0.0193515288450829,1.20278619706399,45.051118380083,586.483222123094,95.2399845625943,0.017415581223921,1.26184624685322
7,6.9949,28,27.982519,5.4075,5.190536,118.24099,NaN,1.007692,NaN,29.194862,400,400.063293,25,30.269552,9.220266,46.634537,49.984497,401.941864,399.413849,398.653503,5374.771484,10.902164,10.455574,10.388042,1.461245,1.449951,1.409015,25.563471,50.912769,20.525463,5.39126,51.014984,50.928764,115.103058,0.37684240937233,869.193115,525.576294402253,2.21232872112434,0.055906441371335,1.09754622264961,-4.61440361055372,614.720341573261,2.2867162955248,0.0193555425165461,1.20270628115057,45.0524444857342,586.476793672084,95.2359575976183,0.0174145508579824,1.26187731164116
7,6.996277,28,27.981525,5.4075,5.187215,118.351799,NaN,1.006781,NaN,29.175787,400,400.052551,25,30.268354,9.215925,46.495209,49.980301,401.96875,399.442932,398.741058,5376.495605,10.869705,10.431248,10.358442,1.466296,1.446743,1.409438,25.581963,50.805767,20.520483,5.408098,50.989304,50.948345,115.098183,NaN,792.362183,525.567965325086,2.21227114222645,0.0558926665879682,1.09766015063076,-4.60847684019149,614.854813448492,2.28706473736272,0.0193652725030312,1.20252702832104,45.0509448826779,586.453852012941,95.2165702245399,0.0174135882237362,1.26193676572774
7,6.995978,28,27.982241,5.4075,5.186756,118.454224,NaN,1.00643,NaN,29.158375,400,400.050903,25,30.262245,9.212372,46.427628,49.980301,401.96875,399.442932,398.741058,5376.495605,10.869705,10.431248,10.358442,1.466296,1.446743,1.409438,25.581963,50.805767,20.520483,5.408098,50.989304,50.948345,115.098183,NaN,792.362183,525.568478631464,2.21227899075622,0.0558952759721577,1.09764435576364,-4.60976369603418,614.977103147291,2.28737351514758,0.0193729467870756,1.20237972847305,45.0520250837471,586.457989972026,95.2207189274142,0.0174134091962225,1.26193272367201
7,6.996656,28,27.983528,5.4075,5.180594,118.534981,NaN,1.006547,NaN,29.151527,400,400.050323,25,30.261402,9.214125,46.543396,49.980301,401.961548,399.420502,398.724396,5375.525391,10.872202,10.434779,10.369741,1.462643,1.440677,1.401608,25.592432,50.839924,20.523809,5.403787,51.071037,50.994381,115.069572,0.142148345708847,677.128845,525.559408101995,2.21223278740075,0.0558870326817587,1.09773480871224,-4.6068457352053,615.072633969201,2.28761107024661,0.019378413347072,1.20227184604495,45.0539666769951,586.443211226889,95.2105712241014,0.0174115227386684,1.26199504999445
7,6.996354,28,27.983891,5.4075,5.177245,118.603333,NaN,1.007151,NaN,29.131096,400,400.020203,25,30.267132,9.230464,46.70816,49.980301,401.961548,399.420502,398.724396,5375.525391,10.872202,10.434779,10.369741,1.462643,1.440677,1.401608,25.592432,50.839924,20.523809,5.403787,51.071037,50.994381,115.069572,0.142148345708847,677.128845,525.556759289353,2.21222933465664,0.0558887357845852,1.09774074310688,-4.60814544930628,615.154367042079,2.28781792646173,0.0193836237321702,1.20217305477462,45.0545142935258,586.442571405344,95.2105051551413,0.0174112391982702,1.26200157663588
7,6.998625,28,27.981922,5.4075,5.177245,118.603333,NaN,1.006866,NaN,29.131096,400,400.020203,25,30.267132,9.232733,47.099239,49.980301,401.885651,399.333771,398.602264,5376.498047,10.876119,10.443853,10.375518,1.469065,1.451848,1.413849,25.643259,50.922485,20.538794,5.390856,51.042324,51.0779,115.023743,0.277893364429474,592.727112,525.549031903086,2.21215597733745,0.0558677990991229,1.09788723968064,-4.598372817224,615.15675966779,2.28783377678613,0.0193852102480566,1.20215191130388,45.0515438235888,586.412122247808,95.1839862332476,0.0174103881433106,1.26207249416496
7,6.999294,28,27.983673,5.4075,5.186588,118.659805,NaN,1.007443,NaN,29.139683,400,399.958832,25,30.268175,9.213855,47.207966,49.980301,401.728424,399.18927,398.425568,5378.126953,10.884328,10.450609,10.383728,1.478455,1.462275,1.42233,25.615032,50.927181,20.546083,5.388101,51.03162,51.084137,115.020996,0.20796374976635,581.699158,525.557012998982,2.21217122404535,0.0558646514303336,1.09785945343226,-4.59549441721288,615.222518540557,2.28799295795514,0.0193883448173186,1.20208611206349,45.0541854225413,586.420786709399,95.1929787689772,0.0174098481092615,1.26206714356387
7,6.999459,28,27.984592,5.4075,5.194022,118.646698,NaN,1.007479,NaN,29.147633,400,399.873688,25,30.275723,9.2014,46.917446,49.980301,401.728424,399.18927,398.425568,5378.126953,10.884328,10.450609,10.383728,1.478455,1.462275,1.42233,25.615032,50.927181,20.546083,5.388101,51.03162,51.084137,115.020996,0.20796374976635,581.699158,525.564612965285,2.21219521694962,0.0558655317298686,1.09781366890454,-4.59478453009575,615.20564636711,2.28794534763091,0.0193865494192407,1.20211558962505,45.0555717965914,586.43122441158,95.2023655499628,0.0174099795420164,1.26204587122426
7,6.998382,28,27.984089,5.4075,5.198127,118.577721,NaN,1.008198,NaN,29.159863,400,399.827728,25,30.274817,9.194873,46.670818,49.980301,401.761932,399.219482,398.448181,5378.66748,10.896963,10.457943,10.390016,1.48017,1.467809,1.422251,25.604729,50.952385,20.507126,5.407494,51.023693,51.064022,115.022346,0.0645520016551018,591.18988,525.572782885981,2.21224618675165,0.055876782966442,1.09771309557326,-4.59941838652719,615.123335838118,2.28773773313075,0.0193814024228044,1.20221362467265,45.0548129911645,586.449123843542,95.2159377895829,0.0174115705956315,1.26198351304857
