P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.088573,22.5,22.636028,-4.331,-4.716154,115.850662,NaN,1.001252,NaN,29.097458,400,400.023315,25,30.442511,9.370899,36.147617,50.00404,401.589508,399.683624,398.95752,4410.418457,9.841353,9.397104,9.418112,1.726043,1.714812,1.668237,23.582478,37.012215,16.49152,-6.88568,37.144066,41.953876,110.240173,0.0791587010025978,514.736877,521.7484597657,2.24358356064776,0.0759130864310715,1.03802979098551,-13.841235846862,618.375828701698,2.32584874430337,0.0244447184487469,1.14986268755256,36.3240242818713,587.483182876576,89.3668769242459,0.0218555760678738,1.19172880437213
5,5.087777,22.5,22.635817,-4.331,-4.731391,115.912231,NaN,1.00193,NaN,29.064163,400,400.075745,25,30.445313,9.373798,36.161404,50.004391,401.415527,399.496643,398.738464,4414.649414,9.859764,9.409389,9.419737,1.721513,1.709435,1.667082,23.563543,37.024986,16.482353,-6.891259,37.154057,41.949131,110.252052,0.0703366622328758,514.872864,521.735588036456,2.24355812061388,0.0759200023820947,1.0380720030431,-13.8456041143601,618.446876279827,2.3260326971074,0.0244507435674525,1.14981584297951,36.3236502906252,587.473499395356,89.3584793319905,0.0218549553968133,1.19174820078517
5,5.087843,22.5,22.634441,-4.331,-4.743968,115.970932,NaN,1.002447,NaN,29.062183,400,399.991638,25,30.452808,9.37703,36.28241,50.004391,401.415527,399.496643,398.738464,4414.649414,9.859764,9.409389,9.419737,1.721513,1.709435,1.667082,23.563543,37.024986,16.482353,-6.891259,37.154057,41.949131,110.252052,0.0703366622328758,514.872864,521.722287410106,2.24350670092778,0.0759136061123695,1.03815890230167,-13.8452419014284,618.516019850146,2.32621905037241,0.0244579206733331,1.14975966391677,36.3212113066804,587.451852625634,89.3385411361092,0.0218544835319633,1.19178002827731
5,5.086986,22.5,22.634024,-4.331,-4.757117,115.98391,NaN,1.001094,NaN,29.043564,400,399.998657,25,30.453617,9.376657,36.432941,50.004391,401.59259,399.649536,398.927277,4410.546387,9.844881,9.398783,9.412747,1.726455,1.718014,1.668248,23.547178,36.986919,16.464441,-6.879157,37.124252,41.914833,110.292419,0.082668624818325,514.982422,521.711808744967,2.24349190025961,0.0759224230710864,1.03818316215761,-13.8499454614879,618.531441191676,2.32626130201516,0.0244596450382432,1.14974614733237,36.3204721447606,587.445576266275,89.3327369389712,0.0218543649597376,1.19178903101427
5,5.084477,22.5,22.632303,-4.331,-4.773394,115.990753,NaN,1.001275,NaN,29.036388,400,399.927032,25,30.437073,9.377073,36.598461,50.004391,401.412994,399.487305,398.763,4404.493164,9.854567,9.402462,9.40192,1.705462,1.705836,1.655414,23.557646,36.821537,16.462172,-6.905334,37.135929,41.896763,110.311699,0.090915285050869,514.996887,521.704199794709,2.24353454202382,0.0759576083198477,1.03810891440422,-13.8637193506633,618.541371567882,2.32629763910197,0.0244623862745635,1.14972409288386,36.3174214417604,587.457271958944,89.3403309794562,0.0218571157262957,1.19174033777589
5,5.08216,22.5,22.630856,-4.331,-4.791502,116.009285,NaN,1.001146,NaN,29.014458,400,399.875183,25,30.425253,9.38579,36.637245,50.004391,401.412994,399.487305,398.763,4404.493164,9.854567,9.402462,9.40192,1.705462,1.705836,1.655414,23.557646,36.821537,16.462172,-6.905334,37.135929,41.896763,110.311699,0.090915285050869,514.996887,521.693981895304,2.24356206061068,0.0759888371236976,1.03806040915468,-13.8764438234987,618.564412127372,2.32636594314631,0.0244658882402109,1.14969635360554,36.3148563045478,587.464084360551,89.3441811722401,0.0218591684796539,1.19170630267247
5,5.081995,22.5,22.629608,-4.331,-4.803926,115.998108,NaN,1.002524,NaN,29.000706,400,399.891876,25,30.434645,9.388132,36.592434,50.004391,401.37854,399.460602,398.750946,4409.288086,9.856334,9.40466,9.410776,1.704158,1.7034,1.651486,23.570992,36.9086,16.444036,-6.900304,37.113392,41.887318,110.325279,0.0828608646988869,514.988464,521.681695724467,2.24352094907209,0.0759863724212749,1.03812977792943,-13.8773501379654,618.553057578404,2.32634461178944,0.0244663648689476,1.14969198989479,36.3126438404498,587.446453995331,89.3277774341036,0.0218589132592186,1.19173059370388
5,5.080499,22.5,22.628769,-4.331,-4.824259,115.970917,NaN,1.001411,NaN,28.995289,400,399.912506,25,30.441853,9.379525,36.57877,50.004391,401.531494,399.642151,398.950226,4415.333984,9.842302,9.404239,9.408716,1.716437,1.695474,1.651692,23.555246,36.904602,16.410915,-6.893769,37.102451,41.8675,110.346619,0.114623807370663,515.550659,521.666129507437,2.24350530666775,0.0760029106522902,1.03815499741949,-13.8855684177251,618.52280174756,2.32627213513724,0.0244648420871659,1.14970324025159,36.3111564028062,587.438950057472,89.3203985274517,0.0218591164513336,1.19173700369466
5,5.078675,22.5,22.627174,-4.331,-4.840442,115.933739,NaN,1.00174,NaN,28.999664,400,399.992462,25,30.430183,9.372579,36.558533,50.004391,401.531494,399.642151,398.950226,4415.333984,9.842302,9.404239,9.408716,1.716437,1.695474,1.651692,23.555246,36.904602,16.410915,-6.893769,37.102451,41.8675,110.346619,0.114623807370663,515.550659,521.656088470704,2.24351955867492,0.0760267169235599,1.03812938535603,-13.8955910740551,618.48197008481,2.32617722528891,0.02446330635878,1.1497142104492,36.3083285605642,587.440629314052,89.3197501139269,0.0218608771754483,1.19171278474214
5,5.079496,22.5,22.625237,-4.331,-4.844835,115.899216,NaN,1.001283,NaN,29.033192,400,400.024353,25,30.425125,9.381624,36.52964,50.004391,401.499664,399.613647,398.953735,4409.01709,9.819973,9.387966,9.400914,1.723137,1.71374,1.659518,23.546127,36.843075,16.427795,-6.93195,37.092918,41.827847,110.368355,0,517.559753,521.648484868558,2.24346795832551,0.0760110781568253,1.03821741181229,-13.8910794386231,618.444601290711,2.32609335700985,0.0244624365649104,1.14971989945446,36.3048941692908,587.417691858061,89.2980039423085,0.0218608626231953,1.19174040824791
5,5.078785,22.5,22.626236,-4.331,-4.846583,115.868965,NaN,1.001084,NaN,29.013672,400,399.982056,25,30.425938,9.373866,36.501778,50.004391,401.499664,399.613647,398.953735,4409.01709,9.819973,9.387966,9.400914,1.723137,1.71374,1.659518,23.546127,36.843075,16.427795,-6.93195,37.092918,41.827847,110.368355,0,517.559753,521.649305474543,2.24349116105501,0.0760222810618866,1.03817754917129,-13.8949865594373,618.408622293423,2.32599459293455,0.0244583821107352,1.14975178189594,36.3066654706443,587.428285654738,89.3081822078507,0.021860763581366,1.19172898112978
5,5.078785,22.5,22.626236,-4.331,-4.861314,115.868019,NaN,1.001084,NaN,29.015835,400,399.975037,25,30.426733,9.361849,36.468636,50.001369,401.542511,399.583282,398.960236,4414.512207,9.833967,9.394556,9.392559,1.709696,1.700257,1.641537,23.555672,36.852962,16.405716,-6.924999,37.054775,41.815754,110.39164,0.0734929144382477,518.298889,521.634011369927,2.24343415647168,0.0760160717644497,1.03827411568209,-13.8949865594373,618.407534627912,2.32599179701216,0.0244582934601278,1.14975246847402,36.3066654706443,587.407624370602,89.290845317214,0.0218589824938674,1.19177618345165
5,5.07796,22.5,22.623411,-4.331,-4.861314,115.868019,NaN,1.001844,NaN,29.015835,400,399.975037,25,30.426733,9.352684,36.413849,50.001369,401.356812,399.428314,398.772217,4404.719238,9.845992,9.395859,9.412618,1.729682,1.722241,1.667829,23.568485,36.876465,16.411337,-6.95302,37.074558,41.859543,110.352013,0.0950399339199066,518.485474,521.63707008183,2.24346893471578,0.0760299292095311,1.03821453760997,-13.8995206635111,618.410923754505,2.32601827157419,0.0244617426466001,1.14972431848359,36.3016563823588,587.414053812099,89.2925952072953,0.0218623994447277,1.19172537499319
5,5.076572,22.5,22.622663,-4.331,-4.87998,115.834641,NaN,1.001009,NaN,29.009209,400,399.94046,25,30.416029,9.348579,36.358238,50.001369,401.356812,399.428314,398.772217,4404.719238,9.845992,9.395859,9.412618,1.729682,1.722241,1.667829,23.568485,36.876465,16.411337,-6.95302,37.074558,41.859543,110.352013,0.0950399339199066,518.485474,521.622837203969,2.24345522195225,0.0760453823116993,1.03823669231738,-13.9071502233086,618.373445458696,2.32592663013862,0.0244595276790893,1.14974109845611,36.3003300028803,587.407448452349,89.2860873755096,0.0218625880450425,1.19173090265983
5,5.075851,22.5,22.620754,-4.331,-4.877254,115.81691,NaN,1.000976,NaN,29.006006,400,399.940247,25,30.40859,9.351864,36.265671,50.001369,401.332916,399.43927,398.774384,4413.790039,9.866291,9.407337,9.427278,1.739827,1.73643,1.677773,23.56583,36.945709,16.3755,-6.935264,37.055054,41.871998,110.347824,0.113582536578178,519.02478,521.628341021456,2.243496177375,0.0760586519826811,1.03816672809942,-13.9111140473307,618.355350419523,2.32589211474636,0.0244601968569516,1.1497349566461,36.2969447475358,587.418118468103,89.2925777097328,0.0218654430334524,1.19168212239252
5,5.076222,22.5,22.618656,-4.331,-4.874641,115.860207,NaN,1.000786,NaN,29.000343,400,399.93045,25,30.410515,9.362966,36.264744,50.001369,401.415497,399.523376,398.855865,4416.185059,9.854642,9.402508,9.425483,1.743755,1.73299,1.678495,23.553915,36.920742,16.361547,-6.938294,37.028061,41.847462,110.381325,0.107266657054424,519.642334,521.629678072991,2.2434906433728,0.0760535169212951,1.03817639401875,-13.9090743558751,618.407646841164,2.32603975113388,0.0244668179499212,1.14968260270584,36.2932240864855,587.41152519915,89.2843378130608,0.0218670014808291,1.19167035775637
5,5.075152,22.5,22.616026,-4.331,-4.866005,115.87352,NaN,1.001246,NaN,28.994524,400,399.950439,25,30.41362,9.365841,36.303867,50.001369,401.415497,399.523376,398.855865,4416.185059,9.854642,9.402508,9.425483,1.743755,1.73299,1.678495,23.553915,36.920742,16.361547,-6.938294,37.028061,41.847462,110.381325,0.107266657054424,519.642334,521.642610293233,2.24356918493092,0.07607514986838,1.03804254289454,-13.9149573341907,618.426107386,2.32610374811425,0.0244712790820745,1.14964675541828,36.2885595903722,587.43424034297,89.3000065970448,0.0218716273028713,1.19158487951635
5,5.073799,22.5,22.615952,-4.331,-4.860561,115.864746,NaN,1.001013,NaN,28.974863,400,399.952454,25,30.416462,9.377995,36.385437,50.001369,401.520325,399.69809,398.973267,4396.010742,9.838195,9.393448,9.402918,1.729621,1.725738,1.678013,23.559177,36.878723,16.350927,-6.947906,37.028194,41.813423,110.420517,0.0989946648478508,520.504211,521.653276329264,2.243647312909,0.0761002065139939,1.0379092661475,-13.9223976379521,618.416109131779,2.32607851241597,0.0244705470202962,1.1496523714529,36.2884283400552,587.462396890028,89.3235412694705,0.0218741304937993,1.19151971533113
5,5.074525,22.5,22.613628,-4.331,-4.857882,115.912254,NaN,1.001763,NaN,28.969959,400,399.999451,25,30.419682,9.367926,36.390152,50.001369,401.520325,399.69809,398.973267,4396.010742,9.838195,9.393448,9.402918,1.729621,1.725738,1.678013,23.559177,36.878723,16.350927,-6.947906,37.028194,41.813423,110.420517,0.0989946648478508,520.504211,521.653366064733,2.24362705601772,0.0760891218430265,1.03794411950054,-13.9184050909383,618.473512870395,2.32624068541771,0.0244778405275966,1.14959487920636,36.2843062051985,587.449970741074,89.310114371366,0.0218754163417239,1.19151834768447
5,5.072944,22.5,22.611162,-4.331,-4.853179,115.984398,NaN,1.000662,NaN,28.940325,400,399.965027,25,30.418825,9.363925,36.367794,50.001369,401.466858,399.625427,398.924164,4403.802246,9.817163,9.384738,9.389823,1.738813,1.725705,1.673598,23.577106,36.868744,16.348431,-6.948619,37.055809,41.772839,110.445335,0.105711370706558,521.216919,521.664106472825,2.24371193424109,0.0761177098563597,1.03779932306113,-13.9271001655675,618.559402703303,2.32647694260018,0.0244876174073853,1.14951842077149,36.2799318508034,587.475341424961,89.3282266948466,0.0218801066304439,1.19142901220218
5,5.071012,22.5,22.609055,-4.331,-4.866085,115.996346,NaN,1.001616,NaN,28.931059,400,399.980804,25,30.42111,9.376719,36.340916,50.001369,401.5448,399.675964,398.974152,4406.430664,9.823114,9.38701,9.38798,1.734214,1.722878,1.672735,23.570335,36.807949,16.344896,-6.960964,37.079063,41.784058,110.433899,0.102875076234341,521.80072,521.657872927586,2.24374352319717,0.0761447974402077,1.03774433464931,-13.9377284639043,618.575661906935,2.32653198477923,0.0244913138900219,1.14948890245628,36.2761940282923,587.482181355702,89.3312498803942,0.0218828350227028,1.19138651372256
5,5.071613,22.5,22.608501,-4.331,-4.879717,115.990593,NaN,1.002293,NaN,28.935783,400,400.036194,25,30.418535,9.377467,36.429985,50.001369,401.5448,399.675964,398.974152,4406.430664,9.823114,9.38701,9.38798,1.734214,1.722878,1.672735,23.570335,36.807949,16.344896,-6.960964,37.079063,41.784058,110.433899,0.102875076234341,521.80072,521.641497719062,2.24366542844404,0.0761289228421187,1.03787684688194,-13.9344219166847,618.56971276694,2.32652018368855,0.0244914522256148,1.14948751998827,36.2752111873225,587.452662212336,89.3057586868398,0.0218808509940556,1.19144668670258
5,5.071613,22.5,22.608501,-4.331,-4.878502,116.012451,NaN,1.002293,NaN,28.94931,400,400.053925,25,30.412563,9.394311,36.551872,49.994358,401.627716,399.636139,398.936829,4404.462402,9.825012,9.38598,9.38829,1.715224,1.698603,1.652795,23.560337,36.792553,16.333025,-6.956996,37.021694,41.845692,110.404869,0.0979529023170471,522.649353,521.642758734602,2.24367012897468,0.0761294355350599,1.03786889671301,-13.9344219166847,618.594838093933,2.32658474806921,0.0244935009544394,1.14947185734771,36.2752111873225,587.454365950146,89.3071886631917,0.0218809979645437,1.19144280341795
5,5.07028,22.5,22.605368,-4.331,-4.878502,116.012451,NaN,1.001395,NaN,28.94931,400,400.053925,25,30.412563,9.397553,36.581226,49.994358,401.581787,399.587189,398.83905,4409.322754,9.834102,9.398512,9.403059,1.718452,1.705689,1.652012,23.531937,36.876163,16.342178,-6.969308,36.98555,41.792164,110.43679,0.122591815888882,523.771301,521.647700301335,2.24372638212501,0.0761518893180368,1.03777269641832,-13.9417561448054,618.598591772837,2.32661411393704,0.024497333543935,1.14944072287985,36.2696526478818,587.467899517197,89.3145059894256,0.0218853459017479,1.19137193011886
5,5.07011,22.5,22.603251,-4.331,-4.873219,116.039833,NaN,1.0021,NaN,28.959951,400,400.029053,25,30.415926,9.376339,36.539597,49.994358,401.581787,399.587189,398.83905,4409.322754,9.834102,9.398512,9.403059,1.718452,1.705689,1.652012,23.531937,36.876163,16.342178,-6.969308,36.98555,41.792164,110.43679,0.122591815888882,523.771301,521.653812877069,2.24375399269218,0.0761569833797425,1.03772589483514,-13.9426915989013,618.632601269307,2.32671482958642,0.0245024905998358,1.14940012038463,36.2658963559934,587.473273988084,89.3162861026421,0.0218879592114185,1.19133263915327
5,5.0699,22.5,22.601908,-4.331,-4.872228,116.025642,NaN,1.001436,NaN,28.995981,400,399.971405,25,30.416084,9.369662,36.465069,49.994358,401.64093,399.652435,398.925049,4407.163574,9.83882,9.394636,9.402136,1.713839,1.695277,1.654339,23.576439,36.826607,16.351974,-6.975534,36.94157,41.830696,110.414986,0.0996628478169441,524.866821,521.65561961214,2.24376668878525,0.0761609403389442,1.03770426984888,-13.94384719301,618.617898899317,2.32668550746249,0.0245028039550043,1.14939691404314,36.2635132703494,587.474936237491,89.3159488125395,0.0218894665555818,1.19131169389321
5,5.068076,22.5,22.60059,-4.331,-4.874785,115.952774,NaN,1.002439,NaN,29.006516,400,400.01001,25,30.417849,9.362853,36.366127,49.994358,401.605988,399.650238,398.887146,4405.597168,9.864846,9.405467,9.413015,1.718299,1.702083,1.659316,23.563858,36.72229,16.339489,-6.960783,36.965702,41.824749,110.429588,0.0927335694432259,525.449402,521.659726643309,2.24383378930514,0.0761906094224424,1.03758941746542,-13.9538858956233,618.535722576399,2.32648263097024,0.024497585349125,1.14943598634904,36.2611744417179,587.496373196556,89.332243497029,0.0218926549955995,1.19124606932695
5,5.066986,22.5,22.59968,-4.331,-4.883242,115.931206,NaN,1.001291,NaN,29.013281,400,400.038605,25,30.432022,9.360978,36.392975,49.994358,401.605988,399.650238,398.887146,4405.597168,9.864846,9.405467,9.413015,1.718299,1.702083,1.659316,23.563858,36.72229,16.339489,-6.960783,36.965702,41.824749,110.429588,0.0927335694432259,525.449402,521.654991793678,2.24384709948146,0.0762054239078298,1.03756602821991,-13.9598862219671,618.512022339795,2.32642744865284,0.0244966766212834,1.14944242178102,36.2595595604783,587.499205622396,89.3334473922374,0.0218938238554349,1.19122800161715
5,5.066527,22.5,22.59663,-4.331,-4.885818,115.975647,NaN,1.001358,NaN,28.99544,400,399.984009,25,30.440121,9.368979,36.365818,49.994358,401.559998,399.602875,398.800446,4403.44873,9.844975,9.398205,9.40766,1.701326,1.690844,1.648168,23.564062,36.75948,16.328445,-6.950468,37.047127,41.772549,110.469925,0.0787523835897446,526.157227,521.654020372002,2.24385651761507,0.0762120803163806,1.03754974197006,-13.9624132606996,618.56675913872,2.32658732771319,0.0245045773391392,1.14938021564259,36.2541466874259,587.495941462357,89.3267728444114,0.021896641175727,1.19119646259063
5,5.067006,22.5,22.595459,-4.331,-4.873804,115.998512,NaN,1.000943,NaN,28.981852,400,400.009613,25,30.443459,9.374166,36.291805,49.994358,401.518219,399.627533,398.788055,4415.922852,9.863984,9.418386,9.426076,1.707619,1.692832,1.657203,23.584576,36.822311,16.337187,-6.952094,36.958187,41.755497,110.487106,0.0895894467830658,526.85907,521.664709933558,2.24388275636714,0.0762090714045853,1.03750585914348,-13.959776115333,618.594442577351,2.32666584280655,0.0245081551409925,1.14935222217102,36.2520683521769,587.502888255915,89.3310941448337,0.021898430744323,1.19116570670991
5,5.065948,22.5,22.593706,-4.331,-4.853901,115.984787,NaN,1.002799,NaN,28.968338,400,400.042358,25,30.445772,9.380284,36.311539,49.994358,401.518219,399.627533,398.788055,4415.922852,9.863984,9.418386,9.426076,1.707619,1.692832,1.657203,23.584576,36.822311,16.337187,-6.952094,36.958187,41.755497,110.487106,0.0895894467830658,526.85907,521.689277296956,2.24400438647138,0.0762353280350153,1.03729986083952,-13.9656012132602,618.580768246374,2.3266417436744,0.0245090147782596,1.14934461143895,36.2489569088339,587.543139532309,89.3626262755268,0.0219036864843966,1.19105186963396
5,5.064915,22.5,22.590429,-4.331,-4.844703,115.978302,NaN,1.00093,NaN,28.950966,400,400.103943,25,30.440105,9.373499,36.40147,50.005344,401.537201,399.627319,398.863312,4401.965332,9.818198,9.386579,9.375728,1.716205,1.703573,1.65725,23.576982,36.7948,16.368017,-6.978314,36.978352,41.75547,110.499428,0.0916250944137573,527.826965,521.702643747644,2.24408356129838,0.0762566511464178,1.03716561284135,-13.9712895661498,618.577241660437,2.32665332221702,0.0245124202927446,1.14931667672648,36.2431399897805,587.56466326701,89.3764723265726,0.0219088762999,1.19096118947019
5,5.064766,22.5,22.589306,-4.331,-4.844463,116.090355,NaN,1.001382,NaN,28.934271,400,400.063782,25,30.434992,9.371303,36.436775,50.005344,401.537201,399.627319,398.863312,4401.965332,9.818198,9.386579,9.375728,1.716205,1.703573,1.65725,23.576982,36.7948,16.368017,-6.978314,36.978352,41.75547,110.499428,0.0916250944137573,527.826965,521.703444455818,2.24409078050326,0.0762592685743178,1.0371533275687,-13.9721101279355,618.707366021495,2.32699474854018,0.0245243040097966,1.14922573956172,36.2411464341847,587.564819983385,89.3751558263275,0.0219100319898549,1.190946498126
5,5.062916,22.5,22.588295,-4.331,-4.84716,116.218689,NaN,1.002486,NaN,28.916191,400,400.111389,25,30.429987,9.373867,36.441074,50.005344,401.766235,399.807678,399.047577,4404.282227,9.83088,9.399043,9.389909,1.715615,1.713552,1.655095,23.571079,36.791874,16.331984,-6.934597,36.960011,41.740097,110.514687,0.0784414410591125,528.354187,521.707498241446,2.24415848177749,0.0762893816998967,1.03703773481574,-13.9822998514106,618.856054008365,2.32738305141883,0.0245375742079269,1.14912509735078,36.2393516374108,587.587148735885,89.3926014889801,0.0219129877351531,1.19088297249138
5,5.062916,22.5,22.588295,-4.331,-4.860011,116.28833,NaN,1.002486,NaN,28.900032,400,400.156372,25,30.434484,9.37397,36.42112,50.005344,401.706848,399.786346,398.993683,4402.080566,9.823994,9.393912,9.384811,1.721542,1.718596,1.653124,23.551861,36.787914,16.329483,-6.920651,37.009167,41.753357,110.512955,0.0719720795750618,528.827271,521.694170732581,2.24410880720806,0.0762839537578307,1.03712131031725,-13.9822998514106,618.936078527169,2.32758855680621,0.0245441012577712,1.14907625349036,36.2393516374108,587.56913996331,89.3774795463859,0.0219114332421408,1.19092379552921
5,5.063182,22.5,22.5854,-4.331,-4.860011,116.28833,NaN,1.00259,NaN,28.900032,400,400.156372,25,30.434484,9.375961,36.391624,50.005344,401.706848,399.786346,398.993683,4402.080566,9.823994,9.393912,9.384811,1.721542,1.718596,1.653124,23.551861,36.787914,16.329483,-6.920651,37.009167,41.753357,110.512955,0.0719720795750618,528.827271,521.693185469298,2.24409757176583,0.0762794590347167,1.03714046176258,-13.9808345588937,618.939538674722,2.32761568864687,0.0245476513193009,1.14904762361119,36.2342118977775,587.558723220348,89.364999503247,0.0219134791917098,1.19091045980727
5,5.062405,22.5,22.582851,-4.331,-4.865104,116.379318,NaN,1.000726,NaN,28.882921,400,400.103027,25,30.443588,9.358921,36.382534,50.005344,401.527893,399.65921,398.817993,4404.627441,9.829423,9.401858,9.400735,1.707482,1.701559,1.653142,23.54464,36.791245,16.351355,-6.938083,36.971325,41.772648,110.500458,0.0765376761555672,529.571228,521.690781474893,2.24411070449411,0.0762904382443314,1.03711765628176,-13.9851149208999,619.047129587537,2.32790799756466,0.0245593052241785,1.14895902495459,36.2296860284621,587.557897937719,89.3610192278588,0.0219160017059636,1.19087978781585
5,5.060737,22.5,22.581558,-4.331,-4.857398,116.491264,NaN,1.002152,NaN,28.881477,400,400.014832,25,30.43749,9.362151,36.258144,50.005344,401.577881,399.715759,398.894531,4405.414063,9.851199,9.413067,9.415752,1.724542,1.708073,1.658733,23.539286,36.655972,16.344913,-6.9176,36.964317,41.737724,110.533173,0.0770755782723427,529.928772,521.704950712031,2.24421095881169,0.0763218948815461,1.03694748291187,-13.994305351487,619.17728938842,2.32825024893811,0.0245713809043298,1.1488688227007,36.2273900983463,587.591408549341,89.3874923440929,0.0219202110742045,1.19078734035452
5,5.06075,22.5,22.579899,-4.331,-4.850311,116.570747,NaN,1.00143,NaN,28.911808,400,400.039398,25,30.431828,9.372138,36.121948,50.005344,401.577881,399.715759,398.894531,4405.414063,9.851199,9.413067,9.415752,1.724542,1.708073,1.658733,23.539286,36.655972,16.344913,-6.9176,36.964317,41.737724,110.533173,0.0770755782723427,529.928772,521.712251259505,2.24423779977578,0.0763246692316282,1.03690237760448,-13.9942337144609,619.270580915054,2.32850011666158,0.0245808632407354,1.14879787005932,36.2244441304142,587.597502698481,89.3904711073702,0.0219224261353514,1.19075236765675
5,5.061102,22.5,22.577389,-4.331,-4.839863,116.529808,NaN,1.002097,NaN,28.913908,400,400.124817,25,30.430962,9.380731,36.13623,50.005344,401.685089,399.851318,399.019531,4402.185547,9.843096,9.411317,9.405635,1.714436,1.702408,1.648741,23.554705,36.734253,16.336571,-6.902864,36.917484,41.791653,110.512383,0.0666926056146622,530.305542,521.721781331628,2.24426330609537,0.0763231299875764,1.03685985327894,-13.992294057791,619.226543549243,2.32840294541013,0.0245801102871599,1.14880123377779,36.2199866884076,587.601246880156,89.3903792577306,0.0219253051595892,1.19071185968937
5,5.061582,22.5,22.575979,-4.331,-4.838277,116.396439,NaN,1.001328,NaN,28.922546,400,400.170868,25,30.428577,9.372855,36.322304,50.010803,401.598206,399.75177,398.948761,4413.083008,9.853715,9.414435,9.42433,1.722901,1.699511,1.647568,23.541876,36.778809,16.328651,-6.879458,36.918274,41.79491,110.513451,0.0824347659945488,530.81958,521.721648798489,2.24424915883477,0.0763156832208757,1.03688407231791,-13.9896492379303,619.075006585979,2.32802289679405,0.0245693442253004,1.14887930852808,36.2174825424835,587.5930264691,89.3816574132297,0.0219260311768503,1.1907124736193
5,5.060551,22.5,22.574186,-4.331,-4.837381,116.275688,NaN,1.000769,NaN,28.92588,400,400.156738,25,30.418734,9.35827,36.397308,50.010803,401.598206,399.75177,398.948761,4413.083008,9.853715,9.414435,9.42433,1.722901,1.699511,1.647568,23.541876,36.778809,16.328651,-6.879458,36.918274,41.79491,110.513451,0.0824347659945488,530.81958,521.726394529136,2.24429617420427,0.0763334977210588,1.03680412982389,-13.9953303274482,618.938416274152,2.32768351148755,0.0245602259990463,1.14894556236801,36.2142980213748,587.606139631142,89.3903586069338,0.0219289899159257,1.19065991255747
5,5.058409,22.5,22.571415,-4.331,-4.842666,116.162186,NaN,1.001849,NaN,28.941257,400,400.169678,25,30.406679,9.360266,36.356483,50.010803,401.67923,399.776947,399.019897,4407.157227,9.854682,9.413933,9.41275,1.703195,1.695245,1.6441,23.535526,36.73999,16.314074,-6.859477,36.952778,41.818253,110.505768,0.0827812403440475,531.16626,521.728844506978,2.24436625827531,0.0763675117737002,1.036684434775,-14.0071361628702,618.811319237871,2.32737456952907,0.0245529835739133,1.14899765120106,36.2093761121134,587.625471234038,89.4030225200304,0.0219334826871712,1.19058083237385
5,5.058563,22.5,22.569633,-4.331,-4.854285,116.070396,NaN,1.001315,NaN,28.952154,400,400.174011,25,30.402529,9.359608,36.337257,50.010803,401.67923,399.776947,399.019897,4407.157227,9.854682,9.413933,9.41275,1.703195,1.695245,1.6441,23.535526,36.73999,16.314074,-6.859477,36.952778,41.818253,110.505768,0.0827812403440475,531.16626,521.716228637927,2.24431485390524,0.0763599946008869,1.03677087628755,-14.0062872495826,618.707983263961,2.32712034457471,0.0245465600744193,1.14904470366738,36.2062106440638,587.602926434392,89.3817891410927,0.0219333511721177,1.19060907900982
5,5.057549,22.5,22.568365,-4.331,-4.857719,116.014206,NaN,1.001159,NaN,28.952801,400,400.143524,25,30.397364,9.365839,36.341393,50.010803,401.612152,399.693268,398.966705,4401.092773,9.812116,9.383154,9.375678,1.708667,1.693125,1.646885,23.547136,36.770233,16.273659,-6.806967,36.923351,41.819172,110.513939,0.10374791175127,531.45636,521.71642288101,2.24434444063979,0.0763757108724269,1.03672023625635,-14.0118772114321,618.644936121043,2.32696634647491,0.0245428439345241,1.14907192082983,36.2039581082636,587.610871366539,89.386827213383,0.0219353297364834,1.19057492728503
5,5.057549,22.5,22.568365,-4.331,-4.857759,116.007446,NaN,1.001159,NaN,28.967445,400,400.061401,25,30.393482,9.368126,36.361061,50.010803,401.62674,399.690826,398.968781,4402.150879,9.823508,9.392263,9.391838,1.729257,1.715824,1.666931,23.598238,36.721909,16.315535,-6.843158,36.889576,41.807674,110.520172,0.107742011547089,531.42749,521.716381412196,2.24434428607396,0.0763756939652336,1.03672049577114,-14.0118772114321,618.637168378643,2.3269463862377,0.0245422095439649,1.14907671862715,36.2039581082636,587.610815330736,89.3867801472151,0.0219353248957308,1.19057505400743
5,5.057859,22.5,22.5648,-4.331,-4.857759,116.007446,NaN,1.001138,NaN,28.967445,400,400.061401,25,30.393482,9.368584,36.480202,50.010803,401.62674,399.690826,398.968781,4402.150879,9.823508,9.392263,9.391838,1.729257,1.715824,1.666931,23.598238,36.721909,16.315535,-6.843158,36.889576,41.807674,110.520172,0.107742011547089,531.42749,521.715233594213,2.24433118326071,0.0763704447837007,1.03674278983472,-14.010168157643,618.641438667394,2.32697984407503,0.0245465860650184,1.14904132003698,36.1976245585191,587.598244780283,89.3716245809152,0.0219378727800475,1.1905579879161
5,5.057639,22.5,22.56357,-4.331,-4.859957,116.037849,NaN,1.001627,NaN,28.982265,400,400.108276,25,30.390942,9.365868,36.550289,50.010803,401.703979,399.763977,399.046448,4399.078125,9.825977,9.394087,9.392807,1.723927,1.71026,1.667366,23.588499,36.64624,16.32346,-6.835839,36.87537,41.808578,110.53315,0.107187561690807,531.634521,521.713769435382,2.24433198843717,0.0763732408978539,1.03674123019251,-14.0113810262602,618.677845587701,2.32708115237366,0.0245509498763236,1.14900756968123,36.1954391748553,587.595838249891,89.3680169957942,0.0219389188553872,1.19054773234479
5,5.057574,22.5,22.56052,-4.331,-4.861545,116.041023,NaN,1.0009,NaN,29.009823,400,400.164795,25,30.389681,9.367326,36.456654,50.010803,401.620483,399.72171,398.919067,4402.954102,9.828375,9.407729,9.410455,1.736717,1.72044,1.66721,23.573692,36.653938,16.325748,-6.828839,36.888763,41.762981,110.567513,0.0986403971910477,531.880127,521.71236376992,2.24432859941579,0.0763736703405258,1.03674686027788,-14.0117393815393,618.685144809697,2.32711914898153,0.0245549938496669,1.14897505813942,36.1900197449739,587.587917945983,89.3574306975866,0.0219413445129262,1.19052671683423
5,5.056599,22.5,22.559641,-4.331,-4.855925,116.034966,NaN,1.000965,NaN,29.029118,400,400.146393,25,30.386307,9.36487,36.262325,50.010803,401.620483,399.72171,398.919067,4402.954102,9.828375,9.407729,9.410455,1.736717,1.72044,1.66721,23.573692,36.653938,16.325748,-6.828839,36.888763,41.762981,110.567513,0.0986403971910477,531.880127,521.721799994222,2.24439152944799,0.0763925594085152,1.03664029120018,-14.0171151340797,618.679238067668,2.32710951781189,0.0245555051153937,1.14897061870588,36.1884577800986,587.608802304249,89.3738396213079,0.0219440458117173,1.19046827416606
5,5.056079,22.5,22.558075,-4.331,-4.849864,116.058266,NaN,1.001487,NaN,29.035606,400,400.026611,25,30.377819,9.369218,36.206879,50.010803,401.521851,399.584229,398.841278,4401.831543,9.851191,9.40822,9.408591,1.707896,1.699551,1.653073,23.561789,36.652946,16.34387,-6.839879,36.927685,41.703136,110.609894,0.0939609706401825,532.202698,521.730007870148,2.24443692906071,0.0764039315040116,1.03656362679303,-14.0199825267312,618.70788381738,2.32719300122971,0.0245596161066822,1.14893861962826,36.1856749162341,587.621824298182,89.3827589740435,0.0219467686200493,1.19041886405283
5,5.054255,22.5,22.556784,-4.331,-4.851359,116.106049,NaN,1.001917,NaN,29.035229,400,399.995941,25,30.36351,9.356226,36.219574,50.010803,401.521851,399.584229,398.841278,4401.831543,9.851191,9.40822,9.408591,1.707896,1.699551,1.653073,23.561789,36.652946,16.34387,-6.839879,36.927685,41.703136,110.609894,0.0939609706401825,532.202698,521.735209939161,2.2445082706611,0.0764342162568118,1.03644224087374,-14.0300422439399,618.764327796787,2.32734616179648,0.0245656874047512,1.14889215043299,36.1833806317684,587.644855055441,89.400441679276,0.0219500761873093,1.19035038563751
5,5.055439,22.5,22.553989,-4.331,-4.861197,116.140816,NaN,1.001428,NaN,29.063368,400,399.947235,25,30.35121,9.349571,36.259361,50.010147,401.409912,399.505402,398.734314,4401.57959,9.841516,9.405813,9.408513,1.70708,1.690485,1.649468,23.55731,36.624592,16.353041,-6.839374,36.880596,41.721546,110.607063,0.0985682979226112,532.303833,521.720629646834,2.24442020050874,0.0764099855577686,1.036591072197,-14.0235119354717,618.807614912919,2.32747500224055,0.0245723860255396,1.14884003820624,36.1784131919858,587.606791763207,89.3648616453696,0.0219496383922446,1.19040068482845
5,5.054901,22.5,22.551767,-4.331,-4.857047,116.137909,NaN,1.001028,NaN,29.087793,400,399.884155,25,30.347355,9.353232,36.257893,50.010147,401.458893,399.51123,398.793457,4403.152344,9.838885,9.398661,9.394001,1.72264,1.704762,1.662919,23.546114,36.712364,16.338242,-6.81054,36.829681,41.720131,110.61235,0.111162737011909,532.549438,521.726923131094,2.24445898167808,0.0764208590811372,1.03652550252158,-14.0264791094638,618.806933707597,2.32748727858949,0.0245748451502764,1.14882006640956,36.1744637892934,587.615973057835,89.3697089210858,0.0219526998394663,1.19035158515156
5,5.053078,22.5,22.551023,-4.331,-4.835231,116.100632,NaN,1.002363,NaN,29.104044,400,399.911102,25,30.345173,9.356392,36.242641,50.010147,401.458893,399.51123,398.793457,4403.152344,9.838885,9.398661,9.394001,1.72264,1.704762,1.662919,23.546114,36.712364,16.338242,-6.81054,36.829681,41.720131,110.61235,0.111162737011909,532.549438,521.756279876402,2.24462033577157,0.0764609983798061,1.03625338773322,-14.0365351056131,618.764999067148,2.32738424870459,0.0245722608926803,1.14883885884689,36.1731413312056,587.672837383216,89.4165234047724,0.0219583749407905,1.19021378272514
5,5.053078,22.5,22.551023,-4.331,-4.810791,116.010605,NaN,1.002363,NaN,29.102484,400,399.953278,25,30.335739,9.359809,36.235344,50.010147,401.509247,399.595734,398.837433,4406.756348,9.841782,9.409239,9.405119,1.728258,1.706624,1.663961,23.543549,36.645931,16.347414,-6.820256,36.823277,41.745594,110.606735,0.115740329027176,532.543396,521.781603979991,2.24471471354449,0.0764713323959816,1.03609555945644,-14.0365351056131,618.661569697736,2.32711850390269,0.0245638087513333,1.14890231434947,36.1731413312056,587.707056961968,89.4452751196097,0.0219613328285191,1.19013668817112
5,5.048671,22.5,22.54785,-4.331,-4.810791,116.010605,NaN,1.001741,NaN,29.102484,400,399.953278,25,30.335739,9.36707,36.129028,50.010147,401.47876,399.501465,398.84494,4391.255859,9.804974,9.373697,9.373654,1.721908,1.705173,1.661258,23.552828,36.62326,16.336374,-6.805757,36.829769,41.691124,110.643524,0.116034023463726,532.013733,521.797899929148,2.24490109461944,0.0765461661291933,1.03577971004945,-14.0608563943402,618.66536989986,2.32714829858743,0.0245677099606557,1.14887082170502,36.1675009610473,587.767672549935,89.4921217982317,0.021969813108365,1.18995991893448
5,5.046907,22.5,22.546312,-4.331,-4.786154,115.971085,NaN,1.001726,NaN,29.102301,400,399.935303,25,30.329689,9.368176,36.037617,50.010147,401.47876,399.501465,398.84494,4391.255859,9.804974,9.373697,9.373654,1.721908,1.705173,1.661258,23.552828,36.62326,16.336374,-6.805757,36.829769,41.691124,110.643524,0.116034023463726,532.013733,521.829934974701,2.24507080244228,0.0765865802110782,1.03549501905712,-14.0705960896473,618.6218085614,2.32704606577076,0.0245658898085696,1.14888350530196,36.1647667740587,587.825840271577,89.5390258648271,0.0219764124877717,1.18980978563854
5,5.045109,22.5,22.542288,-4.331,-4.782434,115.98658,NaN,1.001895,NaN,29.084644,400,399.912415,25,30.333212,9.358316,36.088516,50.010147,401.229919,399.243896,398.609741,4394.481934,9.807253,9.369336,9.383383,1.742119,1.720698,1.67217,23.512783,36.57283,16.31076,-6.775192,36.797344,41.67873,110.646988,0.0945785343647003,531.269775,521.840429915249,2.24516123165329,0.0766187461958242,1.03534255628955,-14.0805261952659,618.644430638722,2.32712960797383,0.0245722945396332,1.14883258891199,36.1576124204653,587.849794077991,89.5539771926698,0.021982596488669,1.18970488423865
5,5.044378,22.5,22.538971,-4.331,-4.787477,116.007416,NaN,1.00177,NaN,29.092075,400,399.802185,25,30.332272,9.371845,36.243259,50.010147,401.229919,399.243896,398.609741,4394.481934,9.807253,9.369336,9.383383,1.742119,1.720698,1.67217,23.512783,36.57283,16.31076,-6.775192,36.797344,41.67873,110.646988,0.0945785343647003,531.269775,521.837909433463,2.24517271126072,0.0766290557462364,1.03532263359487,-14.0845641823629,618.672340099037,2.32722227499179,0.0245783329620486,1.14878495641516,36.1517143300078,587.846665592477,89.5470760651942,0.0219857179710391,1.189669668751
5,5.043777,22.5,22.537867,-4.331,-4.776684,116.002045,NaN,1.002098,NaN,29.125782,400,399.737305,25,30.331036,9.378579,36.29377,50.010147,401.278259,399.329407,398.668549,4391.481445,9.826324,9.379148,9.394028,1.740648,1.730919,1.681344,23.523335,36.554741,16.303263,-6.75421,36.798355,41.693527,110.647522,0.10054699331522,530.847229,521.851303264682,2.24523978217691,0.0766438570281425,1.03521048263424,-14.087884395332,618.667492187427,2.32721679024154,0.0245791871091567,1.14877778863546,36.1497511176844,587.868565197788,89.5640630729306,0.0219887406025166,1.18960659611661
5,5.042847,22.5,22.535246,-4.331,-4.750346,115.998123,NaN,1.0013,NaN,29.149527,400,399.789215,25,30.342987,9.374967,36.2397,50.003883,401.316681,399.410187,398.673584,4393.651367,9.836179,9.38736,9.395419,1.74322,1.72918,1.678795,23.52746,36.532688,16.287851,-6.726568,36.769688,41.758984,110.624535,0.092084176838398,530.606506,521.881999734439,2.24538071924167,0.0766708447732091,1.03497550817753,-14.0930227598201,618.666125819427,2.32722983459546,0.0245820447769141,1.14875454352154,36.1450899751136,587.913923389247,89.5988196178613,0.0219953439336163,1.18947184398296
5,5.042847,22.5,22.535246,-4.331,-4.722946,116.003349,NaN,1.0013,NaN,29.165855,400,399.800354,25,30.360958,9.381432,36.205986,50.003883,401.316681,399.410187,398.673584,4393.651367,9.836179,9.38736,9.395419,1.74322,1.72918,1.678795,23.52746,36.532688,16.287851,-6.726568,36.769688,41.758984,110.624535,0.092084176838398,530.606506,521.910355665252,2.24548636201412,0.0766824395033305,1.03480051892773,-14.0930227598201,618.672129201044,2.32724526147524,0.0245825357342128,1.14875085944149,36.1450899751136,587.952246883189,89.6310396932383,0.0219986573640723,1.18938629376193
5,5.042369,22.5,22.531889,-4.331,-4.700485,116.039238,NaN,1.002727,NaN,29.151466,400,399.733215,25,30.37323,9.369606,36.271179,50.003883,401.291199,399.362152,398.654785,4392.146484,9.827378,9.379576,9.393223,1.743307,1.728893,1.684519,23.539276,36.529255,16.297642,-6.726812,36.795631,41.74918,110.628418,0.0875796973705292,530.325989,521.935359588722,2.24559316408963,0.0767000886830332,1.03462328467865,-14.0956640510811,618.717375460929,2.32738273275774,0.024590040647243,1.14869230255733,36.139119343011,587.983607848136,89.6530885460013,0.0220048053467309,1.18927370116319
5,5.041884,22.5,22.528296,-4.331,-4.685248,116.09906,NaN,1.001807,NaN,29.142315,400,399.755554,25,30.382547,9.370267,36.231007,50.003883,401.203735,399.338165,398.594421,4385.107422,9.821466,9.38098,9.392599,1.737097,1.721131,1.674282,23.52788,36.532249,16.299517,-6.712821,36.748413,41.713718,110.65374,0.0848413109779358,530.295898,521.952911520931,2.24567240297238,0.0767148022941968,1.03449178481037,-14.0983442183712,618.790390792894,2.32759303160512,0.0246000862707125,1.14861476140779,36.1327282242335,588.004449159813,89.6659908368015,0.0220102870587787,1.1891816254159
5,5.04177,22.5,22.525908,-4.331,-4.683579,116.162819,NaN,1.000837,NaN,29.129704,400,399.761139,25,30.394365,9.365387,36.184025,50.003883,401.203735,399.338165,398.594421,4385.107422,9.821466,9.38098,9.392599,1.737097,1.721131,1.674282,23.52788,36.532249,16.299517,-6.712821,36.748413,41.713718,110.65374,0.0848413109779358,530.295898,521.955058357292,2.24568365730202,0.0767174518733447,1.03447305955166,-14.0989742245018,618.866479906897,2.32780358566259,0.0246090182337767,1.14854664601703,36.1284800958605,588.00327605108,89.6619320091557,0.0220126318950582,1.18915389103326
5,5.040339,22.5,22.523516,-4.331,-4.681257,116.236168,NaN,1.001884,NaN,29.109093,400,399.716522,25,30.398228,9.365921,36.214218,50.003883,401.0448,399.182281,398.477753,4387.595703,9.805983,9.363782,9.370994,1.740039,1.729027,1.677841,23.555593,36.489044,16.300562,-6.697151,36.742893,41.716095,110.658493,0.0895877331495285,530.342834,521.962735506712,2.24575315259381,0.0767428373544888,1.0343565197363,-14.1068833876444,618.953581794039,2.32804241874915,0.024618856321739,1.14847209449414,36.1242245099284,588.023224327566,89.6756303507931,0.0220168081333626,1.18907911698379
5,5.039297,22.5,22.520969,-4.331,-4.681257,116.236168,NaN,1.001589,NaN,29.109093,400,399.716522,25,30.398228,9.376935,36.262218,50.003883,401.0448,399.182281,398.477753,4387.595703,9.805983,9.363782,9.370994,1.740039,1.729027,1.677841,23.555593,36.489044,16.300562,-6.697151,36.742893,41.716095,110.658493,0.0895877331495285,530.342834,521.966576365266,2.24579724855911,0.0767606153667078,1.03428242931301,-14.1126436229655,618.956626013697,2.32806634112517,0.0246219970880127,1.14844692115565,36.1196927887855,588.033615466658,89.681092827914,0.0220203174250761,1.18902365650031
5,5.038109,22.5,22.51795,-4.331,-4.673658,116.359978,NaN,1.001731,NaN,29.110905,400,399.67923,25,30.399025,9.364818,36.193333,50.003883,401.333923,399.480164,398.768738,4386.128418,9.79149,9.361595,9.368293,1.748505,1.72958,1.684901,23.546701,36.500301,16.313269,-6.705521,36.785027,41.688511,110.67366,0.0790158361196518,530.216431,521.978813781515,2.24587680221705,0.0767841096364323,1.03414975765633,-14.1192120677627,619.102414546829,2.32845978056865,0.0246373491328727,1.14833188293901,36.1143207644668,588.055831905424,89.6958946929554,0.0220253344197996,1.18893595103669
5,5.038351,22.5,22.515415,-4.331,-4.657118,116.503403,NaN,1.002188,NaN,29.115536,400,399.764404,25,30.404613,9.359194,36.149113,50.003883,401.450653,399.558167,398.843079,4395.179688,9.806211,9.377602,9.383135,1.720429,1.713675,1.66059,23.557468,36.526814,16.319305,-6.694316,36.738998,41.661633,110.692719,0.0813917517662048,529.997375,521.995026228038,2.24593026612421,0.0767869782406787,1.0340620771414,-14.117873955014,619.27013010679,2.32890631909495,0.0246539443783923,1.14820913716137,36.1098095511692,588.069647385109,89.7042544848522,0.0220291294191053,1.18887308769345
5,5.038308,22.5,22.513565,-4.331,-4.629537,116.57373,NaN,1.001914,NaN,29.108912,400,399.81366,25,30.401161,9.347057,36.148167,50.003883,401.450653,399.558167,398.843079,4395.179688,9.806211,9.377602,9.383135,1.720429,1.713675,1.66059,23.557468,36.526814,16.319305,-6.694316,36.738998,41.661633,110.692719,0.0813917517662048,529.997375,522.023702613246,2.2460382954543,0.0767993837948465,1.03388440866777,-14.118111715253,619.353083420954,2.32913089616409,0.0246628304878145,1.1481433778162,36.1065171015515,588.104771909795,89.7314209744446,0.0220340659929064,1.18877170131557
5,5.035288,22.5,22.510818,-4.331,-4.595421,116.589775,NaN,1.001313,NaN,29.127193,400,399.92041,25,30.392723,9.35457,36.152481,50.000454,401.383789,399.471069,398.73349,4392.671387,9.81188,9.379787,9.388659,1.748496,1.734081,1.690252,23.550615,36.469944,16.310146,-6.663435,36.757427,41.670486,110.699814,0.0847727432847023,529.867371,522.070082394412,2.24629741442018,0.0768654187681341,1.03345508947223,-14.1348141145082,619.374778767328,2.3292039487153,0.0246677297852189,1.14810556884458,36.101627880966,588.192756311857,89.8019096815319,0.0220444969364398,1.18854215336254
5,5.03506,22.5,22.507799,-4.331,-4.580616,116.611122,NaN,1.002001,NaN,29.143089,400,399.937714,25,30.403683,9.351434,36.219509,50.000454,401.278839,399.394196,398.636658,4384.737305,9.821432,9.380406,9.391976,1.745302,1.736519,1.68215,23.558121,36.425205,16.263283,-6.601978,36.748783,41.7001,110.678879,0.0705030336976051,529.618164,522.086220565117,2.24636403151181,0.0768755824720512,1.0333457323388,-14.1360754018447,619.402884124509,2.32929516967602,0.0246734639467502,1.14806155238953,36.0962540229543,588.210279544328,89.8127739429185,0.0220491127644618,1.18846517131232
5,5.03506,22.5,22.507799,-4.331,-4.574624,116.609665,NaN,1.002001,NaN,29.160858,400,399.862427,25,30.410919,9.355114,36.300808,50.000454,401.278839,399.394196,398.636658,4384.737305,9.821432,9.380406,9.391976,1.745302,1.736519,1.68215,23.558121,36.425205,16.263283,-6.601978,36.748783,41.7001,110.678879,0.0705030336976051,529.618164,522.092412259782,2.24638708561241,0.0768781181420355,1.03330802997945,-14.1360754018447,619.401211398113,2.32929087799728,0.0246733271753433,1.14806253143098,36.0962540229543,588.218647406012,89.8198148953275,0.0220498367328428,1.18844670098841
5,5.03365,22.5,22.505005,-4.331,-4.560375,116.628311,NaN,1.00115,NaN,29.190779,400,399.806824,25,30.407194,9.355805,36.320961,50.000454,401.378387,399.473145,398.76535,4390.59082,9.8067,9.374876,9.384672,1.742254,1.734846,1.687023,23.555573,36.415958,16.268076,-6.594625,36.674503,41.648098,110.713966,0.0722856372594833,529.395508,522.112318779039,2.24650156983629,0.0769082652464893,1.03311882174696,-14.1438764402931,619.425946351053,2.32937202710987,0.0246785308952347,1.14802257651765,36.0912801816272,588.254041670621,89.8460084726056,0.0220557689319076,1.1883332243266
5,5.03301,22.5,22.501945,-4.331,-4.541751,116.681786,NaN,1.001765,NaN,29.202227,400,399.791351,25,30.407503,9.348776,36.307453,50.000454,401.378387,399.473145,398.76535,4390.59082,9.8067,9.374876,9.384672,1.742254,1.734846,1.687023,23.555573,36.415958,16.268076,-6.594625,36.674503,41.648098,110.713966,0.0722856372594833,529.395508,522.133910328046,2.24660028311103,0.0769270987152324,1.03295676529668,-14.1474178895042,619.490979387226,2.32955823817594,0.0246873342076751,1.14795676067626,36.0858322743592,588.283125278587,89.8665529948005,0.0220614297216633,1.18823038935641
5,5.032075,22.5,22.499945,-4.331,-4.514682,116.721611,NaN,1.001361,NaN,29.21384,400,399.689636,25,30.413986,9.349998,36.319984,50.000454,401.141418,399.198944,398.51178,4394.26709,9.822371,9.375187,9.389555,1.766264,1.750628,1.697551,23.55308,36.380138,16.285578,-6.594803,36.608631,41.658539,110.708015,0,529.111389,522.165303074018,2.2467439301118,0.0769545598919575,1.03272129706014,-14.1525923456264,619.539076779297,2.32969427831728,0.0246935462101282,1.14791059970361,36.0822712476086,588.330861315243,89.9041606971007,0.0220676161274907,1.18810006581506
5,5.031072,22.5,22.497845,-4.331,-4.494061,116.726563,NaN,1.001467,NaN,29.224478,400,399.670898,25,30.427036,9.354905,36.355839,50.000454,401.130066,399.273773,398.52951,4391.314941,9.81961,9.383251,9.395993,1.7363,1.727028,1.677051,23.526121,36.493454,16.270357,-6.569477,36.665768,41.620281,110.740311,0,528.765869,522.190279497675,2.24686563789935,0.0769804641181852,1.03252177812872,-14.1581439446776,619.547260659038,2.3297285710453,0.0246966090038828,1.14788672096995,36.0785319116446,588.370414911224,89.9347575193844,0.0220731980793935,1.18798662503118
5,5.029999,22.5,22.492466,-4.331,-4.494061,116.726563,NaN,1.001394,NaN,29.224478,400,399.670898,25,30.427036,9.355808,36.283466,50.000454,401.130066,399.273773,398.52951,4391.314941,9.81961,9.383251,9.395993,1.7363,1.727028,1.677051,23.526121,36.493454,16.270357,-6.569477,36.665768,41.620281,110.740311,0,528.765869,522.194218232111,2.24691104811644,0.0769988489669254,1.03244624968495,-14.1640839320214,619.553662624758,2.32977906923819,0.0247032657088813,1.14783400231039,36.0689526644713,588.375027831457,89.9317351397069,0.0220791306926434,1.18790842335898
5,5.030506,22.5,22.489132,-4.331,-4.47854,116.713196,NaN,1.002814,NaN,29.231876,400,399.801514,25,30.436413,9.358181,36.294548,50.000454,401.358185,399.485046,398.794922,4390.831055,9.8215,9.382069,9.383247,1.748085,1.741569,1.68289,23.539833,36.410629,16.277241,-6.557934,36.687668,41.627064,110.740059,0,528.427612,522.208381584336,2.24694923550216,0.0769967293534561,1.03238510875341,-14.1612771255318,619.542287843728,2.32977101980015,0.0247061380834134,1.14781020464383,36.063014405971,588.381531148613,89.9329296524791,0.0220831247051726,1.18785196653335
5,5.02964,22.5,22.486736,-4.331,-4.47608,116.673714,NaN,1.002144,NaN,29.251284,400,399.880341,25,30.437967,9.36459,36.30584,49.998283,401.197937,399.368103,398.666687,4394.506836,9.792166,9.368104,9.374518,1.731207,1.727051,1.675564,23.522551,36.399441,16.260996,-6.51376,36.636353,41.591904,110.767006,0,528.534729,522.214098935548,2.24699533604053,0.0770126120006566,1.03230886783393,-14.1660715256646,619.499822254617,2.329677274255,0.0247053971199549,1.14781296877185,36.0587464277472,588.392978087702,89.9394906277246,0.0220865821109444,1.18779655676904
5,5.029854,22.5,22.484634,-4.331,-4.474279,116.618347,NaN,1.002516,NaN,29.272709,400,399.810425,25,30.446224,9.356455,36.247204,49.998283,401.197937,399.368103,398.666687,4394.506836,9.792166,9.368104,9.374518,1.731207,1.727051,1.675564,23.522551,36.399441,16.260996,-6.51376,36.636353,41.591904,110.767006,0,528.534729,522.215172903804,2.24699319936636,0.0770097061386987,1.03231269388673,-14.1648867074583,619.438774100729,2.32953398045997,0.0247027995461204,1.14782926687341,36.0550018662269,588.387559513578,89.9322302165824,0.0220882773258491,1.18778182748264
5,5.028735,22.5,22.483936,-4.331,-4.473684,116.5784,NaN,1.001974,NaN,29.295736,400,399.756775,25,30.446716,9.362107,36.167995,49.998283,401.388,399.481598,398.796417,4380.445313,9.812321,9.369254,9.385566,1.725669,1.72252,1.667659,23.534615,36.408791,16.268494,-6.509264,36.595669,41.517365,110.825699,0,528.291626,522.219892812544,2.24704284422214,0.0770291415687323,1.0322303094981,-14.1710825156476,619.393752930693,2.32942289079694,0.0246999110954423,1.14784913199542,36.053758370925,588.404043164511,89.9452120927047,0.0220904232246382,1.18773688829036
