P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.028485,22.5,22.481306,-4.331,-4.478712,116.58036,NaN,1.0029,NaN,29.297941,400,399.85083,25,30.439384,9.362994,36.245335,49.998283,401.425262,399.575806,398.841003,4371.813965,9.791611,9.361786,9.379478,1.74099,1.736616,1.681977,23.533083,36.417637,16.269117,-6.497075,36.608753,41.519714,110.835251,0,528.268738,522.215619997291,2.24703410849982,0.0770313003788677,1.03224404768419,-14.1724668887964,619.399136394798,2.32945337346992,0.0247033524232486,1.14782199043629,36.0490727321627,588.39506127776,89.9342736007583,0.0220923543533652,1.18772327697667
5,5.028485,22.5,22.481306,-4.331,-4.466285,116.62822,NaN,1.0029,NaN,29.306643,400,399.924988,25,30.437653,9.360488,36.364487,49.998283,401.425262,399.575806,398.841003,4371.813965,9.791611,9.361786,9.379478,1.74099,1.736616,1.681977,23.533083,36.417637,16.269117,-6.497075,36.608753,41.519714,110.835251,0,528.268738,522.228447213244,2.24708185055447,0.0770365603025858,1.0321666744323,-14.1724668887964,619.45407038966,2.32959431866631,0.0247078489770381,1.14779001484848,36.0490727321627,588.412396015828,89.9488687639554,0.0220938553093108,1.18768532414037
5,5.028162,22.5,22.478497,-4.331,-4.444759,116.686844,NaN,1.003175,NaN,29.347408,400,399.939789,25,30.442909,9.368141,36.419868,49.998283,401.509979,399.615875,398.86319,4377.108398,9.818603,9.37908,9.390414,1.72635,1.715194,1.669876,23.551552,36.413517,16.269533,-6.468009,36.549858,41.54998,110.809105,0,528.277161,522.251848575427,2.24717820489681,0.0770512105645306,1.03201012828729,-14.1742555769705,619.524701253997,2.32979332087952,0.0247168366456171,1.14772345401575,36.0440677266574,588.441176242482,89.9694964740549,0.0220992414930159,1.187586831811
5,5.029445,22.5,22.476301,-4.331,-4.429091,116.779007,NaN,1.001668,NaN,29.353807,400,399.992798,25,30.450596,9.371193,36.402737,49.998283,401.509979,399.615875,398.86319,4377.108398,9.818603,9.37908,9.390414,1.72635,1.715194,1.669876,23.551552,36.413517,16.269533,-6.468009,36.549858,41.54998,110.809105,0,528.277161,522.263314092413,2.24718408787389,0.0770358385152244,1.03200285157427,-14.1671511833574,619.633088274497,2.33008524463526,0.0247282155965929,1.1476409730607,36.0401546193997,588.43845923489,89.9643901034775,0.0221012693973161,1.18756499452331
5,5.028799,22.5,22.474209,-4.331,-4.41551,116.921921,NaN,1.002082,NaN,29.334774,400,399.9758,25,30.450951,9.372188,36.335068,49.998283,401.400421,399.607147,398.815247,4388.494141,9.828659,9.395385,9.409384,1.717288,1.700183,1.656025,23.557817,36.352272,16.286207,-6.462958,36.581306,41.595226,110.793434,0,528.492615,522.279696703583,2.24726357231025,0.0770526619559307,1.03187324217175,-14.1707281245971,619.79958105502,2.33052541744711,0.0247442306792729,1.14752680005484,36.0364265631792,588.462697851819,89.9821162351564,0.0221055250062933,1.18748557265778
5,5.028861,22.5,22.473207,-4.331,-4.41551,116.921921,NaN,1.002747,NaN,29.334774,400,399.9758,25,30.450951,9.374696,36.2733,49.998283,401.50827,399.61496,398.847565,4392.063965,9.845218,9.402734,9.404607,1.722982,1.710667,1.665566,23.561029,36.412899,16.26495,-6.423135,36.581493,41.566814,110.818214,0,528.443237,522.279469481051,2.24726094910494,0.0770515986610122,1.03187758981092,-14.1703848115619,619.800771530187,2.33053482573609,0.0247454736281416,1.1475170145982,36.0346408523955,588.459530275171,89.9781628524096,0.0221062837519686,1.18747981933231
5,5.028557,22.5,22.47382,-4.331,-4.392984,117.027145,NaN,1.002322,NaN,29.31604,400,399.969421,25,30.438049,9.373399,36.243454,49.998283,401.50827,399.61496,398.847565,4392.063965,9.845218,9.402734,9.404607,1.722982,1.710667,1.665566,23.561029,36.412899,16.26495,-6.423135,36.581493,41.566814,110.818214,0,528.443237,522.303825618153,2.24736029478597,0.0770663428622604,1.03171667259103,-14.172068183924,619.920786584725,2.33083856945984,0.0247545918059093,1.14745462262494,36.0357333153508,588.49696229083,90.0104726651293,0.0221088934525846,1.18740586439519
5,5.025949,22.5,22.473396,-4.331,-4.364591,116.984337,NaN,1.002426,NaN,29.309822,400,400.017426,25,30.429522,9.383157,36.304314,49.998283,401.490814,399.63855,398.828644,4388.084473,9.835265,9.397433,9.406046,1.712478,1.69809,1.649842,23.565439,36.423687,16.276405,-6.427438,36.60508,41.553169,110.83139,0,528.5672,522.342664472176,2.24757960829731,0.0771231157024994,1.03135860352107,-14.1865129509193,619.872169248744,2.3307166493895,0.0247510992983567,1.14747824282129,36.0349776826936,588.575677930198,90.0762258607587,0.0221161470882532,1.18722902524123
5,5.024953,22.5,22.469299,-4.331,-4.337291,116.92746,NaN,1.001758,NaN,29.321121,400,400.031067,25,30.435062,9.37517,36.353794,49.992039,401.492554,399.572784,398.807922,4385.196777,9.820915,9.383451,9.373587,1.708462,1.695006,1.655074,23.53277,36.467327,16.245779,-6.382074,36.609745,41.53688,110.844788,0,528.528748,522.374462305124,2.24772648649934,0.0771517744279585,1.03112069687791,-14.1920309491585,619.81177042164,2.33058781679673,0.024750842584219,1.14747524314775,36.0276756479811,588.619967663128,90.1082803174735,0.0221242093330249,1.18708102356553
5,5.025413,22.5,22.466484,-4.331,-4.320201,116.885429,NaN,1.002134,NaN,29.309919,400,400.013336,25,30.446878,9.37167,36.299576,49.992039,401.492554,399.572784,398.807922,4385.196777,9.820915,9.383451,9.373587,1.708462,1.695006,1.655074,23.53277,36.467327,16.245779,-6.382074,36.609745,41.53688,110.844788,0,528.528748,522.390400843093,2.24777257501217,0.0771511022826477,1.03104762151644,-14.1894823719661,619.76688568834,2.33049060667357,0.0247503887730833,1.14747515517613,36.0226579226134,588.630481316105,90.1135285212501,0.0221280253690505,1.18702266295513
5,5.026028,22.5,22.465101,-4.331,-4.308207,116.83326,NaN,1.002454,NaN,29.291866,400,400.032745,25,30.454811,9.357817,36.118484,49.992039,401.607422,399.725525,398.965881,4385.770508,9.806166,9.374668,9.372302,1.724069,1.70443,1.661342,23.546652,36.366329,16.220587,-6.339072,36.561111,41.509411,110.87162,0,528.575684,522.400517912612,2.2477925591275,0.0771456122634373,1.03101676226932,-14.186075314225,619.708666421323,2.33035010617205,0.0247472048221682,1.14749575087213,36.0201925567438,588.634680404248,90.1152931382668,0.0221298168311022,1.18699609313649
5,5.025797,22.5,22.463276,-4.331,-4.304317,116.823425,NaN,1.002014,NaN,29.274788,400,400.045013,25,30.459368,9.345322,36.057568,49.992039,401.607422,399.725525,398.965881,4385.770508,9.806166,9.374668,9.372302,1.724069,1.70443,1.661342,23.546652,36.366329,16.220587,-6.339072,36.561111,41.509411,110.87162,0,528.575684,522.405373166897,2.24781724775446,0.0771512252251186,1.03097673616486,-14.1873550009009,619.699550670795,2.33033831253441,0.0247485461071335,1.14748434799239,36.0169390962422,588.639610045511,90.1171067283109,0.0221321282061682,1.1869623624878
5,5.025797,22.5,22.463276,-4.331,-4.291842,116.886574,NaN,1.002014,NaN,29.260265,400,400.026825,25,30.454515,9.350536,36.062836,49.992039,401.555664,399.604004,398.868195,4384.77832,9.801373,9.371334,9.361833,1.728441,1.71353,1.665623,23.551283,36.367424,16.233503,-6.332206,36.550945,41.587273,110.827446,0,528.472168,522.418234123544,2.24786508433539,0.0771565016697856,1.03090009189421,-14.1873550009009,619.772011855499,2.33052410806265,0.0247544785117325,1.14744306717082,36.0169390962422,588.656987852453,90.1317475319398,0.0221336333998366,1.18692467421222
5,5.025857,22.5,22.461655,-4.331,-4.258523,116.977562,NaN,1.001342,NaN,29.248333,400,400.061005,25,30.447037,9.36111,36.140846,49.992039,401.524048,399.635773,398.852722,4379.535156,9.784741,9.365973,9.362302,1.710828,1.691621,1.655286,23.52615,36.338657,16.243504,-6.325516,36.519665,41.575764,110.839905,0,528.65033,522.452360081519,2.24799028378771,0.077169561610607,1.03069988267694,-14.1870226104199,619.878337597487,2.33080696982035,0.0247650375084485,1.14736809775594,36.0140491424547,588.69888431708,90.1649700716783,0.0221389364959546,1.18681345640514
5,5.023954,22.5,22.460014,-4.331,-4.237797,117.046402,NaN,1.001454,NaN,29.227186,400,400.028107,25,30.442307,9.361471,36.263168,49.992039,401.524048,399.635773,398.852722,4379.535156,9.784741,9.365973,9.362302,1.710828,1.691621,1.655286,23.52615,36.338657,16.243504,-6.325516,36.519665,41.575764,110.839905,0,528.65033,522.480670097136,2.24815019094404,0.077211030724122,1.0304406694673,-14.1975664095679,619.959268398423,2.33102481636994,0.0247735407098554,1.14730762075109,36.011123371438,588.75335095764,90.2087635108932,0.0221453494744973,1.18667497011703
5,5.024715,22.5,22.457918,-4.331,-4.234206,117.040428,NaN,1.002255,NaN,29.230944,400,400.052124,25,30.434238,9.344625,36.352516,49.992039,401.597168,399.666626,398.899139,4382.378906,9.827339,9.384179,9.390271,1.711993,1.698876,1.648781,23.55061,36.289661,16.238926,-6.302764,36.541584,41.600014,110.832359,0,528.520325,522.4815917653,2.24813176999422,0.0771994674953737,1.03047161582152,-14.1933496309927,619.954901963418,2.33102693407161,0.0247755838757885,1.14729104683056,36.0073861366963,588.742015867098,90.1965265142751,0.0221465337580256,1.18667304040044
5,5.023415,22.5,22.456036,-4.331,-4.234206,117.040428,NaN,1.00129,NaN,29.230944,400,400.052124,25,30.434238,9.346199,36.382927,49.992039,401.562531,399.692596,398.899567,4379.164063,9.793784,9.373621,9.377484,1.711395,1.696185,1.65926,23.523891,36.403908,16.22579,-6.271982,36.512215,41.65007,110.810593,0,528.839294,522.486338321563,2.24818674608705,0.0772218173530413,1.03038126093884,-14.2005533595322,619.957135545337,2.33104460894616,0.0247779225629969,1.14727270850645,36.0040302458156,588.757823250108,90.207436697222,0.0221498483482017,1.18661516534268
5,5.023379,22.5,22.45507,-4.331,-4.239972,116.938927,NaN,1.001912,NaN,29.229729,400,400.076721,25,30.444979,9.358363,36.264343,49.992039,401.562531,399.692596,398.899567,4379.164063,9.793784,9.373621,9.377484,1.711395,1.696185,1.65926,23.523891,36.403908,16.22579,-6.271982,36.512215,41.65007,110.810593,0,528.839294,522.480528494016,2.24816617499487,0.0772199977691677,1.03041399418912,-14.2007528677196,619.841830299169,2.33075519438872,0.0247695887543621,1.14732889077057,36.0023076389148,588.748209003233,90.1980970106594,0.0221500141096926,1.18662375437421
5,5.022982,22.5,22.453737,-4.331,-4.245026,116.830307,NaN,1.001922,NaN,29.229916,400,400.030975,25,30.450171,9.364996,36.191311,49.999275,401.574463,399.605103,398.883606,4385.185059,9.823048,9.385225,9.381653,1.733802,1.722,1.666177,23.535748,36.443188,16.176416,-6.203302,36.577263,41.634892,110.826447,0,528.744202,522.47677045237,2.2481636004492,0.077224687601529,1.03041728826497,-14.2029530723167,619.718788327823,2.33044819405934,0.0247610388224625,1.14738657883884,35.9999304919461,588.744320886956,90.1931126652544,0.0221510554013554,1.18661534869037
5,5.022023,22.5,22.451319,-4.331,-4.249048,116.709839,NaN,1.0018,NaN,29.246523,400,400.045135,25,30.448826,9.375284,36.107815,49.999275,401.574463,399.605103,398.883606,4385.185059,9.823048,9.385225,9.381653,1.733802,1.722,1.666177,23.535748,36.443188,16.176416,-6.203302,36.577263,41.634892,110.826447,0,528.744202,522.476128231557,2.24818875575447,0.0772394830021308,1.03037519988819,-14.2082684738411,619.583437645935,2.33011642229743,0.0247527192559166,1.14744194046346,35.9956181852854,588.748104427911,90.1932034454562,0.0221538835007392,1.1865766920003
5,5.021726,22.5,22.451117,-4.331,-4.259312,116.593933,NaN,1.001968,NaN,29.280725,400,400.123383,25,30.450941,9.37833,36.102524,49.999275,401.5047,399.63858,398.856903,4382.147461,9.818859,9.389848,9.38159,1.746483,1.726777,1.6748,23.551685,36.303658,16.19997,-6.207755,36.567585,41.580444,110.874008,0,528.705688,522.466636923275,2.24816198968486,0.0772402507896649,1.03041729558387,-14.2099147986373,619.450678413878,2.32977712343664,0.024742071531893,1.14751659878652,35.9952579187784,588.737931774733,90.1843716054928,0.0221532109781202,1.18659611887835
5,5.021342,22.5,22.450317,-4.331,-4.263145,116.503281,NaN,1.001466,NaN,29.301022,400,400.070496,25,30.454041,9.37385,36.188232,49.999275,401.645355,399.739288,399.015137,4384.904297,9.804214,9.375281,9.365752,1.726086,1.712656,1.666329,23.52774,36.306671,16.212469,-6.199758,36.503284,41.611897,110.854004,0,528.821289,522.464089913256,2.24816354836408,0.0772452368263493,1.03041402712316,-14.2120434907598,619.347604621566,2.32951770570555,0.024734538541667,1.14756911076219,35.99383109663,588.736725809027,90.1823302825343,0.022153933817235,1.18658863737787
5,5.02164,22.5,22.449812,-4.331,-4.261806,116.420334,NaN,1.001997,NaN,29.308716,400,400.08374,25,30.452129,9.359114,36.183498,49.999275,401.648834,399.800171,399.014557,4380.573242,9.793789,9.37631,9.369331,1.715671,1.705266,1.646915,23.503937,36.344364,16.231213,-6.207276,36.495556,41.570465,110.890411,0,528.919983,522.464381167678,2.24815607094142,0.0772406753794734,1.03042656603793,-14.2103915261411,619.253017283598,2.3292781379522,0.0247273618374635,1.1476197078224,35.9929303953356,588.732890255569,90.1784508190609,0.022154123741593,1.18659055655955
5,5.02164,22.5,22.449812,-4.331,-4.267573,116.368553,NaN,1.001997,NaN,29.312305,400,400.117737,25,30.444557,9.365915,36.150127,49.999275,401.648834,399.800171,399.014557,4380.573242,9.793789,9.37631,9.369331,1.715671,1.705266,1.646915,23.503937,36.344364,16.231213,-6.207276,36.495556,41.570465,110.890411,0,528.919983,522.458438595956,2.24813397017395,0.0772382353176132,1.03046184327861,-14.2103915261411,619.193591485863,2.32912558591652,0.0247224892951217,1.14765455398372,35.9929303953356,588.724860492556,90.1716837802854,0.0221534279358372,1.18660790812698
5,5.021232,22.5,22.447807,-4.331,-4.2685,116.394943,NaN,1.003192,NaN,29.300253,400,400.153595,25,30.438057,9.360637,36.219185,49.999275,401.666504,399.748413,399.002014,4375.195801,9.792087,9.368584,9.354882,1.706512,1.686969,1.656054,23.488655,36.341988,16.213715,-6.16597,36.538792,41.597939,110.889954,0,529.055969,522.458973787052,2.24814768119521,0.077244863977278,1.03043912884715,-14.2126532953352,619.226269961012,2.32922220405607,0.0247274621260734,1.14761704477477,35.9893541923439,588.725400014449,90.1695692831601,0.0221555484615164,1.18658145809388
5,5.021142,22.5,22.445765,-4.331,-4.249918,116.473297,NaN,1.001114,NaN,29.283886,400,400.163025,25,30.446646,9.363869,36.210644,49.999275,401.666504,399.748413,399.002014,4375.195801,9.792087,9.368584,9.354882,1.706512,1.686969,1.656054,23.488655,36.341988,16.213715,-6.16597,36.538792,41.597939,110.889954,0,529.055969,522.478449001876,2.24822269477562,0.0772542752960354,1.03031927063078,-14.2131522339632,619.31862292928,2.3294722227893,0.0247373711912335,1.14754441305221,35.9857117460775,588.74812995718,90.1861092649971,0.0221596308271926,1.18650661617177
5,5.023336,22.5,22.445475,-4.331,-4.249918,116.473297,NaN,1.000667,NaN,29.283886,400,400.163025,25,30.446646,9.364272,36.14756,49.999275,401.533142,399.69754,398.91983,4365.831055,9.772985,9.352481,9.350585,1.704116,1.683247,1.643921,23.504667,36.427444,16.242661,-6.171679,36.542248,41.549988,110.924286,0,529.049988,522.470436735989,2.24812988069949,0.0772165304494399,1.03047181492914,-14.2009911706013,619.31896868889,2.32947495144697,0.0247377314341958,1.1475415624595,35.9851944341532,588.71376602189,90.1567762456439,0.0221569525946264,1.18657719066325
5,5.023381,22.5,22.443684,-4.331,-4.228866,116.502617,NaN,1.002034,NaN,29.268307,400,400.111633,25,30.456566,9.36768,36.187614,49.999275,401.533142,399.69754,398.91983,4365.831055,9.772985,9.352481,9.350585,1.704116,1.683247,1.643921,23.504667,36.427444,16.242661,-6.171679,36.542248,41.549988,110.924286,0,529.049988,522.491964593632,2.24820864428992,0.0772246604574711,1.03034627861899,-14.2007417839027,619.354749153247,2.32957815350327,0.0247427152782697,1.14750438276053,35.9819994749619,588.73841342873,90.1752536925203,0.0221609420050228,1.18650135748493
5,5.023417,22.5,22.440601,-4.331,-4.201319,116.502907,NaN,1.002016,NaN,29.249275,400,400.049622,25,30.463696,9.359617,36.159046,50.001835,401.630402,399.653503,398.956177,4382.226074,9.804445,9.366663,9.362038,1.706756,1.694493,1.642747,23.520926,36.355202,16.252043,-6.161578,36.502853,41.539375,110.943085,0,528.960938,522.520213871012,2.2483126517952,0.0772356904389706,1.03018069475366,-14.2005422757762,619.358756730332,2.3296080168896,0.0247465737727477,1.14747390117129,35.9764992690668,588.7693700101,90.1973954427293,0.0221668162439424,1.18639568667258
5,5.022387,22.5,22.439964,-4.331,-4.17469,116.560333,NaN,1.001577,NaN,29.25205,400,400.038361,25,30.462206,9.354973,36.121288,50.001835,401.502136,399.618042,398.828979,4376.776855,9.7944,9.368483,9.377178,1.69491,1.674185,1.63764,23.502073,36.332455,16.227465,-6.125182,36.510235,41.570446,110.92733,0,529.226929,522.551400615386,2.24845818727434,0.0772646689455015,1.0299471249238,-14.2062508576271,619.425409376684,2.32978310649371,0.0247527689282717,1.14742945320296,35.975362762109,588.820840856893,90.2399659019442,0.0221719371782117,1.1862767561974
5,5.021674,22.5,22.439148,-4.331,-4.153005,116.616867,NaN,1.001523,NaN,29.261793,400,400.016785,25,30.460075,9.337776,36.147728,50.001835,401.502136,399.618042,398.828979,4376.776855,9.7944,9.368483,9.377178,1.69491,1.674185,1.63764,23.502073,36.332455,16.227465,-6.125182,36.510235,41.570446,110.92733,0,529.226929,522.576332567614,2.24857135922458,0.0772861085762268,1.02976597741577,-14.2102030517292,619.491248801087,2.32995722193646,0.0247591021618944,1.14738400395518,35.9739068556681,588.86015882168,90.2720663432333,0.0221761900722628,1.18618189574264
5,5.020281,22.5,22.436554,-4.331,-4.120188,116.624855,NaN,1.000953,NaN,29.256346,400,400.013275,25,30.464914,9.342039,36.192451,50.001835,401.571533,399.662689,398.892029,4386.036621,9.829969,9.391291,9.393342,1.73289,1.714543,1.667952,23.523199,36.320244,16.21476,-6.090456,36.510223,41.504143,110.989548,0,528.969299,522.615197324157,2.24875586062042,0.07732396953352,1.02947069939417,-14.2179257598098,619.503502825666,2.33000513996566,0.0247630793289362,1.14735329331652,35.9692783770973,588.921461621518,90.3204301681867,0.0221841905708277,1.18601760535991
5,5.021235,22.5,22.434475,-4.331,-4.089958,116.637787,NaN,1.001569,NaN,29.269142,400,400.000641,25,30.477827,9.349001,36.277466,50.001835,401.414337,399.589539,398.788818,4377.209473,9.808986,9.379057,9.385304,1.721427,1.71618,1.662092,23.515331,36.343105,16.197052,-6.060319,36.518494,41.476604,110.998497,0,529.149902,522.642842420578,2.2488311958594,0.0773203195244616,1.02935376041017,-14.2126366641654,619.520815560166,2.33006276554377,0.0247668818632996,1.14732438176362,35.9655685214995,588.944231854309,90.3369690884841,0.0221883186635145,1.18594262960275
5,5.020424,22.5,22.433603,-4.331,-4.080493,116.682663,NaN,1.003105,NaN,29.299892,400,399.97937,25,30.484165,9.34124,36.352226,50.001835,401.414337,399.589539,398.788818,4377.209473,9.808986,9.379057,9.385304,1.721427,1.71618,1.662092,23.515331,36.343105,16.197052,-6.060319,36.518494,41.476604,110.998497,0,529.149902,522.655536913057,2.24890168408665,0.0773382876973693,1.02924062354909,-14.2171329008224,619.573340018703,2.33020305011964,0.0247721885736199,1.14728630254381,35.9640124103324,588.967919121189,90.3558271989213,0.0221912756582453,1.18588092215655
5,5.021044,22.5,22.434208,-4.331,-4.073719,116.710533,NaN,1.002867,NaN,29.33535,400,399.999817,25,30.483109,9.344937,36.372967,50.001835,401.552063,399.664642,398.938904,4378.983398,9.809299,9.374855,9.369246,1.734337,1.717984,1.67426,23.501146,36.318813,16.209761,-6.057641,36.535267,41.46682,111.005524,0,529.161926,522.660252437089,2.24890138971467,0.0773304722994495,1.02924250379844,-14.213695530483,619.604594770488,2.33027937752125,0.0247740575907643,1.14727393151633,35.9650920565438,588.969154671488,90.3576431480544,0.022190755614052,1.1858858858235
5,5.021057,22.5,22.431309,-4.331,-4.059064,116.71981,NaN,1.001674,NaN,29.368305,400,400.025635,25,30.484791,9.356121,36.330105,50.001835,401.552063,399.664642,398.938904,4378.983398,9.809299,9.374855,9.369246,1.734337,1.717984,1.67426,23.501146,36.318813,16.209761,-6.057641,36.535267,41.46682,111.005524,0,529.161926,522.675288038402,2.24895689316177,0.0773364420578607,1.02915498739886,-14.2136234600692,619.618687103759,2.33033394762262,0.0247785376625132,1.14723947233013,35.9599184772148,588.982897109264,90.3655228145228,0.0221949522513117,1.18582001367751
5,5.022051,22.5,22.429848,-4.331,-4.059064,116.71981,NaN,1.001655,NaN,29.368305,400,400.025635,25,30.484791,9.364901,36.279015,50.001835,401.481964,399.624146,398.870209,4370.447266,9.773577,9.358991,9.348712,1.73305,1.71601,1.667981,23.507114,36.264904,16.209558,-6.041059,36.431919,41.52792,110.980568,0,529.165527,522.671671330184,2.248914888403,0.0773193263652078,1.02922351530496,-14.2081132686169,619.620425311648,2.33034769191606,0.0247803560401944,1.14722517205847,35.9573109727677,588.964385418124,90.3480427875235,0.0221948624636072,1.18584125894034
5,5.022051,22.5,22.429848,-4.331,-4.038688,116.737701,NaN,1.001655,NaN,29.356771,400,399.990784,25,30.489128,9.361491,36.238148,50.001835,401.413483,399.519958,398.791382,4370.842285,9.808579,9.372433,9.360446,1.735679,1.7189,1.676437,23.51395,36.365879,16.1758,-5.986674,36.542145,41.505291,110.998138,0,529.043945,522.692641536731,2.24899281526656,0.0773279358180631,1.02910067359932,-14.2081132686169,619.640950212456,2.3304003362331,0.0247820391271007,1.14721346524282,35.9573109727677,588.99271261188,90.3719312444778,0.0221973181211262,1.18578064472649
5,5.022959,22.5,22.428474,-4.331,-4.027394,116.742714,NaN,1.00216,NaN,29.360468,400,399.974548,25,30.495296,9.367231,36.163017,50.001835,401.413483,399.519958,398.791382,4370.842285,9.808579,9.372433,9.360446,1.735679,1.7189,1.676437,23.51395,36.365879,16.1758,-5.986674,36.542145,41.505291,110.998138,0,529.043945,522.700961820638,2.24899764365183,0.077317076779974,1.02909518214106,-14.2030805441718,619.648335562788,2.33042801210748,0.0247842211137584,1.14719674426184,35.9548586233618,588.991417827168,90.3690815302174,0.022198630877482,1.18576613709519
5,5.023051,22.5,22.426708,-4.331,-4.021565,116.770294,NaN,1.001404,NaN,29.379036,400,400.055878,25,30.497023,9.365856,36.11385,50.001617,401.703339,399.8479,399.090118,4370.272461,9.785719,9.36913,9.35845,1.719845,1.704205,1.654963,23.526335,36.407051,16.198709,-5.993457,36.511398,41.500294,111.005661,0,529.068054,522.706625777999,2.24901604635181,0.0773179556027917,1.02906641713406,-14.2025706594347,619.682075165233,2.33052577123375,0.024789014443287,1.14716146802166,35.9517064555956,588.994187099304,90.3691576791585,0.0222007027746988,1.18573800931095
5,5.023495,22.5,22.426649,-4.331,-4.008129,116.82579,NaN,1.001786,NaN,29.392815,400,400.165863,25,30.505165,9.358795,36.036404,50.001617,401.680756,399.796173,399.081757,4370.614258,9.789847,9.36507,9.359778,1.721489,1.707191,1.65714,23.523388,36.37009,16.20392,-5.9788,36.480999,41.457409,111.058052,0,529.072876,522.718837656048,2.24904866566733,0.0773159894396396,1.02901611443427,-14.2001100119262,619.745807167071,2.33068958350075,0.0247943082350245,1.14712478230285,35.9516011421042,589.005914018403,90.3789722837915,0.0222017806746806,1.18571219804125
5,5.025465,22.5,22.42837,-4.331,-3.999403,116.894119,NaN,1.001897,NaN,29.409086,400,400.191589,25,30.509077,9.356144,35.944305,50.001617,401.680756,399.796173,399.081757,4370.614258,9.789847,9.36507,9.359778,1.721489,1.707191,1.65714,23.523388,36.37009,16.20392,-5.9788,36.480999,41.457409,111.058052,0,529.072876,522.72065557624,2.24899884013538,0.0772857856936248,1.02909916748674,-14.1891942831783,619.82214297627,2.33087436940059,0.0247985912007968,1.14709731569578,35.9546729969438,588.991621905379,90.3691205862431,0.0221987564367706,1.1857643929255
5,5.02538,22.5,22.427242,-4.331,-3.995874,116.93795,NaN,1.001111,NaN,29.431398,400,400.171387,25,30.505566,9.352731,35.943451,50.001617,401.611359,399.745636,398.989288,4378.568848,9.794759,9.373217,9.380352,1.728827,1.722249,1.663836,23.50679,36.338959,16.204966,-5.960953,36.528629,41.454098,111.056587,0,529.149902,522.724596205098,2.24901592180078,0.0772887373520573,1.02907208208836,-14.1896651987273,619.873760374708,2.33101387139892,0.024804117720962,1.14705802056291,35.9526596224014,588.995327327936,90.3708024582251,0.0222002476938991,1.18574228573665
5,5.026628,22.5,22.427053,-4.331,-3.99134,116.911346,NaN,1.001451,NaN,29.437252,400,400.098053,25,30.502319,9.368394,35.973061,50.001617,401.490936,399.603943,398.862183,4372.754883,9.785032,9.365282,9.364485,1.730789,1.719664,1.666895,23.50428,36.383232,16.212667,-5.953301,36.510933,41.441978,111.068771,0,529.135437,522.724725706934,2.24898057092932,0.0772691951257277,1.02913066191656,-14.1827516632101,619.8434683167,2.33093741608001,0.0248018514727355,1.14707333417713,35.9523222675747,588.982057176905,90.3593693487555,0.0221992932534538,1.18576828950627
5,5.02805,22.5,22.426531,-4.331,-3.985926,116.857948,NaN,1.001599,NaN,29.455124,400,400.000671,25,30.510754,9.366337,36.060246,50.001617,401.490936,399.603943,398.862183,4372.754883,9.785032,9.365282,9.364485,1.730789,1.719664,1.666895,23.50428,36.383232,16.212667,-5.953301,36.510933,41.441978,111.068771,0,529.135437,522.725128754632,2.24894125229701,0.0772470448519671,1.02919590994718,-14.1748758237621,619.7828362964,2.33078528221622,0.0247974798435735,1.14710277097833,35.951390514493,588.966605972343,90.3456710450121,0.0221984950751244,1.18579478472688
5,5.029243,22.5,22.42548,-4.331,-3.983473,116.874649,NaN,1.001858,NaN,29.482376,400,400.004547,25,30.522242,9.371834,36.169991,50.001617,401.529205,399.681274,398.92337,4377.713867,9.82513,9.384844,9.397489,1.705555,1.697985,1.646248,23.505484,36.438221,16.202663,-5.925891,36.501255,41.434299,111.081108,0,529.244995,522.723317000882,2.24890028800627,0.0772275899629048,1.02926322674436,-14.1682696318067,619.803242756244,2.33084428699731,0.0248003596763783,1.14708169612301,35.94951446376,588.949382913968,90.3298017685138,0.0221980919132463,1.1858184340258
5,5.029109,22.5,22.425991,-4.331,-3.976962,116.922562,NaN,1.00155,NaN,29.490089,400,400.04892,25,30.521463,9.353679,36.364998,50.001617,401.682068,399.790588,399.0672,4374.930176,9.824593,9.383478,9.376535,1.71244,1.704394,1.653823,23.524702,36.347076,16.18726,-5.896033,36.525837,41.432785,111.097816,0,529.238953,522.730505428359,2.24893083865327,0.0772326383412398,1.0292147987155,-14.1690115918428,619.857595215166,2.33098038557837,0.0248042290749934,1.14705573636623,35.950426614721,588.961621961085,90.3407769625537,0.0221986230727549,1.18579865985139
5,5.028962,22.5,22.424034,-4.331,-3.972836,116.955582,NaN,1.001792,NaN,29.495422,400,400.100159,25,30.528996,9.345841,36.432838,50.001617,401.682068,399.790588,399.0672,4374.930176,9.824593,9.383478,9.376535,1.71244,1.704394,1.653823,23.524702,36.347076,16.18726,-5.896033,36.525837,41.432785,111.097816,0,529.238953,522.735286141999,2.24895281715259,0.0772369037531779,1.02917985180497,-14.1698255504958,619.897794370024,2.33109588198203,0.0248097723455776,1.14701538745566,35.9469332233493,588.96526644904,90.3413461938142,0.022200969274302,1.18576624372141
5,5.029255,22.5,22.426161,-4.331,-3.961613,116.949776,NaN,1.002078,NaN,29.521837,400,400.133301,25,30.540409,9.361375,36.399311,49.997974,401.624939,399.775391,399.000061,4377.34375,9.796247,9.37353,9.369589,1.727346,1.710231,1.67288,23.537342,36.372375,16.158926,-5.85083,36.533707,41.433666,111.102104,0,528.958496,522.745771655105,2.24898336322358,0.0772366072999006,1.02913247766539,-14.1682031883634,619.888609083715,2.33105880972962,0.0248065763330386,1.14703986252177,35.9507300665439,588.981091984757,90.3574140936516,0.0222001348581813,1.18575913653276
5,5.030472,22.5,22.427111,-4.331,-3.961613,116.949776,NaN,1.001328,NaN,29.521837,400,400.133301,25,30.540409,9.36638,36.267231,49.997974,401.624939,399.775391,399.000061,4377.34375,9.796247,9.37353,9.369589,1.727346,1.710231,1.67288,23.537342,36.372375,16.158926,-5.85083,36.533707,41.433666,111.102104,0,528.958496,522.741349583687,2.24893202187417,0.0772157134689505,1.02921615296751,-14.1614653464072,619.887480995758,2.33104987699829,0.0248053928844972,1.14704912652247,35.9524257946815,588.964538248264,90.3446694717368,0.0221977142004517,1.18580650556542
5,5.030472,22.5,22.427111,-4.331,-3.941575,116.912369,NaN,1.001328,NaN,29.540133,400,400.076324,25,30.550598,9.348007,36.215508,49.997974,401.38205,399.486267,398.708374,4376.750977,9.815384,9.38063,9.372499,1.715915,1.702552,1.656737,23.565212,36.394138,16.175381,-5.858344,36.565346,41.423267,111.119003,0,528.863403,522.761971809305,2.2490086279208,0.0772241656673396,1.02909564391449,-14.1614653464072,619.84457287828,2.33093987905031,0.0248018754292764,1.14707323977246,35.9524257946815,588.99238503796,90.3681534796403,0.0222001284949779,1.18574693001717
5,5.029198,22.5,22.425879,-4.331,-3.911066,116.926979,NaN,1.001706,NaN,29.557022,400,399.956757,25,30.555609,9.342139,36.245094,49.997974,401.568085,399.744629,398.97644,4377.306641,9.802938,9.37424,9.37538,1.717947,1.704583,1.66907,23.529451,36.363503,16.143511,-5.8159,36.515232,41.452335,111.113625,0,528.398743,522.797990448523,2.24917896661883,0.077258908928374,1.02882507582765,-14.168518795802,619.862794773989,2.33099442742294,0.0248047839595161,1.14705179601975,35.9502266925689,589.051574914831,90.4164984247154,0.0222065381237394,1.1856050054377
5,5.032856,22.5,22.424379,-4.331,-3.896389,116.984055,NaN,1.001523,NaN,29.568752,400,400.023163,25,30.559961,9.348207,36.19183,49.997974,401.568085,399.744629,398.97644,4377.306641,9.802938,9.37424,9.37538,1.717947,1.704583,1.66907,23.529451,36.363503,16.143511,-5.8159,36.515232,41.452335,111.113625,0,528.398743,522.799813707576,2.24908081225736,0.0772023127306534,1.02898800038955,-14.1482701022098,619.930043526428,2.33117635259392,0.0248120197987218,1.14700045955488,35.9475490909067,589.012560141806,90.3816737232015,0.022204712071947,1.18566945736729
5,5.034141,22.5,22.424053,-4.331,-3.894721,117.0215,NaN,1.001317,NaN,29.584583,400,400.022583,25,30.566414,9.355489,36.167255,49.997974,401.496246,399.616821,398.871948,4382.085938,9.790722,9.371579,9.356941,1.720531,1.711032,1.664174,23.5305,36.344242,16.129766,-5.7849,36.497826,41.390789,111.161819,0,526.705017,522.796865817383,2.24903302468337,0.0771809812300793,1.02906614873748,-14.1411597185313,619.9733793874,2.3312895000567,0.0248159467294521,1.14697328523336,35.9469671408797,588.994464365726,90.365994820569,0.0222034813226719,1.18570403228737
5,5.03384,22.5,22.423653,-4.331,-3.892268,117.038109,NaN,1.001505,NaN,29.591064,400,399.991119,25,30.569502,9.362783,36.326057,49.997974,401.483002,399.670685,398.88916,4379.313965,9.788539,9.374602,9.378928,1.717036,1.709887,1.665451,23.512388,36.403057,16.135176,-5.790189,36.495617,41.447624,111.131615,0,526.828979,522.800482634963,2.24905508564834,0.0771871755202083,1.02903077897165,-14.1428251389569,619.992904009912,2.33134208427902,0.0248180067724065,1.14695876666734,35.9462530830182,589.001595780272,90.3714976299681,0.0222045147297092,1.18568375930981
5,5.034444,22.5,22.423916,-4.331,-3.890199,117.061249,NaN,1.001456,NaN,29.596388,400,399.996277,25,30.563904,9.34978,36.433628,49.997974,401.483002,399.670685,398.88916,4379.313965,9.788539,9.374602,9.378928,1.717036,1.709887,1.665451,23.512388,36.403057,16.135176,-5.790189,36.495617,41.447624,111.131615,0,526.828979,522.800419421201,2.24903753735145,0.0771776928696247,1.02905979854953,-14.1394833092276,620.019132453942,2.33140762945381,0.024819854428022,1.14694654804542,35.9467225771475,588.995800605462,90.3669465074469,0.0222037393386206,1.18569945309714
5,5.034617,22.5,22.423265,-4.331,-3.882402,117.056244,NaN,1.001473,NaN,29.60643,400,400.012421,25,30.563316,9.364678,36.424961,49.997974,401.476868,399.6315,398.87265,4377.532715,9.812584,9.378524,9.383637,1.699357,1.696965,1.656045,23.531237,36.342426,16.142891,-5.785586,36.495472,41.447624,111.142372,0,527.285217,522.807814979359,2.24906004458622,0.0771780132347314,1.0290248871148,-14.1385261861011,620.014164324907,2.33139903829473,0.0248201953099334,1.14694340549365,35.9455604376815,589.002536916976,90.3717950061449,0.0222049989576243,1.18567686956006
5,5.035477,22.5,22.421791,-4.331,-3.874992,117.041656,NaN,1.001543,NaN,29.645916,400,400.012817,25,30.56723,9.34766,36.321121,49.989044,401.502991,399.642578,398.849976,4377.306641,9.825779,9.388566,9.391278,1.705108,1.697538,1.654895,23.530663,36.362514,16.164551,-5.801924,36.497734,41.476627,111.128944,NaN,527.58374,522.812319184953,2.24905212467797,0.0771663968493218,1.029039416415,-14.1337686068525,619.999181597444,2.33137001669858,0.0248206611212705,1.14693837021756,35.9429290167778,588.996384795277,90.3647205192976,0.0222059951542093,1.18567148449082
5,5.035978,22.5,22.421219,-4.331,-3.874992,117.041656,NaN,1.000972,NaN,29.645916,400,400.012817,25,30.56723,9.335382,36.144009,49.989044,401.502991,399.642578,398.849976,4377.306641,9.825779,9.388566,9.391278,1.705108,1.697538,1.654895,23.530663,36.362514,16.164551,-5.801924,36.497734,41.476627,111.128944,NaN,527.58374,522.81050112183,2.2490310165751,0.077157812880069,1.0290737706196,-14.1309973272388,619.999860290263,2.3313753947096,0.0248213741636889,1.14693280103514,35.941907833105,588.987441598555,90.3564459884756,0.0222058132588747,1.18568340890855
5,5.035812,22.5,22.422235,-4.331,-3.851408,117.032516,NaN,1.000508,NaN,29.661417,400,399.996674,25,30.57506,9.337402,36.110638,49.989044,401.522522,399.697113,398.913788,4384.339844,9.845433,9.396166,9.399522,1.705267,1.697262,1.659807,23.538227,36.410221,16.191208,-5.823486,36.578217,41.453739,111.146538,NaN,527.954529,522.835371259842,2.2491281288874,0.0771705924605312,1.02892102955588,-14.1319155322185,619.988171695287,2.33133897541459,0.0248192483217904,1.14694853381843,35.9437216702321,589.025000374651,90.3894235715848,0.0222080156942146,1.18561593419061
5,5.035812,22.5,22.422235,-4.331,-3.821296,117.022591,NaN,1.000508,NaN,29.674179,400,399.988922,25,30.592686,9.333866,36.177254,49.989044,401.522522,399.697113,398.913788,4384.339844,9.845433,9.396166,9.399522,1.705267,1.697262,1.659807,23.538227,36.410221,16.191208,-5.823486,36.578217,41.453739,111.146538,NaN,527.954529,522.866351416528,2.24924316262966,0.077183276128621,1.02874087347264,-14.1319155322185,619.976788199598,2.33130980024654,0.0248183151484363,1.1469548803894,35.9437216702321,589.066821704757,90.4246988266189,0.022211641894036,1.18552669593361
5,5.037777,22.5,22.421265,-4.331,-3.800926,117.011955,NaN,1.001395,NaN,29.723526,400,400.051056,25,30.606987,9.341208,36.246136,49.989044,401.572601,399.80249,398.96936,4379.120117,9.814121,9.381561,9.377885,1.722375,1.703083,1.668329,23.528595,36.426105,16.165169,-5.78091,36.520061,41.422432,111.176399,NaN,528.135071,522.880184428047,2.24923822076045,0.0771581932986812,1.02875354848203,-14.1210479058551,619.965740363844,2.3312876547473,0.0248185241655184,1.14695223787877,35.9419899569967,589.062870415846,90.4201254584459,0.0222123062316711,1.18552293404215
5,5.038629,22.5,22.421991,-4.331,-3.785631,117.017242,NaN,1.001103,NaN,29.744242,400,400.031128,25,30.61265,9.350466,36.284462,49.989044,401.339905,399.536743,398.664246,4375.338867,9.832245,9.389093,9.392318,1.727924,1.705874,1.673844,23.520832,36.361641,16.144346,-5.748163,36.49313,41.486698,111.149887,NaN,528.244629,522.89283148953,2.24926076903968,0.077150044482491,1.02872044260979,-14.1163368449314,619.970942700273,2.33129637036731,0.0248181163425609,1.14695592607597,35.9432860693537,589.072681017507,90.4293292181863,0.0222124032060546,1.18551113808197
5,5.039304,22.5,22.423077,-4.331,-3.767902,116.986259,NaN,1.001566,NaN,29.730358,400,399.914246,25,30.608273,9.346897,36.238289,49.989044,401.339905,399.536743,398.664246,4375.338867,9.832245,9.389093,9.392318,1.727924,1.705874,1.673844,23.520832,36.361641,16.144346,-5.748163,36.49313,41.486698,111.149887,NaN,528.244629,522.908623739516,2.24930006307039,0.0771459521788745,1.02866075233821,-14.1126049235231,619.934117095644,2.33119507485767,0.0248138495415348,1.14698635677451,35.9452248227611,589.089380103643,90.4448039201258,0.0222127236841102,1.1854891898578
5,5.041961,22.5,22.425934,-4.331,-3.749771,116.95076,NaN,1.002148,NaN,29.716507,400,399.888489,25,30.599361,9.351127,36.200615,49.989044,401.380646,399.602173,398.717529,4375.675781,9.811109,9.377294,9.376801,1.746296,1.728905,1.678484,23.522734,36.381672,16.139969,-5.732744,36.539036,41.453789,111.172852,NaN,528.179626,522.917651542166,2.24925750469254,0.0771081269122085,1.02873403161673,-14.0979186940885,619.89000732106,2.33106383754182,0.0248069516559514,1.14703701568091,35.95032486872,589.080251823119,90.4407569442931,0.0222089670595481,1.18554453243917
5,5.04179,22.5,22.425383,-4.331,-3.738591,116.966209,NaN,1.001569,NaN,29.702927,400,399.923523,25,30.593479,9.353614,36.181973,49.989044,401.509216,399.61319,398.798859,4379.110352,9.805079,9.374418,9.359539,1.740649,1.723185,1.686444,23.509087,36.424198,16.109552,-5.706032,36.554085,41.45377,111.190453,NaN,528.271118,522.929771576567,2.24930738724013,0.0771157537640884,1.02865568833704,-14.0988636963211,619.908382017693,2.33111444300002,0.0248090907917483,1.14702170756135,35.9493413139535,589.09716522471,90.4543191008675,0.022211005073105,1.18550156614372
5,5.043177,22.5,22.425669,-4.331,-3.733176,116.960396,NaN,1.002292,NaN,29.672495,400,399.947662,25,30.597767,9.367467,36.221527,49.989044,401.509216,399.61319,398.798859,4379.110352,9.805079,9.374418,9.359539,1.740649,1.723185,1.686444,23.509087,36.424198,16.109552,-5.706032,36.554085,41.45377,111.190453,NaN,528.271118,522.93031991555,2.24926972726313,0.0770943189662625,1.02871805934913,-14.0911993861178,619.90137478788,2.33109466219058,0.0248081878759924,1.14702823301475,35.9498518364964,589.084107308989,90.4436702203052,0.0222095762925037,1.18553298501512
5,5.045577,22.5,22.42614,-4.331,-3.723388,116.929596,NaN,1.001521,NaN,29.636154,400,399.926971,25,30.60536,9.351344,36.269665,49.989044,401.446625,399.549194,398.750763,4376.568848,9.798582,9.365879,9.370165,1.747129,1.737945,1.679217,23.483105,36.491467,16.118294,-5.706099,36.555096,41.408478,111.234726,NaN,528.573242,522.931699987419,2.24920619067134,0.0770574332420371,1.02882346877299,-14.0779412349918,619.865486628911,2.33099966855314,0.0248047049135383,1.14705265515666,35.950692581413,589.062052392307,90.4256695011034,0.0222071756024827,1.18558593079105
5,5.047445,22.5,22.429005,-4.331,-3.722495,116.956451,NaN,1.002545,NaN,29.621948,400,399.897156,25,30.603781,9.358126,36.306225,49.989044,401.446625,399.549194,398.750763,4376.568848,9.798582,9.365879,9.370165,1.747129,1.737945,1.679217,23.483105,36.491467,16.118294,-5.706099,36.555096,41.408478,111.234726,NaN,528.573242,522.925855276099,2.249131082787,0.0770259220748313,1.02894564120975,-14.0676253166858,619.892888585542,2.33105169603619,0.0248036613483586,1.1470632985487,35.9558063788616,589.041107188367,90.4116673528331,0.0222023875397935,1.18566663175617
5,5.050345,22.5,22.428339,-4.331,-3.722572,117.03138,NaN,1.00202,NaN,29.620857,400,399.878601,25,30.609001,9.356995,36.348507,49.9743,401.424957,399.454132,398.778107,4375.570313,9.810728,9.373423,9.371631,1.744027,1.737408,1.690553,23.457541,36.503384,16.106627,-5.693792,36.621304,41.41787,111.236626,NaN,528.963318,522.915274591632,2.2490089310812,0.0769764331857125,1.02914412679047,-14.0516160324595,619.979625417439,2.33127825094265,0.0248115351434589,1.14700870514329,35.9546176658661,588.995221355644,90.3721164904034,0.0221991006345729,1.18575630573764
5,5.052628,22.5,22.429937,-4.331,-3.722572,117.03138,NaN,1.002482,NaN,29.620857,400,399.878601,25,30.609001,9.345536,36.350246,49.9743,401.32193,399.439789,398.699829,4376.187988,9.817698,9.385322,9.398615,1.7531,1.741938,1.694818,23.4984,36.504013,16.094128,-5.673843,36.62257,41.452202,111.22271,NaN,529.28949,522.907006178032,2.24891303255673,0.0769375384119864,1.02930009495005,-14.0390178142278,619.977729094564,2.33126322960274,0.0248095445097155,1.14702426892243,35.9574698182624,588.963908355578,90.347754369438,0.0221947288182794,1.1858433997
5,5.053507,22.5,22.430527,-4.331,-3.71322,117.122437,NaN,1.002133,NaN,29.616463,400,399.863464,25,30.612549,9.349307,36.248066,49.9743,401.404541,399.455933,398.793488,4381.891113,9.825275,9.382193,9.396936,1.762703,1.761152,1.717084,23.515306,36.550613,16.088291,-5.676048,36.657665,41.458668,111.231422,NaN,529.407532,522.913448700442,2.24891184560822,0.0769264996069641,1.02930417183944,-14.0341684144065,620.081471407635,2.33152532921064,0.0248173676409177,1.14697187771154,35.9585228268941,588.96478637481,90.3492497182431,0.0221941931532891,1.1858489409568
5,5.053507,22.5,22.430527,-4.331,-3.705687,117.204041,NaN,1.002133,NaN,29.627178,400,399.894501,25,30.613653,9.359653,36.157288,49.9743,401.404541,399.455933,398.793488,4381.891113,9.825275,9.382193,9.396936,1.762703,1.761152,1.717084,23.515306,36.550613,16.088291,-5.676048,36.657665,41.458668,111.231422,NaN,529.407532,522.921202278979,2.24894062219229,0.0769296627853407,1.02925909690388,-14.0341684144065,620.175066785915,2.33176512476288,0.0248250354663863,1.1469200967217,35.9585228268941,588.975246768677,90.3580708186942,0.0221950999422493,1.18582655040279
5,5.054441,22.5,22.432596,-4.331,-3.70025,117.234734,NaN,1.001007,NaN,29.624905,400,399.953125,25,30.623877,9.363591,36.140675,49.9743,401.311218,399.341675,398.706909,4380.779297,9.796288,9.365073,9.368981,1.747938,1.758802,1.706648,23.478531,36.474556,16.095798,-5.688576,36.645725,41.441811,111.254852,NaN,529.786682,522.923416514604,2.24892217567613,0.0769160477845215,1.02929035374852,-14.0290162902072,620.207817707631,2.33183586440375,0.0248253410039499,1.14692078675368,35.9622153304977,588.973133228524,90.3589356634602,0.0221927715358253,1.18585709474688
5,5.054626,22.5,22.435621,-4.331,-3.697544,117.212051,NaN,1.000852,NaN,29.595663,400,399.907013,25,30.632107,9.346242,36.232838,49.9743,401.311218,399.341675,398.706909,4380.779297,9.796288,9.365073,9.368981,1.747938,1.758802,1.706648,23.478531,36.474556,16.095798,-5.688576,36.645725,41.441811,111.254852,NaN,529.786682,522.925531930791,2.24892474567086,0.0769140355545708,1.02928679814021,-14.0279958810393,620.178217417593,2.33174080397151,0.0248194418746978,1.14696450645523,35.9676135245892,588.980780397454,90.369254346474,0.0221902986247249,1.18587876769796
5,5.054577,22.5,22.438465,-4.331,-3.696887,117.19796,NaN,1.001257,NaN,29.579985,400,399.843262,25,30.632442,9.33272,36.337078,49.9743,401.333801,399.2612,398.598267,4388.134766,9.824631,9.386639,9.384089,1.741334,1.745791,1.686246,23.503384,36.638748,16.078905,-5.688049,36.65406,41.386154,111.305656,NaN,529.620544,522.926385581632,2.24892931245363,0.0769151452256989,1.02927952223684,-14.0282661487906,620.1586849798,2.33167268547731,0.0248145764763747,1.1470010631849,35.9726882168961,588.988751134874,90.3796138680951,0.0221880419827058,1.18589746911913
5,5.055177,22.5,22.439966,-4.331,-3.701053,117.27874,NaN,1.001502,NaN,29.568048,400,399.78006,25,30.634468,9.332928,36.402477,49.9743,401.563416,399.541565,398.806702,4377.516602,9.803361,9.373466,9.368796,1.755523,1.726593,1.674468,23.51722,36.592911,16.062037,-5.685392,36.676468,41.409214,111.294815,NaN,529.857727,522.919924970112,2.24888820976616,0.0769031870491767,1.02934542319948,-14.0249568859016,620.249559938728,2.33189592436806,0.0248202942048321,1.14696454803871,35.9753663304579,588.977139485196,90.3717427353484,0.0221854805334076,1.18594120172884
5,5.056285,22.5,22.44282,-4.331,-3.702415,117.38102,NaN,1.001271,NaN,29.555628,400,399.847443,25,30.637802,9.33553,36.440083,49.9743,401.563416,399.541565,398.806702,4377.516602,9.803361,9.373466,9.368796,1.755523,1.726593,1.674468,23.51722,36.592911,16.062037,-5.685392,36.676468,41.409214,111.294815,NaN,529.857727,522.914510662702,2.24883649629668,0.0768837686860595,1.02942926366467,-14.0188465710887,620.363490805619,2.33216955253118,0.0248263433374118,1.14692792494929,35.9804581191154,588.964671851973,90.3648812957506,0.0221814437862706,1.18600379931096
5,5.059386,22.5,22.445633,-4.331,-3.705126,117.418015,NaN,1.001791,NaN,29.547199,400,399.906891,25,30.627584,9.333571,36.412262,49.981758,401.542389,399.518616,398.744598,4369.1875,9.783004,9.361984,9.35469,1.754846,1.735066,1.69573,23.519886,36.577484,16.042042,-5.676124,36.64679,41.465786,111.272324,NaN,529.946777,522.900488459206,2.24869600254941,0.0768299279127232,1.029657439495,-14.0017508601992,620.402593065283,2.33225179207338,0.0248263132645749,1.14693201701281,35.9854762805878,588.919841369726,90.3306830618054,0.0221746466660205,1.18613532496092
5,5.059779,22.5,22.448433,-4.331,-3.713908,117.400467,NaN,1.001048,NaN,29.547598,400,400.020142,25,30.616152,9.324754,36.377388,49.981758,401.735596,399.73703,398.916718,4386.385742,9.80162,9.379331,9.360054,1.744928,1.728788,1.691358,23.510929,36.479576,16.010601,-5.659396,36.707756,41.595062,111.20311,NaN,530.080383,522.890022004627,2.24864595191472,0.0768195686639134,1.02973701954577,-13.9995848371912,620.379153538786,2.33217398012466,0.024821180722943,1.14697011935026,35.990470778437,588.907857443751,90.3241632148632,0.0221707099761475,1.18619628832121
5,5.060354,22.5,22.449598,-4.331,-3.72541,117.377136,NaN,1.001568,NaN,29.553356,400,400.048401,25,30.613712,9.340188,36.33131,49.981758,401.735596,399.73703,398.916718,4386.385742,9.80162,9.379331,9.360054,1.744928,1.728788,1.691358,23.510929,36.479576,16.010601,-5.659396,36.707756,41.595062,111.20311,NaN,530.080383,522.876093935276,2.24857786464945,0.0768049793389902,1.02984545422393,-13.9964159517321,620.351014654651,2.33209452492181,0.0248175411171387,1.14699603840413,35.9925487073882,588.885692772522,90.3069692254011,0.0221675841599317,1.18625857162996
5,5.056615,22.5,22.452599,-4.331,-3.724239,117.301697,NaN,1.000791,NaN,29.558445,400,399.796051,25,30.615902,9.352682,36.271275,49.981758,401.2229,399.229279,398.349579,4381.520508,9.779245,9.362667,9.340795,1.748414,1.735013,1.704974,23.507433,36.41555,15.957698,-5.642588,36.720921,41.571365,111.233116,NaN,530.283813,522.890847420739,2.24873925577506,0.0768689965444816,1.02958263177941,-14.0170269101951,620.26093076555,2.3318447614027,0.0248067266783713,1.14707264149634,35.9979010051378,588.951009131498,90.3658725526577,0.0221701363953257,1.18615608389797
5,5.048082,22.5,22.456173,-4.331,-3.711202,117.181412,NaN,1.001176,NaN,29.559761,400,399.763,25,30.618729,9.359938,36.267441,49.981758,401.578613,399.693237,398.736267,4390.401367,9.809934,9.389347,9.378597,1.738084,1.738827,1.697157,23.494276,36.342468,15.870008,-5.609581,36.647251,41.435886,111.342583,NaN,529.251038,522.935168724053,2.24914743968928,0.0770197995305319,1.02892170305667,-14.0641081909036,620.118713856862,2.33145776526885,0.0247909907301238,1.1471836913518,36.0042745447375,589.107343664029,90.5022575780853,0.0221799747247537,1.18586650315347
5,5.043154,22.5,22.456699,-4.331,-3.705128,117.057419,NaN,1.001231,NaN,29.563433,400,399.856842,25,30.616999,9.361109,36.325172,49.981758,401.578613,399.693237,398.736267,4390.401367,9.809934,9.389347,9.378597,1.738084,1.738827,1.697157,23.494276,36.342468,15.870008,-5.609581,36.647251,41.435886,111.342583,NaN,529.251038,522.959254288344,2.24937777615222,0.0771065065260372,1.02854940696351,-14.0913264667764,619.975842018913,2.3310883396453,0.0247786943288427,1.14726823021276,36.005212499461,589.192281212666,90.574559676811,0.0221867828034327,1.18569209215998
5,5.040554,22.5,22.459467,-4.331,-3.705128,117.057419,NaN,1.000704,NaN,29.563433,400,399.856842,25,30.616999,9.352507,36.446457,49.981758,401.498505,399.685425,398.708771,4385.030273,9.821005,9.394555,9.387842,1.728143,1.732239,1.679237,23.478931,36.432228,15.841461,-5.624837,36.583408,41.486286,111.317924,NaN,527.921997,522.968662482533,2.24948711824202,0.0771509718074003,1.02837222893975,-14.1056949689279,619.972557355222,2.33106234595645,0.024775254840855,1.14729519517994,36.0101480784775,589.238195382278,90.6168185549748,0.0221878910280047,1.1856291610123
