P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.038608,22.5,22.461098,-4.331,-3.712114,116.979103,NaN,1.001642,NaN,29.566166,400,399.903748,25,30.617744,9.346017,36.465279,49.981758,401.498505,399.685425,398.708771,4385.030273,9.821005,9.394555,9.387842,1.728143,1.732239,1.679237,23.478931,36.432228,15.841461,-5.624837,36.583408,41.486286,111.317924,NaN,527.921997,522.968519807477,2.24954232082016,0.0771813427577243,1.02828116569875,-14.1164529552952,619.880767097794,2.33081673311072,0.0247658740248062,1.14736166628901,36.0130560743917,589.261895732817,90.6388904739844,0.0221882535671619,1.1855992561398
5,5.038998,22.5,22.461384,-4.331,-3.711616,116.964966,NaN,1.000921,NaN,29.570103,400,399.953125,25,30.624308,9.33985,36.396729,49.981758,401.446564,399.621674,398.709808,4387.771973,9.827363,9.40197,9.377914,1.72213,1.725731,1.668235,23.492853,36.32711,15.8071,-5.613817,36.533173,41.545845,111.298965,NaN,526.705017,522.967620736549,2.24952781278787,0.0771748746565837,1.02830477655224,-14.1142966804459,619.864207132779,2.33077246941008,0.0247641910730418,1.14737361726442,36.0135659824039,589.257252471601,90.6353391653246,0.0221875557417226,1.18561270216389
5,5.038998,22.5,22.461384,-4.331,-3.704264,116.958809,NaN,1.000921,NaN,29.585112,400,399.912689,25,30.61659,9.333037,36.390396,49.981758,401.235382,399.505005,398.638428,4377.848633,9.78266,9.363202,9.353366,1.751667,1.7393,1.686141,23.479736,36.363514,15.80043,-5.627295,36.524174,41.552368,111.307724,NaN,525.867126,522.975180672712,2.24955587053121,0.077177967738185,1.02826110373572,-14.1142966804459,619.857142741126,2.33075436078053,0.0247636127961898,1.14737761005707,36.0135659824039,589.26745958825,90.6439483932331,0.0221884389530858,1.18559102575274
5,5.038366,22.5,22.463881,-4.331,-3.702037,116.924728,NaN,1.002024,NaN,29.607115,400,399.834015,25,30.602901,9.335391,36.380051,49.981758,401.235382,399.505005,398.638428,4377.848633,9.78266,9.363202,9.353366,1.751667,1.7393,1.686141,23.479736,36.363514,15.80043,-5.627295,36.524174,41.552368,111.307724,NaN,525.867126,522.979756960724,2.24959095836823,0.0771897266786887,1.0282048418956,-14.1177910157617,619.815072188366,2.33063066363019,0.0247573111662774,1.14742412148347,36.01801766285,589.285764986499,90.6625750888922,0.0221874382470516,1.18558345603758
5,5.039122,22.5,22.465359,-4.331,-3.705949,116.858887,NaN,1.002373,NaN,29.621502,400,399.745239,25,30.591827,9.345011,36.196156,50.001076,401.208557,399.244141,398.565552,4382.217285,9.783896,9.357786,9.352775,1.743444,1.724641,1.688147,23.477917,36.368698,15.788767,-5.650035,36.556335,41.446362,111.389168,NaN,525.532532,522.972999410895,2.24954422343329,0.0771751358791175,1.02827955716671,-14.1136111224059,619.737766408601,2.33042308506701,0.0247492919839811,1.14748150225139,36.0206524818695,589.272041558257,90.6528862632021,0.0221847214226845,1.18563110929548
5,5.039164,22.5,22.468212,-4.331,-3.694278,116.808136,NaN,1.000824,NaN,29.62088,400,399.769592,25,30.60376,9.353831,36.100796,50.001076,401.290894,399.323578,398.61972,4380.299805,9.784014,9.364241,9.3673,1.752169,1.730071,1.687068,23.479342,36.447689,15.78709,-5.668252,36.51244,41.430431,111.403954,NaN,525.388062,522.984848133347,2.24958699419944,0.0771793266338764,1.02821312026066,-14.1133789201932,619.676137066529,2.33024695164592,0.024740984070179,1.14754265330228,36.0257381315618,589.293931309664,90.6749896165859,0.0221836630407433,1.18562038519578
5,5.039797,22.5,22.467775,-4.331,-3.684434,116.776573,NaN,1.001373,NaN,29.636982,400,399.799194,25,30.60578,9.367921,36.184101,50.001076,401.290894,399.323578,398.61972,4380.299805,9.784014,9.364241,9.3673,1.752169,1.730071,1.687068,23.479342,36.447689,15.78709,-5.668252,36.51244,41.430431,111.403954,NaN,525.388062,522.992680246477,2.24959793039268,0.0771726311863652,1.02819779202978,-14.1098794806537,619.640436651196,2.33015817112005,0.0247385610863728,1.14755912450689,36.0249591836227,589.296940739287,90.6769703009314,0.0221843754860786,1.18560852406852
5,5.0401,22.5,22.469166,-4.331,-3.695333,116.803062,NaN,1.000821,NaN,29.633669,400,399.79187,25,30.606865,9.354066,36.302101,50.001076,401.293549,399.275055,398.650024,4378.917969,9.788227,9.365252,9.349478,1.75423,1.727713,1.698778,23.520462,36.414349,15.742724,-5.649702,36.598969,41.447491,111.404106,NaN,524.911316,522.980377471919,2.24954359597964,0.0771628608671347,1.02828311339245,-14.1082045126295,619.669179909213,2.33022305823851,0.0247393238212518,1.14755531887106,36.0274385867641,589.280258394353,90.6646748717559,0.0221814934165505,1.18566136376317
5,5.041402,22.5,22.470242,-4.331,-3.712707,116.88308,NaN,1.001114,NaN,29.640467,400,399.729828,25,30.630526,9.340167,36.342426,50.001076,401.154938,399.207977,398.582001,4375.753906,9.775185,9.358869,9.363199,1.754001,1.726372,1.68427,23.503973,36.431034,15.726683,-5.654365,36.599834,41.469986,111.393211,NaN,524.973877,522.957799476396,2.24942252282815,0.0771332767205894,1.02847508483002,-14.1010080029682,619.759724122081,2.3304484005227,0.0247455046915458,1.14751340736994,36.0293564350224,589.238598723151,90.630913420434,0.0221767769660237,1.18576337759592
5,5.042526,22.5,22.472651,-4.331,-3.719694,116.96254,NaN,1.001682,NaN,29.644939,400,399.675385,25,30.638565,9.337885,36.324982,50.001076,401.154938,399.207977,398.582001,4375.753906,9.775185,9.358869,9.363199,1.754001,1.726372,1.68427,23.503973,36.431034,15.726683,-5.654365,36.599834,41.469986,111.393211,NaN,524.973877,522.946544999267,2.24934857883148,0.0771111170496224,1.02859330736086,-14.0947964928424,619.848042345491,2.33065953160072,0.0247499772224038,1.14748513614975,36.0336499529486,589.217041727517,90.6158093065442,0.0221724213100311,1.18583944317802
5,5.043994,22.5,22.474356,-4.331,-3.730373,117.023407,NaN,1.001223,NaN,29.648085,400,399.644287,25,30.640816,9.35405,36.373898,50.001076,401.160065,399.238983,398.614655,4385.635742,9.811967,9.376459,9.384492,1.729224,1.734353,1.6666,23.507126,36.452774,15.712725,-5.665874,36.539635,41.49226,111.406342,NaN,524.996765,522.930245343923,2.24924607386974,0.0770815360061041,1.0287571005167,-14.0866855480421,619.915861102999,2.33082254512153,0.0247535758933174,1.14746226918056,36.0366885336449,589.183535263627,90.5897317673465,0.0221677606460828,1.18593218950561
5,5.043279,22.5,22.475248,-4.331,-3.73486,117.002853,NaN,1.002014,NaN,29.65266,400,399.657349,25,30.643644,9.353941,36.467495,50.001076,401.160065,399.238983,398.614655,4385.635742,9.811967,9.376459,9.384492,1.729224,1.734353,1.6666,23.507126,36.452774,15.712725,-5.665874,36.539635,41.49226,111.406342,NaN,524.996765,522.928218219206,2.24925900760993,0.0770918674677157,1.02873506275084,-14.0906358163723,619.891216939343,2.33075372250565,0.0247505398766717,1.14748429144721,36.0382781497445,589.190217171682,90.5965050208976,0.0221674166066041,1.18592913786254
5,5.042562,22.5,22.478094,-4.331,-3.724948,117.012192,NaN,1.001471,NaN,29.657228,400,399.652069,25,30.645752,9.342199,36.570026,50.001076,401.097076,399.28064,398.555023,4385.345703,9.817234,9.38899,9.395082,1.739498,1.734851,1.680093,23.46496,36.354099,15.654202,-5.640862,36.581219,41.530987,111.380302,NaN,525.384399,522.941010366704,2.24932700633559,0.0771082919997174,1.02862705824199,-14.094597565207,619.898554378885,2.33075447556946,0.0247478863083994,1.14750599063851,36.0433496325694,589.221261294974,90.626315714309,0.0221671600319374,1.18589870329102
5,5.043426,22.5,22.479155,-4.331,-3.713522,117.011673,NaN,1.001175,NaN,29.657301,400,399.683899,25,30.649004,9.3537,36.628708,49.98724,401.288849,399.397491,398.65274,4385.615234,9.820428,9.383482,9.37922,1.746266,1.74638,1.692191,23.462326,36.41243,15.601494,-5.620722,36.561882,41.491344,111.415649,NaN,525.061829,522.949635956206,2.24933429527136,0.0770983279693778,1.02861792404903,-14.0898236282729,619.896699138989,2.33074299080412,0.0247465217476026,1.14751667539876,36.0452401769546,589.226264758084,90.6318891497397,0.0221664962781289,1.1859013528885
5,5.043024,22.5,22.480431,-4.331,-3.713522,117.011673,NaN,1.001891,NaN,29.657301,400,399.683899,25,30.649004,9.366509,36.51516,49.98724,401.288849,399.397491,398.65274,4385.615234,9.820428,9.383482,9.37922,1.746266,1.74638,1.692191,23.462326,36.41243,15.601494,-5.620722,36.561882,41.491344,111.415649,NaN,525.061829,522.951090952396,2.24935119902216,0.0771051991054574,1.0285905127902,-14.0920447571069,619.895184182038,2.33073101496821,0.0247449394214056,1.14752912067804,36.0475137299456,589.235242524778,90.6410882159935,0.0221659540691217,1.18589823864211
5,5.043024,22.5,22.480431,-4.331,-3.705798,116.987663,NaN,1.001891,NaN,29.662642,400,399.78653,25,30.65432,9.368942,36.456238,49.98724,401.413483,399.539856,398.763733,4384.897949,9.797428,9.377146,9.367615,1.738645,1.725568,1.683903,23.445576,36.409454,15.54546,-5.600512,36.576122,41.507607,111.413467,NaN,525.020874,522.959035607928,2.24938068479082,0.077108446991386,1.02854453330571,-14.0920447571069,619.867631820633,2.33066039498907,0.0247426859481102,1.14754472004264,36.0475137299456,589.245969318206,90.6501335930079,0.022166881529422,1.18587541268648
5,5.043034,22.5,22.481628,-4.331,-3.708139,116.994553,NaN,1.002025,NaN,29.644857,400,399.848877,25,30.665701,9.358473,36.425365,49.98724,401.281952,399.313782,398.584747,4378.895508,9.786099,9.359933,9.350397,1.740022,1.733636,1.684158,23.485619,36.423969,15.529419,-5.617292,36.616783,41.476475,111.451851,NaN,524.627258,522.95659157901,2.24937132794543,0.0771072916939149,1.02855914797056,-14.0919895035009,619.874117014328,2.33066942645035,0.0247418484906045,1.14755191912471,36.0496464334179,589.245218590253,90.6510281645828,0.0221655798444103,1.18589201250207
5,5.043652,22.5,22.482916,-4.331,-3.707947,117.056168,NaN,1.002306,NaN,29.602978,400,399.805054,25,30.670763,9.343146,36.438488,49.98724,401.281952,399.313782,398.584747,4378.895508,9.786099,9.359933,9.350397,1.740022,1.733636,1.684158,23.485619,36.423969,15.529419,-5.617292,36.616783,41.476475,111.451851,NaN,524.627258,522.954552496804,2.24934607579465,0.0770968096341325,1.02860013560679,-14.088574993502,619.943293523349,2.3308385542227,0.0247460337614177,1.1475245031472,36.0519411762447,589.238886684152,90.6473326449593,0.022163701782716,1.1859216309702
5,5.044196,22.5,22.483749,-4.331,-3.719495,117.097313,NaN,1.002364,NaN,29.57538,400,399.748535,25,30.667463,9.32774,36.489063,49.98724,401.227051,399.312775,398.557312,4378.805664,9.79381,9.363683,9.372836,1.748223,1.737618,1.689745,23.483208,36.422646,15.511503,-5.632488,36.63752,41.494511,111.440727,NaN,524.434631,522.940704574537,2.24927911523587,0.0770826585421345,1.0287060271246,-14.0855696058841,619.989519547767,2.33095173089024,0.0247488614883826,1.14750601505292,36.0534252232386,589.216373330506,90.6294124526059,0.0221608949800827,1.18598001077896
5,5.045095,22.5,22.485363,-4.331,-3.742602,117.09166,NaN,1.001706,NaN,29.554569,400,399.687653,25,30.660345,9.323512,36.562141,49.98724,401.121277,399.167175,398.464386,4389.999023,9.790601,9.356641,9.356645,1.742377,1.735854,1.684782,23.503042,36.376202,15.478389,-5.6278,36.564796,41.542252,111.434349,NaN,524.180603,522.913676787685,2.24915307959259,0.0770575864281192,1.02890525192026,-14.0806035259669,619.981117630394,2.33091996572825,0.0247463301020695,1.14752538975897,36.0563005572029,589.174102612692,90.5958325325615,0.0221555737098634,1.18609036422662
5,5.046885,22.5,22.485325,-4.331,-3.762951,117.025879,NaN,1.002075,NaN,29.541723,400,399.637451,25,30.666952,9.334176,36.574223,49.98724,401.121277,399.167175,398.464386,4389.999023,9.790601,9.356641,9.356645,1.742377,1.735854,1.684782,23.503042,36.376202,15.478389,-5.6278,36.564796,41.542252,111.434349,NaN,524.180603,522.886252570762,2.24900009351748,0.0770184726227904,1.02914924386451,-14.0707175762317,619.905675975011,2.33072687003929,0.0247402052248491,1.14756762886435,36.0562328621642,589.118373979934,90.5488012031104,0.0221507947388381,1.18620889535097
5,5.047807,22.5,22.486332,-4.331,-3.771157,116.943085,NaN,1.001214,NaN,29.53018,400,399.723083,25,30.670399,9.334197,36.505432,49.98724,401.384338,399.388855,398.78064,4389.546387,9.825878,9.352129,9.383578,1.734084,1.723892,1.685504,23.497414,36.39843,15.450056,-5.631627,36.571793,41.530403,111.448471,NaN,524.073486,522.874465668221,2.24892998098171,0.07699929182085,1.02926145047278,-14.065626531603,619.809465728593,2.33047387745322,0.0247311875595722,1.14763137436038,36.0580267514293,589.095105208252,90.5304719497668,0.0221477433602136,1.18627129465754
5,5.047602,22.5,22.489752,-4.331,-3.778154,116.905029,NaN,1.002072,NaN,29.540318,400,399.795593,25,30.67013,9.335437,36.510933,49.98724,401.384338,399.388855,398.78064,4389.546387,9.825878,9.352129,9.383578,1.734084,1.723892,1.685504,23.497414,36.39843,15.450056,-5.631627,36.571793,41.530403,111.448471,NaN,524.073486,522.868006851402,2.24891186378672,0.0769998474029336,1.02928935670124,-14.0667584267991,619.761726750978,2.33032981324933,0.0247233788872848,1.14768968541618,36.064118751627,589.096090230476,90.535671115683,0.0221442989835363,1.18631212233311
5,5.04852,22.5,22.489208,-4.331,-3.785703,116.902512,NaN,1.001112,NaN,29.542686,400,399.832947,25,30.673012,9.341326,36.573231,49.990105,401.469666,399.375061,398.789001,4387.244629,9.85601,9.363094,9.381032,1.742501,1.735288,1.689766,23.503157,36.430363,15.456718,-5.673152,36.604229,41.564995,111.438744,NaN,524.126465,522.856908518675,2.24884442426348,0.0769810162053846,1.02939746554962,-14.0616900190701,619.759484509771,2.33032751285497,0.0247238165043393,1.14768601932349,36.0631497786132,589.070359591838,90.5132869818257,0.0221426358263232,1.18636037263195
5,5.050382,22.5,22.490358,-4.331,-3.787917,116.943253,NaN,1.001857,NaN,29.538462,400,399.794769,25,30.671913,9.349894,36.63422,49.990105,401.27594,399.238373,398.626526,4388.76123,9.853187,9.366269,9.379653,1.744008,1.735353,1.695188,23.493618,36.461349,15.444217,-5.690927,36.606224,41.56588,111.447838,NaN,524.073486,522.847878222509,2.24875769704848,0.076948344642365,1.02953827015077,-14.0514118215712,619.804875624239,2.33043658923423,0.0247262154101874,1.14767058153503,36.0651981381765,589.041367273965,90.4903191596966,0.0221389427938117,1.18643693808923
5,5.049809,22.5,22.492744,-4.331,-3.786152,116.988045,NaN,1.00232,NaN,29.50581,400,399.7677,25,30.662273,9.341311,36.543705,49.990105,401.27594,399.238373,398.626526,4388.76123,9.853187,9.366269,9.379653,1.744008,1.735353,1.695188,23.493618,36.461349,15.444217,-5.690927,36.606224,41.56588,111.447838,NaN,524.073486,522.851772926021,2.24878852587701,0.0769588517519839,1.02948842577823,-14.0545744592806,619.853447834674,2.33054597317398,0.0247274628903645,1.14766462745768,36.0694477861057,589.057860368932,90.5072693615136,0.0221379073844018,1.18643155574784
5,5.049809,22.5,22.492744,-4.331,-3.786152,116.988045,NaN,1.00232,NaN,29.50581,400,399.7677,25,30.662273,9.352955,36.352074,49.990105,401.497681,399.402863,398.885956,4391.914551,9.858861,9.363204,9.363634,1.741977,1.740269,1.692248,23.502024,36.47525,15.428175,-5.695608,36.628658,41.538322,111.474335,NaN,524.046997,522.851772926021,2.24878852587701,0.0769588517519839,1.02948842577823,-14.0545744592806,619.853447834674,2.33054597317398,0.0247274628903645,1.14766462745768,36.0694477861057,589.057860368932,90.5072693615136,0.0221379073844018,1.18643155574784
5,5.048166,22.5,22.495855,-4.331,-3.787769,117.013657,NaN,1.001797,NaN,29.504025,400,399.88208,25,30.654341,9.344974,36.268845,49.990105,401.48114,399.447052,398.8573,4394.34668,9.824552,9.357872,9.362905,1.743142,1.730685,1.682438,23.473606,36.432697,15.396309,-5.697628,36.618568,41.569118,111.465874,NaN,523.854431,522.85606520987,2.2488514107791,0.0769861848237503,1.02938562358208,-14.063644419467,619.87914771899,2.33059212813206,0.0247260128521173,1.14767829129663,36.0749882018495,589.087616838951,90.5363246881754,0.0221372708539269,1.18640687836838
5,5.049105,22.5,22.496563,-4.331,-3.786168,116.995338,NaN,1.002467,NaN,29.497395,400,399.907349,25,30.650055,9.326838,36.313576,49.990105,401.48114,399.447052,398.8573,4394.34668,9.824552,9.357872,9.362905,1.743142,1.730685,1.682438,23.473606,36.432697,15.396309,-5.697628,36.618568,41.569118,111.465874,NaN,523.854431,522.854308917279,2.24881805588593,0.0769708458984792,1.02944031175907,-14.0584605196486,619.857282500482,2.33053159896091,0.0247234177147524,1.14769714241897,36.0762490061943,589.07705351427,90.5283255932071,0.0221356277796486,1.18643839086644
5,5.048887,22.5,22.498489,-4.331,-3.782758,117.041855,NaN,1.002264,NaN,29.494888,400,399.895203,25,30.653851,9.332587,36.298401,49.990105,401.455353,399.338715,398.767914,4391.099121,9.835204,9.366354,9.360758,1.724643,1.714569,1.671938,23.457193,36.419888,15.351108,-5.683728,36.590843,41.527718,111.513817,NaN,523.957947,522.858609595321,2.2488402513705,0.0769759961626792,1.02940492253309,-14.0596639577252,619.908382842469,2.33065036408361,0.0247253963422642,1.14768562802008,36.0796786694263,589.089388907261,90.5411828537138,0.0221347079331273,1.18643615188179
5,5.048172,22.5,22.500908,-4.331,-3.77318,117.083099,NaN,1.002308,NaN,29.481674,400,399.900665,25,30.653873,9.332397,36.356018,49.990105,401.546143,399.427185,398.883392,4397.029785,9.864467,9.380071,9.386563,1.732867,1.731643,1.672208,23.45023,36.545235,15.346303,-5.722669,36.615509,41.543076,111.511497,NaN,523.635315,522.871060531459,2.24890690751003,0.0769922155019908,1.02929854739391,-14.0636112931621,619.952846739697,2.33074898399081,0.0247262694976671,1.1476824126497,36.0839859118965,589.118986486101,90.5692192996989,0.0221347715705352,1.18640315859715
5,5.050214,22.5,22.501959,-4.331,-3.767854,117.053635,NaN,1.002972,NaN,29.485954,400,399.942413,25,30.648304,9.319045,36.400593,49.990105,401.546143,399.427185,398.883392,4397.029785,9.864467,9.380071,9.386563,1.732867,1.731643,1.672208,23.45023,36.545235,15.346303,-5.722669,36.615509,41.543076,111.511497,NaN,523.635315,522.869141569938,2.24884143316409,0.0769596393230704,1.02940634902699,-14.0523390585985,619.91778357557,2.33065246961656,0.0247222054872124,1.14771180445827,36.085857200702,589.09749896668,90.552450507035,0.0221318315351509,1.18646234484896
5,5.050386,22.5,22.50325,-4.331,-3.754665,116.994049,NaN,1.002218,NaN,29.494675,400,399.921753,25,30.645367,9.333706,36.355679,49.990105,401.482544,399.366425,398.839966,4383.875,9.835589,9.365547,9.357212,1.717923,1.716283,1.657786,23.451044,36.52224,15.311102,-5.712945,36.651424,41.493595,111.559456,NaN,523.730408,522.882094616174,2.24888460244418,0.0769622502878195,1.02933904529367,-14.051389744787,619.847861646651,2.33046508365137,0.0247150195509821,1.14776325094668,36.0881557151532,589.116057350318,90.5697411779057,0.0221321043310454,1.18643881845014
5,5.05128,22.5,22.503754,-4.331,-3.744383,116.973465,NaN,1.002629,NaN,29.496264,400,399.870636,25,30.641615,9.351549,36.378929,49.988537,401.423248,399.322632,398.810059,4385.996582,9.8516,9.36971,9.375232,1.738457,1.735069,1.674937,23.465551,36.493549,15.323395,-5.745257,36.592949,41.514095,111.562592,NaN,523.490906,522.889438924559,2.24888632616443,0.0769513370076027,1.02933857457886,-14.0464559194967,619.823637284335,2.3303997985165,0.0247124653150111,1.14778163329252,36.089053016711,589.117799752037,90.5718533794384,0.0221317354061867,1.18644141442904
5,5.052498,22.5,22.505629,-4.331,-3.752664,116.931694,NaN,1.002451,NaN,29.504589,400,399.850739,25,30.638748,9.344227,36.420471,49.988537,401.423248,399.322632,398.810059,4385.996582,9.8516,9.36971,9.375232,1.738457,1.735069,1.674937,23.465551,36.493549,15.323395,-5.745257,36.592949,41.514095,111.562592,NaN,523.490906,522.876500889088,2.24880351580561,0.0769271124993225,1.02947152741808,-14.0397350726914,619.773464767272,2.33025930849548,0.0247062277115863,1.14782733384024,36.0923910585945,589.091829930437,90.5523598038766,0.0221275595548531,1.18652055631353
5,5.052413,22.5,22.506611,-4.331,-3.761542,116.872116,NaN,1.003064,NaN,29.514891,400,399.862366,25,30.639563,9.34013,36.491371,49.988537,401.468506,399.326233,398.815918,4394.442871,9.883345,9.388804,9.384756,1.732869,1.729777,1.680635,23.458794,36.44981,15.34798,-5.80335,36.635052,41.577091,111.532539,NaN,523.27417,522.867669095332,2.2487731589436,0.0769248303590709,1.02951897833119,-14.0402040570222,619.703910903997,2.33007476977114,0.0246994244826445,1.14787614684954,36.0941392184026,589.082962001401,90.5461402336366,0.0221257816665727,1.18655188564398
5,5.051969,22.5,22.507172,-4.331,-3.769793,116.768456,NaN,1.00254,NaN,29.503939,400,399.929169,25,30.627403,9.31846,36.534752,49.988537,401.468506,399.326233,398.815918,4394.442871,9.883345,9.388804,9.384756,1.732869,1.729777,1.680635,23.458794,36.44981,15.34798,-5.80335,36.635052,41.577091,111.532539,NaN,523.27417,522.860783878025,2.24876027896686,0.0769289250533821,1.02953811286408,-14.0426539087021,619.584250999116,2.32976437368309,0.0246890052165534,1.14795026879418,36.0951378866367,589.079518849389,90.543954979446,0.0221249062558816,1.18656630840376
5,5.051941,22.5,22.508701,-4.331,-3.769967,116.659691,NaN,1.001833,NaN,29.480215,400,399.972504,25,30.617538,9.326562,36.565826,49.988537,401.542969,399.460663,398.934723,4389.274414,9.871512,9.382689,9.375912,1.742763,1.738312,1.682716,23.442446,36.509136,15.321936,-5.79938,36.63887,41.603134,111.525261,NaN,522.8396,522.860706240289,2.24876079037734,0.0769293288140188,1.0295372405334,-14.0428084093809,619.457569310006,2.32942975522723,0.0246769081196616,1.14803782493724,36.0978596514628,589.083087649002,90.5489155344918,0.0221236394682115,1.18657785465858
5,5.053178,22.5,22.512066,-4.331,-3.771378,116.573784,NaN,1.002277,NaN,29.44733,400,399.966858,25,30.617828,9.332901,36.518909,49.988537,401.608063,399.446533,398.987671,4391.864258,9.857265,9.369475,9.351475,1.742739,1.736844,1.687898,23.448683,36.505692,15.301105,-5.813945,36.698357,41.654564,111.509933,0,519.844543,522.854769068639,2.24870342892242,0.0769076737781352,1.02963041611587,-14.0359834155857,619.354931952489,2.32914512580463,0.0246646870498903,1.14812860852201,36.103849177312,589.069669377506,90.541905421046,0.0221190148528441,1.1866488726127
5,5.053185,22.5,22.511158,-4.331,-3.771378,116.573784,NaN,1.002082,NaN,29.44733,400,399.966858,25,30.617828,9.329502,36.452736,49.988537,401.608063,399.446533,398.987671,4391.864258,9.857265,9.369475,9.351475,1.742739,1.736844,1.687898,23.448683,36.505692,15.301105,-5.813945,36.698357,41.654564,111.509933,0,519.844543,522.854743690671,2.24870313486309,0.0769075546192333,1.02963089549797,-14.035944797597,619.356014112584,2.32915364918641,0.0246658086874951,1.14811968451295,36.1022330510679,589.067553990163,90.5389629768731,0.0221197671529076,1.18664200908939
5,5.053185,22.5,22.511158,-4.331,-3.766818,116.53511,NaN,1.002082,NaN,29.436184,400,400.041595,25,30.615288,9.326705,36.465462,49.988537,401.636658,399.55307,399.039764,4389.348145,9.84412,9.369243,9.367335,1.761596,1.757794,1.701922,23.469118,36.413334,15.301116,-5.826819,36.621784,41.604038,111.548714,0,519.698914,522.859438745097,2.2487205639176,0.0769094701784411,1.02960350349391,-14.035944797597,619.311611227272,2.32903970928735,0.0246621781244242,1.14814579293071,36.1022330510679,589.073892791604,90.5443048050767,0.0221203146657243,1.18662841450533
5,5.053088,22.5,22.512424,-4.331,-3.758092,116.547424,NaN,1.001033,NaN,29.438889,400,400.085083,25,30.613432,9.329901,36.398434,49.988537,401.78894,399.641296,399.115631,4392.871094,9.866757,9.386513,9.376978,1.740957,1.74397,1.689441,23.457182,36.459602,15.305277,-5.853555,36.617676,41.601677,111.564819,0,520.305603,522.868774413642,2.24875798849933,0.076914786940906,1.02954447094391,-14.0364799362342,619.32424028675,2.3290641051472,0.0246617704098711,1.14814992007719,36.1044863588991,589.090304627309,90.5597524596411,0.022120428462402,1.18660912214619
5,5.052896,22.5,22.512733,-4.331,-3.756262,116.65535,NaN,1.002059,NaN,29.426491,400,400.153137,25,30.61865,9.32134,36.37891,49.988537,401.78894,399.641296,399.115631,4392.871094,9.866757,9.386513,9.376978,1.740957,1.74397,1.689441,23.457182,36.459602,15.305277,-5.853555,36.617676,41.601677,111.564819,0,520.305603,522.871354345097,2.24877304730482,0.0769188244009466,1.02952034784496,-14.0375392029235,619.447783567071,2.32937912925244,0.0246715186507872,1.14808030818132,36.1050363223137,589.096465228467,90.5653388602328,0.0221206423362449,1.18659979733515
5,5.055235,22.5,22.514259,-4.331,-3.766373,116.747917,NaN,1.001661,NaN,29.395697,400,400.183075,25,30.618114,9.333054,36.392422,49.979908,401.717773,399.640015,399.04776,4391.530273,9.872071,9.390465,9.399472,1.746566,1.73769,1.692409,23.462463,36.457577,15.289862,-5.858761,36.634632,41.58242,111.578323,0,521.072449,522.852465060373,2.24863616165339,0.0768747740320338,1.0297412173406,-14.0246370064355,619.552238939017,2.32963740694372,0.0246783190938872,1.14803338571255,36.1077522390856,589.050055544256,90.5281783674351,0.0221150629652703,1.1867184963489
5,5.055588,22.5,22.514975,-4.331,-3.783462,116.758972,NaN,1.001822,NaN,29.407085,400,400.169373,25,30.620878,9.346618,36.40398,49.979908,401.743317,399.542297,399.027069,4395.769531,9.866923,9.380141,9.374976,1.731195,1.722683,1.680036,23.479546,36.512943,15.273191,-5.864233,36.675404,41.581474,111.599609,0,521.756226,522.833586702807,2.24855600648734,0.0768615934518251,1.02986821323618,-14.022690214438,619.564078358496,2.32966324012503,0.0246784716162481,1.1480330363832,36.1090265006314,589.022489080132,90.5058645966569,0.0221119451051274,1.18678669309378
5,5.056246,22.5,22.517912,-4.331,-3.798299,116.741035,NaN,1.002346,NaN,29.398134,400,400.167236,25,30.628683,9.345153,36.416599,49.979908,401.743317,399.542297,399.027069,4395.769531,9.866923,9.380141,9.374976,1.731195,1.722683,1.680036,23.479546,36.512943,15.273191,-5.864233,36.675404,41.581474,111.599609,0,521.756226,522.815918765221,2.24847164009436,0.0768441739079899,1.03000271500169,-14.019061627932,619.539990357944,2.32958287262699,0.0246731609101542,1.14807378480249,36.1142531435949,588.998302975169,90.4892385774895,0.0221068338429998,1.18687558864027
5,5.058,22.5,22.518412,-4.331,-3.806657,116.710358,NaN,1.001493,NaN,29.372503,400,400.135651,25,30.632931,9.324759,36.376301,49.979908,401.711426,399.607208,399.060669,4393.875,9.892026,9.392385,9.397667,1.740359,1.732331,1.683439,23.45816,36.572887,15.292557,-5.880555,36.718975,41.593266,111.602058,0,522.354431,522.800945107451,2.24836601742784,0.0768108551552695,1.03017350293254,-14.0093908403674,619.504175325768,2.32948784592183,0.0246696655249409,1.14809918645626,36.1151428850022,588.961001302696,90.4584502532387,0.0221030979508882,1.18696215734821
5,5.059477,22.5,22.520725,-4.331,-3.815676,116.645027,NaN,1.001298,NaN,29.350079,400,400.129639,25,30.638769,9.343243,36.378464,49.979908,401.718201,399.571625,399.009583,4395.630859,9.874271,9.38309,9.392141,1.740904,1.738009,1.686949,23.456661,36.672077,15.30796,-5.879435,36.686935,41.642441,111.575661,NaN,523.046631,522.786292768308,2.2482695026782,0.0767819835202695,1.03032941320362,-14.0012493014224,619.426412254279,2.32927373048615,0.0246606802500827,1.14816570053481,36.1192586341637,588.931020671758,90.4361495732995,0.0220981296634776,1.1870558453241
5,5.061882,22.5,22.52376,-4.331,-3.823945,116.613747,NaN,1.002031,NaN,29.340876,400,400.09314,25,30.648275,9.360617,36.445137,49.979908,401.718201,399.571625,399.009583,4395.630859,9.874271,9.38309,9.392141,1.740904,1.738009,1.686949,23.456661,36.672077,15.30796,-5.879435,36.686935,41.642441,111.575661,NaN,523.046631,522.769041168265,2.24813690580486,0.0767376988202757,1.03054471890668,-13.9879963230677,619.3868811081,2.32915311187374,0.0246539993582207,1.14821657143263,36.1246586238269,588.889518109897,90.4050692000485,0.0220914250122718,1.18718357937932
5,5.062008,22.5,22.525963,-4.331,-3.826153,116.644897,NaN,1.001581,NaN,29.334873,400,399.965088,25,30.662018,9.364285,36.518421,49.979908,401.537964,399.459595,398.889893,4401.121582,9.858295,9.38128,9.374176,1.727646,1.713262,1.672811,23.476639,36.629574,15.338378,-5.869279,36.726261,41.621967,111.608521,NaN,523.957947,522.766308202187,2.24812316834101,0.0767346348832805,1.03056675379767,-13.9873021211993,619.420023487843,2.32922420615626,0.0246542032334186,1.14821722316611,36.1285779418485,588.889390257022,90.4077784315633,0.0220891495732831,1.18721156993128
5,5.064651,22.5,22.526279,-4.331,-3.829772,116.67334,NaN,1.001186,NaN,29.323465,400,399.96521,25,30.657475,9.349605,36.491665,49.979908,401.537964,399.459595,398.889893,4401.121582,9.858295,9.38128,9.374176,1.727646,1.713262,1.672811,23.476639,36.629574,15.338378,-5.869279,36.726261,41.621967,111.608521,NaN,523.957947,522.752980327066,2.24799840054732,0.0766883113030156,1.0307704762468,-13.9727434600766,619.452305620392,2.32930502269505,0.0246564814079506,1.14820119637065,36.12914010802,588.844730226744,90.370566558625,0.0220849683968503,1.18731208729681
5,5.066344,22.5,22.528542,-4.331,-3.836737,116.74971,NaN,1.002243,NaN,29.335855,400,399.988434,25,30.650522,9.354945,36.496681,49.979908,401.658661,399.510986,398.963959,4387.895996,9.839558,9.365899,9.348966,1.73427,1.724787,1.679691,23.46911,36.650558,15.43003,-5.902074,36.6912,41.5415,111.675308,NaN,524.887268,522.739651047891,2.24790070912751,0.0766567136433217,1.03092927312764,-13.9634208217637,619.537298359646,2.32950871677149,0.0246608515462387,1.14817220504729,36.1331658261323,588.814215766927,90.3477618905652,0.0220800083757128,1.18740662788582
5,5.067124,22.5,22.531492,-4.331,-3.843814,116.892532,NaN,1.001901,NaN,29.330818,400,399.94162,25,30.648918,9.362173,36.4519,49.979908,401.442383,399.32251,398.787842,4395.577148,9.841347,9.364631,9.35707,1.733147,1.726875,1.674777,23.492342,36.664738,15.509185,-5.93939,36.671093,41.495346,111.717987,NaN,525.313416,522.729521079277,2.247840894869,0.0766405400744404,1.03102598947268,-13.959126492968,619.697768778867,2.32990155106996,0.0246706012082277,1.14810602997191,36.1384132094361,588.798986649872,90.3387107718237,0.0220756634858639,1.18747676999845
5,5.068507,22.5,22.53289,-4.331,-3.853595,117.0522,NaN,1.002223,NaN,29.329363,400,399.859863,25,30.65206,9.358632,36.346058,49.981224,401.580811,399.439117,398.939697,4398.044434,9.857998,9.376645,9.375138,1.728753,1.721703,1.674697,23.449429,36.731865,15.594999,-5.953883,36.667542,41.536793,111.69809,NaN,526.248718,522.714410300157,2.24774543203948,0.0766130347894054,1.03118078018629,-13.9515135621941,619.879416338273,2.3303583248992,0.0246838380371435,1.14801447343827,36.1408997538678,588.767374060314,90.313878838269,0.0220714985383104,1.18756293620959
5,5.070241,22.5,22.53364,-4.331,-3.858376,117.22802,NaN,1.002036,NaN,29.338938,400,399.911926,25,30.653082,9.346561,36.395332,49.981224,401.580811,399.439117,398.939697,4398.044434,9.857998,9.376645,9.375138,1.728753,1.721703,1.674697,23.449429,36.731865,15.594999,-5.953883,36.667542,41.536793,111.69809,NaN,526.248718,522.703177405797,2.24765439816279,0.0765817062623157,1.03132944628584,-13.9419707468569,620.080360972066,2.33086843971388,0.0246993800039657,1.14790725208993,36.1422336888028,588.73594292646,90.2883726109769,0.0220680147619146,1.18764062842548
5,5.070038,22.5,22.535885,-4.331,-3.858376,117.22802,NaN,1.002027,NaN,29.338938,400,399.911926,25,30.653082,9.334471,36.429348,49.981224,401.574432,399.472717,398.89743,4403.62207,9.87157,9.392153,9.397468,1.711924,1.699259,1.660378,23.451086,36.677383,15.679787,-5.975856,36.715111,41.538807,111.715698,NaN,527.211731,522.703915303714,2.24766291139226,0.0765851381061507,1.0313154477889,-13.943087798466,620.077699325958,2.33084741817746,0.0246966081030684,1.14792909972963,36.1462263998548,588.74399109071,90.298022442944,0.0220664053365252,1.18765143453406
5,5.070038,22.5,22.535885,-4.331,-3.876824,117.346397,NaN,1.002027,NaN,29.333252,400,399.944336,25,30.65234,9.336453,36.401623,49.981224,401.574432,399.472717,398.89743,4403.62207,9.87157,9.392153,9.397468,1.711924,1.699259,1.660378,23.451086,36.677383,15.679787,-5.975856,36.715111,41.538807,111.715698,NaN,527.211731,522.68488855888,2.2475922541757,0.0765774010128698,1.03142794458547,-13.943087798466,620.213583203015,2.33119544822011,0.0247076904466088,1.14785273940308,36.1462263998548,588.71831162838,90.2764008977669,0.0220641882823031,1.18770723774609
5,5.070466,22.5,22.539265,-4.331,-3.881074,117.428238,NaN,1.002213,NaN,29.340073,400,400.021759,25,30.653193,9.331929,36.404701,49.981224,401.556213,399.445587,398.874756,4396.827148,9.884472,9.393651,9.392878,1.716827,1.714391,1.662951,23.449183,36.688972,15.798102,-6.01859,36.705917,41.521946,111.733871,NaN,528.16156,522.67894848952,2.24755802328042,0.076568383677927,1.03148342532657,-13.9407326754898,620.3035216853,2.33140435705017,0.0247111760300842,1.14783311275956,36.1522371297115,588.713328251876,90.2765316648993,0.0220602899639207,1.18776067534618
5,5.070811,22.5,22.540873,-4.331,-3.881865,117.509369,NaN,1.002633,NaN,29.369036,400,399.992737,25,30.65106,9.330503,36.431671,49.981224,401.453278,399.36264,398.81604,4397.297363,9.860665,9.37867,9.370788,1.730882,1.730353,1.675052,23.452293,36.745792,15.852466,-6.043607,36.712528,41.536438,111.731049,NaN,529.037903,522.676877925778,2.24754052377291,0.0765622210576475,1.0315120716374,-13.9388343811133,620.394742335391,2.33162771199848,0.0247167811534713,1.14779699005785,36.1550964326877,588.710515611744,90.2762219349792,0.0220583976490019,1.18778706086254
5,5.070408,22.5,22.541126,-4.331,-3.897622,117.547279,NaN,1.001251,NaN,29.381586,400,399.923645,25,30.649813,9.315983,36.451378,49.981224,401.453278,399.36264,398.81604,4397.297363,9.860665,9.37867,9.370788,1.730882,1.730353,1.675052,23.452293,36.745792,15.852466,-6.043607,36.712528,41.536438,111.731049,NaN,529.037903,522.662089654332,2.24749706095362,0.0765624231996065,1.03158050043076,-13.9410518187503,620.437955681005,2.33173672232121,0.024720014973454,1.14777537399578,36.1555462965227,588.695278412478,90.2637177667386,0.0220568228529331,1.18782340439526
5,5.07339,22.5,22.543488,-4.331,-3.914537,117.577507,NaN,1.002738,NaN,29.370445,400,399.931213,25,30.650421,9.313268,36.503513,49.981224,401.586365,399.496002,398.902618,4398.79834,9.889059,9.400976,9.401173,1.719236,1.715315,1.664129,23.438229,36.731976,15.883296,-6.045252,36.714066,41.578766,111.718231,NaN,530.145447,522.633787455766,2.2473071790668,0.0765049588421948,1.03189014471304,-13.9246470754349,620.469857860437,2.3318034295026,0.0247199254881019,1.14777909371477,36.1597460266671,588.631486425376,90.2130409708395,0.0220488940926018,1.18799219333595
5,5.073551,22.5,22.548279,-4.331,-3.924568,117.573341,NaN,1.001946,NaN,29.366728,400,399.954773,25,30.650557,9.338705,36.636677,49.981224,401.57959,399.47757,398.946686,4398.334473,9.871385,9.380617,9.377651,1.709314,1.700596,1.656156,23.462145,36.776657,15.951407,-6.088116,36.804527,41.642292,111.692451,NaN,530.861694,522.622850178392,2.24726198005017,0.076498034653655,1.03196277462826,-13.9237615834699,620.459411701506,2.3317463869771,0.0247136213174721,1.14782811329819,36.1682635927044,588.625625073648,90.2142429561296,0.0220434774911678,1.18806542537451
5,5.073698,22.5,22.549419,-4.331,-3.91992,117.56366,NaN,1.002279,NaN,29.386654,400,399.988037,25,30.658308,9.368271,36.598473,49.981224,401.57959,399.47757,398.946686,4398.334473,9.871385,9.380617,9.377651,1.709314,1.700596,1.656156,23.462145,36.776657,15.951407,-6.088116,36.804527,41.642292,111.692451,NaN,530.861694,522.62711160203,2.24727363154735,0.0764975025190946,1.03194444625306,-13.9229531096007,620.446951567755,2.33170728630804,0.0247113090809313,1.14784529113506,36.1702901129665,588.632371775924,90.2213815843253,0.0220428915867825,1.18806508261637
5,5.074095,22.5,22.549976,-4.331,-3.921608,117.570045,NaN,1.001998,NaN,29.414352,400,400.026764,25,30.672398,9.367935,36.515026,49.978394,401.700317,399.57428,399.002136,4398.595215,9.854092,9.384591,9.363042,1.715909,1.698889,1.660068,23.480284,36.687786,15.992453,-6.11922,36.754807,41.63821,111.698845,NaN,531.707947,522.623924540441,2.24725051420142,0.0764900943317706,1.03198226714817,-13.9207697698157,620.453621959488,2.3317208356963,0.0247112187526698,1.14784663374453,36.1712802354523,588.625199411315,90.216057923016,0.0220417018878506,1.18808776374949
5,5.077147,22.5,22.552322,-4.331,-3.931711,117.588135,NaN,1.002022,NaN,29.426474,400,400.0112,25,30.687366,9.350226,36.503372,49.978394,401.586548,399.409637,398.866058,4396.724121,9.85126,9.376347,9.364019,1.722106,1.719334,1.667737,23.471451,36.769253,16.012857,-6.128744,36.794594,41.58429,111.750664,NaN,532.365234,522.602385190688,2.24708382871487,0.0764343841069905,1.03225559952535,-13.9039893689256,620.471612914828,2.33175204362245,0.0247100153320188,1.14785787556776,36.17545027886,588.569805337847,90.1724412026904,0.022034518174648,1.18823841195838
5,5.077648,22.5,22.555264,-4.331,-3.931898,117.608803,NaN,1.002088,NaN,29.439417,400,399.963928,25,30.697531,9.34391,36.509293,49.978394,401.586548,399.409637,398.866058,4396.724121,9.85126,9.376347,9.364019,1.722106,1.719334,1.667737,23.471451,36.769253,16.012857,-6.128744,36.794594,41.58429,111.750664,NaN,532.365234,522.60036772594,2.24706211170613,0.0764258619102775,1.03229145483658,-13.9012355262553,620.49185914583,2.3317852537185,0.0247083179368739,1.14787325558567,36.1806792554091,588.568397127422,90.1750249968263,0.0220313839362331,1.18827863120235
5,5.077342,22.5,22.558102,-4.331,-3.936942,117.624352,NaN,1.002582,NaN,29.446732,400,399.962982,25,30.70426,9.350351,36.536152,49.978394,401.62558,399.501373,398.902222,4395.489258,9.859594,9.383724,9.384213,1.728753,1.716538,1.674953,23.47316,36.616276,16.020584,-6.125894,36.802105,41.588722,111.755371,NaN,533.042969,522.596275207143,2.24705559707251,0.0764289047128965,1.03230126773393,-13.9029174892574,620.506353086657,2.33180440072626,0.0247062708178405,1.14789087224172,36.1857228978845,588.572282317735,90.1819300568413,0.0220288136862179,1.18830595531327
5,5.076271,22.5,22.560249,-4.331,-3.948318,117.604904,NaN,1.001945,NaN,29.442339,400,399.949524,25,30.712515,9.349316,36.424877,49.978394,401.411041,399.297058,398.665741,4399.72168,9.877404,9.395166,9.391958,1.72661,1.715702,1.674516,23.466658,36.739849,16.005571,-6.120972,36.792248,41.60886,111.762085,NaN,533.324646,522.588432569012,2.24705687344518,0.0764421897107362,1.03229701055791,-13.9088049711993,620.481490776899,2.33172720267769,0.0247018053839759,1.14792397410751,36.1895381884739,588.577475467905,90.1890503917616,0.0220270641251516,1.18832169312085
5,5.077229,22.5,22.561676,-4.331,-3.95401,117.523842,NaN,1.002933,NaN,29.429218,400,399.865295,25,30.722698,9.346139,36.376099,49.978394,401.411041,399.297058,398.665741,4399.72168,9.877404,9.395166,9.391958,1.72661,1.715702,1.674516,23.466658,36.739849,16.005571,-6.120972,36.792248,41.60886,111.762085,NaN,533.324646,522.579066662393,2.24699488142197,0.0764236542517084,1.03239844720766,-13.9035386259418,620.386747652743,2.33147569566167,0.0246924687702771,1.1479893714078,36.1920738630068,588.558094832077,90.1745694882418,0.0220239318285851,1.18838212509056
5,5.078277,22.5,22.563837,-4.331,-3.963118,117.3927,NaN,1.002524,NaN,29.427195,400,399.890015,25,30.722172,9.33176,36.37495,49.978394,401.640747,399.568665,398.901947,4398.432129,9.866515,9.393591,9.382609,1.717443,1.708088,1.673724,23.469826,36.727112,16.019737,-6.134813,36.841911,41.636322,111.749573,NaN,533.727905,522.56584459616,2.24691601509529,0.0764021771476869,1.03252723602003,-13.8977784016345,620.233633461918,2.33107004981544,0.0246775443176302,1.14809444771097,36.1959135706795,588.534200351141,90.1572319421834,0.0220196595759749,1.18846175276588
5,5.076647,22.5,22.566555,-4.331,-3.963118,117.3927,NaN,1.003178,NaN,29.427195,400,399.890015,25,30.722172,9.330289,36.350121,49.978394,401.700714,399.583344,398.92926,4401.311523,9.873639,9.392756,9.379067,1.720097,1.710501,1.677102,23.476702,36.724159,16.062023,-6.1783,36.849079,41.648746,111.740555,NaN,533.878418,522.571783925671,2.24698435097662,0.0764296455549647,1.03241416444701,-13.9067379224053,620.23041474606,2.33104463488037,0.0246741960766291,1.14812084714725,36.2007425717716,588.565013203509,90.1866408785463,0.0220195370613105,1.18842856782873
5,5.078305,22.5,22.565884,-4.331,-3.980414,117.239395,NaN,1.001364,NaN,29.445313,400,399.994995,25,30.720486,9.333174,36.438465,49.978394,401.700714,399.583344,398.92926,4401.311523,9.873639,9.392756,9.379067,1.720097,1.710501,1.677102,23.476702,36.724159,16.062023,-6.1783,36.849079,41.648746,111.740555,NaN,533.878418,522.547883019045,2.24684849294781,0.0763944547120144,1.03263583850126,-13.8976245149991,620.055190091962,2.3306001161505,0.0246606850382054,1.14821372522302,36.1995504641632,588.514176579738,90.1430067544435,0.0220158385145089,1.18853150666167
5,5.078305,22.5,22.565884,-4.331,-3.998679,117.116432,NaN,1.001364,NaN,29.490458,400,400.025452,25,30.722588,9.334218,36.547104,49.978394,401.491425,399.452332,398.77829,4402.480469,9.841609,9.378548,9.367459,1.717505,1.706622,1.667931,23.472956,36.79401,16.139297,-6.251562,36.832245,41.698792,111.729721,NaN,534.034912,522.529020895774,2.24677841533037,0.0763867969173626,1.03274861102647,-13.8976245149991,619.913997345319,2.33023838760589,0.0246491809263622,1.14829422879705,36.1995504641632,588.488718621306,90.1215875828801,0.0220136424959485,1.188587369943
5,5.077058,22.5,22.568329,-4.331,-4.026643,117.086578,NaN,1.002034,NaN,29.518528,400,399.941986,25,30.729774,9.342932,36.606113,49.978394,401.491425,399.452332,398.77829,4402.480469,9.841609,9.378548,9.367459,1.717505,1.706622,1.667931,23.472956,36.79401,16.139297,-6.251562,36.832245,41.698792,111.729721,NaN,534.034912,522.504688026962,2.24672339934262,0.0763960790935457,1.03283479243543,-13.9044785962788,619.876813129358,2.33012766354524,0.0246433780714431,1.14833774338761,36.2038941547446,588.474115003568,90.1124349689024,0.0220098827943232,1.18865033204397
5,5.074052,22.5,22.570774,-4.331,-4.056352,117.123535,NaN,1.001623,NaN,29.538527,400,399.943451,25,30.732944,9.365557,36.637829,49.985661,401.657562,399.519348,398.91684,4402.234375,9.847954,9.384154,9.368659,1.705796,1.698845,1.651789,23.468328,36.677765,16.16514,-6.273103,36.826996,41.63723,111.774071,NaN,534.077026,522.484972205821,2.2467354932868,0.0764342959877745,1.03280945807716,-13.9210062461445,619.916349885982,2.33021353404258,0.0246438272440872,1.14833726115199,36.2082374891081,588.483889562025,90.1237917260942,0.0220082264177242,1.18865975492198
5,5.071146,22.5,22.571863,-4.331,-4.079091,117.172852,NaN,1.00234,NaN,29.560982,400,400.002045,25,30.732626,9.354566,36.568741,49.985661,401.62677,399.580566,398.923401,4398.83252,9.856497,9.387967,9.39311,1.694006,1.692556,1.647748,23.442572,36.742035,16.195337,-6.290692,36.789661,41.595245,111.823936,NaN,533.425781,522.472094731806,2.24677020412353,0.0764737981136302,1.03274787817141,-13.9369912044164,619.971689636457,2.33034844591354,0.0246471007903749,1.14831548423936,36.2101718902592,588.498896048741,90.1378120662941,0.0220084074901884,1.18864056033779
5,5.070101,22.5,22.573429,-4.331,-4.105723,117.195061,NaN,1.001963,NaN,29.577225,400,400.016052,25,30.733644,9.348274,36.488483,49.985661,401.674469,399.529724,398.955963,4402.614258,9.851237,9.380965,9.366014,1.704869,1.70081,1.651268,23.432634,36.713398,16.229504,-6.310895,36.76749,41.566856,111.844749,NaN,532.910583,522.448404961582,2.24671186003314,0.0764802637224953,1.03284003401015,-13.9427411236114,619.995334820306,2.33039913439646,0.0246472512447529,1.14831619013589,36.2129534672476,588.481146999935,90.1248869853964,0.0220052763682993,1.18869932370486
5,5.070526,22.5,22.574837,-4.331,-4.130368,117.247406,NaN,1.002196,NaN,29.568863,400,400.026978,25,30.737816,9.34827,36.406918,49.985661,401.674469,399.529724,398.955963,4402.614258,9.851237,9.380965,9.366014,1.704869,1.70081,1.651268,23.432634,36.713398,16.229504,-6.310895,36.76749,41.566856,111.844749,NaN,532.910583,522.421395840494,2.24659938581091,0.0764627337208312,1.03302258151054,-13.9404025302317,620.05377306357,2.33053994315227,0.0246504142668199,1.14829567323714,36.2154542751045,588.443387635983,90.0949276734578,0.0220005814660673,1.18880012796295
5,5.069882,22.5,22.57518,-4.331,-4.157541,117.320259,NaN,1.002011,NaN,29.57728,400,400.031342,25,30.739841,9.344128,36.466076,49.985661,401.652832,399.57196,398.94928,4401.410156,9.858655,9.385952,9.391002,1.691606,1.687135,1.648084,23.43301,36.642262,16.240969,-6.2983,36.756863,41.584629,111.846924,NaN,532.190674,522.395677523288,2.2465220859328,0.076462195107671,1.03314649065587,-13.9439462456392,620.137021662969,2.33075099807125,0.0246568042643964,1.14825156692014,36.216063473905,588.416064291557,90.0723840428068,0.0219978747497354,1.1888646018635
5,5.071504,22.5,22.576111,-4.331,-4.185417,117.337555,NaN,1.001477,NaN,29.585691,400,400.022644,25,30.735851,9.343685,36.486977,49.985661,401.652832,399.57196,398.94928,4401.410156,9.858655,9.385952,9.391002,1.691606,1.687135,1.648084,23.43301,36.642262,16.240969,-6.2983,36.756863,41.584629,111.846924,NaN,532.190674,522.360942163992,2.24634685128568,0.0764230958809502,1.03343351773154,-13.9350215843346,620.155778640214,2.33079315503935,0.0246572756387065,1.14824939110591,36.2177169781886,588.354467289297,90.0217695070503,0.021991611580302,1.18901215936901
5,5.072044,22.5,22.579582,-4.331,-4.206717,117.324097,NaN,1.002454,NaN,29.592936,400,399.987671,25,30.733616,9.341536,36.484451,49.985661,401.539734,399.448456,398.833282,4410.833496,9.888817,9.404003,9.401769,1.704614,1.703942,1.656651,23.472422,36.694286,16.273458,-6.310094,36.738766,41.558308,111.855972,NaN,531.983643,522.336952472376,2.24624231274698,0.0764050333832202,1.03360427904031,-13.9320508504526,620.136212353155,2.33072113135461,0.0246517470846343,1.14829188770196,36.2238811992706,588.324135162561,90.0007126901859,0.0219854518186919,1.18912305952439
5,5.070983,22.5,22.580999,-4.331,-4.227344,117.377617,NaN,1.000914,NaN,29.618469,400,399.997131,25,30.721289,9.33903,36.517929,49.985661,401.529205,399.474487,398.84375,4405.313477,9.872277,9.390996,9.384318,1.714769,1.718393,1.665569,23.500189,36.737919,16.329069,-6.360148,36.787251,41.592587,111.857155,NaN,531.614014,522.319515214722,2.24620761936759,0.0764142718849123,1.03365885730369,-13.9378880220261,620.195989589913,2.33086526382535,0.0246550066226396,1.14827093156787,36.2263974728432,588.314651521848,89.994555320195,0.0219831876606121,1.18916195294049
5,5.071372,22.5,22.582867,-4.331,-4.24016,117.464478,NaN,1.001536,NaN,29.629986,400,399.974335,25,30.710768,9.338236,36.536034,49.985661,401.529205,399.474487,398.84375,4405.313477,9.872277,9.390996,9.384318,1.714769,1.718393,1.665569,23.500189,36.737919,16.329069,-6.360148,36.787251,41.592587,111.857155,NaN,531.614014,522.304842913043,2.24614200568851,0.076402319898111,1.03376631543988,-13.9357478005746,620.293516046625,2.33110317280235,0.0246608258296978,1.14823296090853,36.2297144384202,588.294930859118,89.9803687144642,0.0219795808268771,1.18922920765433
5,5.072758,22.5,22.584665,-4.331,-4.238792,117.532097,NaN,1.00197,NaN,29.619493,400,399.91745,25,30.716259,9.32252,36.608692,49.9911,401.481232,399.28775,398.796509,4409.024414,9.858603,9.38298,9.358951,1.744456,1.728944,1.691498,23.465895,36.724892,16.342819,-6.367701,36.762436,41.571598,111.870789,NaN,531.59845,522.301181797933,2.24608901819076,0.0763795101025118,1.03385497497433,-13.9281232519629,620.369029885021,2.33128512535477,0.0246649312746212,1.14820694009416,36.2329069104044,588.279641413894,89.9698194290699,0.0219764280169231,1.18928580589595
5,5.072103,22.5,22.583536,-4.331,-4.230628,117.561035,NaN,1.002264,NaN,29.612362,400,399.942963,25,30.729111,9.326728,36.699905,49.9911,401.470032,399.316589,398.857666,4408.365234,9.851728,9.372147,9.37609,1.714047,1.698954,1.648683,23.479445,36.639614,16.348665,-6.377297,36.754536,41.542896,111.900948,NaN,531.267395,522.312020159013,2.24614792779464,0.0763939905697414,1.03375792212205,-13.9317262849487,620.403591736054,2.33138071552895,0.0246690234162498,1.14817745873115,36.2309023161571,588.298551788939,89.9842718260941,0.0219792104382248,1.1892296676633
