P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.072103,22.5,22.583536,-4.331,-4.223736,117.577972,NaN,1.002264,NaN,29.61463,400,399.918488,25,30.735985,9.332033,36.868671,49.9911,401.470032,399.316589,398.857666,4408.365234,9.851728,9.372147,9.37609,1.714047,1.698954,1.648683,23.479445,36.639614,16.348665,-6.377297,36.754536,41.542896,111.900948,NaN,531.267395,522.319144670011,2.24617442056699,0.0763968866995773,1.03371480273597,-13.9317262849487,620.423038325935,2.33143048675795,0.0246706054660521,1.14816662804976,36.2309023161571,588.308172329938,89.9923616234875,0.021980039979345,1.18920839091809
5,5.073289,22.5,22.586021,-4.331,-4.223736,117.577972,NaN,1.002614,NaN,29.61463,400,399.918488,25,30.735985,9.323707,36.89587,49.9911,401.79071,399.429199,399.112762,4403.776855,9.906457,9.379347,9.372149,1.675038,1.670046,1.621695,23.48,36.632977,16.349081,-6.386618,36.805679,41.528328,111.918915,NaN,531.237305,522.314802825815,2.24612458784226,0.0763768803104275,1.03379795045047,-13.9252025813797,620.420099626275,2.33140727632541,0.0246675481702963,1.14819070412166,36.2353144538902,588.295537731216,89.9849256437353,0.0219764153397862,1.18926779556217
5,5.073585,22.5,22.587788,-4.331,-4.230721,117.577736,NaN,1.001847,NaN,29.613876,400,400.020935,25,30.738438,9.331532,36.755104,49.9911,401.79071,399.429199,399.112762,4403.776855,9.906457,9.379347,9.372149,1.675038,1.670046,1.621695,23.48,36.632977,16.349081,-6.386618,36.805679,41.528328,111.918915,NaN,531.237305,522.306497771496,2.2460852988947,0.0763689539428928,1.03386243870893,-13.9235745879189,620.417739009841,2.33139007975716,0.0246653525961923,1.1482079755746,36.2384515532255,588.285153663221,89.978461424407,0.0219737177469022,1.18931314760274
5,5.071982,22.5,22.587528,-4.331,-4.252536,117.632248,NaN,1.002045,NaN,29.612585,400,400.137207,25,30.739912,9.350087,36.599857,49.9911,401.848694,399.545776,399.195648,4411.430664,9.932283,9.40134,9.398069,1.657244,1.650578,1.601103,23.44582,36.733601,16.363443,-6.432111,36.772152,41.538731,111.922562,NaN,530.977295,522.289814285908,2.24606878728518,0.0763868251037588,1.03388663113071,-13.9323919224037,620.480636512365,2.33155268515813,0.0246707631229365,1.14817065255644,36.2379899656596,588.278586563276,89.9726060906402,0.0219734167411788,1.18932439369686
5,5.072845,22.5,22.589371,-4.331,-4.265658,117.747849,NaN,1.001891,NaN,29.625269,400,400.168274,25,30.739447,9.35617,36.61274,49.9911,401.904572,399.550232,399.24588,4404.216797,9.914694,9.385319,9.380771,1.654859,1.647643,1.600597,23.416494,36.780014,16.368437,-6.463213,36.750347,41.588779,111.899704,NaN,530.864075,522.273085230901,2.24598205927918,0.076366752456866,1.03402951560086,-13.927644707976,620.611185433261,2.33187507104233,0.0246792887220628,1.14811510274777,36.2412618245774,588.251143870612,89.951897697636,0.0219691713882746,1.18940852435027
5,5.07322,22.5,22.59049,-4.331,-4.28232,117.839722,NaN,1.001612,NaN,29.638361,400,400.194,25,30.738968,9.340879,36.673115,49.9911,401.904572,399.550232,399.24588,4404.216797,9.914694,9.385319,9.380771,1.654859,1.647643,1.600597,23.416494,36.780014,16.368437,-6.463213,36.750347,41.588779,111.899704,NaN,530.864075,522.254480947356,2.24590221657838,0.0763534256877272,1.03416049522969,-13.9255820903108,620.715343035941,2.3321344320856,0.0246864867585942,1.1480680057061,36.2432482751582,588.224611825453,89.9310276266136,0.021965743146138,1.1894815321273
5,5.074804,22.5,22.593367,-4.331,-4.295948,117.832039,NaN,1.002168,NaN,29.650959,400,400.243164,25,30.734695,9.335058,36.66777,49.9911,401.833649,399.530273,399.21347,4409.188965,9.938239,9.398857,9.397921,1.666466,1.658926,1.605547,23.427389,36.737442,16.370941,-6.487336,36.804596,41.566811,111.933029,NaN,530.666687,522.234579452408,2.2457832207963,0.0763209973734249,1.03435760343234,-13.9168708813817,620.703127052872,2.33208502448816,0.0246822302668984,1.14810060078863,36.2483551882062,588.187727004034,89.9037131866604,0.0219596309924216,1.18959987727307
5,5.076794,22.5,22.595518,-4.331,-4.312418,117.786621,NaN,1.002056,NaN,29.660774,400,400.265503,25,30.734873,9.335298,36.536526,49.985901,402.028046,399.702667,399.358582,4410.597168,9.937224,9.399724,9.38203,1.656672,1.650036,1.602127,23.47036,36.689148,16.34741,-6.479764,36.824539,41.553761,111.946106,NaN,530.73407,522.210243772243,2.24563622377484,0.0762805567755275,1.03460147862747,-13.9059298261668,620.648442433507,2.33193157367574,0.0246753464313646,1.14814999318554,36.2521730695671,588.13908482058,89.8655879329897,0.0219532461533175,1.18973531025653
5,5.074713,22.5,22.596203,-4.331,-4.336119,117.719933,NaN,1.002686,NaN,29.666418,400,400.333679,25,30.73667,9.324226,36.569679,49.985901,402.028046,399.702667,399.358582,4410.597168,9.937224,9.399724,9.38203,1.656672,1.650036,1.602127,23.47036,36.689148,16.34741,-6.479764,36.824539,41.553761,111.946106,NaN,530.73407,522.193357092428,2.24563246637539,0.0763056467421546,1.03460439637283,-13.9173712795503,620.571064019508,2.33172930258181,0.0246682804171564,1.14819882591151,36.2533888410631,588.139224598043,89.8665851134539,0.0219525604468549,1.18974368618293
5,5.075231,22.5,22.597542,-4.331,-4.359633,117.723297,NaN,1.001962,NaN,29.673819,400,400.378906,25,30.732695,9.328702,36.599155,49.985901,402.033295,399.724854,399.392609,4403.15332,9.908285,9.377821,9.36361,1.672158,1.661027,1.619777,23.435616,36.712086,16.327408,-6.480727,36.822712,41.567379,111.952293,NaN,530.924316,522.167126098544,2.24552017877906,0.0762870352561224,1.03478948021586,-13.9145229509792,620.573344847947,2.33172668749011,0.0246669481963255,1.14820963819451,36.2557652831668,588.101403163808,89.8365166825689,0.0219479363299285,1.18984490640028
5,5.075583,22.5,22.600792,-4.331,-4.376233,117.740746,NaN,1.002633,NaN,29.65778,400,400.37796,25,30.73148,9.33496,36.577732,49.985901,401.977448,399.605896,399.256287,4409.371094,9.904038,9.382516,9.363905,1.675731,1.665097,1.623886,23.447035,36.69265,16.356571,-6.529108,36.812263,41.589294,111.948685,NaN,530.737671,522.148655095792,2.24544146787594,0.0762741277671107,1.03491936896336,-13.9125875342915,620.589541253614,2.33174761460271,0.0246645816740407,1.14822998873132,36.2615329031853,588.079964952867,89.8226746740123,0.0219427793637551,1.18993394583341
5,5.074254,22.5,22.602173,-4.331,-4.384316,117.750534,NaN,1.001908,NaN,29.644644,400,400.340912,25,30.732882,9.352702,36.446426,49.985901,401.977448,399.605896,399.256287,4409.371094,9.904038,9.382516,9.363905,1.675731,1.665097,1.623886,23.447035,36.69265,16.356571,-6.529108,36.812263,41.589294,111.948685,NaN,530.737671,522.145170649643,2.24546622381581,0.0762931170494108,1.03487668493786,-13.9198953706738,620.599149091616,2.33176347999686,0.0246637977750228,1.14823713065184,36.2639835079491,588.091981102185,89.8345469247859,0.0219424093336531,1.18992466803236
5,5.073033,22.5,22.603769,-4.331,-4.393559,117.709435,NaN,1.001466,NaN,29.651653,400,400.337769,25,30.738655,9.352265,36.504398,49.985901,402.058899,399.665222,399.337585,4411.10498,9.911015,9.384415,9.367268,1.660176,1.651647,1.613018,23.473888,36.673855,16.369699,-6.562913,36.81377,41.55022,111.988991,NaN,530.204468,522.140089834423,2.24548198351419,0.0763098080380324,1.03484895858268,-13.9266106343903,620.550071576503,2.33162785423738,0.0246580016618154,1.14827866587741,36.2668154921758,588.101203649025,89.8443475024612,0.0219415797503897,1.18992435200943
5,5.073871,22.5,22.604504,-4.331,-4.414995,117.662766,NaN,1.001415,NaN,29.64801,400,400.347595,25,30.744682,9.358455,36.672287,49.985901,402.163788,399.7677,399.398438,4410.951172,9.954326,9.408265,9.395064,1.656603,1.645648,1.609962,23.458744,36.673126,16.385115,-6.598442,36.812382,41.573017,111.967239,NaN,529.488159,522.114826088061,2.24536418614658,0.0762866683001456,1.03504403881358,-13.922001663333,620.495613167638,2.33148387936206,0.024652743627618,1.14831552017665,36.2681196445291,588.060058398653,89.8107151241463,0.0219372856914742,1.19002548296607
5,5.073871,22.5,22.604504,-4.331,-4.422858,117.720284,NaN,1.001415,NaN,29.643507,400,400.40097,25,30.751041,9.356995,36.721687,49.985901,402.163788,399.7677,399.398438,4410.951172,9.954326,9.408265,9.395064,1.656603,1.645648,1.609962,23.458744,36.673126,16.385115,-6.598442,36.812382,41.573017,111.967239,NaN,529.488159,522.106687340651,2.24533390030243,0.0762833609505568,1.03509393066183,-13.922001663333,620.561660925118,2.33165286795053,0.0246581109667661,1.14827887466951,36.2681196445291,588.049065966588,89.8014780793503,0.0219363382857547,1.19005003160061
5,5.075294,22.5,22.606665,-4.331,-4.428964,117.753799,NaN,1.002052,NaN,29.646971,400,400.446564,25,30.748724,9.340853,36.642612,49.985901,402.116302,399.79361,399.380219,4411.012207,9.944511,9.405775,9.402809,1.666975,1.653933,1.614344,23.442396,36.715923,16.366154,-6.598659,36.793465,41.573925,111.981888,NaN,529.514648,522.095136303405,2.24525052753461,0.0762568217905595,1.03523340529563,-13.9141765478257,620.597592922782,2.33173115995213,0.0246585831355772,1.14827847959415,36.2719538439497,588.023546442342,89.7828116219013,0.0219319403427873,1.1901344971392
5,5.074159,22.5,22.608761,-4.331,-4.445992,117.739975,NaN,1.00271,NaN,29.65147,400,400.43338,25,30.74921,9.328131,36.601833,49.985901,402.116302,399.79361,399.380219,4411.012207,9.944511,9.405775,9.402809,1.666975,1.653933,1.614344,23.442396,36.715923,16.366154,-6.598659,36.793465,41.573925,111.981888,NaN,529.514648,522.081680842221,2.2452326659424,0.0762687771171096,1.03526127264402,-13.9204178078895,620.579243301383,2.33167099662971,0.0246547189063294,1.14830752226244,36.2756724506979,588.021660568834,89.7839205721959,0.0219296459368195,1.19016532825583
5,5.072948,22.5,22.608904,-4.331,-4.463508,117.711136,NaN,1.002484,NaN,29.674633,400,400.355377,25,30.757135,9.323475,36.659607,49.985901,401.978882,399.630249,399.193024,4416.875,9.943368,9.408854,9.398556,1.664244,1.655559,1.614367,23.436132,36.734173,16.366358,-6.626437,36.830734,41.655869,111.933723,NaN,529.291992,522.068000289961,2.24521612819546,0.0762818135597169,1.03528688151339,-13.9270781640252,620.545958046035,2.3315849390677,0.0246518527593026,1.14832725333497,36.2759261438426,588.015972086747,89.7793247963956,0.0219290102907983,1.19017986659767
5,5.074484,22.5,22.609661,-4.331,-4.463508,117.711136,NaN,1.001776,NaN,29.674633,400,400.355377,25,30.757135,9.326954,36.776646,49.990395,402.010925,399.713654,399.304443,4409.890137,9.905145,9.381709,9.365197,1.664043,1.652788,1.615001,23.411652,36.823833,16.381762,-6.64958,36.821815,41.683704,111.914818,NaN,528.747803,522.062350824842,2.24515150133698,0.0762559334909575,1.03539574130473,-13.9186305537009,620.545063670494,2.33157787649393,0.0246509231317968,1.14833457606964,36.2772691006043,587.994177590217,89.7619862119057,0.0219263623011281,1.19023824869266
5,5.073301,22.5,22.612095,-4.331,-4.482156,117.690414,NaN,1.00154,NaN,29.666845,400,400.32193,25,30.764454,9.322712,36.82859,49.990395,401.976746,399.654785,399.252808,4410.729492,9.901658,9.38024,9.368399,1.660221,1.65766,1.61031,23.44352,36.77821,16.418222,-6.672899,36.853302,41.673603,111.917007,NaN,528.208557,522.047394385512,2.245129412941,0.0762680175071605,1.03543062819618,-13.9251365802301,620.518391520091,2.33149428554774,0.0246460013186257,1.14837133938988,36.2815869105691,587.99149798421,89.762863324435,0.0219236566878322,1.19027516347462
5,5.073497,22.5,22.611464,-4.331,-4.49,117.649307,NaN,1.002329,NaN,29.659588,400,400.337311,25,30.766754,9.318511,36.79401,49.990395,401.976746,399.654785,399.252808,4410.729492,9.901658,9.38024,9.368399,1.660221,1.65766,1.61031,23.44352,36.77821,16.418222,-6.672899,36.853302,41.673603,111.917007,NaN,528.208557,522.038551021756,2.24509093307326,0.0762614139881844,1.03549452311354,-13.9240585783763,620.471930779101,2.33137938433761,0.0246429406934363,1.14839150723157,36.2804675778439,587.976150047231,89.749157962909,0.0219229756169922,1.19030152119991
5,5.072511,22.5,22.614168,-4.331,-4.490589,117.611359,NaN,1.0024,NaN,29.659037,400,400.360931,25,30.762896,9.328005,36.782509,49.990395,402.096985,399.807465,399.373169,4417.025879,9.913648,9.391752,9.366943,1.668298,1.664196,1.614748,23.441458,36.674412,16.456356,-6.708144,36.86076,41.673004,111.928497,NaN,527.398376,522.041569398562,2.24513015949583,0.0762777823823443,1.03542832304478,-13.9294819111017,620.425153767091,2.33124263350537,0.0246360809499497,1.14844203054248,36.2852640448247,587.9963135199,89.7695733412883,0.0219219643667412,1.19029071100757
5,5.073628,22.5,22.614466,-4.331,-4.491949,117.515945,NaN,1.001883,NaN,29.659721,400,400.39975,25,30.768118,9.326395,36.731228,49.990395,402.096985,399.807465,399.373169,4417.025879,9.913648,9.391752,9.366943,1.668298,1.664196,1.614748,23.441458,36.674412,16.456356,-6.708144,36.86076,41.673004,111.928497,NaN,527.398376,522.036050748142,2.24507790809373,0.0762583866382494,1.03551624493176,-13.9233380949198,620.315220734933,2.33095939013936,0.0246268113836468,1.14850640947104,36.2857926229818,587.978004101251,89.7545743372406,0.0219200839164946,1.19033550411632
5,5.07351,22.5,22.616901,-4.331,-4.487428,117.394608,NaN,1.001903,NaN,29.669638,400,400.367188,25,30.770151,9.322566,36.679459,49.990395,402.056458,399.781006,399.306152,4417.880371,9.901815,9.393789,9.378752,1.668594,1.667972,1.612743,23.436007,36.761105,16.473217,-6.715523,36.858547,41.692245,111.931999,0,527.003479,522.041166456657,2.24510029912126,0.0762622773151077,1.03547904994076,-13.9239870793813,620.172975156108,2.33057987538294,0.0246124988411255,1.14860888556277,36.290111512037,587.991467450073,89.7690145494994,0.0219187692894268,1.19033627515644
5,5.073693,22.5,22.616829,-4.331,-4.486623,117.335342,NaN,1.002416,NaN,29.667421,400,400.338165,25,30.770727,9.331244,36.583145,49.990395,401.938263,399.676025,399.217957,4411.836426,9.917482,9.390717,9.38537,1.6697,1.668561,1.624671,23.428108,36.719086,16.444057,-6.700977,36.88924,41.683327,111.948204,NaN,526.465454,522.041326639072,2.24509570082427,0.0762595328019614,1.03548690168866,-13.9229806084172,620.10498588703,2.33040622755075,0.0246070540241652,1.14864694196745,36.2899838127706,587.989640829515,89.7673874746403,0.0219186850874342,1.1903394519723
5,5.073751,22.5,22.616615,-4.331,-4.488029,117.334259,NaN,1.00264,NaN,29.657415,400,400.278839,25,30.774046,9.331415,36.483665,49.990395,401.938263,399.676025,399.217957,4411.836426,9.917482,9.390717,9.38537,1.6697,1.668561,1.624671,23.428108,36.719086,16.444057,-6.700977,36.88924,41.683327,111.948204,NaN,526.465454,522.039657311104,2.24508784104726,0.0762579639781481,1.03549997948214,-13.9226616234219,620.103995532153,2.33040503989327,0.0246072152980824,1.14864556889146,36.2896042603563,587.986319332598,89.76432206139,0.0219186163934808,1.19034417394756
5,5.073617,22.5,22.617233,-4.331,-4.491394,117.303886,NaN,1.001826,NaN,29.643909,400,400.247498,25,30.770958,9.323881,36.456123,49.990395,401.8862,399.627441,399.202942,4415.290039,9.936415,9.400374,9.398858,1.674988,1.672005,1.621647,23.422871,36.802261,16.446342,-6.726408,36.873505,41.629177,111.991394,0,526.039307,522.036665938613,2.24508051019034,0.0762588055262254,1.03551192552584,-13.9233985929828,620.068374788173,2.33030992004517,0.0246036216106928,1.14867151193194,36.2907003435624,587.985013408342,89.7640192559911,0.021917875905719,1.19035494938501
5,5.073617,22.5,22.617233,-4.331,-4.495794,117.271996,NaN,1.001826,NaN,29.62476,400,400.283813,25,30.765474,9.341823,36.42609,49.996647,402.0867,399.819946,399.415894,4413.319336,9.929807,9.397449,9.385529,1.68365,1.679609,1.634435,23.410425,36.705505,16.474682,-6.763263,36.879044,41.645157,111.98558,NaN,525.556519,522.032109624413,2.24506355055678,0.0762569538628284,1.03553998487565,-13.9233985929828,620.031743319427,2.33021609855672,0.0246006437663607,1.14869248120189,36.2907003435624,587.978858563242,89.7588486894699,0.0219173456560369,1.19036873949988
5,5.074586,22.5,22.617886,-4.331,-4.515833,117.25209,NaN,1.001949,NaN,29.587036,400,400.398254,25,30.76038,9.340828,36.546459,49.996647,402.0867,399.819946,399.415894,4413.319336,9.929807,9.397449,9.385529,1.68365,1.679609,1.634435,23.410425,36.705505,16.474682,-6.763263,36.879044,41.645157,111.98558,NaN,525.556519,522.0077894597,2.24494551984655,0.0762321986813551,1.03573672499735,-13.9180696489223,620.008102862124,2.33015143151334,0.024597984397429,1.14871195800412,36.2918584780426,587.937457240553,89.7249093420596,0.0219131153249862,1.19046987348177
5,5.07513,22.5,22.620106,-4.331,-4.535044,117.254242,NaN,1.001045,NaN,29.569063,400,400.382904,25,30.761692,9.334412,36.686764,49.996647,401.738708,399.80719,399.100281,4417.111328,9.840236,9.405472,9.399581,1.668639,1.654484,1.619071,23.455332,36.733768,16.478846,-6.781294,36.897316,41.679173,111.977493,0,525.231506,521.985886990406,2.24484854795495,0.07621495379919,1.03589825137875,-13.9150783025893,620.007942003235,2.33013703272719,0.0245954644232236,1.14873217434611,36.2957955912634,587.907133841359,89.7022930337391,0.0219082479189387,1.19056617650567
5,5.075077,22.5,22.619678,-4.331,-4.547802,117.237808,NaN,1.002037,NaN,29.557522,400,400.254791,25,30.770155,9.331745,36.700214,49.996647,401.75293,399.801025,399.089142,4420.816406,9.845475,9.413304,9.399089,1.662761,1.652746,1.6168,23.453442,36.731407,16.477802,-6.787509,36.832237,41.699085,111.969353,0,525.065369,521.972865748881,2.24480157509101,0.0762104765270038,1.03597617016345,-13.9153697281076,619.989571322456,2.33009267260206,0.0245944543213986,1.1487388473295,36.2950365669724,587.889152347947,89.6866395384773,0.0219071333905399,1.19060114316092
5,5.074668,22.5,22.621365,-4.331,-4.547802,117.237808,NaN,1.001958,NaN,29.557522,400,400.254791,25,30.770155,9.328533,36.744801,49.996647,401.75293,399.801025,399.089142,4420.816406,9.845475,9.413304,9.399089,1.662761,1.652746,1.6168,23.453442,36.731407,16.477802,-6.787509,36.832237,41.699085,111.969353,0,525.065369,521.974372618281,2.24481879020967,0.0762173627900667,1.03594706757807,-13.9176187317335,619.987570276535,2.33007691914906,0.0245923870113328,1.14875529285153,36.2980282655762,587.899094375797,89.6971594788712,0.0219062767969041,1.19060024754873
5,5.07628,22.5,22.623549,-4.331,-4.560245,117.242996,NaN,1.002295,NaN,29.542736,400,400.223907,25,30.782639,9.331013,36.782013,49.996647,401.578033,399.663055,398.879608,4409.108887,9.838848,9.410915,9.414812,1.666037,1.659067,1.616149,23.438818,36.777679,16.472589,-6.789114,36.809345,41.642281,112.023941,0,524.771667,521.955541136636,2.2447029466607,0.0761849915663351,1.03614157166593,-13.9087554925979,619.990939522168,2.33007179224952,0.0245901955285997,1.1487731564139,36.3019010851057,587.861846259847,89.6686846452399,0.0219008506168186,1.19071178958105
5,5.075806,22.5,22.62303,-4.331,-4.579863,117.261093,NaN,1.002108,NaN,29.532272,400,400.115845,25,30.788609,9.321445,36.729969,49.996647,401.578033,399.663055,398.879608,4409.108887,9.838848,9.410915,9.414812,1.666037,1.659067,1.616149,23.438818,36.777679,16.472589,-6.789114,36.809345,41.642281,112.023941,0,524.771667,521.936960428262,2.24464721075538,0.0761847107457376,1.03623372415052,-13.9113614570235,620.012344270373,2.33012988887075,0.0245925211094403,1.14875615127938,36.3009807841258,587.840488129786,89.650080059187,0.0218995374559129,1.19075327011792
5,5.075356,22.5,22.624863,-4.331,-4.602057,117.275581,NaN,1.001536,NaN,29.540684,400,400.042328,25,30.792027,9.31676,36.732758,49.996647,401.583282,399.625793,398.889862,4414.626465,9.830966,9.403338,9.397389,1.658461,1.651874,1.60252,23.437481,36.675945,16.493225,-6.821879,36.848255,41.677753,112.005814,0,524.25769,521.91562040905,2.2445805150036,0.0761829408675908,1.03634426718498,-13.9138356463502,620.026813781731,2.33015540453727,0.0245916280518495,1.14876445807091,36.3042310242216,587.820305247157,89.6354890855912,0.0218959383058011,1.1908220637324
5,5.075782,22.5,22.625917,-4.331,-4.624192,117.295425,NaN,1.00126,NaN,29.527811,400,399.985565,25,30.795481,9.324268,36.723896,49.996647,401.468964,399.56488,398.794556,4413.318359,9.842035,9.411555,9.421985,1.649138,1.644815,1.601354,23.427977,36.742329,16.479259,-6.821334,36.85194,41.681004,112.015724,0,523.955505,521.891107465202,2.24447714750182,0.0761664520506391,1.03651714012937,-13.9114934095466,620.04836007707,2.33020395111671,0.0245921893890064,1.14876165057488,36.3060998663362,587.78511408954,89.6072944915771,0.0218918371166773,1.19091484299483
5,5.074553,22.5,22.628052,-4.331,-4.636102,117.341423,NaN,1.001315,NaN,29.511065,400,399.945465,25,30.799419,9.325517,36.644272,49.996647,401.468964,399.56488,398.794556,4413.318359,9.842035,9.411555,9.421985,1.649138,1.644815,1.601354,23.427977,36.742329,16.479259,-6.821334,36.85194,41.681004,112.015724,0,523.955505,521.883297883247,2.24448292822076,0.0761821212077054,1.03650609320419,-13.9182511171705,620.098669723777,2.33031934850198,0.0245938676251757,1.14875218921428,36.3098852221744,587.791884850428,89.6157272491925,0.0218902543918116,1.19092674267129
5,5.072976,22.5,22.627354,-4.331,-4.64055,117.386086,NaN,1.001063,NaN,29.517651,400,399.947479,25,30.796082,9.318667,36.616497,49.996647,401.50351,399.576202,398.828552,4416.481445,9.864648,9.422778,9.427374,1.664372,1.652212,1.611725,23.426628,36.728458,16.464682,-6.838129,36.826111,41.672153,112.028717,0,523.446289,521.884507587718,2.24453218332671,0.0762068030223257,1.03642210149114,-13.9269241536004,620.150802756534,2.33045724341475,0.0245988910480297,1.14871611307219,36.3086476976501,587.808225217376,89.628550081983,0.0218923700828962,1.1908809984694
5,5.07284,22.5,22.627466,-4.331,-4.646342,117.375175,NaN,1.001757,NaN,29.524063,400,399.978821,25,30.789188,9.33424,36.715473,49.994968,401.470459,399.567902,398.790894,4411.764648,9.830328,9.408795,9.396227,1.683353,1.674811,1.632082,23.40766,36.755402,16.47551,-6.864424,36.824303,41.67038,112.032257,0,522.756531,521.879006481071,2.24451555544529,0.0762066538857274,1.03644969444293,-13.9276722103338,620.138136370395,2.33042410417742,0.0245977355597831,1.14872434765519,36.3088462708673,587.802438208829,89.6238347871209,0.0218917579546601,1.19089547550183
5,5.070377,22.5,22.625877,-4.331,-4.644041,117.317238,NaN,1.002112,NaN,29.514347,400,399.957886,25,30.777649,9.339273,36.750668,49.994968,401.470459,399.567902,398.790894,4411.764648,9.830328,9.408795,9.396227,1.683353,1.674811,1.632082,23.40766,36.755402,16.47551,-6.864424,36.824303,41.67038,112.032257,0,522.756531,521.89048083183,2.24462821368832,0.0762491321294402,1.03625896777296,-13.9412223964671,620.073465275329,2.33026850013068,0.0245942746034276,1.14874690722446,36.3060289437402,587.839830341813,89.6531901382052,0.0218965912704442,1.19079097266169
5,5.065315,22.5,22.628656,-4.331,-4.63554,117.26973,NaN,1.001759,NaN,29.498302,400,399.939178,25,30.765272,9.350516,36.65115,49.994968,401.498352,399.51123,398.825623,4413.421387,9.829466,9.402231,9.387594,1.69492,1.6787,1.649133,23.416122,36.559635,16.445744,-6.868,36.866116,41.718281,111.998589,0,521.951172,521.917963441747,2.24487439592543,0.0763381516363311,1.03584317035104,-13.9690868071525,620.015594255255,2.33010277914281,0.0245864359171917,1.14880527835618,36.3109560653443,587.935242160931,89.7368946108023,0.0219019887430293,1.19061171846132
5,5.062489,22.5,22.629276,-4.331,-4.646589,117.248253,NaN,1.000323,NaN,29.490919,400,399.958313,25,30.754456,9.347403,36.590866,49.994968,401.44165,399.489471,398.745575,4421.258789,9.833129,9.414454,9.411832,1.686555,1.676064,1.637264,23.435308,36.554966,16.410124,-6.873112,36.771725,41.702114,112.035423,0,520.368164,521.91694283234,2.24495096187873,0.0763812618386364,1.03571250552932,-13.9846521548042,619.990185817577,2.33003379325465,0.0245836717652766,1.14882551120864,36.3120552527151,587.964385891965,89.7621700844066,0.0219038691609485,1.19055417891818
5,5.062489,22.5,22.629276,-4.331,-4.667637,117.242012,NaN,1.000323,NaN,29.490921,400,399.926544,25,30.750439,9.337485,36.551769,49.994968,401.44165,399.489471,398.745575,4421.258789,9.833129,9.414454,9.411832,1.686555,1.676064,1.637264,23.435308,36.554966,16.410124,-6.873112,36.771725,41.702114,112.035423,0,520.368164,521.895141735105,2.24486976383469,0.076372382236851,1.03584750771548,-13.9846521548042,619.983015984682,2.33001542767501,0.0245830891435819,1.14882963890637,36.3120552527151,587.93491913764,89.7374203195806,0.0219013317045128,1.19062032307322
5,5.059938,22.5,22.629459,-4.331,-4.681941,117.254074,NaN,1.001713,NaN,29.483685,400,399.882141,25,30.751612,9.336527,36.568691,49.994968,401.388458,399.411011,398.700806,4415.669922,9.858323,9.415087,9.419771,1.683219,1.67611,1.63841,23.428913,36.54002,16.390129,-6.889008,36.76963,41.689392,112.044479,0,519.391907,521.889739600814,2.24492222750544,0.0764095082124581,1.03575723024542,-13.9987085438843,619.996656069536,2.33004921423288,0.0245839910804015,1.14882344675214,36.3123796859198,587.954358786766,89.7539831629402,0.0219028199884918,1.19057900457725
5,5.058571,22.5,22.629368,-4.331,-4.681941,117.254074,NaN,1.001767,NaN,29.483685,400,399.882141,25,30.751612,9.342046,36.724602,49.994968,401.603088,399.695526,398.937622,4409.040039,9.825904,9.40581,9.412765,1.696675,1.677427,1.639855,23.428576,36.582088,16.37825,-6.905101,36.72588,41.659252,112.076347,0,518.692505,521.894784360644,2.24497993091185,0.0764326545757262,1.03565966600817,-14.0062431507317,619.996764001606,2.33005006372938,0.024584102512268,1.14882255970593,36.3122183559951,587.975100758411,89.771288306909,0.0219046984337284,1.1905313120513
5,5.058312,22.5,22.629787,-4.331,-4.685134,117.289337,NaN,1.001493,NaN,29.472868,400,399.948273,25,30.760391,9.347199,36.81913,49.994968,401.603088,399.695526,398.937622,4409.040039,9.825904,9.40581,9.412765,1.696675,1.677427,1.639855,23.428576,36.582088,16.37825,-6.905101,36.72588,41.659252,112.076347,0,518.692505,521.892433289429,2.24497854740157,0.0764356934172202,1.03566165852699,-14.0076708781541,620.036777702412,2.33014991363061,0.024586881094984,1.14880336213173,36.3129611787152,587.975516451201,89.7721759456174,0.021904308958031,1.19053570206457
5,5.058726,22.5,22.629377,-4.331,-4.686698,117.335983,NaN,1.001561,NaN,29.48455,400,400.001007,25,30.76515,9.340183,36.749477,49.994968,401.404419,399.46405,398.73764,4413.636719,9.854871,9.412124,9.420588,1.675703,1.663286,1.629951,23.419712,36.509842,16.334723,-6.873317,36.674625,41.617283,112.107323,0,518.296448,521.889285613144,2.24495503604363,0.0764280212799579,1.0357012389089,-14.0053887460423,620.090850028157,2.33029097830372,0.0245917369718081,1.14876866147803,36.3122343117238,587.966085688512,89.7637276301468,0.0219039130204243,1.19055164845883
5,5.057348,22.5,22.629234,-4.331,-4.695797,117.355904,NaN,1.001616,NaN,29.494867,400,399.949066,25,30.762798,9.338092,36.670166,49.994968,401.404419,399.46405,398.73764,4413.636719,9.854871,9.412124,9.420588,1.675703,1.663286,1.629951,23.419712,36.509842,16.334723,-6.873317,36.674625,41.617283,112.107323,0,518.296448,521.884947847513,2.24497811355244,0.0764475226066845,1.03566124091325,-14.0129853827348,620.113903983907,2.33035091652467,0.0245937713195808,1.14875418668943,36.3119807923549,587.974147677527,89.7703155460154,0.0219047523734387,1.19053174749982
5,5.056203,22.5,22.629457,-4.331,-4.710063,117.405472,NaN,1.001753,NaN,29.499464,400,399.909332,25,30.763088,9.317969,36.546337,49.989887,401.428436,399.561432,398.752411,4411.802246,9.848893,9.419042,9.415366,1.685947,1.672938,1.631706,23.429295,36.482029,16.33181,-6.892866,36.697941,41.645374,112.097809,0,518.000366,521.874399615318,2.24497142983303,0.0764609028035754,1.03567101471986,-14.0192987433595,620.170580462095,2.33049463887575,0.0245981238458655,1.14872388184121,36.3123761402124,587.972210496004,89.768974985659,0.0219043592252959,1.19053892521249
5,5.055087,22.5,22.628637,-4.331,-4.716415,117.480728,NaN,1.00251,NaN,29.480734,400,399.967499,25,30.774136,9.315377,36.51878,49.989887,401.536713,399.62851,398.842255,4412.244141,9.828356,9.404082,9.385391,1.687546,1.682977,1.64006,23.412014,36.50032,16.32785,-6.899747,36.662262,41.661106,112.084717,0,517.72467,521.871941230732,2.24499406294097,0.076477140826099,1.03563206889884,-14.0254532561555,620.257997741741,2.33072361029187,0.0246061502232917,1.1486668283724,36.3109223802099,587.978628315312,89.7733119049963,0.0219057441705084,1.19051411571547
5,5.054795,22.5,22.628742,-4.331,-4.725893,117.526237,NaN,1.001789,NaN,29.44326,400,399.99469,25,30.773537,9.317318,36.540085,49.989887,401.536713,399.62851,398.842255,4412.244141,9.828356,9.404082,9.385391,1.687546,1.682977,1.64006,23.412014,36.50032,16.32785,-6.899747,36.662262,41.661106,112.084717,0,517.72467,521.863203452286,2.24496983070143,0.0764780886839352,1.03567204178534,-14.0270637484762,620.310147489145,2.33085644249127,0.0246102671549555,1.14863829409851,36.3111085346318,587.970063961867,89.7662530814555,0.0219049001068552,1.19053465728969
5,5.054028,22.5,22.628021,-4.331,-4.729374,117.50943,NaN,1.001974,NaN,29.417675,400,400.043671,25,30.771311,9.311094,36.569389,49.989887,401.596863,399.717651,398.914581,4412.62793,9.825022,9.406642,9.390565,1.710655,1.703187,1.657182,23.417591,36.559486,16.352007,-6.951588,36.67794,41.671745,112.07692,0,517.535645,521.862430541264,2.24498880602358,0.0764896276207462,1.03563958497384,-14.0312943879479,620.291695591044,2.33081375271473,0.0246095827757522,1.14864219807843,36.3098302610969,587.975371062138,89.7697842494618,0.0219060889737982,1.19051359549208
5,5.053042,22.5,22.627953,-4.331,-4.740317,117.458633,NaN,1.002844,NaN,29.408869,400,400.095734,25,30.776167,9.311116,36.68787,49.989887,401.59021,399.686584,398.911133,4416.556641,9.832833,9.410691,9.404761,1.701696,1.69536,1.654208,23.431408,36.560505,16.363464,-6.980974,36.672596,41.707863,112.065674,0,517.257629,521.85473873618,2.24498824968004,0.0765017330555202,1.03563937595381,-14.0367337160703,620.233427691367,2.33066501869322,0.0246049268331546,1.14867456528661,36.3097097011139,587.975020192618,89.769402136961,0.0219061277865711,1.19051351857127
5,5.053621,22.5,22.629101,-4.331,-4.757623,117.439209,NaN,1.002549,NaN,29.392231,400,400.014679,25,30.779192,9.305961,36.696938,49.989887,401.59021,399.686584,398.911133,4416.556641,9.832833,9.410691,9.404761,1.701696,1.69536,1.654208,23.431408,36.560505,16.363464,-6.980974,36.672596,41.707863,112.065674,0,517.257629,521.834675894364,2.24489699892731,0.0764845948565245,1.03579197728344,-14.0335395293363,620.209756185653,2.33059718449008,0.024601707948045,1.1486983832119,36.3117450005246,587.94441923397,89.7451745569027,0.021902327401264,1.19059676729946
5,5.053476,22.5,22.628057,-4.331,-4.774035,117.437836,NaN,1.001616,NaN,29.394592,400,399.935608,25,30.779081,9.316111,36.655704,49.989887,401.451202,399.53537,398.752655,4418.01123,9.84115,9.410605,9.41793,1.726943,1.725682,1.67318,23.406467,36.47813,16.33535,-6.977211,36.679199,41.717621,112.068748,0,516.79895,521.818211487223,2.24483978462543,0.0764801182471783,1.03588719118452,-14.0343394288923,620.209415401717,2.33060288792048,0.0246028589013982,1.14868913210612,36.3098940868588,587.921370476751,89.7244737745152,0.0219014020529839,1.19063526382509
5,5.051389,22.5,22.627037,-4.331,-4.781241,117.437057,NaN,1.0017,NaN,29.421951,400,399.911957,25,30.784908,9.323818,36.693115,49.989887,401.417175,399.522217,398.720245,4419.09082,9.861554,9.423677,9.426542,1.707689,1.706583,1.660685,23.416918,36.482071,16.304104,-6.982175,36.656799,41.712025,112.064751,0,516.591858,521.818460210655,2.24490019882687,0.0765124927850082,1.03578416765359,-14.0458544138371,620.209728529345,2.33061011467415,0.0246040359833239,1.14867972672207,36.3080856604939,587.941059626428,89.7396995679092,0.0219041330012391,1.19057808186765
5,5.049663,22.5,22.626087,-4.331,-4.77926,117.483139,NaN,1.001643,NaN,29.461029,400,399.911438,25,30.792137,9.335807,36.717548,49.989887,401.417175,399.522217,398.720245,4419.09082,9.861554,9.423677,9.426542,1.707689,1.706583,1.660685,23.416918,36.482071,16.304104,-6.982175,36.656799,41.712025,112.064751,0,516.591858,521.826890357744,2.24498082939463,0.0765426459590018,1.03564790465111,-14.0553803411024,620.26378592192,2.33075449147318,0.0246094999832605,1.14864049456016,36.3064012863113,587.968239451138,89.7613082614801,0.0219074381766542,1.19050502166146
5,5.048011,22.5,22.625271,-4.331,-4.779145,117.528671,NaN,1.002501,NaN,29.474056,400,399.948883,25,30.789795,9.342976,36.690182,49.989887,401.45108,399.591705,398.809784,4416.096191,9.843056,9.411444,9.413542,1.714804,1.709789,1.664933,23.448017,36.475258,16.293066,-6.993116,36.623611,41.679508,112.083664,0,516.583496,521.833113634627,2.24505114421695,0.0765707718545685,1.03552898139836,-14.0645001927988,620.317050775498,2.33089597967873,0.0246147482420792,1.14860303007848,36.3049544547943,587.991970395701,89.780193613088,0.0219103104231159,1.19044145453677
5,5.046886,22.5,22.625988,-4.331,-4.782023,117.564552,NaN,1.001537,NaN,29.490662,400,399.951996,25,30.780338,9.333025,36.720108,49.989506,401.545197,399.629944,398.878632,4415.658203,9.824228,9.401372,9.393488,1.702745,1.697977,1.650488,23.407181,36.480251,16.266401,-7.008796,36.637138,41.652256,112.109261,0,516.804993,521.834290140582,2.24508763021257,0.0765886850853885,1.0354669939075,-14.0707120541055,620.357415159862,2.33099477607807,0.0246172166703288,1.14858677284185,36.3062257537107,588.006783498281,89.7935584453526,0.0219108580536923,1.19041737218576
5,5.04655,22.5,22.624763,-4.331,-4.782023,117.564552,NaN,1.001819,NaN,29.490662,400,399.951996,25,30.780338,9.325043,36.801483,49.989506,401.545197,399.629944,398.878632,4415.658203,9.824228,9.401372,9.393488,1.702745,1.697977,1.650488,23.407181,36.480251,16.266401,-7.008796,36.637138,41.652256,112.109261,0,516.804993,521.835531579153,2.2451018454496,0.0765944003958883,1.03544296313405,-14.0725675357044,620.358864355292,2.33100620359319,0.0246187183655034,1.14857489138566,36.3040537113004,588.009258661238,89.7940636815861,0.0219123151528958,1.19039627326014
5,5.045906,22.5,22.623051,-4.331,-4.785352,117.553772,NaN,1.001668,NaN,29.496016,400,399.928131,25,30.778522,9.324677,36.693047,49.989506,401.513184,399.631348,398.861359,4413.516113,9.826344,9.408328,9.415649,1.706023,1.696409,1.653835,23.422153,36.423336,16.235371,-7.004262,36.638763,41.665871,112.10083,0,516.872375,521.834464061108,2.245116249153,0.0766039482688077,1.03541827110633,-14.0761241399447,620.348508164693,2.33099048506639,0.0246198116226288,1.14856525073883,36.301018022048,588.010734844872,89.7931039853158,0.0219141810005651,1.19037122861335
5,5.045906,22.5,22.623051,-4.331,-4.796375,117.524399,NaN,1.001668,NaN,29.508802,400,399.935181,25,30.770493,9.319846,36.60796,49.989506,401.491211,399.627594,398.865875,4407.787598,9.813049,9.39289,9.394363,1.711,1.701737,1.651699,23.454395,36.390297,16.215378,-7.009284,36.616291,41.691944,112.094086,0,516.932556,521.8230502555,2.24507371732136,0.0765992839872675,1.03548904231309,-14.0761241399447,620.314771078612,2.33090413229291,0.0246170711511513,1.14858425237531,36.301018022048,587.995298485236,89.7801364881901,0.0219128515108591,1.19040580277013
5,5.045006,22.5,22.622562,-4.331,-4.809451,117.523643,NaN,1.001147,NaN,29.52702,400,400.004089,25,30.758963,9.313614,36.636948,49.989506,401.491211,399.627594,398.865875,4407.787598,9.813049,9.39289,9.394363,1.711,1.701737,1.651699,23.454395,36.390297,16.215378,-7.009284,36.616291,41.691944,112.094086,0,516.932556,521.812836447247,2.24506134739933,0.0766090656442274,1.03550863274221,-14.0810951321229,620.314481428328,2.33090647219109,0.0246176001430326,1.14857999627425,36.3001509036419,587.989737561485,89.7748366358906,0.0219128691985178,1.19041205166202
5,5.04567,22.5,22.619879,-4.331,-4.824384,117.577141,NaN,1.002596,NaN,29.525898,400,400.028839,25,30.754036,9.350681,36.69812,49.989506,401.774384,399.8703,399.082123,4417.879883,9.856236,9.427553,9.436374,1.698092,1.688198,1.640322,23.446774,36.432678,16.198084,-7.010127,36.620136,41.719471,112.075279,0,517.077026,521.794917351535,2.24497561308555,0.0765914460123599,1.03565220476551,-14.0774275788625,620.379100856181,2.33108877413529,0.024625881699627,1.14851940437077,36.295393025996,587.952744767584,89.7403131553899,0.0219124078286878,1.19046090194094
5,5.043656,22.5,22.61824,-4.331,-4.833577,117.643272,NaN,1.001934,NaN,29.526863,400,400.168854,25,30.753214,9.354388,36.667343,49.989506,401.710785,399.852783,399.06134,4409.376465,9.849255,9.415012,9.433434,1.702489,1.695118,1.645847,23.436356,36.477077,16.175789,-7.014406,36.599857,41.711208,112.084312,0,517.302124,521.792844083032,2.24502538670558,0.0766218346982136,1.03556705738836,-14.0885528941577,620.456989819885,2.3312984316566,0.0246340618083457,1.1484609958816,36.2924863075938,587.967215700302,89.7503623140076,0.0219153194700083,1.1904076271139
5,5.044117,22.5,22.618307,-4.331,-4.832666,117.684952,NaN,1.001366,NaN,29.538446,400,400.207581,25,30.756796,9.336003,36.664558,49.989506,401.710785,399.852783,399.06134,4409.376465,9.849255,9.415012,9.433434,1.702489,1.695118,1.645847,23.436356,36.477077,16.175789,-7.014406,36.599857,41.711208,112.084312,0,517.302124,521.792082817872,2.24500938562608,0.0766143714484559,1.03559422583064,-14.0860060346324,620.504777937295,2.33142028768748,0.0246378675994971,1.14843495003168,36.2926051332537,587.961555770731,89.7456938497638,0.0219147637960163,1.19042116792201
5,5.041148,22.5,22.615555,-4.331,-4.824576,117.722328,NaN,1.000529,NaN,29.522152,400,400.18222,25,30.761328,9.333977,36.782997,49.989506,401.66275,399.799744,399.019623,4414.460938,9.866625,9.424971,9.433513,1.693457,1.68882,1.64106,23.457499,36.420105,16.162048,-7.031152,36.533184,41.710693,112.098419,0,517.328674,521.81143664374,2.24516631925472,0.0766683723610262,1.03532961321546,-14.1024118185678,620.550952673959,2.33155577580081,0.0246447311279194,1.14838445836012,36.2877241942911,588.012477457678,89.7849357338025,0.0219219472488358,1.19027214238232
5,5.037955,22.5,22.615479,-4.331,-4.817246,117.715851,NaN,1.001356,NaN,29.497005,400,400.153137,25,30.759247,9.327877,36.867081,49.989506,401.66275,399.799744,399.019623,4414.460938,9.866625,9.424971,9.433513,1.693457,1.68882,1.64106,23.457499,36.420105,16.162048,-7.031152,36.533184,41.710693,112.098419,0,517.328674,521.830825757318,2.24532984424957,0.0767259353238612,1.03505415567438,-14.120063619692,620.5436043666,2.33153745506495,0.0246442202574994,1.14838785251941,36.2875893945384,588.071663823984,89.8345659470008,0.0219271233324914,1.1901388510075
5,5.036994,22.5,22.614048,-4.331,-4.818928,117.681862,NaN,1.002146,NaN,29.492218,400,400.185516,25,30.759962,9.317149,36.919743,49.987331,401.720428,399.8172,399.085388,4417.979004,9.851178,9.418367,9.414367,1.702179,1.688545,1.648181,23.403643,36.342884,16.12727,-7.028195,36.545025,41.671906,112.122017,0,517.683716,521.832636011667,2.24536407189899,0.0767416265150536,1.03499620936348,-14.1253779753932,620.506262597296,2.33145093752237,0.0246428060640342,1.14839570234011,36.2850511930708,588.080950102035,89.8405306705419,0.021929378173183,1.19009995576543
5,5.034739,22.5,22.612286,-4.331,-4.826849,117.638313,NaN,1.000676,NaN,29.499746,400,400.201324,25,30.762253,9.315755,36.845852,49.987331,401.693909,399.781433,399.03717,4411.971191,9.844589,9.413655,9.405443,1.701041,1.691527,1.649877,23.411839,36.353428,16.098314,-7.02777,36.537319,41.646759,112.142593,0,517.775208,521.832771075328,2.24542908308593,0.0767767852099909,1.03488568451949,-14.1378512358067,620.458333557154,2.33133940727646,0.0246409058312005,1.14840650832895,36.2819257213599,588.100684749123,89.854850409328,0.0219328700420215,1.19003355781676
5,5.033869,22.5,22.610504,-4.331,-4.828579,117.57901,NaN,1.001625,NaN,29.475399,400,400.197571,25,30.760347,9.323242,36.725826,49.987331,401.697815,399.790009,399.07196,4409.807129,9.827187,9.398566,9.403193,1.709485,1.701391,1.652061,23.442074,36.26495,16.103949,-7.038831,36.545391,41.673973,112.13279,0,517.866699,521.834195649157,2.24545928843752,0.0767909203947993,1.03483455379014,-14.1426646798477,620.392336172567,2.33118174813919,0.0246375593355461,1.14842731086764,36.2787645857103,588.107740840262,89.8584912324262,0.0219352903966329,1.18999521372303
5,5.032086,22.5,22.608305,-4.331,-4.821952,117.526283,NaN,1.001696,NaN,29.491732,400,400.181335,25,30.759754,9.337563,36.60553,49.987331,401.697815,399.790009,399.07196,4409.807129,9.827187,9.398566,9.403193,1.709485,1.701391,1.652061,23.442074,36.26495,16.103949,-7.038831,36.545391,41.673973,112.13279,0,517.866699,521.847640757619,2.24556043415467,0.0768242178688454,1.0346647485883,-14.1525314653908,620.334384151055,2.33104728663234,0.0246353374265194,1.14843995239601,36.2748634630465,588.139634689371,89.8824701807283,0.021940275447957,1.18989624064192
5,5.030612,22.5,22.606318,-4.331,-4.815297,117.497986,NaN,1.000694,NaN,29.489758,400,400.128723,25,30.766035,9.32422,36.576637,49.987331,401.590393,399.641479,398.92157,4406.516602,9.839313,9.405419,9.411022,1.710966,1.702271,1.662016,23.428108,36.320213,16.102068,-7.05301,36.529854,41.607395,112.171501,0,518.006348,521.859970857697,2.24564859401413,0.0768522606778806,1.03451696723626,-14.1606903255284,620.304238149091,2.33098265026684,0.0246351352210329,1.14843894397612,36.2713381906468,588.167280522991,89.9031537179194,0.0219446795012896,1.18980950228152
5,5.028167,22.5,22.605436,-4.331,-4.813227,117.513252,NaN,1.001613,NaN,29.487,400,400.100189,25,30.772751,9.31216,36.60379,49.987331,401.590393,399.641479,398.92157,4406.516602,9.839313,9.405419,9.411022,1.710966,1.702271,1.662016,23.428108,36.320213,16.102068,-7.05301,36.529854,41.607395,112.171501,0,518.006348,521.871142022498,2.24576027040738,0.0768950066851441,1.03432922699634,-14.1742278876283,620.322813870378,2.33103576264976,0.024637643345414,1.14842052608922,36.26977329904,588.205891032482,89.9344738751178,0.0219489040363474,1.18971247188798
5,5.027756,22.5,22.602497,-4.331,-4.802078,117.588982,NaN,1.001878,NaN,29.48489,400,400.105011,25,30.777134,9.302446,36.554028,49.987331,401.590485,399.674713,398.923981,4407.09082,9.853238,9.415551,9.424781,1.699329,1.691541,1.648273,23.421228,36.275303,16.106655,-7.059461,36.505714,41.615124,112.177879,0,518.325378,521.884190786676,2.24582067604594,0.076906777900902,1.03422888199347,-14.1765040219458,620.413257616921,2.33128579090749,0.0246483224245799,1.14834330018773,36.2645584342866,588.221372242725,89.9437148429305,0.0219532303379704,1.18964084639491
5,5.027895,22.5,22.599575,-4.331,-4.78981,117.762344,NaN,1.002291,NaN,29.49188,400,400.124481,25,30.782225,9.303151,36.558941,49.987331,401.641205,399.744263,398.994995,4398.370117,9.850986,9.409446,9.407759,1.696438,1.693106,1.647641,23.407282,36.285645,16.082073,-7.032205,36.464096,41.566929,112.206184,0,518.542053,521.896365161445,2.24586205925108,0.0769095996040996,1.03416071168149,-14.1757342184769,620.615777743394,2.33182241191014,0.0246680929322388,1.1482045388435,36.2593732248599,588.229983019605,89.9472031497069,0.0219569483241234,1.18958471287774
5,5.027895,22.5,22.599575,-4.331,-4.786891,117.91246,NaN,1.002291,NaN,29.505634,400,400.153412,25,30.780195,9.314429,36.5644,49.987331,401.641205,399.744263,398.994995,4398.370117,9.850986,9.409446,9.407759,1.696438,1.693106,1.647641,23.407282,36.285645,16.082073,-7.032205,36.464096,41.566929,112.206184,0,518.542053,521.89938384946,2.24587330783306,0.0769108376432628,1.03414214231354,-14.1757342184769,620.788134507633,2.33226323625878,0.0246820978983107,1.14811000471653,36.2593732248599,588.234067367675,89.9506365862553,0.0219573003058532,1.18957564876724
5,5.026364,22.5,22.597713,-4.331,-4.79093,117.95298,NaN,1.002004,NaN,29.503979,400,400.186279,25,30.780958,9.338518,36.478172,49.987331,401.685974,399.806274,399.054749,4405.612305,9.831239,9.405944,9.39698,1.709357,1.692531,1.656463,23.389856,36.264198,16.081244,-7.028947,36.41888,41.607826,112.188835,0,518.757568,521.900857893668,2.24592268522597,0.0769353666161131,1.03405870736745,-14.1842140322135,620.836850817191,2.3323995569873,0.0246881673138827,1.14806672320344,36.2560687643626,588.247907822045,89.9598821892724,0.0219603899756428,1.18952135908545
5,5.027057,22.5,22.595982,-4.331,-4.79093,117.95298,NaN,1.001507,NaN,29.503979,400,400.186279,25,30.780958,9.342046,36.449421,49.986893,401.618469,399.693756,398.951447,4408.351563,9.860189,9.41426,9.408529,1.698651,1.692337,1.652295,23.403637,36.289642,16.107903,-7.03946,36.484306,41.639126,112.184067,0,518.96582,521.898300060911,2.24589328788906,0.076923486322227,1.03410810069868,-14.180375439058,620.838891742863,2.33241570268816,0.0246902966166076,1.14805004675108,36.2529966025051,588.233432181419,89.9454915495963,0.0219609060877144,1.18953154218443
5,5.026009,22.5,22.593828,-4.331,-4.799314,117.934959,NaN,1.001821,NaN,29.509834,400,400.170593,25,30.786943,9.337943,36.511684,49.986893,401.618469,399.693756,398.951447,4408.351563,9.860189,9.41426,9.408529,1.698651,1.692337,1.652295,23.403637,36.289642,16.107903,-7.03946,36.484306,41.639126,112.184067,0,518.96582,521.893498582456,2.24590543917915,0.0769378967868145,1.03408671721424,-14.1861805681386,620.820742635277,2.33238289544914,0.0246912656162901,1.14804054195388,36.2491734555877,588.233113628935,89.9424593095142,0.0219630736706936,1.18950496140795
5,5.025914,22.5,22.591415,-4.331,-4.798275,117.950363,NaN,1.001759,NaN,29.49814,400,400.121826,25,30.786118,9.329119,36.564457,49.986893,401.538696,399.659943,398.917786,4408.82666,9.830168,9.398348,9.392026,1.71016,1.695089,1.65673,23.402718,36.247124,16.146862,-7.068769,36.450035,41.596249,112.202614,0,519.05365,521.89492366996,2.24591347345406,0.0769399666491381,1.03407333669006,-14.1867068422783,620.841271995083,2.33245062337258,0.0246956718995663,1.14800768253023,36.2448902803937,588.2307308313,89.9373591436645,0.0219653277299094,1.18947967749491
5,5.024899,22.5,22.590576,-4.331,-4.804503,117.975624,NaN,1.002376,NaN,29.504662,400,400.080597,25,30.78298,9.328372,36.652035,49.986893,401.724976,399.79483,399.063873,4406.376953,9.828059,9.396791,9.393096,1.703024,1.693238,1.644342,23.407177,36.282951,16.174978,-7.083332,36.440434,41.563698,112.227867,0,519.293213,521.892230347575,2.24593254131339,0.0769547328370915,1.03404058319618,-14.1923301416811,620.871260616316,2.33253259643619,0.0246990610744147,1.14798387034692,36.2434009394124,588.235811215289,89.9405534555365,0.0219666209908925,1.18945778073285
5,5.02381,22.5,22.588018,-4.331,-4.809046,118.019516,NaN,1.002034,NaN,29.521122,400,400.114044,25,30.783691,9.326339,36.820103,49.986893,401.724976,399.79483,399.063873,4406.376953,9.828059,9.396791,9.393096,1.703024,1.693238,1.644342,23.407177,36.282951,16.174978,-7.083332,36.440434,41.563698,112.227867,0,519.293213,521.891552925268,2.24596125029407,0.0769714902523052,1.03399183118376,-14.1983643832996,620.924661535938,2.33268527504275,0.0247063045708268,1.14793199335498,36.2388598773347,588.240615737655,89.9413097272374,0.021969643302436,1.18941472282062
5,5.023066,22.5,22.585419,-4.331,-4.798774,118.049232,NaN,1.001366,NaN,29.530283,400,400.164642,25,30.786762,9.324437,36.86565,49.986893,401.679474,399.771454,399.033173,4411.11084,9.828605,9.400571,9.400208,1.714644,1.704694,1.657735,23.421221,36.245365,16.159985,-7.058638,36.414894,41.490025,112.277359,0,519.367859,521.904919702509,2.24603240502315,0.0769886203751825,1.03387353510543,-14.202487526732,620.961834938356,2.33279671954311,0.024712277096507,1.14788860091161,36.2342456317189,588.260741404942,89.9548954294738,0.0219740292077972,1.18933720444723
5,5.022091,22.5,22.58342,-4.331,-4.797136,118.020294,NaN,1.002225,NaN,29.530146,400,400.115509,25,30.792831,9.329375,36.738422,49.986893,401.541321,399.581543,398.843719,4406.209473,9.856345,9.411128,9.414996,1.721957,1.707225,1.660994,23.390858,36.17849,16.169157,-7.048275,36.421375,41.574966,112.21978,0,519.755432,521.910211400795,2.24608009960568,0.0770060571075405,1.03379367610472,-14.2078915480176,620.930972504838,2.3327304529716,0.0247120396036101,1.14788727152966,36.2306963482345,588.273666815934,89.9631981687124,0.0219771829884928,1.18928326619971
