P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.020195,22.5,22.581589,-4.331,-4.808627,118.024055,NaN,1.002195,NaN,29.549685,400,400.057587,25,30.796982,9.331614,36.617191,49.986893,401.541321,399.581543,398.843719,4406.209473,9.856345,9.411128,9.414996,1.721957,1.707225,1.660994,23.390858,36.17849,16.169157,-7.048275,36.421375,41.574966,112.21978,0,519.755432,521.905329766175,2.24611632633712,0.0770337522476509,1.0337315379464,-14.2184025924271,620.93744708272,2.33275857253547,0.0247146460354331,1.14786732895856,36.2274451450124,588.28279705158,89.9685258615621,0.0219798385777294,1.18923987229552
5,5.018406,22.5,22.578495,-4.331,-4.810203,118.05204,NaN,1.002208,NaN,29.57732,400,400.041168,25,30.792589,9.340867,36.568535,49.986893,401.58194,399.721191,398.958374,4398.425293,9.84147,9.401449,9.408106,1.730703,1.725262,1.673437,23.370012,36.246803,16.144987,-7.012814,36.43578,41.614319,112.203072,0,520.145508,521.910303240951,2.24618622818994,0.0770638399212404,1.03361410039333,-14.2283232390991,620.973214527134,2.33286955534761,0.0247210694506102,1.1478202849918,36.2219508505165,588.30137881859,89.9801813399408,0.0219845988856121,1.18915959717697
5,5.01793,22.5,22.576355,-4.331,-4.816813,118.107956,NaN,1.002497,NaN,29.595505,400,400.065857,25,30.790913,9.333418,36.550873,49.988197,401.704956,399.781006,399.065277,4404.179688,9.856897,9.405881,9.406406,1.728898,1.719148,1.670245,23.396946,36.222687,16.148947,-7.008635,36.474674,41.604504,112.215027,0,520.226135,521.905227786246,2.24618098444584,0.0770692194412253,1.03362211295863,-14.2309632861452,621.039914732811,2.33305356821856,0.0247289241356914,1.1477653048464,36.2181503263058,588.294769801436,89.9718777452149,0.0219862135531799,1.18914711698239
5,5.018399,22.5,22.573744,-4.331,-4.824956,118.102058,NaN,1.002583,NaN,29.577591,400,400.116486,25,30.796238,9.334807,36.575623,49.988197,401.704956,399.781006,399.065277,4404.179688,9.856897,9.405881,9.406406,1.728898,1.719148,1.670245,23.396946,36.222687,16.148947,-7.008635,36.474674,41.604504,112.215027,0,520.226135,521.895079482633,2.24612969452262,0.0770576941491541,1.03370719683355,-14.2283620619307,621.036219511515,2.33306062716772,0.0247315929838364,1.14774384341728,36.2135129622134,588.270405244837,89.9480381717522,0.0219867778039781,1.18916794652722
5,5.017668,22.5,22.571936,-4.331,-4.831782,118.077713,NaN,1.00219,NaN,29.565086,400,400.175568,25,30.80994,9.324111,36.5751,49.988197,401.707458,399.782379,399.072113,4407.166992,9.834692,9.398587,9.392552,1.727703,1.711116,1.673894,23.426611,36.23629,16.191231,-7.030376,36.421501,41.57349,112.238571,0,520.264648,521.890722062457,2.24613444945353,0.0770673675841477,1.03369842388976,-14.232416503145,621.010406719106,2.33300607924199,0.0247315507854028,1.14774142686709,36.210301558333,588.268156381982,89.9438265786156,0.0219884301164304,1.18915002393736
5,5.018626,22.5,22.568972,-4.331,-4.829567,118.010223,NaN,1.003494,NaN,29.573751,400,400.160522,25,30.821955,9.334268,36.456264,49.988197,401.673706,399.719391,399.022339,4397.40332,9.82338,9.385105,9.387814,1.722715,1.710835,1.662851,23.420753,36.145451,16.214365,-7.03744,36.382042,41.578274,112.235291,0,520.619812,521.889474931115,2.24610228836734,0.0770518319667983,1.03375265113434,-14.227103114107,620.936436708957,2.33283572904275,0.0247289072809702,1.1477545031295,36.2050364240269,588.249961610087,89.9247214455241,0.0219898876192985,1.18915274498449
5,5.017453,22.5,22.568138,-4.331,-4.814368,117.930084,NaN,1.002109,NaN,29.595322,400,400.15271,25,30.832012,9.332772,36.523582,49.988197,401.673706,399.719391,399.022339,4397.40332,9.82338,9.385105,9.387814,1.722715,1.710835,1.662851,23.420753,36.145451,16.214365,-7.03744,36.382042,41.578274,112.235291,0,520.619812,521.90951540393,2.24621066397869,0.0770784637441845,1.03357263242932,-14.2336090719697,620.845438152606,2.33260834000611,0.0247224545528365,1.14779608476933,36.2035548445043,588.287477580321,89.9552007239563,0.0219939767310184,1.18905919593721
5,5.016715,22.5,22.564947,-4.331,-4.793806,117.846466,NaN,1.002063,NaN,29.585609,400,400.075684,25,30.834217,9.323852,36.672821,49.988197,401.545258,399.614746,398.881958,4404.163574,9.839816,9.398848,9.408531,1.733905,1.730778,1.679806,23.41283,36.206615,16.211439,-7.027864,36.364792,41.616478,112.221336,0,520.829224,521.933488890448,2.24632120290107,0.0770998971568782,1.03338985740998,-14.2377029316347,620.753224436953,2.33239269513445,0.0247185814891993,1.14781737746997,36.1978857324851,588.320596897608,89.978960647213,0.0220000954155852,1.1889456322051
5,5.016715,22.5,22.564947,-4.331,-4.779955,117.800095,NaN,1.002063,NaN,29.55105,400,400.073822,25,30.831699,9.312256,36.695869,49.988197,401.52829,399.523193,398.801941,4410.325684,9.868445,9.417492,9.412909,1.753731,1.745925,1.701634,23.412872,36.179008,16.195404,-6.999995,36.353733,41.586006,112.243225,0,521.064026,521.947801766509,2.24637453689158,0.0771057803785307,1.03330224537015,-14.2377029316347,620.699998325632,2.33225655766918,0.0247142504336715,1.14784636481615,36.1978857324851,588.339964449031,89.9952506263971,0.0220017666424458,1.18890288971965
5,5.017622,22.5,22.562742,-4.331,-4.779955,117.800095,NaN,1.001689,NaN,29.55105,400,400.073822,25,30.831699,9.320206,36.596951,49.988197,401.52829,399.523193,398.801941,4410.325684,9.868445,9.417492,9.412909,1.753731,1.745925,1.701634,23.412872,36.179008,16.195404,-6.999995,36.353733,41.586006,112.243225,0,521.064026,521.944456691164,2.24633601596887,0.0770901724224272,1.03336674186496,-14.2326716541137,620.702600815735,2.33227715436992,0.0247169697032546,1.1478250858392,36.1939679877479,588.321124659225,89.9765752556789,0.0220023949254438,1.18891655538957
5,5.015965,22.5,22.559984,-4.331,-4.780067,117.811386,NaN,1.001559,NaN,29.52371,400,400.051453,25,30.82164,9.32362,36.546635,49.988197,401.719269,399.759735,399.026062,4399.416992,9.841359,9.405917,9.405172,1.757594,1.749513,1.704643,23.405563,36.174736,16.201237,-6.992208,36.329296,41.56472,112.258743,0,521.36499,521.95045195448,2.24640596217823,0.0771186432612562,1.03324962937964,-14.2418638308228,620.718815694416,2.33233606751816,0.024721426487733,1.14779141300941,36.1890672895071,588.340455552508,89.989296315909,0.022006883214635,1.1888389959475
5,5.015695,22.5,22.55891,-4.331,-4.783758,117.871353,NaN,1.002579,NaN,29.521168,400,400.088593,25,30.815279,9.322416,36.525562,49.988197,401.599335,399.658325,398.909027,4402.989746,9.858005,9.414054,9.413318,1.759639,1.750273,1.704117,23.415485,36.229977,16.207479,-6.986632,36.359161,41.559059,112.260551,0,521.557556,521.947633957931,2.24640322060193,0.0771217240407285,1.03325376137373,-14.2433618712049,620.78891101352,2.33252213498187,0.0247283532523212,1.14774366886186,36.1871587730838,588.337096401383,89.9850927559715,0.022007691642656,1.18883281172782
5,5.014757,22.5,22.556166,-4.331,-4.77913,117.934525,NaN,1.00143,NaN,29.511702,400,400.09964,25,30.817043,9.324488,36.400829,49.988197,401.599335,399.658325,398.909027,4402.989746,9.858005,9.414054,9.413318,1.759639,1.750273,1.704117,23.415485,36.229977,16.207479,-6.986632,36.359161,41.559059,112.260551,0,521.557556,521.955874736806,2.2464608862487,0.0771398437890429,1.03315784009874,-14.2485666546145,620.864650004374,2.33273316964535,0.0247376403658186,1.14767804284124,36.1822823256359,588.35199760941,89.9941068372728,0.0220117845980688,1.18876523092627
5,5.013951,22.5,22.553692,-4.331,-4.780679,117.956032,NaN,1.001791,NaN,29.490652,400,400.096954,25,30.833624,9.316678,36.257313,49.985977,401.765289,399.848419,399.129333,4400.541504,9.85354,9.405438,9.403526,1.752898,1.748451,1.696304,23.392033,36.132694,16.206242,-6.974854,36.329704,41.536007,112.290993,NaN,521.945129,521.957246489227,2.24648916718232,0.077153070967653,1.03311033824255,-14.2530395909528,620.892249069488,2.33281938849151,0.0247427035846285,1.14764093351488,36.1778853185805,588.356821596185,89.9949908240298,0.0220147322817487,1.18872329350831
5,5.013781,22.5,22.553267,-4.331,-4.778796,117.939041,NaN,1.00167,NaN,29.478828,400,400.160492,25,30.844387,9.303887,36.270725,49.985977,401.575409,399.711578,398.914612,4401.038086,9.83861,9.407839,9.401995,1.76401,1.75723,1.706258,23.411657,36.159622,16.205614,-6.95968,36.295799,41.486618,112.325737,NaN,521.981262,521.959818658006,2.24650363898947,0.0771568002620093,1.03308636966073,-14.2539830845919,620.873250424309,2.33277349941992,0.0247416413541519,1.1476473392019,36.1771299350269,588.361141339611,89.9980795273856,0.0220155400958243,1.18870839868805
5,5.012343,22.5,22.550617,-4.331,-4.769772,117.895271,NaN,1.003237,NaN,29.466721,400,400.147461,25,30.832367,9.305938,36.369698,49.985977,401.575409,399.711578,398.914612,4401.038086,9.83861,9.407839,9.401995,1.76401,1.75723,1.706258,23.411657,36.159622,16.205614,-6.95968,36.295799,41.486618,112.325737,NaN,521.981262,521.974442067058,2.24659947707404,0.077185420834739,1.03292729450296,-14.2619649113715,620.826142345097,2.33266980456386,0.0247408249668441,1.14764890922124,36.1724196533195,588.39011095266,90.0190516944539,0.0220207533339497,1.18861109055313
5,5.012454,22.5,22.548716,-4.331,-4.757716,117.865944,NaN,1.001244,NaN,29.483786,400,400.150116,25,30.815092,9.313438,36.407242,49.985977,401.6745,399.729095,399.012848,4398.808594,9.82089,9.389753,9.390913,1.766616,1.766653,1.708899,23.441114,36.177559,16.20207,-6.942039,36.313751,41.452557,112.351173,NaN,522.040283,521.986485497386,2.24664115824846,0.07718862998636,1.03285920342445,-14.2613487273571,620.794727255412,2.33260149304133,0.0247404326643546,1.14764878177886,36.1690404346381,588.401061986584,90.0258267963772,0.022023645007287,1.18856295426762
5,5.012094,22.5,22.546276,-4.331,-4.739464,117.865463,NaN,1.001299,NaN,29.491507,400,400.155182,25,30.817387,9.328089,36.410053,49.985977,401.6745,399.729095,399.012848,4398.808594,9.82089,9.389753,9.390913,1.766616,1.766653,1.708899,23.441114,36.177559,16.20207,-6.942039,36.313751,41.452557,112.351173,NaN,522.040283,522.006662474848,2.24672668693288,0.0772025928056939,1.03271877544597,-14.2633472000266,620.79705324775,2.33262288098056,0.0247434016135665,1.14762556605377,36.1647027731925,588.426750383453,90.0443111363298,0.0220283616471345,1.18847562906568
5,5.009503,22.5,22.54368,-4.331,-4.724589,117.889671,NaN,1.002204,NaN,29.513311,400,400.135254,25,30.826397,9.336267,36.400574,49.985977,401.669556,399.723145,398.982117,4399.124512,9.843424,9.404639,9.407275,1.767899,1.7766,1.721765,23.403189,36.133408,16.221033,-6.951753,36.324055,41.515888,112.30809,NaN,522.29187,522.031565430898,2.24689401088921,0.0772536194866802,1.03244169177394,-14.2777338967356,620.827896146127,2.3327181862698,0.0247488711408628,1.14758555424338,36.1600873956808,588.481805566046,90.0873096417664,0.0220357747605872,1.188321976748
5,5.010119,22.5,22.541708,-4.331,-4.718989,117.907333,NaN,1.002191,NaN,29.540203,400,400.135437,25,30.831146,9.340721,36.383644,49.985977,401.639954,399.756714,398.974701,4397.955078,9.850628,9.411717,9.415762,1.771601,1.762984,1.719304,23.415785,36.092461,16.225826,-6.946774,36.36713,41.563789,112.278351,NaN,522.342407,522.035078820757,2.24688937211117,0.0772453661874332,1.03245017980877,-14.2743130000667,620.850489837834,2.33278844500236,0.0247529586539695,1.14755564056668,36.1565811466477,588.47577500352,90.0797065465447,0.0220372747809564,1.18831027857091
5,5.00964,22.5,22.539421,-4.331,-4.717378,117.849739,NaN,1.001228,NaN,29.574739,400,400.07373,25,30.82552,9.339852,36.35923,49.985977,401.639954,399.756714,398.974701,4397.955078,9.850628,9.411717,9.415762,1.771601,1.762984,1.719304,23.415785,36.092461,16.225826,-6.946774,36.36713,41.563789,112.278351,NaN,522.342407,522.038505777358,2.24691592344977,0.0772543189332148,1.03240615203211,-14.2769730525659,620.787094264308,2.33264079627874,0.0247504027166502,1.14756925510768,36.1525145315399,588.48037901275,90.0806488703486,0.0220400163521761,1.18827128183678
5,5.009266,22.5,22.538345,-4.331,-4.71142,117.813354,NaN,1.001373,NaN,29.594311,400,399.897339,25,30.812845,9.336852,36.346123,49.985977,401.256165,399.331848,398.838715,4396.556152,9.865706,9.356484,9.425632,1.764828,1.751594,1.706092,23.406488,36.005154,16.231462,-6.941656,36.287884,41.624264,112.24836,NaN,522.454346,522.046033624526,2.24695473099522,0.0772633077596269,1.03234231206008,-14.2790501392539,620.746609172105,2.33254406010114,0.0247483315979864,1.14758146953851,36.1506011406514,588.492103648018,90.0891365143011,0.022042131922553,1.1882319891156
5,5.008196,22.5,22.534317,-4.331,-4.710989,117.8312,NaN,1.002093,NaN,29.604288,400,399.854645,25,30.804901,9.329783,36.356087,49.985977,401.243866,399.291748,398.86554,4397.900879,9.862979,9.342178,9.403218,1.763936,1.757849,1.706247,23.384937,36.104675,16.23999,-6.947149,36.323669,41.629551,112.247108,NaN,522.732483,522.050417570943,2.2470018632238,0.0772819692762266,1.0322638782763,-14.2849932627533,620.771840878467,2.33263409633967,0.024754979715545,1.14753155547289,36.1434377585441,588.500344413966,90.0909081202359,0.0220469738707943,1.18816304163294
5,5.009005,22.5,22.53083,-4.331,-4.710989,117.8312,NaN,1.001711,NaN,29.604288,400,399.854645,25,30.804901,9.33054,36.408871,49.985977,401.243866,399.291748,398.86554,4397.900879,9.862979,9.342178,9.403218,1.763936,1.757849,1.706247,23.384937,36.104675,16.23999,-6.947149,36.323669,41.629551,112.247108,NaN,522.732483,522.047439409967,2.24696748034081,0.0772679975391699,1.03232113583997,-14.2804997273544,620.775954596009,2.33266669773025,0.0247592921861267,1.14749794393407,36.1372357063065,588.480167413035,90.069455695159,0.0220488074854088,1.18816317229929
5,5.00955,22.5,22.529602,-4.331,-4.719781,117.868454,NaN,1.001186,NaN,29.635468,400,399.806946,25,30.804049,9.343082,36.460442,49.987514,401.301056,399.353027,398.92334,4397.306641,9.839799,9.334391,9.391662,1.762494,1.748303,1.700503,23.372093,36.095833,16.232492,-6.934788,36.321056,41.619785,112.250679,NaN,522.913025,522.03635627874,2.2469105060238,0.077254851419425,1.03241485305953,-14.2774728754069,620.820151300127,2.33278750968236,0.0247642943908757,1.14746306387832,36.135051386439,588.456766291151,90.0481860535529,0.0220480454298079,1.18819893730055
5,5.00955,22.5,22.529602,-4.331,-4.721034,117.907906,NaN,1.001186,NaN,29.675243,400,399.831543,25,30.800434,9.332281,36.471375,49.987514,401.484314,399.451691,399.036591,4395.183105,9.850696,9.340717,9.397071,1.765725,1.758826,1.695487,23.381451,36.072556,16.221663,-6.911122,36.286919,41.641727,112.237564,NaN,523.170654,522.035062658004,2.24690568680575,0.0772543189241666,1.03242271403747,-14.2774728754069,620.865420532653,2.3329032764665,0.0247679827140703,1.14743872852042,36.135051386439,588.455015963406,90.046712962757,0.0220478942002691,1.18820277488601
5,5.007754,22.5,22.527447,-4.331,-4.718798,117.898392,NaN,1.002049,NaN,29.68848,400,399.91507,25,30.80261,9.327497,36.47551,49.987514,401.484314,399.451691,399.036591,4395.183105,9.850696,9.340717,9.397071,1.765725,1.758826,1.695487,23.381451,36.072556,16.221663,-6.911122,36.286919,41.641727,112.237564,NaN,523.170654,522.043983743619,2.24699062077143,0.0772862853532351,1.03228152786135,-14.2874485565586,620.857044629058,2.33289550715982,0.0247697598278027,1.14742384216337,36.1312179362383,588.481112714094,90.0659134188202,0.0220523600295271,1.18811834547669
5,5.006163,22.5,22.52623,-4.331,-4.724702,117.862411,NaN,1.001618,NaN,29.676144,400,399.984985,25,30.809153,9.329597,36.585945,49.987514,401.515228,399.567444,399.108459,4396.717773,9.843153,9.344864,9.394954,1.759153,1.745549,1.700282,23.380545,36.077091,16.217079,-6.908264,36.31353,41.530403,112.31813,NaN,523.111694,522.043746942329,2.24703555432066,0.0773112694229517,1.03220590033911,-14.2962878778658,620.817194084688,2.33280130431127,0.0247679016784081,1.14743431376031,36.1290529370743,588.494749597407,90.0758308736029,0.0220547872384993,1.1880731044273
5,5.005686,22.5,22.522175,-4.331,-4.723383,117.80191,NaN,1.001682,NaN,29.678871,400,400.054016,25,30.810646,9.329446,36.611149,49.987514,401.42572,399.377686,398.947632,4398.488281,9.848358,9.342372,9.391494,1.766453,1.757036,1.703476,23.392109,36.071735,16.23208,-6.909997,36.265507,41.498791,112.336426,NaN,523.055054,522.046864528499,2.24706090784395,0.0773200765676565,1.03216387586648,-14.2989384268508,620.752556720401,2.33266167106107,0.0247672623542169,1.14743265700431,36.121838599095,588.495014523989,90.0708544867771,0.0220589725104103,1.1880212819499
5,5.006525,22.5,22.521975,-4.331,-4.712512,117.752777,NaN,1.000792,NaN,29.681234,400,400.015625,25,30.809292,9.32627,36.5,49.987514,401.42572,399.377686,398.947632,4398.488281,9.848358,9.342372,9.391494,1.766453,1.757036,1.703476,23.392109,36.071735,16.23208,-6.909997,36.265507,41.498791,112.336426,NaN,523.055054,522.054996581339,2.24706703719015,0.0773101947327251,1.03215517463443,-14.294276479256,620.696415244138,2.33251932702832,0.0247629140672515,1.14746122409044,36.1214827493382,588.49679965116,90.0721006481825,0.02205933212116,1.1880148479025
5,5.006413,22.5,22.521305,-4.331,-4.699079,117.783867,NaN,1.001602,NaN,29.686251,400,399.976074,25,30.80735,9.321444,36.495224,49.987514,401.42099,399.448853,398.966125,4394.759766,9.856356,9.351396,9.415072,1.772385,1.766778,1.710805,23.387306,36.100914,16.192497,-6.867285,36.19035,41.53233,112.333984,NaN,523.040649,522.069273114497,2.24712344537447,0.0773178411881494,1.03206319294366,-14.2948987785242,620.732880182278,2.33261685169388,0.0247666515733611,1.1474354533488,36.1202906352246,588.515810724565,90.0872443290374,0.0220616630298384,1.18796479317516
5,5.005975,22.5,22.518023,-4.331,-4.680021,117.936775,NaN,1.001224,NaN,29.676632,400,399.939148,25,30.808353,9.316422,36.642933,49.987514,401.42099,399.448853,398.966125,4394.759766,9.856356,9.351396,9.415072,1.772385,1.766778,1.710805,23.387306,36.100914,16.192497,-6.867285,36.19035,41.53233,112.333984,NaN,523.040649,522.09055225288,2.24721532484162,0.0773335145662165,1.03191312740023,-14.2973325155798,620.912193232817,2.33309623669263,0.0247850161908925,1.14730956040461,36.1144506674791,588.541944025321,90.105036148651,0.0220672923194708,1.18786621499285
5,5.005133,22.5,22.517435,-4.331,-4.65425,118.131409,NaN,1.002056,NaN,29.666325,400,399.878418,25,30.810757,9.315138,36.683956,49.987514,401.30011,399.25351,398.824799,4392.413574,9.872354,9.350463,9.403397,1.76707,1.757755,1.704676,23.409115,36.144192,16.217281,-6.888012,36.235188,41.477219,112.382256,NaN,522.98761,522.12023931911,2.24735015513127,0.0773590300208472,1.03169292038675,-14.3020115277403,621.136179045535,2.33367254779105,0.0248039406953725,1.14718547794235,36.1134043163541,588.589626767838,90.1444259111124,0.0220720174998658,1.18775471501434
5,5.002509,22.5,22.515745,-4.331,-4.62878,118.313187,NaN,1.002627,NaN,29.656239,400,399.868622,25,30.815605,9.31998,36.592953,49.986813,401.396637,399.42865,398.977448,4395.816406,9.855572,9.344746,9.399896,1.782612,1.776351,1.722414,23.407036,35.983505,16.200426,-6.86132,36.242634,41.434589,112.410141,NaN,523.091187,522.156156237326,2.24755954629935,0.0774152703487866,1.0313494763934,-14.3165970213531,621.346687909796,2.33422113630516,0.0248230220279348,1.14706023902339,36.1103968314711,588.661972718089,90.203175168099,0.0220800065800063,1.18757581508848
5,5.000882,22.5,22.514275,-4.331,-4.613624,118.413322,NaN,1.001851,NaN,29.641043,400,399.884705,25,30.824471,9.328162,36.41782,49.986813,401.337341,399.310944,398.895996,4388.012207,9.852548,9.335881,9.383826,1.767014,1.762519,1.709176,23.402273,36.090168,16.168541,-6.830109,36.262215,41.48814,112.373749,NaN,523.032227,522.177762473524,2.24768692376358,0.0774498978336802,1.03114086757351,-14.3256436385006,621.463271606146,2.33452823574959,0.0248341993576924,1.14698676914298,36.1077807145387,588.705011767969,90.2375353800592,0.0220852371914633,1.1874637283481
5,5.002331,22.5,22.512506,-4.331,-4.612657,118.426918,NaN,1.001561,NaN,29.645176,400,399.859009,25,30.825687,9.329657,36.345566,49.986813,401.337341,399.310944,398.895996,4388.012207,9.852548,9.335881,9.383826,1.767014,1.762519,1.709176,23.402273,36.090168,16.168541,-6.830109,36.262215,41.48814,112.373749,NaN,523.032227,522.173437670904,2.24762903411735,0.0774252070183611,1.03123684392584,-14.3175866459168,621.480942561182,2.33458458435795,0.0248376638974531,1.14696185047038,36.1046323044398,588.680069216344,90.2142653448974,0.0220849004405127,1.18749561456117
5,5.00193,22.5,22.509705,-4.331,-4.617828,118.353775,NaN,1.002348,NaN,29.68388,400,399.845581,25,30.82934,9.319726,36.444786,49.986813,401.387115,399.379883,398.97052,4395.174316,9.840182,9.333089,9.397258,1.758525,1.749827,1.693485,23.382156,36.057831,16.180002,-6.826829,36.250744,41.468021,112.390312,NaN,522.791443,522.169578053873,2.24762622341582,0.0774299540249768,1.03124070517213,-14.3198161798815,621.400338669863,2.33439648795166,0.0248343061305356,1.14697837443868,36.0996467904428,588.672861624391,90.2046081898399,0.0220871578718225,1.18747595440191
5,5.001938,22.5,22.507011,-4.331,-4.616929,118.258125,NaN,1.002196,NaN,29.684923,400,399.896942,25,30.830799,9.315038,36.570522,49.986813,401.387115,399.379883,398.97052,4395.174316,9.840182,9.333089,9.397258,1.758525,1.749827,1.693485,23.382156,36.057831,16.180002,-6.826829,36.250744,41.468021,112.390312,NaN,522.791443,522.170475751241,2.24762933571295,0.0774301976511184,1.03123568953222,-14.3197716990624,621.29379412157,2.33414140193127,0.0248287103638363,1.14700952252245,36.0948512832426,588.668041882543,90.1970985864877,0.0220895122328987,1.18745245088659
5,5.002874,22.5,22.505234,-4.331,-4.615396,118.138779,NaN,1.001196,NaN,29.678448,400,399.915009,25,30.821476,9.328334,36.575653,49.986813,401.347229,399.313416,398.909271,4390.792969,9.861039,9.338994,9.403542,1.745222,1.739782,1.688772,23.382818,36.054623,16.189795,-6.829445,36.22353,41.463322,112.410301,NaN,522.563904,522.168618527353,2.24759543323602,0.0774146397038606,1.0312920654078,-14.314567819402,621.158989629305,2.33380821234983,0.0248197583468516,1.14706404028696,36.0916878619402,588.651798441966,90.1811430304135,0.0220899359837654,1.18746534841582
5,5.002874,22.5,22.505234,-4.331,-4.606884,118.077782,NaN,1.001196,NaN,29.670698,400,399.910065,25,30.810974,9.342063,36.53978,49.986813,401.38382,399.358643,398.981506,4391.120117,9.864352,9.337983,9.411824,1.758986,1.756629,1.700554,23.385233,36.02533,16.129181,-6.759644,36.26366,41.475998,112.403778,NaN,522.537415,522.177396660574,2.24762812173861,0.0774182578523734,1.03123924156148,-14.314567819402,621.08902104255,2.33362938268561,0.0248140546841676,1.14710083989218,36.0916878619402,588.663675356727,90.1911450434566,0.0220909628571485,1.18743952702711
5,5.002026,22.5,22.505873,-4.331,-4.606884,118.077782,NaN,1.001897,NaN,29.670698,400,399.910065,25,30.810974,9.344022,36.479523,49.986813,401.38382,399.358643,398.981506,4391.120117,9.864352,9.337983,9.411824,1.758986,1.756629,1.700554,23.385233,36.02533,16.129181,-6.759644,36.26366,41.475998,112.403778,NaN,522.537415,522.180511021336,2.2476641682842,0.0774329436900296,1.03117956996141,-14.3192824136474,621.088268841452,2.33362340715428,0.0248132620573972,1.14710697190409,36.092825433632,588.67818441681,90.2041824654706,0.022091559826012,1.18741605645427
5,4.999936,22.5,22.504791,-4.331,-4.597563,118.07782,NaN,1.001983,NaN,29.679411,400,399.909332,25,30.801867,9.348667,36.377026,49.986813,401.265289,399.207001,398.808105,4396.843262,9.876696,9.353477,9.408099,1.766827,1.752668,1.706501,23.385307,36.011314,16.115435,-6.74109,36.231094,41.532871,112.371269,NaN,522.288208,522.197796062101,2.24778881174473,0.0774731230936214,1.03097481923034,-14.3309047243062,621.08958610942,2.33363363683559,0.0248146077690007,1.14709656582259,36.0908992024268,588.72108573815,90.2389283656038,0.0220963821155123,1.18730927406178
5,5.000183,22.5,22.501339,-4.331,-4.60763,118.093742,NaN,1.002125,NaN,29.672869,400,399.831451,25,30.800936,9.337626,36.383564,49.983475,401.395203,399.342102,398.968384,4391.038086,9.8794,9.352457,9.412481,1.765215,1.75192,1.701681,23.384207,36.0895,16.096468,-6.709957,36.228455,41.531693,112.36721,NaN,521.815186,522.186509909401,2.24773965977778,0.0774645609006226,1.0310545378281,-14.3295309845804,621.111913044853,2.33371260183759,0.0248203797278211,1.14705382889255,36.0847533085526,588.695597189119,90.2130401795311,0.0220977312227692,1.18732106211169
5,5.001661,22.5,22.500349,-4.331,-4.618909,118.108154,NaN,1.001167,NaN,29.680752,400,399.8815,25,30.806398,9.326922,36.453232,49.983475,401.395203,399.342102,398.968384,4391.038086,9.8794,9.352457,9.412481,1.765215,1.75192,1.701681,23.384207,36.0895,16.096468,-6.709957,36.228455,41.531693,112.36721,NaN,521.815186,522.169451396472,2.2476335084602,0.0774341540709815,1.03122847723892,-14.3213118791585,621.129609380348,2.33376411271757,0.02482295616188,1.1470356430195,36.0829905943228,588.65484006051,90.1774461408263,0.0220952258302732,1.18739710639321
5,5.000121,22.5,22.498066,-4.331,-4.618362,118.145523,NaN,1.001871,NaN,29.691713,400,399.912628,25,30.808517,9.334311,36.501804,49.983475,401.413239,399.36499,398.969696,4387.44043,9.855629,9.338939,9.381579,1.776042,1.766223,1.716754,23.363338,35.961632,16.086903,-6.696321,36.187901,41.519604,112.385124,NaN,521.640625,522.17567199515,2.24770108913524,0.0774610720913547,1.03111669405644,-14.3298758050495,621.175158384003,2.33389500931544,0.0248292847317827,1.14699127455258,36.0789254446776,588.674349630414,90.1909524076942,0.0220992631714593,1.187325918238
5,5.000251,22.5,22.497931,-4.331,-4.608838,118.176697,NaN,1.002561,NaN,29.720989,400,399.884125,25,30.802372,9.327361,36.474022,49.983475,401.413239,399.36499,398.969696,4387.44043,9.855629,9.338939,9.381579,1.776042,1.766223,1.716754,23.363338,35.961632,16.086903,-6.696321,36.187901,41.519604,112.385124,NaN,521.640625,522.185014678239,2.24773213028078,0.0774628685792884,1.03106680620472,-14.3291527981548,621.211073178405,2.33398764663049,0.0248323675974881,1.14697128088633,36.0786850515436,588.685329943498,90.2000275090105,0.0221003517734269,1.1873003726871
5,4.998689,22.5,22.495384,-4.331,-4.589723,118.29464,NaN,1.002328,NaN,29.72637,400,399.890228,25,30.787441,9.330273,36.406956,49.983475,401.538055,399.478424,399.155701,4388.833496,9.850367,9.330519,9.384771,1.775709,1.755533,1.716485,23.375868,36.006844,16.072107,-6.679222,36.178928,41.491497,112.400169,NaN,520.853333,522.210456084492,2.24787193201435,0.077498080325316,1.03083866625792,-14.3378409572767,621.349339005692,2.33435708386731,0.0248465584882085,1.14687656934907,36.0741494297801,588.730499548436,90.2348114601174,0.0221068811099713,1.18717027809961
5,4.99975,22.5,22.493095,-4.331,-4.573857,118.445503,NaN,1.002473,NaN,29.725075,400,399.970917,25,30.788788,9.347631,36.303864,49.983475,401.50174,399.406921,399.074615,4391.473633,9.854837,9.334863,9.377913,1.765099,1.751738,1.711223,23.389492,35.998596,16.071274,-6.673983,36.195538,41.494137,112.406982,NaN,520.344116,522.222917177947,2.24788771632995,0.0774864268725503,1.03081511517822,-14.3319392346934,621.525039773387,2.3348203808997,0.0248635047129102,1.14676569549317,36.0700729150784,588.731174768642,90.2324489551234,0.0221092974332707,1.18713996038683
5,4.999305,22.5,22.490402,-4.331,-4.566889,118.555237,NaN,1.002097,NaN,29.738976,400,399.922302,25,30.799385,9.325379,36.334827,49.983475,401.50174,399.406921,399.074615,4391.473633,9.854837,9.334863,9.377913,1.765099,1.751738,1.711223,23.389492,35.998596,16.071274,-6.673983,36.195538,41.494137,112.406982,NaN,520.344116,522.231732518793,2.24793337773986,0.0774971057121645,1.03074082086926,-14.3344143926466,621.654032943375,2.33516683976945,0.024877107460736,1.14667595628071,36.0652765086199,588.741812918295,90.2379617196805,0.02211299236947,1.18708296884425
5,4.999686,22.5,22.489309,-4.331,-4.558326,118.543137,NaN,1.001252,NaN,29.764774,400,399.962982,25,30.806944,9.329972,36.464146,49.983475,401.559113,399.511871,399.103577,4389.208008,9.864237,9.347773,9.406868,1.746657,1.736576,1.687604,23.38061,35.970119,16.055862,-6.645499,36.14365,41.423756,112.469383,NaN,519.769958,522.239160812086,2.24795004162731,0.0774941391915249,1.03071469006322,-14.3322952020748,621.641439759461,2.33514163138528,0.024877335967212,1.14667258398215,36.0633296811941,588.745451359485,90.2396271335965,0.0221144335119891,1.18706131314409
5,4.999202,22.5,22.488564,-4.331,-4.547922,118.435959,NaN,1.001564,NaN,29.773911,400,399.965332,25,30.804621,9.331746,36.496605,49.983475,401.264709,399.204163,398.823151,4387.922852,9.857951,9.333966,9.396766,1.752818,1.742522,1.694692,23.401375,36.003498,16.076481,-6.661547,36.164032,41.342922,112.520073,NaN,519.394287,522.251659248642,2.24801053921494,0.0775069554335578,1.03061653491574,-14.3349873184308,621.519412668771,2.33483478273001,0.0248682452041992,1.14672807135584,36.0620026626268,588.765788425677,90.2558058576865,0.0221169606304299,1.18700790366104
5,4.998001,22.5,22.486582,-4.331,-4.535937,118.32943,NaN,1.001822,NaN,29.782249,400,399.908905,25,30.799461,9.331651,36.366753,49.983475,401.264709,399.204163,398.823151,4387.922852,9.857951,9.333966,9.396766,1.752818,1.742522,1.694692,23.401375,36.003498,16.076481,-6.661547,36.164032,41.342922,112.520073,NaN,519.394287,522.268414543522,2.24810757813558,0.0775328857626191,1.03045846225892,-14.3416684119224,621.399577612872,2.33454130299037,0.0248607497296598,1.14677183913942,36.0584720968397,588.796670023844,90.2792857438308,0.0221216753391735,1.18691615173028
5,4.998001,22.5,22.486582,-4.331,-4.52187,118.305382,NaN,1.001822,NaN,29.795172,400,399.969421,25,30.804792,9.337271,36.319267,49.983475,401.552124,399.536285,399.097168,4379.127441,9.852592,9.33872,9.402175,1.733281,1.725635,1.677947,23.39715,35.936764,16.085655,-6.667021,36.210938,41.314743,112.557526,NaN,518.64801,522.282909393563,2.24816153834287,0.0775388659890408,1.03037186956785,-14.3416684119224,621.371999872784,2.33447085589905,0.0248585009600556,1.14678605666043,36.0584720968397,588.816281189664,90.2958088283558,0.0221233718158498,1.18687378224531
5,4.997938,22.5,22.48526,-4.331,-4.499586,118.258835,NaN,1.001727,NaN,29.787531,400,399.941986,25,30.815926,9.331429,36.310463,49.98296,401.352722,399.384766,398.874146,4386.842285,9.84922,9.341949,9.382493,1.749964,1.747285,1.694241,23.405785,35.925217,16.076073,-6.648643,36.207954,41.320961,112.555153,NaN,518.304932,522.306099511335,2.2482496812483,0.0775494317691901,1.03023045792586,-14.3420189112274,621.320173488864,2.33434684903246,0.0248557912648132,1.14680100367085,36.0561170678185,588.845392399911,90.3186453469094,0.0221272533737899,1.18679429610187
5,4.997547,22.5,22.483139,-4.331,-4.499586,118.258835,NaN,1.001675,NaN,29.787531,400,399.941986,25,30.815926,9.314369,36.269402,49.98296,401.352722,399.384766,398.874146,4386.842285,9.84922,9.341949,9.382493,1.749964,1.747285,1.694241,23.405785,35.925217,16.076073,-6.648643,36.207954,41.320961,112.555153,NaN,518.304932,522.307532152827,2.24826630120015,0.077556218162062,1.03020309858968,-14.3441943080076,621.322666211546,2.33436668740851,0.0248584283093918,1.1467807169354,36.0523384702154,588.846739783322,90.3170663754783,0.022129557669705,1.18676468590355
5,4.996815,22.5,22.481234,-4.331,-4.477401,118.158554,NaN,1.001636,NaN,29.781677,400,399.898376,25,30.814182,9.308812,36.312897,49.98296,401.391846,399.40625,398.891846,4388.366211,9.870752,9.352128,9.402107,1.748433,1.743703,1.684914,23.373575,35.924049,16.05191,-6.619933,36.141411,41.345314,112.533783,NaN,517.775208,522.333066554144,2.24838247834504,0.0775783564822439,1.03001577856572,-14.3482672684303,621.209903570525,2.33409065475475,0.0248514155100332,1.14682218749031,36.0489444502859,588.884751887969,90.3466602264004,0.0221348116367459,1.18665877150069
5,4.99591,22.5,22.481203,-4.331,-4.463233,118.082092,NaN,1.001936,NaN,29.7719,400,399.896484,25,30.811264,9.303166,36.356869,49.98296,401.49057,399.540161,399.028046,4390.043945,9.854568,9.343914,9.394337,1.752141,1.750266,1.692464,23.366329,35.940552,16.041492,-6.609725,36.148037,41.331692,112.541779,NaN,517.213074,522.350972593543,2.24847525746432,0.0776000965037798,1.02986575831874,-14.3533034594194,621.122249987395,2.33386682854059,0.0248442990482251,1.14686770310181,36.0488892177153,588.918409480151,90.374984767737,0.0221377553760384,1.18658592524611
5,4.997116,22.5,22.479765,-4.331,-4.458232,118.017235,NaN,1.002364,NaN,29.770258,400,399.933411,25,30.81354,9.304855,36.229149,49.98296,401.49057,399.540161,399.028046,4390.043945,9.854568,9.343914,9.394337,1.752141,1.750266,1.692464,23.366329,35.940552,16.041492,-6.609725,36.148037,41.331692,112.541779,NaN,517.213074,522.351707843954,2.24844316765879,0.0775812773137382,1.0299193636067,-14.346592402867,621.049559633236,2.33369014625148,0.0248400162886389,1.1468929614783,36.0463270757591,588.903560840441,90.3606315920039,0.0221379548725865,1.18659978712438
5,4.995584,22.5,22.476511,-4.331,-4.455642,118.010773,NaN,1.001445,NaN,29.751965,400,399.979431,25,30.820013,9.309657,36.149624,49.98296,401.546143,399.56604,399.093475,4392.569336,9.846243,9.337089,9.376701,1.740621,1.740015,1.689169,23.371992,35.909435,16.001501,-6.551818,36.172962,41.350311,112.546402,NaN,516.7099,522.359983465095,2.24851820939944,0.077608986645674,1.02979654276274,-14.3551177723819,621.045980275083,2.33370166096873,0.0248434568715321,1.1468656217759,36.040528836159,588.923635270314,90.3733872138731,0.0221430507434264,1.18651565999749
5,4.996535,22.5,22.476822,-4.331,-4.442113,117.995316,NaN,1.00206,NaN,29.728104,400,400.034729,25,30.830231,9.312555,36.254433,49.98296,401.512756,399.566803,399.096985,4387.973633,9.842499,9.328849,9.385997,1.731113,1.730538,1.672311,23.36368,35.85947,15.9913,-6.535276,36.199039,41.335773,112.561012,NaN,516.145325,522.370434680668,2.24852963887556,0.0775982170731586,1.02978017357994,-14.349825352305,621.027886827983,2.33365342908006,0.0248416231267079,1.14687793921719,36.0410830284978,588.928478828309,90.3778672051412,0.0221431487331073,1.18650915704212
5,4.994219,22.5,22.475819,-4.331,-4.428322,118.012039,NaN,1.001719,NaN,29.700432,400,400.057312,25,30.831144,9.303009,36.245472,49.98296,401.512756,399.566803,399.096985,4387.973633,9.842499,9.328849,9.385997,1.731113,1.730538,1.672311,23.36368,35.85947,15.9913,-6.535276,36.199039,41.335773,112.561012,NaN,516.145325,522.393109015798,2.24868091979893,0.0776443223678445,1.02953440814999,-14.3627154974535,621.048247079797,2.33371185115043,0.0248444358575127,1.14685821473101,36.0392956928302,588.981255689639,90.4210676360186,0.0221487507249825,1.18638317145018
5,4.994188,22.5,22.475006,-4.331,-4.420464,118.117783,NaN,1.001756,NaN,29.690594,400,399.917267,25,30.828373,9.300564,36.225002,49.98296,401.271881,399.326263,398.850525,4382.930176,9.847655,9.329617,9.387693,1.745767,1.745948,1.681362,23.362152,35.949291,16.018787,-6.563836,36.117367,41.405727,112.510429,NaN,515.683044,522.401312299288,2.24871234213711,0.077648201486742,1.02948431298915,-14.3628880649963,621.170473620534,2.33402944343613,0.0248553453384322,1.14678689055677,36.0378468909039,588.990879292558,90.4281399406629,0.0221504230157986,1.18635230156123
5,4.993928,22.5,22.472546,-4.331,-4.419348,118.208969,NaN,1.002147,NaN,29.696354,400,399.835175,25,30.829523,9.308585,36.33596,49.98296,401.271881,399.326263,398.850525,4382.930176,9.847655,9.329617,9.387693,1.745767,1.745948,1.681362,23.362152,35.949291,16.018787,-6.563836,36.117367,41.405727,112.510429,NaN,515.683044,522.403412188433,2.24872766906703,0.0776531963023697,1.02945939112134,-14.3643354379849,621.277934164255,2.33431968750241,0.0248669398624047,1.1467089730581,36.0334628205742,588.991002487918,90.4250984268961,0.0221529747680685,1.18632111430754
5,4.993267,22.5,22.47065,-4.331,-4.417092,118.237526,NaN,1.001907,NaN,29.690855,400,399.802979,25,30.826097,9.312622,36.453304,49.98967,401.224762,399.252014,398.791504,4392.130859,9.866274,9.345972,9.403188,1.76062,1.746071,1.695846,23.366606,35.925552,16.047325,-6.588542,36.129898,41.415188,112.525238,NaN,514.854797,522.408152169238,2.24876440930166,0.0776656498125944,1.02939958833967,-14.3680153654472,621.312908987043,2.33442109982912,0.024871971941478,1.14667389477725,36.0300836306844,589.000159954906,90.4303935662583,0.0221557260987563,1.1862776436519
5,4.993537,22.5,22.470253,-4.331,-4.417393,118.153503,NaN,1.001908,NaN,29.695824,400,399.777466,25,30.82737,9.309609,36.42767,49.98967,401.367401,399.419434,398.966797,4382.876953,9.849276,9.333061,9.376559,1.745206,1.73533,1.682712,23.332642,35.893856,16.035458,-6.556573,36.133526,41.471718,112.481415,NaN,514.37207,522.406854829601,2.24875177873479,0.0776608262929013,1.02942023186231,-14.3665121729851,621.217026847702,2.33417861623022,0.0248646023739457,1.14672002156628,36.0293760409191,588.994688179568,90.4252734174568,0.0221556628120437,1.18628438610088
5,4.993002,22.5,22.469482,-4.331,-4.429433,118.046303,NaN,1.001156,NaN,29.681976,400,399.811462,25,30.838043,9.315085,36.442413,49.98967,401.367401,399.419434,398.966797,4382.876953,9.849276,9.333061,9.376559,1.745206,1.73533,1.682712,23.332642,35.893856,16.035458,-6.556573,36.133526,41.471718,112.481415,NaN,514.37207,522.396417295029,2.24872839969939,0.0776650123489993,1.02945635885733,-14.369490781568,621.095002638059,2.3338716321297,0.024855526302474,1.14677677539129,36.0280018282205,588.984480053988,90.4156824767058,0.0221555760987598,1.18629658728523
5,4.993002,22.5,22.469482,-4.331,-4.435083,117.969307,NaN,1.001156,NaN,29.665598,400,399.795898,25,30.845255,9.318157,36.418976,49.98967,401.258789,399.27359,398.85965,4384.265625,9.825483,9.322106,9.360387,1.726501,1.709212,1.661486,23.344339,35.915741,16.003792,-6.523436,36.163261,41.454216,112.507706,NaN,513.917053,522.390600769249,2.24870675421466,0.0776626102164131,1.02949082225045,-14.369490781568,621.006703629515,2.33364589456865,0.0248483165087137,1.14682315811397,36.0280018282205,588.976610570187,90.4090488676296,0.0221548950566265,1.1863134696837
5,4.992015,22.5,22.466835,-4.331,-4.420428,117.909111,NaN,1.002067,NaN,29.655512,400,399.750092,25,30.849346,9.318523,36.370533,49.98967,401.153992,399.163757,398.771454,4383.880859,9.843033,9.323274,9.36797,1.731323,1.718739,1.667032,23.388094,35.911549,16.026289,-6.54683,36.099892,41.403088,112.548149,NaN,512.644653,522.409297146359,2.24880485860341,0.0776860115034709,1.02933270296372,-14.3749865385792,620.940787831818,2.33349416765476,0.0248459717600297,1.14683415661507,36.0232836045685,589.006413271155,90.4307873240815,0.0221602099846504,1.186216288718
5,4.991291,22.5,22.465345,-4.331,-4.405962,117.886238,NaN,1.001573,NaN,29.650906,400,399.745422,25,30.852665,9.315187,36.349957,49.98967,401.153992,399.163757,398.771454,4383.880859,9.843033,9.323274,9.36797,1.731323,1.718739,1.667032,23.388094,35.911549,16.026289,-6.54683,36.099892,41.403088,112.548149,NaN,512.644653,522.426833924159,2.24889104673753,0.0777047621625305,1.02919422872453,-14.3790184033506,620.916312391151,2.33344104520002,0.0248456829992025,1.14683370947652,36.0206275247946,589.034448390961,90.4525172702823,0.0221641767267246,1.18613751559983
5,4.991552,22.5,22.463308,-4.331,-4.399864,117.831902,NaN,1.001921,NaN,29.639137,400,399.77301,25,30.861116,9.308487,36.26614,49.98967,401.291229,399.276398,398.851074,4384.47168,9.823528,9.324887,9.35853,1.730712,1.718765,1.674731,23.395697,35.913029,16.040037,-6.547042,36.137897,41.353607,112.583496,NaN,511.863373,522.432155693257,2.24890330249923,0.077702812030125,1.02917530070625,-14.377564875592,620.856399176706,2.33330076096253,0.0248431268642649,1.14684716314145,36.0169961449441,589.034389543635,90.4498636246164,0.022166277895344,1.18611204676924
5,4.991801,22.5,22.462193,-4.331,-4.399864,117.831902,NaN,1.002307,NaN,29.639137,400,399.77301,25,30.861116,9.311121,36.200821,49.98967,401.265259,399.18692,398.797577,4386.171875,9.833624,9.324376,9.367593,1.729415,1.721534,1.672089,23.352425,35.884884,16.037125,-6.529883,36.101021,41.359276,112.581039,NaN,511.339752,522.431245404116,2.24889271632707,0.0776984784714348,1.02919262799173,-14.3761782309709,620.857713976376,2.33331120872404,0.0248445143580784,1.14683643183744,36.0150083179684,589.028068874696,90.4431092875495,0.0221668838451066,1.18611156648649
5,4.991794,22.5,22.459391,-4.331,-4.405547,117.786079,NaN,1.001916,NaN,29.633373,400,399.778229,25,30.858656,9.308711,36.201748,49.98967,401.265259,399.18692,398.797577,4386.171875,9.833624,9.324376,9.367593,1.729415,1.721534,1.672089,23.352425,35.884884,16.037125,-6.529883,36.101021,41.359276,112.581039,NaN,511.339752,522.425421997585,2.24887124999599,0.0776961841755382,1.02922671445499,-14.3762172122241,620.80846714224,2.33320305028458,0.0248437073204533,1.14683740659112,36.0100125701721,589.014052632655,90.4277098156975,0.0221685685413648,1.18610636353736
5,4.991675,22.5,22.458015,-4.331,-4.405236,117.78064,NaN,1.001937,NaN,29.647297,400,399.758484,25,30.858244,9.323815,36.362919,49.98967,401.270416,399.204742,398.773865,4383.549316,9.849874,9.336602,9.38309,1.737514,1.729593,1.687437,23.359272,35.876038,16.009836,-6.492332,36.108009,41.421131,112.545311,NaN,510.759521,522.426177170553,2.24887750043085,0.0776983873731193,1.02921653912857,-14.3768798999388,620.803852690284,2.33319999125919,0.0248449102386177,1.14682747656652,36.0075590966111,589.013274655508,90.4252944897507,0.0221699245865402,1.1860907353328
5,4.992149,22.5,22.457447,-4.331,-4.398366,117.808006,NaN,1.001529,NaN,29.627804,400,399.76062,25,30.851542,9.331398,36.404785,49.992828,401.379517,399.29657,398.825989,4384.225586,9.865952,9.348795,9.393718,1.735481,1.726589,1.687828,23.348986,35.947975,15.996498,-6.470416,36.132408,41.420212,112.548813,NaN,510.546417,522.431514930505,2.24888365854715,0.0776930594748161,1.02920773305123,-14.3742403585977,620.835906432792,2.33328559175108,0.0248481822120375,1.14680530917605,36.0065462923706,589.014254323949,90.4253941792581,0.0221705970245249,1.1860814987729
5,4.99117,22.5,22.455873,-4.331,-4.385335,117.897598,NaN,1.000665,NaN,29.625788,400,399.752808,25,30.845623,9.309998,36.356544,49.992828,401.379517,399.29657,398.825989,4384.225586,9.865952,9.348795,9.393718,1.735481,1.726589,1.687828,23.348986,35.947975,15.996498,-6.470416,36.132408,41.420212,112.548813,NaN,510.546417,522.448504035415,2.24897517711377,0.077715638243397,1.02906041879305,-14.3796922808037,620.940503554886,2.33356310649274,0.0248585381466289,1.14673574947327,36.003739582125,589.044039297402,90.448494724378,0.0221748044795191,1.18599798163838
5,4.990981,22.5,22.455158,-4.331,-4.362735,117.987923,NaN,1.001584,NaN,29.647806,400,399.80426,25,30.846676,9.313398,36.37009,49.992828,401.222412,399.136993,398.688019,4387.312012,9.862519,9.343875,9.39679,1.752214,1.743652,1.705947,23.359056,35.922913,15.988584,-6.44732,36.106922,41.415211,112.556473,NaN,510.06131,522.472449680477,2.24906973390404,0.0777285362247411,1.02891011096898,-14.3807448912911,621.044922009061,2.33383464354318,0.024867891807919,1.14667439670895,36.002464566089,589.076835642368,90.4752346300144,0.022178384003077,1.18591889811082
5,4.989947,22.5,22.453304,-4.331,-4.341937,118.028595,NaN,1.001562,NaN,29.635618,400,399.746277,25,30.845985,9.321088,36.251549,49.992828,401.222412,399.136993,398.688019,4387.312012,9.862519,9.343875,9.39679,1.752214,1.743652,1.705947,23.359056,35.922913,15.988584,-6.44732,36.106922,41.415211,112.556473,NaN,510.06131,522.497623287316,2.2491932919923,0.0777553843300444,1.02871231462225,-14.3865041580906,621.093741652774,2.33397123970858,0.024874011942074,1.14663219863912,35.9991582974417,589.117654084125,90.507286129582,0.0221838373000896,1.18580848563696
5,4.989534,22.5,22.452253,-4.331,-4.338238,118.06739,NaN,1.001632,NaN,29.62192,400,399.750946,25,30.847095,9.317692,36.135548,49.992828,401.325897,399.203888,398.831482,4385.495117,9.834311,9.324611,9.36745,1.73083,1.730476,1.68888,23.350925,35.93317,15.978794,-6.433551,36.085285,41.417904,112.554764,NaN,509.097076,522.502936350145,2.24922500414592,0.0777641514895444,1.02866127626368,-14.3888047784189,621.139461673214,2.33409479489004,0.0248789558929597,1.14659891630216,35.9972839401108,589.126854921388,90.5137024267552,0.0221857221341131,1.18577567026886
5,4.989454,22.5,22.450954,-4.331,-4.338939,118.066383,NaN,1.002225,NaN,29.623205,400,399.792236,25,30.854025,9.322355,36.049183,49.992828,401.413177,399.292328,398.919861,4383.855469,9.834261,9.324522,9.381303,1.719813,1.715201,1.670442,23.358049,35.912479,15.991503,-6.433364,36.056168,41.398403,112.576378,NaN,508.487976,522.50250734344,2.24922572253391,0.0777652472753257,1.02865996753215,-14.3892504360284,621.139835783542,2.33410401224707,0.0248804805314329,1.14658706433457,35.9949672068871,589.124234173604,90.5098324524058,0.0221868403562246,1.18576495174746
5,4.989119,22.5,22.448881,-4.331,-4.344799,118.079849,NaN,1.001776,NaN,29.630205,400,399.862701,25,30.862476,9.302322,36.039078,49.992828,401.413177,399.292328,398.919861,4383.855469,9.834261,9.324522,9.381303,1.719813,1.715201,1.670442,23.358049,35.912479,15.991503,-6.433364,36.056168,41.398403,112.576378,NaN,508.487976,522.497702525015,2.24921753964675,0.0777685929068021,1.02867218282031,-14.3911166867329,621.157714999064,2.33416289766764,0.024884326089671,1.1465591603669,35.9912698543358,589.116658936444,90.5007949980558,0.0221883313153376,1.18575508023654
5,4.989884,22.5,22.44742,-4.331,-4.341846,118.170349,NaN,1.002317,NaN,29.626017,400,399.902344,25,30.873501,9.288752,36.013504,49.992828,401.476746,399.321198,398.953369,4380.303223,9.834162,9.3271,9.371995,1.732185,1.725446,1.679505,23.380466,35.927185,15.971294,-6.407634,36.067955,41.425915,112.561584,NaN,507.822266,522.497946936484,2.2491963183581,0.0777565204286078,1.02870739236772,-14.3868550907448,621.263194060898,2.33444176901703,0.0248946252385172,1.14649141238456,35.9886638949034,589.105700159133,90.4896859173983,0.0221888955628912,1.185760109017
5,4.989205,22.5,22.446285,-4.331,-4.331909,118.29554,NaN,1.001146,NaN,29.620459,400,399.882233,25,30.869255,9.296088,36.007381,49.992828,401.2789,399.208893,398.833679,4376.368164,9.815582,9.315516,9.374277,1.74302,1.726468,1.681837,23.383232,35.855484,15.973802,-6.396494,36.058105,41.397511,112.583031,NaN,507.061462,522.510647662089,2.24926320846446,0.077772574327596,1.028600177464,-14.3906375803772,621.408053045635,2.33481911114202,0.0249077652510991,1.14640682164519,35.9866393272047,589.127506009811,90.5066257190922,0.0221919598392123,1.18569936566479
5,4.990565,22.5,22.444584,-4.331,-4.318372,118.374634,NaN,1.00192,NaN,29.606152,400,399.823486,25,30.85854,9.318724,36.041008,49.992828,401.2789,399.208893,398.833679,4376.368164,9.815582,9.315516,9.374277,1.74302,1.726468,1.681837,23.383232,35.855484,15.973802,-6.396494,36.058105,41.397511,112.583031,NaN,507.061462,522.519607627228,2.24925719754307,0.0777546365095158,1.02861263552819,-14.3830618558292,621.500721855652,2.33506664657794,0.0249172933758898,1.14634437108163,35.9836050062132,589.121545161532,90.4994247613204,0.0221932059683695,1.18569071657575
5,4.989331,22.5,22.442835,-4.331,-4.304413,118.452934,NaN,1.00262,NaN,29.59103,400,399.807861,25,30.842823,9.310184,36.138954,49.983562,401.386047,399.282959,398.897644,4377.739258,9.865604,9.342116,9.391603,1.729728,1.70766,1.671864,23.390085,35.852444,15.957554,-6.36397,36.081886,41.409912,112.576485,NaN,506.659363,522.538468040026,2.2493630492566,0.077782066579501,1.02844280904216,-14.3899356452826,621.592530593995,2.33531224540302,0.0249268067024482,1.14628223885291,35.9804848791487,589.156157491268,90.5263828234554,0.0221980163512553,1.18559503554498
5,4.990142,22.5,22.44054,-4.331,-4.304413,118.452934,NaN,1.001403,NaN,29.59103,400,399.807861,25,30.842823,9.304625,36.241055,49.983562,401.234222,399.171509,398.802429,4378.933105,9.841056,9.326209,9.393125,1.73385,1.720243,1.683595,23.37738,35.916882,15.964423,-6.364867,36.08139,41.403107,112.588982,NaN,506.387329,522.535508913892,2.24932858085098,0.0777679368132527,1.02849898893218,-14.3854179594853,621.59522282918,2.33533372957843,0.0249296721804845,1.14626037422151,35.9763904366475,589.138527910074,90.5085806804044,0.0221988681136098,1.1856037681894
