P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,4.990142,22.5,22.44054,-4.331,-4.290088,118.468895,NaN,1.001403,NaN,29.583006,400,399.760712,25,30.836218,9.296405,36.237286,49.983562,401.234222,399.171509,398.802429,4378.933105,9.841056,9.326209,9.393125,1.73385,1.720243,1.683595,23.37738,35.916882,15.964423,-6.364867,36.08139,41.403107,112.588982,NaN,506.387329,522.550241542607,2.24938337898398,0.0777740245035423,1.02841253851619,-14.3854179594853,621.613518217371,2.33538044785802,0.0249311663609383,1.14625114836518,35.9763904366475,589.158456182289,90.5253895244386,0.0222005943692181,1.18556134188456
5,4.990032,22.5,22.440407,-4.331,-4.274056,118.444626,NaN,1.001556,NaN,29.587589,400,399.73996,25,30.83676,9.293119,36.21455,49.983562,401.082336,398.98288,398.608887,4378.730469,9.855155,9.332582,9.383653,1.745262,1.725523,1.689502,23.35247,35.893028,15.951509,-6.344312,36.071133,41.355167,112.620331,NaN,505.553101,522.567129415692,2.2494493721112,0.0777827534054812,1.02830827644363,-14.3860306829054,621.58585570795,2.33531065606258,0.0249290604819398,1.14626391364835,35.9761531455145,589.1821616307,90.5452151769602,0.0222027856277303,1.18550924307571
5,4.988404,22.5,22.4398,-4.331,-4.257601,118.44619,NaN,1.002254,NaN,29.577831,400,399.678375,25,30.828947,9.291332,36.20211,49.983562,401.220306,399.172607,398.806427,4380.753418,9.845737,9.328969,9.376809,1.752697,1.741489,1.699483,23.357067,35.923462,15.973794,-6.364399,36.048538,41.399002,112.605888,0,502.414795,522.589984104336,2.2495814758316,0.077818119282194,1.0280966557021,-14.3951001996951,621.588360559777,2.33532091683981,0.024929964880254,1.14625722523696,35.9750701566791,589.228861822447,90.5838341885222,0.0222074600181936,1.18540240332034
5,4.988511,22.5,22.439016,-4.331,-4.248548,118.435081,NaN,1.002784,NaN,29.571287,400,399.726074,25,30.824018,9.287935,36.148392,49.983562,401.220306,399.172607,398.806427,4380.753418,9.845737,9.328969,9.376809,1.752697,1.741489,1.699483,23.357067,35.923462,15.973794,-6.364399,36.048538,41.399002,112.605888,0,502.414795,522.598901244737,2.24961154116578,0.0778201008909487,1.02804962589667,-14.3945040377543,621.576546572964,2.33529573881188,0.0249299038758602,1.14625618424631,35.9736713376256,589.238056575476,90.5905897723893,0.0222090694705468,1.18537305585845
5,4.987028,22.5,22.436743,-4.331,-4.240278,118.415741,NaN,1.001407,NaN,29.5574,400,399.749725,25,30.8242,9.307975,36.080269,49.983562,401.33725,399.267487,398.94223,4373.767578,9.830294,9.318452,9.356074,1.737669,1.723395,1.677123,23.369967,35.807526,15.983807,-6.360925,36.056286,41.357552,112.647003,0,501.556488,522.612806888399,2.24970617862959,0.0778494783689954,1.02789753103994,-14.4027676040811,621.557045038312,2.33526040755693,0.0249309318309174,1.14624572318295,35.9696156237956,589.267432419612,90.6124703890529,0.0222139716432016,1.18528225450088
5,4.98702,22.5,22.436899,-4.331,-4.232997,118.412117,NaN,1.002116,NaN,29.555527,400,399.786438,25,30.821333,9.319425,36.074017,49.983562,401.321259,399.284515,398.91745,4379.944336,9.826385,9.325164,9.370181,1.739229,1.730639,1.674213,23.370571,35.880707,15.97984,-6.349601,36.045544,41.354607,112.652641,0,501.743103,522.620319997032,2.24973434900179,0.0778527122922832,1.02785328833435,-14.4028121867525,621.552707983386,2.3352483380762,0.0249303976468483,1.14624931039585,35.9698939845297,589.278026416556,90.6216075821935,0.022214727434898,1.18526175662293
5,4.987294,22.5,22.434862,-4.331,-4.226284,118.407433,NaN,1.001596,NaN,29.535807,400,399.8237,25,30.819326,9.322556,36.110687,49.983562,401.321259,399.284515,398.91745,4379.944336,9.826385,9.325164,9.370181,1.739229,1.730639,1.674213,23.370571,35.880707,15.97984,-6.349601,36.045544,41.354607,112.652641,0,501.743103,522.626221717319,2.24974836275061,0.0778507852357485,1.02783193256212,-14.4012852614539,621.549729318914,2.33525370091511,0.024932503425003,1.1462326078273,35.9662591203899,589.27859884532,90.6194900048925,0.0222168905113709,1.18523501451718
5,4.986505,22.5,22.433296,-4.331,-4.209826,118.389488,NaN,1.001984,NaN,29.528538,400,399.806976,25,30.824131,9.314465,36.200344,49.983562,401.254456,399.192413,398.8396,4373.320801,9.840371,9.324237,9.376607,1.714162,1.704728,1.654731,23.386913,35.817589,15.963391,-6.332609,36.044079,41.277351,112.694489,0,502.012756,522.646010183658,2.24984478756264,0.0778715448782206,1.02767888407456,-14.4056823115396,621.530997994012,2.33521583364,0.0249327792240086,1.14622808282486,35.963464548372,589.310196932928,90.6441516871869,0.0222212528582015,1.18514848387855
5,4.986319,22.5,22.429689,-4.331,-4.202033,118.440414,NaN,1.002457,NaN,29.534817,400,399.761841,25,30.83395,9.307387,36.206131,49.977482,401.17688,399.194061,398.742462,4383.859863,9.85761,9.342341,9.400677,1.72592,1.711308,1.670156,23.427557,35.839569,15.924019,-6.278396,36.005672,41.31292,112.686455,0,502.382324,522.654695921374,2.24988246903827,0.0778781024191302,1.02761941199394,-14.4067189561227,621.593601535591,2.33539868572614,0.0249420558554987,1.14616423496758,35.9570271914272,589.315889267031,90.6443508393361,0.0222254903837958,1.18509125114651
5,4.98823,22.5,22.429209,-4.331,-4.203922,118.496315,NaN,1.002094,NaN,29.529928,400,399.746277,25,30.840576,9.311475,36.202595,49.977482,401.17688,399.194061,398.742462,4383.859863,9.85761,9.342341,9.400677,1.72592,1.711308,1.670156,23.427557,35.839569,15.924019,-6.278396,36.005672,41.31292,112.686455,0,502.382324,522.645796271111,2.24979405425365,0.0778439616004951,1.02776245775923,-14.3960696802206,621.658235201523,2.33556678566924,0.0249478907449504,1.14612746248654,35.9561704838034,589.282658967465,90.6156985596068,0.0222231096138922,1.18515556686189
5,4.986594,22.5,22.428316,-4.331,-4.205151,118.464111,NaN,1.001298,NaN,29.533825,400,399.80127,25,30.846148,9.328566,36.317844,49.977482,401.364777,399.2948,398.882904,4379.416016,9.857011,9.3395,9.371089,1.719695,1.715,1.6687,23.412151,35.871605,15.921515,-6.267797,36.034039,41.314659,112.670532,0,502.97699,522.650490450133,2.2498588694115,0.0778719784236462,1.02765702925074,-14.4051862931596,621.622372400156,2.33548090097895,0.0249459913267454,1.14613749187516,35.9545766137388,589.304252403925,90.6327788825776,0.0222259077505866,1.18509866807466
5,4.987169,22.5,22.426289,-4.331,-4.203171,118.451424,NaN,1.00198,NaN,29.5277,400,399.811371,25,30.847483,9.325216,36.387848,49.977482,401.364777,399.2948,398.882904,4379.416016,9.857011,9.3395,9.371089,1.719695,1.715,1.6687,23.412151,35.871605,15.921515,-6.267797,36.034039,41.314659,112.670532,0,502.97699,522.650431546849,2.2498420025293,0.0778627871173734,1.02768481209934,-14.4019818434898,621.610208966862,2.33546275337046,0.0249473372467248,1.14612549808119,35.9509585467673,589.293611308544,90.621212111312,0.0222270906005894,1.18509578698299
5,4.986887,22.5,22.425888,-4.331,-4.196899,118.481018,NaN,1.002624,NaN,29.498421,400,399.803741,25,30.854908,9.317696,36.317722,49.977482,401.289001,399.309998,398.802399,4381.398438,9.855383,9.347995,9.3985,1.722802,1.708188,1.665933,23.398329,35.856422,15.931931,-6.264403,36.046112,41.369999,112.636757,0,503.535553,522.657903755082,2.24987794990627,0.0778703722087462,1.02762783375254,-14.4035533816941,621.644597406753,2.33555311963177,0.0249506103055521,1.14610464415254,35.9502427577696,589.305796769418,90.6309825789852,0.0222285629733952,1.18506497849975
5,4.985719,22.5,22.42485,-4.331,-4.187887,118.531502,NaN,1.00209,NaN,29.4687,400,399.830505,25,30.860769,9.321314,36.266083,49.977482,401.36377,399.334442,398.868073,4379.236816,9.850779,9.342991,9.375651,1.73309,1.721448,1.676575,23.413919,35.880272,15.927347,-6.249861,36.031727,41.294537,112.705505,0,504.215698,522.671415966413,2.2499620110528,0.0778945863792046,1.02749347398142,-14.4100631728534,621.703673383822,2.33571056933847,0.0249566361430579,1.1460657998281,35.9483898724284,589.334070055553,90.6535163615305,0.0222320911055026,1.18499219427897
5,4.987131,22.5,22.424639,-4.331,-4.187887,118.531502,NaN,1.001073,NaN,29.4687,400,399.830505,25,30.860769,9.31899,36.278526,49.977482,401.36377,399.334442,398.868073,4379.236816,9.850779,9.342991,9.375651,1.73309,1.721448,1.676575,23.413919,35.880272,15.927347,-6.249861,36.031727,41.294537,112.705505,0,504.215698,522.666276307693,2.24990201511427,0.0778699439376118,1.02759073133933,-14.4021936070799,621.703920720774,2.33571254524174,0.0249569000381877,1.14606379280309,35.9480132182402,589.311774815139,90.6344327143877,0.0222303782843973,1.18503668477272
5,4.987131,22.5,22.424639,-4.331,-4.183232,118.565384,NaN,1.001073,NaN,29.482088,400,399.852814,25,30.86306,9.312359,36.351105,49.977482,401.315582,399.30249,398.829163,4378.768555,9.824247,9.328957,9.361038,1.734071,1.713935,1.675171,23.387405,35.896973,15.950675,-6.259522,36.072918,41.351315,112.673965,0,504.71524,522.671059677753,2.24991979951005,0.0778719216339266,1.02756289421062,-14.4021936070799,621.742751325833,2.33581167916934,0.024960072779436,1.14604441810326,35.9480132182402,589.318244550141,90.6398922688745,0.0222309389310036,1.18502300367733
5,4.985815,22.5,22.423742,-4.331,-4.184693,118.548988,NaN,1.001929,NaN,29.506649,400,399.839203,25,30.86141,9.301432,36.398129,49.977482,401.466766,399.350525,398.948517,4375.573242,9.833002,9.324649,9.357059,1.716577,1.699655,1.657071,23.362583,35.870945,15.927765,-6.225275,36.040565,41.393387,112.649933,0,505.683105,522.674348346015,2.2499701333125,0.0778942677654971,1.02748099692713,-14.4095280774559,621.725012026988,2.3357721077767,0.0249596594471345,1.14604525772742,35.9464119617264,589.334561576286,90.6525169684896,0.0222332847335645,1.1849772770091
5,4.986766,22.5,22.422709,-4.331,-4.179395,118.511063,NaN,1.002129,NaN,29.502268,400,399.877167,25,30.856524,9.304436,36.401878,49.977482,401.466766,399.350525,398.948517,4375.573242,9.833002,9.324649,9.357059,1.716577,1.699655,1.657071,23.362583,35.870945,15.927765,-6.225275,36.040565,41.393387,112.649933,0,505.683105,522.676330814028,2.24994996513081,0.0778799206494651,1.02751482135555,-14.4042277150613,621.682758934324,2.33567081367438,0.024957399915164,1.14605714117479,35.9445678682413,589.324927725463,90.6430684877179,0.0222335230741785,1.18498469692477
5,4.986806,22.5,22.422283,-4.331,-4.173912,118.511627,NaN,1.0024,NaN,29.507711,400,399.923187,25,30.848856,9.303701,36.309742,49.978779,401.483948,399.428436,399.001678,4376.583008,9.845815,9.327662,9.384607,1.719133,1.706958,1.669318,23.349628,35.896381,15.945469,-6.221208,36.061993,41.438946,112.621132,0,506.437866,522.68181902401,2.24996921122751,0.0778815520959488,1.02748481232315,-14.4040047935528,621.683904746633,2.3356764537766,0.0249579856108717,1.14605276474985,35.9438073617857,589.330982197391,90.6476340947185,0.0222344903791514,1.18496656501498
5,4.986856,22.5,22.42305,-4.331,-4.165279,118.536484,NaN,1.002387,NaN,29.500254,400,399.943512,25,30.848007,9.296704,36.298599,49.978779,401.471069,399.418396,398.933289,4374.910645,9.835973,9.330749,9.377602,1.738655,1.727554,1.68962,23.360226,35.854504,15.929641,-6.186741,36.009361,41.409115,112.646805,0,506.756866,522.690507152095,2.25000006371045,0.0778843471376604,1.02743669196336,-14.4037261435937,621.711492964072,2.335742002891,0.0249593541000951,1.14604582775129,35.945176622571,589.343911839204,90.6595245252386,0.022234813954325,1.18494885524486
5,4.988094,22.5,22.420912,-4.331,-4.161903,118.514946,NaN,1.002014,NaN,29.489567,400,399.908295,25,30.848413,9.290336,36.396744,49.978779,401.471069,399.418396,398.933289,4374.910645,9.835973,9.330749,9.377602,1.738655,1.727554,1.68962,23.360226,35.854504,15.929641,-6.186741,36.009361,41.409115,112.646805,0,506.756866,522.689471382775,2.24996037173026,0.0778641826947142,1.02750172906092,-14.3968274531542,621.689315780494,2.33569900608842,0.0249600115605506,1.14603781950593,35.9413597421284,589.324718031069,90.6405977204587,0.0222353720515276,1.18496262842945
5,4.986802,22.5,22.421083,-4.331,-4.167545,118.425003,NaN,1.002051,NaN,29.468061,400,399.911896,25,30.855034,9.304303,36.489483,49.978779,401.388458,399.353455,398.86441,4380.19043,9.860432,9.347877,9.394348,1.739394,1.727931,1.684964,23.355988,35.857277,15.952971,-6.194521,36.06271,41.369976,112.685638,0,507.485199,522.68837545339,2.24999370226922,0.077884326821659,1.0274465067411,-14.4040270856422,621.586034761898,2.33543418874448,0.0249513726107839,1.14609113994859,35.9416650312884,589.337223780134,90.6513698044115,0.0222362782056533,1.18493834632421
5,4.987789,22.5,22.419434,-4.331,-4.167223,118.301468,NaN,1.001494,NaN,29.458033,400,399.893036,25,30.847866,9.31087,36.544662,49.978779,401.425201,399.378418,398.919556,4378.096191,9.833457,9.328526,9.3588,1.739367,1.718735,1.686629,23.354551,35.859386,15.933807,-6.158848,36.018234,41.305206,112.729279,0,507.95224,522.6851148483,2.24995300467629,0.0778672431172412,1.02751251753017,-14.3985269279543,621.446384517101,2.33508800236629,0.0249418598637631,1.14614697885854,35.9387209705632,589.31875152816,90.6336758316605,0.022236390827877,1.18495672237734
5,4.988124,22.5,22.418993,-4.331,-4.160646,118.246162,NaN,1.002522,NaN,29.454424,400,399.890259,25,30.841316,9.309312,36.487236,49.978779,401.425201,399.378418,398.919556,4378.096191,9.833457,9.328526,9.3588,1.739367,1.718735,1.686629,23.354551,35.859386,15.933807,-6.158848,36.018234,41.305206,112.729279,0,507.95224,522.690653793763,2.24996389908414,0.0778641933273225,1.02749628553466,-14.3966602959989,621.383512948374,2.33493018944691,0.0249372278448299,1.14617501548206,35.9379335984694,589.321734105939,90.63562992217,0.0222371076613301,1.18494489379541
5,4.987609,22.5,22.41901,-4.331,-4.142079,118.240555,NaN,1.002205,NaN,29.460178,400,399.918732,25,30.842522,9.309492,36.404671,49.978779,401.503113,399.464661,398.988312,4374.640137,9.857136,9.341136,9.382398,1.731359,1.720134,1.68716,23.381304,35.868164,15.938179,-6.156263,36.061764,41.313148,112.728119,NaN,508.614349,522.71160341382,2.25005668788283,0.0778810629918197,1.02735004580697,-14.39952993405,621.377066361834,2.33491361027094,0.0249366810310935,1.14617845457273,35.9379639508989,589.355528467902,90.6641722525255,0.0222400190875182,1.18487372885604
5,4.986001,22.5,22.419418,-4.331,-4.121237,118.294571,NaN,1.001956,NaN,29.464615,400,399.950317,25,30.853371,9.3116,36.291992,49.978779,401.503113,399.464661,398.988312,4374.640137,9.857136,9.341136,9.382398,1.731359,1.720134,1.68716,23.381304,35.868164,15.938179,-6.156263,36.061764,41.313148,112.728119,NaN,508.614349,522.738860002033,2.25020456936435,0.0779179793121128,1.02711539170351,-14.4084913525867,621.438498318442,2.33506795809018,0.0249412335034246,1.1461508404932,35.9386924039799,589.410240781383,90.7108706544336,0.022244336698457,1.18476345062912
5,4.984981,22.5,22.418362,-4.331,-4.103298,118.329697,NaN,1.002018,NaN,29.470177,400,399.903107,25,30.863373,9.309944,36.298153,49.978779,401.333954,399.334137,398.865906,4373.443359,9.82671,9.322648,9.357019,1.747283,1.734999,1.693376,23.402721,35.794411,15.946313,-6.156937,36.048756,41.313164,112.738205,NaN,508.940552,522.760991119984,2.2503163754242,0.0779434112773009,1.0269387233682,-14.4141769823501,621.479997494979,2.33518069751129,0.0249458460765528,1.14612034239603,35.9368069753821,589.448575130537,90.7418810469508,0.0222487566966662,1.18466952177957
5,4.984841,22.5,22.41777,-4.331,-4.103298,118.329697,NaN,1.001828,NaN,29.470177,400,399.903107,25,30.863373,9.316481,36.296879,49.978779,401.412109,399.370087,398.896942,4373.547363,9.831715,9.328684,9.377004,1.733947,1.718635,1.682281,23.415442,35.843277,15.93131,-6.13497,36.004745,41.263779,112.764526,NaN,509.192139,522.76149985905,2.2503223222131,0.0779458567212269,1.02692911831168,-14.4149574324711,621.480692553687,2.33518624537171,0.0249465865637164,1.14611469435943,35.9357499632791,589.449421971824,90.741840836003,0.0222494456744608,1.18466033402178
5,4.984841,22.5,22.41777,-4.331,-4.083435,118.377274,NaN,1.001828,NaN,29.477058,400,399.886536,25,30.866501,9.317584,36.230064,49.978779,401.412109,399.370087,398.896942,4373.547363,9.831715,9.328684,9.377004,1.733947,1.718635,1.682281,23.415442,35.843277,15.93131,-6.13497,36.004745,41.263779,112.764526,NaN,509.192139,522.781896580914,2.25039813049785,0.0779542935168803,1.02681121576796,-14.4149574324711,621.535220596397,2.3353255239345,0.0249510449545173,1.14608713025041,35.9357499632791,589.477008871287,90.7651281651068,0.0222518363426,1.18460231963128
5,4.984968,22.5,22.416784,-4.331,-4.051702,118.394852,NaN,1.001873,NaN,29.488752,400,399.959747,25,30.871759,9.310825,36.207806,49.983124,401.533081,399.493713,399.052399,4374.213867,9.81887,9.33002,9.363801,1.748585,1.729597,1.680294,23.388399,35.850681,15.913184,-6.106542,35.986755,41.322113,112.757393,NaN,509.86026,522.814016347,2.25051381874619,0.0779655512547548,1.0266318795943,-14.4142494520112,621.556523456708,2.33538621610978,0.0249539256217748,1.14606757415033,35.9339894198733,589.516917199611,90.7975616003059,0.0222563201847076,1.1845061650025
5,4.984839,22.5,22.415344,-4.331,-4.03149,118.422791,NaN,1.001473,NaN,29.484732,400,399.964264,25,30.879395,9.311393,36.194813,49.983124,401.368835,399.325714,398.891571,4369.294922,9.84533,9.331957,9.382062,1.728979,1.715079,1.67169,23.393667,35.946537,15.910882,-6.099286,35.96788,41.344334,112.74559,NaN,510.32135,522.835233553969,2.250596398971,0.0779763873151808,1.02650349690962,-14.41496858188,621.590232597256,2.33548148359458,0.024958345370386,1.14603774154967,35.9314181355581,589.5437677462,90.8183948436968,0.022260145019168,1.18443183701715
5,4.986141,22.5,22.414263,-4.331,-4.016309,118.515396,NaN,1.001751,NaN,29.497547,400,399.922821,25,30.887957,9.311499,36.111824,49.983124,401.368835,399.325714,398.891571,4369.294922,9.84533,9.331957,9.382062,1.728979,1.715079,1.67169,23.393667,35.946537,15.910882,-6.099286,35.96788,41.344334,112.74559,NaN,510.32135,522.846092547362,2.25059902795747,0.0779600888749177,1.02650281172898,-14.4077110415855,621.69762620644,2.33576260407839,0.0249683744923563,1.14597431047834,35.9294878045537,589.542318235026,90.815793158115,0.0222611441894946,1.18442136703834
5,4.986037,22.5,22.412527,-4.331,-4.006763,118.685669,NaN,1.00175,NaN,29.507635,400,399.910309,25,30.89394,9.297796,36.090317,49.983124,401.39035,399.378448,398.922607,4374.874023,9.854451,9.34055,9.384807,1.733436,1.729792,1.677786,23.366777,35.805202,15.914024,-6.080832,35.964245,41.333389,112.761612,NaN,510.881104,522.85626853278,2.25063985007072,0.0779659571764448,1.02643931966597,-14.4082906995832,621.894778711184,2.33627693290438,0.0249864963551461,1.14586112321679,35.9263876990894,589.553311458152,90.8228621202176,0.0222639034637414,1.18437662834475
5,4.985354,22.5,22.412989,-4.331,-4.003531,118.825226,NaN,1.001739,NaN,29.523537,400,399.922699,25,30.892731,9.30439,36.209293,49.983124,401.540192,399.555634,399.066803,4374.462891,9.853914,9.344283,9.389365,1.749982,1.741381,1.695211,23.372471,35.882896,15.91193,-6.082496,36.003445,41.399055,112.719742,NaN,511.094177,522.862063320911,2.25068116729131,0.0779792594750201,1.02637357466552,-14.4120977222144,622.054145945191,2.33668063377759,0.0249989838397586,1.14578720295781,35.927212744903,589.569378711296,90.8370170997421,0.0222648150695412,1.18434873665652
5,4.986714,22.5,22.412184,-4.331,-3.996182,118.887283,NaN,1.001505,NaN,29.556417,400,399.988434,25,30.894878,9.306745,36.312984,49.983124,401.540192,399.555634,399.066803,4374.462891,9.853914,9.344283,9.389365,1.749982,1.741381,1.695211,23.372471,35.882896,15.91193,-6.082496,36.003445,41.399055,112.719742,NaN,511.094177,522.864673596364,2.25065146825233,0.0779586255069182,1.02642311228537,-14.4045175150707,622.126189831457,2.33686955060789,0.0250058012146607,1.14574504235486,35.9257751567504,589.556776512308,90.8253505941764,0.0222645607505279,1.18436508098463
5,4.988409,22.5,22.411446,-4.331,-3.986876,118.957977,NaN,1.002057,NaN,29.551956,400,399.999359,25,30.903419,9.306287,36.242371,49.983124,401.534729,399.56543,399.050751,4371.154297,9.824416,9.331927,9.369205,1.751604,1.733857,1.697604,23.377932,35.832096,15.931933,-6.087863,35.977032,41.395241,112.724693,NaN,511.404724,522.868078423134,2.25061503251563,0.0779329873012231,1.0264839660531,-14.3950723414424,622.208047785738,2.33708304079964,0.0250133423263956,1.14569892628018,35.9244571844551,589.541871943121,90.8118256001616,0.022264037109345,1.18438709764291
5,4.987324,22.5,22.410725,-4.331,-3.985635,118.974754,NaN,1.001705,NaN,29.555071,400,399.997986,25,30.911648,9.314863,36.1982,49.983124,401.210968,399.190643,398.733643,4375.182617,9.807008,9.310458,9.34858,1.735058,1.72893,1.681988,23.36635,35.782341,15.917568,-6.061664,36.032761,41.366753,112.75428,NaN,511.723724,522.873286946887,2.25066580201557,0.0779524511146015,1.02640253848073,-14.401118083756,622.228111162744,2.33713880722536,0.0250158161108443,1.14568286103871,35.9231695402331,589.558745124745,90.8251532010318,0.0222662499965876,1.18434272558165
5,4.986398,22.5,22.409729,-4.331,-3.97994,118.91832,NaN,1.001945,NaN,29.577042,400,399.874146,25,30.920223,9.327572,36.192734,49.983124,401.210968,399.190643,398.733643,4375.182617,9.807008,9.310458,9.34858,1.735058,1.72893,1.681988,23.36635,35.782341,15.917568,-6.061664,36.032761,41.366753,112.75428,NaN,511.723724,522.88248972043,2.25072681253323,0.0779710365427769,1.02630573049709,-14.4062786572233,622.164618581108,2.33698323021422,0.0250117831031241,1.14570462502236,35.921390718001,589.578734057307,90.8407618678514,0.0222690193254266,1.18428841853656
5,4.986772,22.5,22.409843,-4.331,-3.975334,118.837555,NaN,1.002036,NaN,29.616346,400,399.880432,25,30.927845,9.319132,36.261837,49.986523,401.496124,399.513733,398.992401,4372.346191,9.820822,9.324314,9.378867,1.742,1.728446,1.686577,23.348665,35.814682,15.930896,-6.068057,35.995762,41.378342,112.75013,NaN,512.214905,522.885860905618,2.25072850347208,0.0779664599453314,1.02630410902338,-14.4041942767477,622.07195064927,2.33674612205492,0.0250040801425627,1.14575055200473,35.9215943211683,589.579603410763,90.8416412209866,0.0222689759874062,1.18428802267148
5,4.987739,22.5,22.41044,-4.331,-3.976151,118.754303,NaN,1.002529,NaN,29.623991,400,399.941956,25,30.926535,9.317111,36.380116,49.986523,401.478302,399.428558,398.965302,4375.556641,9.817073,9.315093,9.350007,1.733418,1.725826,1.681792,23.330875,35.830833,15.939852,-6.070333,36.026108,41.332722,112.771553,NaN,512.526672,522.881516418327,2.25068435730817,0.0779492308988297,1.02637493282216,-14.3988055379766,621.975864206003,2.33649716186657,0.0249955376078301,1.14580273560102,35.9226605460069,589.564864234967,90.8299566666935,0.0222670770219158,1.18432634585136
5,4.987119,22.5,22.409716,-4.331,-3.976369,118.695358,NaN,1.001566,NaN,29.645611,400,399.963562,25,30.916706,9.309149,36.479755,49.986523,401.478302,399.428558,398.965302,4375.556641,9.817073,9.315093,9.350007,1.733418,1.725826,1.681792,23.330875,35.830833,15.939852,-6.070333,36.026108,41.332722,112.771553,NaN,512.526672,522.883540597591,2.25070983291448,0.0779599619169617,1.02633389493455,-14.4022604800496,621.909171364688,2.33633159029511,0.024990924982808,1.14582899793204,35.9213675000464,589.572524728102,90.8355022400766,0.0222684946839113,1.18430125692849
5,4.987077,22.5,22.409725,-4.331,-3.976369,118.695358,NaN,1.001868,NaN,29.645611,400,399.963562,25,30.916706,9.312733,36.374596,49.986523,401.436676,399.512024,398.956848,4376.012207,9.815365,9.326932,9.379306,1.729572,1.72276,1.670977,23.315989,35.852245,15.935266,-6.064075,36.004936,41.382179,112.757423,NaN,513.044312,522.883692873757,2.25071161507101,0.0779606952188124,1.02633102803416,-14.4024945364138,621.909160829782,2.33633150600999,0.0249909137071625,1.14582908329425,35.9213835740161,589.573193449436,90.8360783651732,0.0222685432739069,1.18429996909833
5,4.987077,22.5,22.409725,-4.331,-3.977361,118.656586,NaN,1.001868,NaN,29.655622,400,399.951599,25,30.911076,9.305086,36.232471,49.986523,401.436676,399.512024,398.956848,4376.012207,9.815365,9.326932,9.379306,1.729572,1.72276,1.670977,23.315989,35.852245,15.935266,-6.064075,36.004936,41.382179,112.757423,NaN,513.044312,522.882674750476,2.25070783266056,0.0779602742879745,1.02633687639336,-14.4024945364138,621.864734320811,2.33621812274244,0.0249872825226726,1.14585095292556,35.9213835740161,589.571816706861,90.8349158717719,0.0222684239480464,1.18430285196587
5,4.986965,22.5,22.409563,-4.331,-3.980608,118.632851,NaN,1.002274,NaN,29.648758,400,399.900513,25,30.918678,9.295201,36.222958,49.986523,401.391296,399.364563,398.85495,4377.80957,9.840169,9.334466,9.381277,1.735791,1.727092,1.680519,23.344381,35.826988,15.948392,-6.07441,35.998077,41.362949,112.776703,NaN,513.111755,522.879748303939,2.2507002044684,0.0779608519899698,1.02634837555684,-14.4031186941024,621.837727113538,2.33615022384434,0.0249852623785096,1.1458628351187,35.9210942418118,589.56867942318,90.8320603569879,0.022268320685418,1.18430739786403
5,4.987137,22.5,22.407707,-4.331,-3.987083,118.661736,NaN,1.001821,NaN,29.652515,400,399.873688,25,30.923218,9.30214,36.273403,49.986523,401.351898,399.4216,398.868835,4379.526855,9.849429,9.342917,9.3926,1.719766,1.718526,1.667977,23.339035,35.858852,15.950264,-6.069654,36.015896,41.339249,112.801468,NaN,513.301941,522.872478843296,2.25066821553629,0.0779551013303072,1.02639831101483,-14.4021601706416,621.872998234483,2.33625208481472,0.0249902931376119,1.14582889454744,35.9177793105044,589.552903223588,90.8163737695529,0.0222688855951985,1.18431725280034
5,4.98779,22.5,22.407089,-4.331,-3.977674,118.748795,NaN,1.00246,NaN,29.670799,400,399.854431,25,30.922014,9.297379,36.31398,49.986523,401.351898,399.4216,398.868835,4379.526855,9.849429,9.342917,9.3926,1.719766,1.718526,1.667977,23.339035,35.858852,15.950264,-6.069654,36.015896,41.339249,112.801468,NaN,513.301941,522.879768324045,2.25067638611216,0.0779476945095112,1.0263873965621,-14.3985213557754,621.973473891394,2.33651243689468,0.0249992210635197,1.14577406876427,35.9166754779926,589.554500799469,90.8169349805534,0.0222696675630086,1.18430618322826
5,4.988033,22.5,22.406582,-4.331,-3.96325,118.801506,NaN,1.002089,NaN,29.693224,400,399.857971,25,30.920893,9.302109,36.315231,49.986523,401.367859,399.378601,398.868408,4373.73291,9.831424,9.333281,9.362207,1.74613,1.734088,1.688777,23.343239,35.956329,15.926714,-6.040201,35.963688,41.283955,112.849182,NaN,513.552368,522.89369147239,2.25072107374572,0.0779495726686482,1.02631894639144,-14.3971673417447,622.034460956293,2.33667128015002,0.0250047923752689,1.14573978394105,35.9157698894545,589.569636773074,90.8290694245234,0.0222715075723153,1.18426814869292
5,4.988241,22.5,22.408226,-4.331,-3.960236,118.801971,NaN,1.001892,NaN,29.700748,400,399.863251,25,30.92716,9.2981,36.264694,49.99268,401.337585,399.367371,398.886139,4373.75,9.799545,9.315495,9.35386,1.751935,1.731589,1.687952,23.332317,35.803879,15.950685,-6.046073,36.008049,41.277393,112.861641,NaN,513.600464,522.896030825201,2.2507237411212,0.0779472210184766,1.02631537786293,-14.3960083904547,622.033071038176,2.33665724643201,0.0250027752793085,1.14575509064347,35.9187062976781,589.574268978191,90.8350761242365,0.0222701971968152,1.18427898981479
5,4.98928,22.5,22.40774,-4.331,-3.955664,118.778366,NaN,1.001567,NaN,29.720482,400,399.855988,25,30.930876,9.289459,36.24025,49.99268,401.337585,399.367371,398.886139,4373.75,9.799545,9.315495,9.35386,1.751935,1.731589,1.687952,23.332317,35.803879,15.950685,-6.046073,36.008049,41.277393,112.861641,NaN,513.600464,522.896957162433,2.25069710014911,0.0779310307367722,1.02635932245509,-14.3902197602324,622.00659382992,2.33659279243029,0.0250011742031531,1.14576367941002,35.9178382523691,589.56348987005,90.825354943031,0.0222697689088748,1.18429548908298
5,4.987895,22.5,22.408226,-4.331,-3.948761,118.728897,NaN,1.002565,NaN,29.7283,400,399.824493,25,30.926918,9.294753,36.249134,49.99268,401.305389,399.268219,398.864014,4370.804688,9.813166,9.318097,9.365992,1.751624,1.725119,1.695103,23.337257,35.905315,15.925676,-6.016924,36.002617,41.265266,112.86869,NaN,513.803955,522.909061290257,2.25078216567699,0.0779581279743129,1.02622419627347,-14.3979362817835,621.949344637088,2.33644361258625,0.0249959327993694,1.14579600822661,35.9187062976781,589.595535169519,90.853033540674,0.0222720404706806,1.18423448231301
5,4.991153,22.5,22.407242,-4.331,-3.93643,118.687424,NaN,1.002086,NaN,29.727909,400,399.773834,25,30.919643,9.293476,36.303532,49.99268,401.305389,399.268219,398.864014,4370.804688,9.813166,9.318097,9.365992,1.751624,1.725119,1.695103,23.337257,35.905315,15.925676,-6.016924,36.002617,41.265266,112.86869,NaN,513.803955,522.909910159814,2.25069100369617,0.0779065226249765,1.02637374365242,-14.3797869588042,621.902976431784,2.33633155996004,0.0249932817872182,1.14581000042601,35.9169487590618,589.560161881633,90.8219101019836,0.0222699989762415,1.18429623677995
5,4.992417,22.5,22.408232,-4.331,-3.917352,118.680954,NaN,1.001348,NaN,29.729078,400,399.82074,25,30.920185,9.300014,36.368927,49.99268,401.286224,399.372803,398.906006,4375.032715,9.818297,9.328585,9.400833,1.752896,1.731509,1.686929,23.335751,35.840485,15.91652,-5.999279,35.976048,41.26115,112.878105,NaN,513.939941,522.9249113102,2.25071015007353,0.0778925788362151,1.02634755640279,-14.3727480446694,621.894404068891,2.33630336791683,0.0249914353085443,1.1458230367433,35.9187170141977,589.569335429828,90.830917922765,0.0222697633181039,1.18428939471929
5,4.992338,22.5,22.408781,-4.331,-3.894671,118.645531,NaN,1.002019,NaN,29.719429,400,399.922302,25,30.923822,9.305767,36.385578,49.99268,401.374695,399.39209,398.98941,4374.645508,9.814751,9.323225,9.381691,1.733222,1.708443,1.668791,23.310011,35.884747,15.914639,-5.992764,36.001156,41.307293,112.866989,NaN,514.126526,522.948474456795,2.25079995167522,0.0779035687747952,1.0262087479326,-14.3731879367984,621.853172341635,2.33619463333995,0.0249874296995134,1.14584824016776,35.9196975665608,589.603245491922,90.8602515718301,0.0222721308254592,1.18422528502808
5,4.99379,22.5,22.409716,-4.331,-3.882377,118.64679,NaN,1.002378,NaN,29.715597,400,399.909058,25,30.925119,9.314471,36.344082,49.99268,401.185181,399.365875,398.89389,4379.878418,9.816308,9.330768,9.417252,1.725557,1.712265,1.652466,23.323168,35.891823,15.91943,-5.993382,35.989838,41.325367,112.858574,NaN,514.319153,522.95583331421,2.25078527715796,0.0778834797477553,1.02623533253851,-14.3651036824864,621.853520076819,2.33618955789397,0.0249863762968237,1.14585640336296,35.9213675000464,589.599986214137,90.8586907255931,0.0222708747853437,1.18424378032449
5,4.993792,22.5,22.41065,-4.331,-3.87345,118.660347,NaN,1.002549,NaN,29.708569,400,399.904114,25,30.917934,9.309243,36.18615,49.99268,401.185181,399.365875,398.89389,4379.878418,9.816308,9.330768,9.417252,1.725557,1.712265,1.652466,23.323168,35.891823,15.91943,-5.993382,35.989838,41.325367,112.858574,NaN,514.319153,522.96498704287,2.25081921365584,0.0778872272085046,1.02618301625713,-14.365092548392,621.867960797549,2.33622045855313,0.0249864760340523,1.14585760684671,35.9230355948592,589.614419734283,90.8720688268122,0.0222711532196419,1.18422525600978
5,4.994604,22.5,22.411068,-4.331,-3.87345,118.660347,NaN,1.001758,NaN,29.708569,400,399.904114,25,30.917934,9.294826,36.080311,49.99268,401.650696,399.574921,399.266418,4378.251953,9.882604,9.344061,9.402632,1.725002,1.716007,1.665025,23.341227,35.896351,15.902348,-5.976201,36.012104,41.277977,112.895447,NaN,512.206482,522.962047530579,2.250784812662,0.0778730850812746,1.02623826954425,-14.3605723882887,621.867471367311,2.33621654376629,0.024985952439912,1.14586157370406,35.9237821127532,589.602828076464,90.8628131379269,0.0222697134676185,1.18425472055091
5,4.994604,22.5,22.411068,-4.331,-3.858181,118.622078,NaN,1.001758,NaN,29.699926,400,400.04953,25,30.904499,9.300127,36.094383,49.99268,401.650696,399.574921,399.266418,4378.251953,9.882604,9.344061,9.402632,1.725002,1.716007,1.665025,23.341227,35.896351,15.902348,-5.976201,36.012104,41.277977,112.895447,NaN,512.206482,522.977716477946,2.25084300006504,0.0778795532609767,1.02614859071949,-14.3605723882887,621.823619976661,2.33610461835986,0.0249823681961863,1.14588322514471,35.9237821127532,589.624009557469,90.8806993889394,0.0222715490833161,1.18421042513897
5,4.9966,22.5,22.411476,-4.331,-3.825697,118.609077,NaN,1.002545,NaN,29.695877,400,400.144501,25,30.892275,9.299835,36.080334,49.99268,401.480377,399.428955,399.118958,4379.461426,9.868551,9.33321,9.384163,1.743004,1.728367,1.682984,23.32169,35.863239,15.894019,-5.963908,36.003445,41.302555,112.889221,NaN,511.522736,523.00382699402,2.25088224082263,0.0778585627344106,1.02609368811025,-14.3494636483007,621.808244379723,2.33606276975642,0.0249806394659121,1.14589447032766,35.9245107612049,589.6392033575,90.8940496058293,0.0222724409509932,1.1841837645497
5,4.998312,22.5,22.412233,-4.331,-3.799342,118.617874,NaN,1.002259,NaN,29.707916,400,400.099457,25,30.884325,9.302077,36.111073,49.984474,401.652618,399.526794,399.230682,4375.674805,9.848896,9.31893,9.357105,1.727102,1.716792,1.662943,23.34193,35.901772,15.919221,-5.978829,36.061058,41.313732,112.8964,NaN,511.733398,523.02467752982,2.25091017137485,0.0778399348564666,1.02605549630107,-14.3399382189179,621.817438120112,2.33608141036775,0.0249805153831889,1.14589667098559,35.9258626632333,589.651057495153,90.905024301753,0.0222726799989237,1.1841684499557
5,5.001896,22.5,22.412226,-4.331,-3.793661,118.594467,NaN,1.002017,NaN,29.733498,400,400.114288,25,30.884798,9.298339,36.232929,49.984474,401.652618,399.526794,399.230682,4375.674805,9.848896,9.31893,9.357105,1.727102,1.716792,1.662943,23.34193,35.901772,15.919221,-5.978829,36.061058,41.313732,112.8964,NaN,511.733398,523.017547098567,2.25078016552797,0.0777800481570676,1.02626552876624,-14.3200052239716,621.790624161976,2.33601300947309,0.0249783317514934,1.14590988725172,35.9258501623163,589.603715222485,90.8650377132117,0.0222685848463531,1.18426732666569
5,5.002944,22.5,22.412708,-4.331,-3.79772,118.583984,NaN,1.001476,NaN,29.742569,400,400.142731,25,30.891916,9.292406,36.242565,49.984474,401.578766,399.486359,399.200256,4372.641113,9.844131,9.311984,9.358811,1.744876,1.736806,1.682738,23.364357,35.987385,15.924417,-5.982056,36.071419,41.344208,112.891953,NaN,511.895874,523.009591191292,2.25072036989021,0.0777601334344644,1.02636052861035,-14.3141786703462,621.778046835218,2.3359778298351,0.0249767462617556,1.1459204236007,35.9267109328574,589.583022505327,90.8481792398639,0.0222662899139747,1.18431665404985
5,5.003726,22.5,22.414375,-4.331,-3.800332,118.593605,NaN,1.00189,NaN,29.737545,400,400.146484,25,30.901041,9.298071,36.227589,49.984474,401.54718,399.420288,399.140167,4380.212891,9.870235,9.328751,9.387094,1.727918,1.713171,1.668189,23.365828,35.963421,15.916296,-5.974899,36.029778,41.315548,112.910683,NaN,512.297974,523.004081811597,2.25067734183653,0.0777454548573638,1.02642899723232,-14.3098316030365,621.787118753163,2.33599035959543,0.0249755601499387,1.14593079333386,35.9296878051175,589.571072102956,90.8402132292372,0.0222635193952049,1.18436250525057
5,5.005982,22.5,22.416454,-4.331,-3.801212,118.651138,NaN,1.002197,NaN,29.749166,400,400.120911,25,30.906532,9.306889,36.262997,49.984474,401.54718,399.420288,399.140167,4380.212891,9.870235,9.328751,9.387094,1.727918,1.713171,1.668189,23.365828,35.963421,15.916296,-5.974899,36.029778,41.315548,112.910683,NaN,512.297974,522.995017719285,2.25057858896467,0.0777059471497435,1.02658749990387,-14.297293618956,621.850612126879,2.33613917219576,0.0249783452535542,1.1459179021512,35.9334001782597,589.539756277017,90.8164228802221,0.0222586425696585,1.18445412113544
5,5.006455,22.5,22.417646,-4.331,-3.798749,118.701843,NaN,1.002197,NaN,29.772053,400,400.138367,25,30.907152,9.315396,36.278854,49.984474,401.61319,399.55423,399.225281,4379.145508,9.882693,9.339846,9.403633,1.717318,1.703709,1.656277,23.358118,35.987087,15.89713,-5.954479,36.12545,41.358349,112.899094,NaN,512.482117,522.995835106086,2.2505679784766,0.0776987875888759,1.02660516966479,-14.2946654150489,621.907319886094,2.33627629959225,0.02498160054008,1.14590055875177,35.9355285594198,589.538547563041,90.8169217653041,0.0222572978236165,1.18447155322622
5,5.008718,22.5,22.42135,-4.331,-3.792834,118.741547,NaN,1.001812,NaN,29.789181,400,400.151031,25,30.906567,9.315532,36.243839,49.984474,401.61319,399.55423,399.225281,4379.145508,9.882693,9.339846,9.403633,1.717318,1.703709,1.656277,23.358118,35.987087,15.89713,-5.954479,36.12545,41.358349,112.899094,NaN,512.482117,522.993721223899,2.25049486670676,0.0776620725320641,1.02672421988576,-14.2820937856676,621.94848193267,2.33635772683626,0.0249806805827892,1.14591330935323,35.9421417073305,589.520180786163,90.8061374233936,0.0222518542675831,1.18455638989617
5,5.009289,22.5,22.423624,-4.331,-3.783021,118.787628,NaN,1.000275,NaN,29.781992,400,400.14978,25,30.91374,9.303562,36.125626,49.984474,401.649261,399.510529,399.220734,4381.817871,9.876059,9.330474,9.386336,1.72468,1.716631,1.673712,23.352085,36.093792,15.871705,-5.931803,36.143299,41.30949,112.955139,NaN,512.766235,523.001730869811,2.25050813993967,0.0776563299824541,1.02670529310304,-14.278922400548,621.998626121422,2.3364711786359,0.0249821473078468,1.14590895871227,35.9462013134486,589.530071635897,90.8173858248734,0.0222503468224778,1.18456404974849
5,5.009978,22.5,22.424093,-4.331,-3.771055,118.830917,NaN,1.001337,NaN,29.776636,400,400.10553,25,30.930376,9.29888,36.041782,49.984474,401.610229,399.554199,399.242981,4378.116211,9.884897,9.33475,9.390071,1.726834,1.714253,1.66659,23.349989,36.024971,15.867337,-5.933472,36.15826,41.343216,112.938072,NaN,512.957642,523.011524351148,2.25052463453144,0.0776494553567702,1.02668173227868,-14.2750960015484,622.047682416812,2.33659334579679,0.0249856112858801,1.14588914366627,35.9470385461359,589.537118727623,90.8239327220865,0.0222504697037849,1.18455512090717
5,5.010111,22.5,22.428923,-4.331,-3.771055,118.830917,NaN,1.00248,NaN,29.776636,400,400.10553,25,30.930376,9.306845,36.154991,49.984474,401.610229,399.554199,399.242981,4378.116211,9.884897,9.33475,9.390071,1.726834,1.714253,1.66659,23.349989,36.024971,15.867337,-5.933472,36.15826,41.343216,112.938072,NaN,512.957642,523.011043367586,2.25051901528749,0.0776471526589945,1.02669076872778,-14.2743574252307,622.042034288872,2.33654815298857,0.0249795670652995,1.14593487453555,35.955660022247,589.54581937806,90.8374332978809,0.0222462030063857,1.18459721888126
5,5.010111,22.5,22.428923,-4.331,-3.757085,118.90258,NaN,1.00248,NaN,29.766363,400,400.08844,25,30.934671,9.296935,36.259197,49.980515,401.693024,399.529785,399.287994,4380.785156,9.869996,9.319327,9.364354,1.719516,1.712594,1.66833,23.344345,35.96072,15.849638,-5.92694,36.08926,41.346554,112.945961,NaN,513.395813,523.025385663949,2.25057225599079,0.0776530546790097,1.0266086519716,-14.2743574252307,622.124153984093,2.33675763305749,0.0249862712095128,1.14589484375327,35.955660022247,589.565198760833,90.8537930487444,0.022247881340358,1.18455656265103
5,5.011287,22.5,22.431374,-4.331,-3.753177,118.965637,NaN,1.002341,NaN,29.756914,400,400.138184,25,30.929531,9.290196,36.255104,49.980515,401.760071,399.643768,399.328583,4388.119629,9.869323,9.333426,9.375775,1.722075,1.706001,1.664206,23.364182,36.019531,15.83526,-5.923484,36.175156,41.290802,112.991737,NaN,513.292297,523.025145966877,2.25053747211997,0.0776343490051102,1.02666554370047,-14.2678275091741,622.19354646524,2.33691899639228,0.0249891020675446,1.14588296383732,35.9600344822977,589.557989918457,90.8508305887304,0.0222447101446694,1.18460230486163
5,5.013517,22.5,22.433407,-4.331,-3.747496,119.009605,NaN,1.001679,NaN,29.75808,400,400.184357,25,30.94298,9.28946,36.27195,49.980515,401.760071,399.643768,399.328583,4388.119629,9.869323,9.333426,9.375775,1.722075,1.706001,1.664206,23.364182,36.019531,15.83526,-5.923484,36.175156,41.290802,112.991737,NaN,513.292297,523.022916226131,2.25046494728444,0.0775981722899162,1.02678358695746,-14.2554483232957,622.2415540997,2.33702846609979,0.0249906698695935,1.14587781535632,35.9636626359244,589.5361133358,90.8349543727566,0.0222407037692244,1.18467362627721
5,5.014053,22.5,22.435766,-4.331,-3.736763,119.038078,NaN,1.002589,NaN,29.781553,400,400.256042,25,30.951748,9.304072,36.280281,49.980515,401.791992,399.637787,399.338959,4386.039551,9.865498,9.331292,9.378912,1.710694,1.695066,1.660886,23.343916,36.025162,15.798596,-5.896723,36.146965,41.369274,112.968903,NaN,513.496948,523.031998788608,2.25048322227898,0.077593436680127,1.02675687330476,-14.2524735065324,622.271426355926,2.3370896047806,0.024990380700137,1.14588435252336,35.9678722671641,589.548011692902,90.8480040518173,0.022239283820114,1.18467812038952
5,5.013595,22.5,22.43741,-4.331,-3.728095,119.055733,NaN,1.002693,NaN,29.780724,400,400.246216,25,30.95311,9.31984,36.205959,49.980515,401.744476,399.671631,399.308472,4385.972656,9.873995,9.343097,9.402946,1.728741,1.713144,1.667133,23.339031,35.979912,15.770272,-5.884673,36.154335,41.386734,112.96299,NaN,513.555908,523.042553838306,2.25053559115078,0.077605014992912,1.02667484961893,-14.2550154057088,622.289737761435,2.33712581878459,0.0249899746549882,1.14589012496796,35.970805784112,589.570730574744,90.869276210808,0.022239543375321,1.18465097812651
5,5.014632,22.5,22.439045,-4.331,-3.725579,119.004204,NaN,1.002681,NaN,29.785286,400,400.260498,25,30.945768,9.326181,36.270187,49.980515,401.744476,399.671631,399.308472,4385.972656,9.873995,9.343097,9.402946,1.728741,1.713144,1.667133,23.339031,35.979912,15.770272,-5.884673,36.154335,41.386734,112.96299,NaN,513.555908,523.041389036384,2.25050140118982,0.0775881492148779,1.02673044375762,-14.2492603121303,622.228781049993,2.33695997142708,0.0249831126575017,1.14593405166168,35.9737230803156,589.561920825509,90.8639228213857,0.022237082952358,1.18468988892458
5,5.01719,22.5,22.439972,-4.331,-3.73614,118.885315,NaN,1.001911,NaN,29.782133,400,400.175537,25,30.944767,9.316088,36.304848,49.980515,401.505859,399.394501,399.05481,4384.128418,9.865797,9.329291,9.390079,1.714899,1.698905,1.658471,23.326374,36.051014,15.737976,-5.862401,36.180592,41.357395,112.987999,NaN,513.6474,523.021297568068,2.25035318494361,0.0775395002826718,1.02696624565235,-14.2350679419523,622.091454537002,2.33660382823335,0.0249708374706238,1.14600900967804,35.9753770355031,589.510032330496,90.8213071007137,0.0222316286927647,1.18481048060544
5,5.018509,22.5,22.443142,-4.331,-3.74399,118.761894,NaN,1.002401,NaN,29.77273,400,400.033173,25,30.938496,9.305504,36.255451,49.980515,401.4552,399.33609,398.991669,4384.357422,9.882937,9.338415,9.395601,1.713057,1.700576,1.655644,23.341236,36.054226,15.721105,-5.8534,36.195915,41.344055,113.010406,NaN,513.830383,523.008465937556,2.25026760023643,0.077513419037837,1.02710211629125,-14.2277519936611,621.946299309645,2.33621332100223,0.0249553331586492,1.14610843999252,35.9810325648544,589.485929224136,90.8050049348626,0.0222262522440671,1.18490081805486
5,5.021017,22.5,22.444279,-4.331,-3.747886,118.641174,NaN,1.002067,NaN,29.749121,400,399.968475,25,30.929533,9.305881,36.27763,49.980515,401.4552,399.33609,398.991669,4384.357422,9.882937,9.338415,9.395601,1.713057,1.700576,1.655644,23.341236,36.054226,15.721105,-5.8534,36.195915,41.344055,113.010406,NaN,513.830383,522.995393220812,2.25014693594442,0.0774685154726751,1.0272956189383,-14.2138452156453,621.806605186043,2.33584958420075,0.024942619996535,1.14618779548825,35.9830609149705,589.444541724441,90.7715268592674,0.0222214899568219,1.18500221949527
5,5.022653,22.5,22.447176,-4.331,-3.755517,118.597916,NaN,1.001653,NaN,29.733128,400,399.929199,25,30.933931,9.317986,36.354202,49.976086,401.443085,399.320618,398.956635,4383.274902,9.886302,9.341378,9.391371,1.711725,1.700355,1.658979,23.351379,36.024788,15.726521,-5.873384,36.188641,41.373074,113.007492,NaN,514.384155,522.981635022016,2.25004883035825,0.0774371013886491,1.0274520007261,-14.2047765166167,621.753628336145,2.33569591830835,0.0249349554903735,1.14624006296337,35.98822866398,589.415276782906,90.7505258544852,0.0222159519985419,1.18510019141669
5,5.025418,22.5,22.449381,-4.331,-3.7613,118.614182,NaN,1.002163,NaN,29.725998,400,399.930969,25,30.946091,9.313966,36.411377,49.976086,401.443085,399.320618,398.956635,4383.274902,9.886302,9.341378,9.391371,1.711725,1.700355,1.658979,23.351379,36.024788,15.726521,-5.873384,36.188641,41.373074,113.007492,NaN,514.384155,522.965687576464,2.24991017761371,0.0773870520433247,1.0276744578213,-14.1894546710218,621.769689619053,2.33572288218278,0.0249337247624272,1.14625170565263,35.9921616658633,589.369721375993,90.7149000592192,0.0222097226542257,1.18522401868112
5,5.026906,22.5,22.452297,-4.331,-3.767434,118.630501,NaN,1.001741,NaN,29.741133,400,399.970581,25,30.954447,9.312511,36.441456,49.976086,401.489014,399.417175,399.081421,4388.494141,9.860227,9.325552,9.371196,1.724124,1.709669,1.663706,23.35047,36.080791,15.732349,-5.887197,36.183067,41.343185,113.019516,NaN,514.594849,522.953997865967,2.24982404530465,0.0773588660180028,1.02781217187019,-14.1812118079316,621.784979230068,2.33574335132795,0.024931611942791,1.14627007644263,35.9973624112071,589.344857195501,90.6976423376797,0.022204548289164,1.18531312268113
5,5.028841,22.5,22.454746,-4.331,-3.767434,118.630501,NaN,1.001931,NaN,29.741133,400,399.970581,25,30.954447,9.314384,36.528568,49.976086,401.645966,399.498932,399.187042,4382.464844,9.861671,9.327544,9.371051,1.700746,1.687853,1.655658,23.331602,36.206055,15.752332,-5.928834,36.223732,41.291039,113.070175,NaN,514.854797,522.94699340816,2.24974248776494,0.0773255982993637,1.02794405068246,-14.1704955573481,621.782110261468,2.3357204447613,0.0249285560874141,1.14629334959511,36.0017298575794,589.320620709268,90.6803203471198,0.0221999132579504,1.18539511215194
5,5.030668,22.5,22.457245,-4.331,-3.77027,118.597321,NaN,1.002437,NaN,29.739742,400,400.010193,25,30.95689,9.305191,36.537598,49.976086,401.645966,399.498932,399.187042,4382.464844,9.861671,9.327544,9.371051,1.700746,1.687853,1.655658,23.331602,36.206055,15.752332,-5.928834,36.223732,41.291039,113.070175,NaN,514.854797,522.937463555185,2.24965467811982,0.0772930156889496,1.02808545842071,-14.1603803218027,621.741147555598,2.33559998554227,0.0249223352917753,1.1463361376957,36.0061861002735,589.294220884714,90.6612391477981,0.0221950401385192,1.18548237459199
5,5.030668,22.5,22.457245,-4.331,-3.771453,118.581177,NaN,1.002437,NaN,29.736155,400,400.054077,25,30.959738,9.293426,36.565731,49.976086,401.557678,399.487244,399.175476,4389.796875,9.867958,9.326218,9.379095,1.708319,1.69745,1.649189,23.327423,36.071339,15.757556,-5.942324,36.302685,41.279697,113.092598,NaN,515.256897,522.93624732593,2.249650163185,0.0772925172460922,1.02809248676625,-14.1603803218027,621.722641030092,2.33555274359356,0.0249208252913567,1.14634541849046,36.0061861002735,589.292578303777,90.6598535696071,0.0221948979903623,1.18548585821255
5,5.032432,22.5,22.458204,-4.331,-3.769929,118.582817,NaN,1.001807,NaN,29.72547,400,400.056122,25,30.965069,9.297864,36.61705,49.976086,401.655487,399.501343,399.214111,4379.401855,9.863345,9.323511,9.369937,1.698714,1.688075,1.649083,23.341993,36.100513,15.73568,-5.946032,36.259022,41.330956,113.064537,NaN,515.475952,522.9314270227,2.24958166464795,0.077262875598881,1.02820375093215,-14.1506165572868,621.723397116268,2.33554857295908,0.0249197826336642,1.14635359626263,36.007896099357,589.269786825693,90.6418525713423,0.0221919325542833,1.18554623324536
5,5.034232,22.5,22.46159,-4.331,-3.765097,118.574326,NaN,1.002076,NaN,29.710503,400,400.060181,25,30.965677,9.297295,36.667866,49.976086,401.655487,399.501343,399.214111,4379.401855,9.863345,9.323511,9.369937,1.698714,1.688075,1.649083,23.341993,36.100513,15.73568,-5.946032,36.259022,41.330956,113.064537,NaN,515.475952,522.929877700632,2.24952429624412,0.0772340303093678,1.02829781309493,-14.1406562343495,621.709694787448,2.33549205597376,0.0249147663592538,1.14639069285784,36.0139332557599,589.256430266007,90.6349086248903,0.0221872713687683,1.18561703049782
