P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
5,5.033786,22.5,22.464149,-4.331,-3.760065,118.522545,NaN,1.002313,NaN,29.72114,400,399.998932,25,30.966455,9.298913,36.625885,49.976086,401.381409,399.304443,398.977509,4387.78125,9.888473,9.33396,9.402422,1.703163,1.687702,1.653032,23.315908,36.22216,15.702127,-5.929282,36.333008,41.376743,113.04245,NaN,515.916565,522.936666829594,2.24956228608266,0.0772437990105522,1.0282374599876,-14.1431239267712,621.647332119762,2.33531657064504,0.0249067336323256,1.14644495087092,36.0184954340893,589.275928370538,90.6546203313745,0.0221863098539579,1.18560769415265
5,5.036181,22.5,22.466574,-4.331,-3.767134,118.425797,NaN,1.000863,NaN,29.741152,400,399.93985,25,30.958477,9.312769,36.486103,49.976086,401.432983,399.348511,399.016907,4390.441895,9.897131,9.340078,9.406907,1.709315,1.695398,1.653373,23.307447,36.144531,15.695262,-5.93424,36.33773,41.422321,113.024506,NaN,516.139282,522.920724973587,2.24943445308381,0.0771997603754461,1.02844294240998,-14.1298744936245,621.533567355715,2.33501065698352,0.0248946625215622,1.14652428155757,36.0228183545893,589.23480359786,90.6230306092801,0.0221802427294064,1.18572546665502
5,5.037143,22.5,22.467777,-4.331,-3.784117,118.377182,NaN,1.001642,NaN,29.757515,400,399.924622,25,30.952133,9.331116,36.435429,49.976086,401.432983,399.348511,399.016907,4390.441895,9.897131,9.340078,9.406907,1.709315,1.695398,1.653373,23.307447,36.144531,15.695262,-5.93424,36.33773,41.422321,113.024506,NaN,516.139282,522.899772891632,2.24932910690076,0.0771761283934394,1.02860986693369,-14.1245539505373,621.476416065521,2.33485704818336,0.024888616166758,1.14656417859762,36.0249627486279,589.199151022613,90.5944994680252,0.0221759138665064,1.18581641116928
5,5.036816,22.5,22.470848,-4.331,-3.796916,118.445557,NaN,1.001642,NaN,29.758486,400,399.881897,25,30.952753,9.315371,36.429153,49.973949,401.404541,399.276672,399.017792,4389.305176,9.889056,9.328995,9.393167,1.729563,1.7211,1.68084,23.32876,36.206837,15.641512,-5.905959,36.331417,41.387398,113.060654,NaN,516.171814,522.887792202938,2.24929399758996,0.0771763410708891,1.02866390155783,-14.1263624054029,621.551207624345,2.33502853565723,0.0248911873736375,1.14655350822323,36.0304365308595,589.193189879614,90.5933937212473,0.0221722223369136,1.18586762081132
5,5.037759,22.5,22.47279,-4.331,-3.802681,118.481415,NaN,1.002159,NaN,29.759457,400,399.88327,25,30.959663,9.305717,36.390888,49.973949,401.404541,399.276672,399.017792,4389.305176,9.889056,9.328995,9.393167,1.729563,1.7211,1.68084,23.32876,36.206837,15.641512,-5.905959,36.331417,41.387398,113.060654,NaN,516.171814,522.878444194561,2.24923227548535,0.0771577626424825,1.02876280310085,-14.121147441894,621.590042320505,2.33511535783778,0.0248921224924463,1.14655112907072,36.0338976795501,589.175044765401,90.5805727550973,0.0221686449864483,1.18593064313107
5,5.038406,22.5,22.475542,-4.331,-3.79851,118.468826,NaN,1.002192,NaN,29.748056,400,399.916016,25,30.965851,9.303133,36.359768,49.973949,401.469025,399.345734,399.106842,4393.294922,9.86937,9.319247,9.381974,1.71625,1.707533,1.655443,23.355736,36.168163,15.625896,-5.922294,36.321835,41.311047,113.119362,NaN,516.168152,522.880390303672,2.24922096788078,0.0771484406920922,1.02878212303681,-14.1175698453464,621.572379755999,2.33505276674784,0.0248875189039705,1.1465846885207,36.038802071045,589.177032258041,90.5857627732047,0.0221659723961467,1.18596092719545
5,5.039828,22.5,22.47764,-4.331,-3.8009,118.437462,NaN,1.001765,NaN,29.748693,400,399.987488,25,30.966454,9.301392,36.40794,49.973949,401.573456,399.412476,399.207703,4387.28125,9.869406,9.31901,9.389138,1.726214,1.71512,1.66824,23.358871,36.218597,15.622556,-5.937118,36.348091,41.377613,113.093872,NaN,516.266846,522.8727774525,2.24915198129463,0.0771230969621496,1.02889366105569,-14.1097081107462,621.533955993864,2.3349413156967,0.0248819746814679,1.14662299925873,36.0425406513774,589.156589879422,90.5712054226757,0.0221620364134444,1.1860308451142
5,5.039924,22.5,22.479492,-4.331,-3.809077,118.408371,NaN,1.001707,NaN,29.799408,400,400.026703,25,30.960831,9.307367,36.482464,49.973949,401.573456,399.412476,399.207703,4387.28125,9.869406,9.31901,9.389138,1.726214,1.71512,1.66824,23.358871,36.218597,15.622556,-5.937118,36.348091,41.377613,113.093872,NaN,516.266846,522.864015967738,2.24911670370758,0.0771180126485728,1.02894914505436,-14.1091774219604,621.498425482187,2.33483881068065,0.0248769497325628,1.14665769418031,36.0458406467592,589.147862922966,90.566212592546,0.0221593683555142,1.18607270612219
5,5.04123,22.5,22.480556,-4.331,-3.809077,118.408371,NaN,1.001893,NaN,29.799408,400,400.026703,25,30.960831,9.311651,36.489502,49.973949,401.531097,399.353271,399.08139,4392.532227,9.887318,9.336464,9.406968,1.719752,1.707083,1.655254,23.351109,36.215477,15.603183,-5.938955,36.308792,41.406078,113.075668,NaN,516.269287,522.85928123618,2.24906173662351,0.0770956737864695,1.02903852317402,-14.101958612334,621.497176560681,2.33482886131213,0.024875625894702,1.1466678463504,36.0477364473602,589.130228491478,90.5527039115759,0.0221567443074854,1.18612371192266
5,5.04123,22.5,22.480556,-4.331,-3.816961,118.429939,NaN,1.001893,NaN,29.83617,400,400.048492,25,30.953568,9.313394,36.450325,49.973949,401.580383,399.368561,399.161743,4389.549316,9.867795,9.32128,9.385339,1.714812,1.704916,1.658441,23.341459,36.30344,15.54818,-5.909037,36.387947,41.283436,113.1577,NaN,516.484802,522.851168110335,2.24903161403947,0.0770923557670851,1.02908574393557,-14.101958612334,621.521907756499,2.33489202051533,0.0248776426080865,1.1466552114087,36.0477364473602,589.119272965105,90.5434675914674,0.0221557968815977,1.18614711698908
5,5.044213,22.5,22.483643,-4.331,-3.824835,118.456482,NaN,1.00107,NaN,29.858467,400,400.019592,25,30.944515,9.310448,36.48431,49.973949,401.580383,399.368561,399.161743,4389.549316,9.867795,9.32128,9.385339,1.714812,1.704916,1.658441,23.341459,36.30344,15.54818,-5.909037,36.387947,41.283436,113.1577,NaN,516.484802,522.832245871137,2.24887600222708,0.0770380636675819,1.02933729635097,-14.0854756915218,621.54872107276,2.33494088192871,0.02487628374295,1.14666912400148,36.0532363792333,589.069519259587,90.5054682862474,0.0221483067122031,1.18629228698823
5,5.043987,22.5,22.487961,-4.331,-3.830007,118.483376,NaN,1.001422,NaN,29.874546,400,400.024414,25,30.940926,9.32419,36.447723,49.973949,401.581818,399.398163,399.191193,4397.71875,9.893722,9.332637,9.421239,1.710935,1.70366,1.649005,23.311985,36.172649,15.528406,-5.914345,36.396488,41.32753,113.139618,NaN,516.715942,522.827741882306,2.24886574348987,0.0770397477643336,1.02935285923608,-14.0867242199188,621.574493821649,2.33497926553798,0.0248734271698562,1.14669457391243,36.0609285547756,589.075351345887,90.5159014450836,0.0221443541739274,1.18633402482926
5,5.042614,22.5,22.490501,-4.331,-3.834001,118.546051,NaN,1.002738,NaN,29.867615,400,400.021851,25,30.949215,9.318756,36.375259,49.97736,401.560913,399.344574,399.124023,4395.725098,9.905811,9.336802,9.411095,1.694624,1.688947,1.641205,23.301012,36.233433,15.515276,-5.937877,36.380741,41.398884,113.093727,NaN,516.693054,522.828611356926,2.24890825281731,0.0770615252206675,1.02928273262562,-14.0943102272095,621.643383469692,2.33513902324079,0.0248761259851116,1.14668224066167,36.0654528416931,589.096435550589,90.5369189709249,0.0221435559891591,1.18632078626408
5,5.04399,22.5,22.493488,-4.331,-3.829082,118.581627,NaN,1.002337,NaN,29.870893,400,400.020233,25,30.956841,9.294063,36.347477,49.97736,401.560913,399.344574,399.124023,4395.725098,9.905811,9.336802,9.411095,1.694624,1.688947,1.641205,23.301012,36.233433,15.515276,-5.937877,36.380741,41.398884,113.093727,NaN,516.693054,522.828683148773,2.24886915264233,0.0770400857094121,1.02934751080576,-14.0867076462524,621.680675998598,2.33521525768883,0.0248757361452117,1.14669000436838,36.0707728370464,589.088829100839,90.5343229044228,0.0221398169283105,1.18637456609227
5,5.044862,22.5,22.495478,-4.331,-3.822653,118.595306,NaN,1.001679,NaN,29.874243,400,399.973633,25,30.951029,9.282117,36.358353,49.97736,401.589478,399.456421,399.191925,4393.586426,9.882429,9.329173,9.395039,1.716917,1.705375,1.660532,23.324455,36.246357,15.517358,-5.955883,36.361088,41.46492,113.065002,NaN,516.721924,522.832137865197,2.24885703843769,0.0770278983597024,1.02936867234274,-14.0818905539055,621.694028988279,2.33523670780902,0.0248745401876573,1.1467010047231,36.0743168290891,589.088828958538,90.5368647928332,0.0221377644149461,1.18639954994419
5,5.046488,22.5,22.495972,-4.331,-3.814198,118.60733,NaN,1.002722,NaN,29.893435,400,400.049561,25,30.940451,9.290221,36.400253,49.97736,401.563812,399.367096,399.16275,4395.39209,9.868591,9.317044,9.380442,1.715476,1.703308,1.647182,23.346979,36.246162,15.516733,-5.973578,36.419434,41.395287,113.117126,NaN,516.693054,522.834943808391,2.24882096087992,0.0770036986473855,1.02942932861695,-14.0729099265788,621.707237901474,2.33526728868465,0.0248750493430178,1.14669873103981,36.0751965571815,589.076801763222,90.5273584182286,0.0221362154595587,1.1864315094938
5,5.045374,22.5,22.498671,-4.331,-3.797992,118.6297,NaN,1.001847,NaN,29.909763,400,400.055176,25,30.942383,9.309412,36.387875,49.97736,401.563812,399.367096,399.16275,4395.39209,9.868591,9.317044,9.380442,1.715476,1.703308,1.647182,23.346979,36.246162,15.516733,-5.973578,36.419434,41.395287,113.117126,NaN,516.693054,522.855665014718,2.2489297469208,0.0770295294996751,1.02925577975796,-14.0790624665731,621.729726668179,2.33530755522222,0.0248737841677116,1.14671144446527,36.0800027486442,589.12234177963,90.5691907679544,0.0221373679213502,1.18636790692352
5,5.047015,22.5,22.503075,-4.331,-3.795652,118.6436,NaN,1.002376,NaN,29.898693,400,400.033997,25,30.949747,9.321797,36.422733,49.97736,401.516083,399.358673,399.113953,4391.919434,9.869575,9.315228,9.399623,1.72215,1.71199,1.664854,23.354052,36.276596,15.505481,-5.989794,36.36422,41.350952,113.157249,NaN,516.697876,522.852123806724,2.24886967881126,0.0770025051663895,1.02935410604875,-14.069999706843,621.740505677378,2.33530710986217,0.0248696099124772,1.14674528261187,36.0878441485544,589.110242059529,90.5646162511641,0.0221317822745027,1.18644906937938
5,5.04721,22.5,22.504057,-4.331,-3.806567,118.682175,NaN,1.002481,NaN,29.881651,400,400.02179,25,30.951363,9.32328,36.520275,49.97736,401.516083,399.358673,399.113953,4391.919434,9.869575,9.315228,9.399623,1.72215,1.71199,1.664854,23.354052,36.276596,15.505481,-5.989794,36.36422,41.350952,113.157249,NaN,516.697876,522.840180869135,2.24881976433331,0.0769945884453435,1.02943297500126,-14.0689229293155,621.783590664468,2.33541083966732,0.0248719919126612,1.14673230369082,36.0895924585408,589.094260962445,90.5524009646345,0.0221293894745465,1.18649561534031
5,5.047238,22.5,22.507008,-4.331,-3.821393,118.800102,NaN,1.002912,NaN,29.860649,400,400.013916,25,30.952007,9.314647,36.558643,49.97736,401.53656,399.358887,399.088562,4396.199707,9.900318,9.334732,9.413858,1.706788,1.697823,1.654638,23.335651,36.237007,15.484654,-6.004371,36.443047,41.431957,113.12011,NaN,516.914551,522.824816262786,2.24876191770065,0.0769878760790681,1.02952396328477,-14.0687683177225,621.915363919908,2.33572835755927,0.024879334337409,1.14669247773358,36.0948459427918,589.079751996942,90.543941996886,0.0221250953513203,1.186563749689
5,5.047767,22.5,22.509117,-4.331,-3.821393,118.800102,NaN,1.001736,NaN,29.860649,400,400.013916,25,30.952007,9.307777,36.49004,49.97736,401.475647,399.327148,399.053467,4397.135742,9.875103,9.323016,9.401025,1.711143,1.70445,1.657297,23.324417,36.320354,15.497768,-6.037357,36.417377,41.453304,113.110497,NaN,516.772461,522.822897229505,2.24873967181556,0.0769788525146693,1.02956023170789,-14.0658473864374,621.91289580037,2.33570867419952,0.0248767143391319,1.14671249013204,36.0986001466481,589.076327227755,90.5437495024034,0.0221226269944392,1.18659756958644
5,5.047767,22.5,22.509117,-4.331,-3.827878,118.925224,NaN,1.001736,NaN,29.850554,400,399.979919,25,30.965792,9.304729,36.367851,49.97736,401.475647,399.327148,399.053467,4397.135742,9.875103,9.323016,9.401025,1.711143,1.70445,1.657297,23.324417,36.320354,15.497768,-6.037357,36.417377,41.453304,113.110497,NaN,516.772461,522.81622040496,2.24871488089192,0.0769761254379911,1.02959923001362,-14.0658473864374,622.056370286982,2.33607466872369,0.0248883897256562,1.14664109658149,36.0986001466481,589.067311017785,90.5361511921136,0.022121848154769,1.18661690296516
5,5.047054,22.5,22.511383,-4.331,-3.820114,119.038918,NaN,1.002216,NaN,29.847986,400,399.927063,25,30.97011,9.289954,36.338974,49.97736,401.414673,399.252533,399.009369,4400.483887,9.910958,9.337529,9.418813,1.713504,1.701927,1.650783,23.312397,36.28466,15.507564,-6.065028,36.429096,41.462757,113.116508,NaN,516.959045,522.826800478977,2.24877454472494,0.0769915530321083,1.02950366233845,-14.0697843487881,622.184086075965,2.33638598015985,0.0248961793556082,1.14659823894819,36.102633527478,589.094023493888,90.5615570767148,0.0221218216888463,1.1865880846572
5,5.049501,22.5,22.51338,-4.331,-3.818548,119.100777,NaN,1.002149,NaN,29.867348,400,399.911926,25,30.976301,9.285454,36.369122,49.985043,401.467804,399.413239,399.156036,4400.282227,9.899032,9.338374,9.414378,1.707865,1.705638,1.655455,23.331135,36.292587,15.526935,-6.094697,36.403587,41.51844,113.08696,NaN,517.006042,522.819535864899,2.24867763997384,0.0769504834951023,1.02966202210576,-14.0562745596285,622.252680993329,2.33654819230354,0.0248994663282891,1.14658234305759,36.1061878453262,589.063196507194,90.5381291085987,0.0221171028460297,1.18667925695556
5,5.049974,22.5,22.515219,-4.331,-3.824298,119.11734,NaN,1.001554,NaN,29.879827,400,399.991516,25,30.986008,9.302547,36.409145,49.985043,401.467804,399.413239,399.156036,4400.282227,9.899032,9.338374,9.414378,1.707865,1.705638,1.655455,23.331135,36.292587,15.526935,-6.094697,36.403587,41.51844,113.08696,NaN,517.006042,522.811899008757,2.24863577153822,0.0769400049020519,1.02972906901019,-14.0536637239084,622.269525053836,2.3365794602029,0.024898725601754,1.14659042632081,36.1094607391783,589.052036674212,90.5310740839895,0.0221142458434277,1.18672629946355
5,5.050328,22.5,22.516798,-4.331,-3.822748,119.07515,NaN,1.001086,NaN,29.860258,400,399.990509,25,30.97929,9.302316,36.451054,49.985043,401.436798,399.390137,399.170349,4401.531738,9.880889,9.325944,9.39495,1.721736,1.709219,1.667891,23.311825,36.300472,15.494438,-6.065147,36.424816,41.495621,113.103928,NaN,517.05658,522.812210659741,2.24862681612478,0.0769346243424267,1.02974402204436,-14.0517098594678,622.219306053192,2.33644140905584,0.0248928304141806,1.14662903019266,36.1122707459621,589.052271462677,90.5332888934061,0.0221126408797938,1.18674562433101
5,5.049735,22.5,22.519934,-4.331,-3.830092,119.003838,NaN,1.001131,NaN,29.832901,400,399.982422,25,30.970875,9.291401,36.418457,49.985043,401.436798,399.390137,399.170349,4401.531738,9.880889,9.325944,9.39495,1.721736,1.709219,1.667891,23.311825,36.300472,15.494438,-6.065147,36.424816,41.495621,113.103928,NaN,517.05658,522.806799929187,2.24862366638474,0.0769416420206431,1.02974755686277,-14.0549829176994,622.133872029645,2.33620366999446,0.0248822866333993,1.14669892137726,36.1178511658059,589.058060037604,90.5421721508037,0.0221099135386729,1.18677257679763
5,5.049694,22.5,22.521591,-4.331,-3.841648,118.931107,NaN,1.000874,NaN,29.820021,400,400.012665,25,30.963358,9.290684,36.374626,49.985043,401.490234,399.439026,399.176666,4400.880371,9.87583,9.329388,9.401276,1.718582,1.717336,1.671326,23.304575,36.346405,15.495683,-6.0728,36.454075,41.466282,113.131104,NaN,517.070984,522.795048574383,2.24858120332273,0.0769374821331419,1.02981435659014,-14.0552092277163,622.048532719868,2.33597552006764,0.0248734473242669,1.1467559000677,36.1207995111004,589.046280107129,90.5343627940286,0.0221071916340707,1.18681868052385
5,5.051485,22.5,22.524042,-4.331,-3.85068,118.848579,NaN,1.00169,NaN,29.814451,400,399.979431,25,30.954779,9.293623,36.528683,49.985043,401.291229,399.216431,398.946167,4401.708984,9.885823,9.331086,9.405753,1.719951,1.717696,1.675155,23.328529,36.336525,15.536304,-6.10202,36.440193,41.400288,113.19751,NaN,516.878418,522.779245142784,2.24847136507301,0.076903173766195,1.02999182100825,-14.0453246556181,621.951023810264,2.33571125081578,0.0248627088298569,1.14682629116403,36.1251603411933,589.011752876762,90.5084028928352,0.0221016895819173,1.18692367812727
5,5.051784,22.5,22.526682,-4.331,-3.86116,118.807121,NaN,1.0018,NaN,29.790245,400,399.909851,25,30.950823,9.291701,36.620171,49.985043,401.291229,399.216431,398.946167,4401.708984,9.885823,9.331086,9.405753,1.719951,1.717696,1.675155,23.328529,36.336525,15.536304,-6.10202,36.440193,41.400288,113.19751,NaN,516.878418,522.767364750451,2.24841871016411,0.0768936766572516,1.03007564511242,-14.0436747289083,621.900388492482,2.33556532897289,0.0248555670919467,1.14687515875164,36.1298570391286,588.998439018998,90.5005590322334,0.0220978255836911,1.18698549088977
5,5.052432,22.5,22.528826,-4.331,-3.876415,118.786858,NaN,1.00129,NaN,29.782452,400,399.946381,25,30.951546,9.302805,36.566212,49.985043,401.460388,399.446228,399.08432,4400.530273,9.91085,9.353495,9.427367,1.741029,1.725686,1.687331,23.364775,36.449673,15.600241,-6.13385,36.467564,41.428082,113.164421,NaN,516.665344,522.749296443115,2.24833311023625,0.0768762317289641,1.03021241359257,-14.0400992247063,621.874639581523,2.33548603902363,0.0248510182844439,1.14690718865837,36.1336710205738,588.972048684523,90.481066293569,0.0220933434513792,1.18706925864825
5,5.052432,22.5,22.528826,-4.331,-3.889235,118.808929,NaN,1.00129,NaN,29.765982,400,399.958832,25,30.950745,9.300639,36.693027,49.985043,401.497345,399.444916,399.149445,4403.448242,9.903716,9.339632,9.402284,1.73083,1.713693,1.669675,23.364,36.325031,15.672953,-6.150053,36.445126,41.514835,113.126938,NaN,516.819397,522.736088622759,2.24828405925051,0.0768708420682914,1.03028999330968,-14.0400992247063,621.899952829669,2.33555062222098,0.0248530768246192,1.14689446834155,36.1336710205738,588.954212590407,90.4660412179435,0.0220918037276838,1.18710769609223
5,5.053789,22.5,22.528847,-4.331,-3.889235,118.808929,NaN,1.001911,NaN,29.765982,400,399.958832,25,30.950745,9.307059,36.805187,49.985043,401.497345,399.444916,399.149445,4403.448242,9.903716,9.339632,9.402284,1.73083,1.713693,1.669675,23.364,36.325031,15.672953,-6.150053,36.445126,41.514835,113.126938,NaN,516.819397,522.731157961878,2.24822701244219,0.0768477504829262,1.03038340110288,-14.0326127711437,621.89992825233,2.33555042636175,0.0248530507837318,1.14689466767208,36.1337083763096,588.933516342777,90.4486342095848,0.0220899954558126,1.18715259049584
5,5.054852,22.5,22.530064,-4.331,-3.900006,118.847092,NaN,1.00192,NaN,29.747253,400,399.961945,25,30.946358,9.304634,36.737068,49.97649,401.510193,399.425079,399.132477,4403.994141,9.920156,9.354673,9.43056,1.707527,1.695859,1.661411,23.344366,36.372635,15.736274,-6.133995,36.438091,41.463638,113.179977,NaN,517.026489,522.716195879707,2.24814110962219,0.0768251432220919,1.03052189895747,-14.0267493659533,621.942272894396,2.33565073785888,0.0248551007409264,1.14688426813474,36.1358731851071,588.90497128652,90.4261457467287,0.0220862806054146,1.18722950496935
5,5.055949,22.5,22.53363,-4.331,-3.907234,118.850548,NaN,1.001716,NaN,29.729782,400,400.00766,25,30.945757,9.303452,36.571987,49.97649,401.762299,399.616211,399.40036,4406.891602,9.910853,9.345196,9.407098,1.706828,1.69317,1.650125,23.349787,36.471134,15.79417,-6.1481,36.499653,41.443432,113.1875,NaN,517.11554,522.704759268767,2.24806733652446,0.076803455613393,1.03064135567184,-14.0206994101868,621.942064385571,2.33562759721048,0.024851001766586,1.14691611183431,36.1422159032247,588.886024591036,90.4147467393614,0.0220809818498014,1.18731529388023
5,5.058368,22.5,22.535915,-4.331,-3.92219,118.834084,NaN,1.001805,NaN,29.713129,400,400.101715,25,30.949425,9.29962,36.48838,49.97649,401.762299,399.616211,399.40036,4406.891602,9.910853,9.345196,9.407098,1.706828,1.69317,1.650125,23.349787,36.471134,15.79417,-6.1481,36.499653,41.443432,113.1875,NaN,517.11554,522.680547319293,2.24790842357414,0.0767560758481516,1.0308990902211,-14.0073621755888,621.920507677317,2.33555811966701,0.0248466344153988,1.14694726359341,36.1462797525294,588.833297456025,90.3732627194137,0.0220740840822195,1.18745812095527
5,5.058395,22.5,22.538357,-4.331,-3.934472,118.865425,NaN,1.001559,NaN,29.714447,400,400.176971,25,30.959976,9.303468,36.388195,49.97649,401.705688,399.576447,399.363892,4398.970703,9.880036,9.327675,9.39885,1.715021,1.708005,1.672598,23.368935,36.462067,15.886245,-6.179803,36.413467,41.496521,113.161766,NaN,517.358704,522.667787138778,2.24786025726425,0.0767504565331749,1.03097572872108,-14.0072133377873,621.953597034626,2.33562705292938,0.0248465301299531,1.14695240195009,36.1506224799647,588.82117810981,90.3661802359165,0.0220705312386486,1.18751511383978
5,5.059626,22.5,22.538513,-4.331,-3.938741,118.918526,NaN,1.001579,NaN,29.713619,400,400.168732,25,30.968296,9.288062,36.325123,49.97649,401.705688,399.576447,399.363892,4398.970703,9.880036,9.327675,9.39885,1.715021,1.708005,1.672598,23.368935,36.462067,15.886245,-6.179803,36.413467,41.496521,113.161766,NaN,517.358704,522.658907273221,2.2477921831991,0.076727766725368,1.03108674463073,-14.0004280827386,622.014318121417,2.33578094829696,0.0248512867596177,1.14692342031284,36.1508998902524,588.796777060357,90.345832270972,0.0220682649678272,1.18756997236806
5,5.058836,22.5,22.543125,-4.331,-3.959403,118.909363,NaN,1.002153,NaN,29.706348,400,400.164886,25,30.970263,9.284509,36.37711,49.97649,401.694519,399.510529,399.306519,4401.94043,9.904723,9.338971,9.414628,1.710968,1.699495,1.656545,23.342243,36.387707,15.935412,-6.174649,36.480217,41.429543,113.210365,NaN,517.533264,522.640476967841,2.24774623749886,0.0767324929024919,1.03115818694542,-14.004782406491,621.998415171458,2.33571115649642,0.0248447182527545,1.14697238732837,36.1591006198607,588.790252643138,90.3462385244633,0.0220629697120036,1.18764220214616
5,5.060093,22.5,22.544909,-4.331,-3.983765,118.867935,NaN,1.001698,NaN,29.697903,400,400.185242,25,30.985268,9.290189,36.47385,49.97649,401.682526,399.524414,399.264435,4404.99707,9.91702,9.353794,9.423903,1.705599,1.700798,1.65989,23.358938,36.436935,16.016855,-6.215419,36.532169,41.397812,113.229477,NaN,517.529663,522.610776880068,2.24760007653055,0.076700923616048,1.03139396380057,-13.997854315993,621.948810801736,2.33557332282586,0.0248386473904226,1.14701311023431,36.1622724608342,588.741062031854,90.307104640079,0.0220568947651354,1.18777150085497
5,5.060093,22.5,22.544909,-4.331,-3.993047,118.797607,NaN,1.001698,NaN,29.67205,400,400.166504,25,31.005087,9.28857,36.557919,49.97649,401.682526,399.524414,399.264435,4404.99707,9.91702,9.353794,9.423903,1.705599,1.700798,1.65989,23.358938,36.436935,16.016855,-6.215419,36.532169,41.397812,113.229477,NaN,517.529663,522.601203217757,2.24756450807456,0.0766970227850901,1.03145075468505,-13.997854315993,621.868142237598,2.33536752662673,0.024832091924231,1.14705370266753,36.1622724608342,588.728134617093,90.2962210132046,0.0220557791028376,1.18779960642213
5,5.059703,22.5,22.548388,-4.331,-3.994559,118.755539,NaN,1.001589,NaN,29.654682,400,400.171173,25,31.021082,9.293854,36.621777,49.97649,401.709076,399.549286,399.296509,4406.580078,9.919871,9.354371,9.425573,1.721154,1.713894,1.660201,23.345156,36.48698,16.056009,-6.220993,36.481022,41.403492,113.237747,NaN,517.337036,522.601064118165,2.24757510489885,0.0767030039862974,1.0314330061397,-14.0000037018195,621.815813600684,2.33521197123818,0.0248238633003822,1.14711114992503,36.168457359837,588.739658826254,90.3103751996878,0.0220532065858121,1.18781838566783
5,5.059092,22.5,22.548727,-4.331,-3.994559,118.755539,NaN,1.001398,NaN,29.654682,400,400.171173,25,31.021082,9.289288,36.625923,49.978783,401.649445,399.550079,399.237274,4403.55957,9.90929,9.356866,9.417308,1.726511,1.708383,1.658155,23.332743,36.426071,16.117468,-6.24725,36.478634,41.436947,113.225838,NaN,517.304565,522.603289442061,2.24760078594823,0.0767133720993969,1.03139070543208,-14.0033713280869,621.815416630772,2.3352088110589,0.0248234437109735,1.14711437171932,36.1690599888652,588.749740597448,90.3192966783744,0.0220537289831308,1.18780074009223
5,5.06042,22.5,22.55035,-4.331,-4.012638,118.782265,NaN,1.000515,NaN,29.664417,400,400.174683,25,31.034786,9.291074,36.605804,49.978783,401.649445,399.550079,399.237274,4403.55957,9.90929,9.356866,9.417308,1.726511,1.708383,1.658155,23.332743,36.426071,16.117468,-6.24725,36.478634,41.436947,113.225838,NaN,517.304565,522.579803454711,2.24747568109,0.0766832420852327,1.03159339876087,-13.9960522364373,621.844174065054,2.33527190714865,0.0248239262398106,1.14711427439964,36.1719450469848,588.707849789741,90.2861077644382,0.0220484507993727,1.18791231238282
5,5.060393,22.5,22.551554,-4.331,-4.033722,118.800293,NaN,1.00158,NaN,29.668032,400,400.170563,25,31.038677,9.290588,36.529438,49.978783,401.686646,399.518219,399.286926,4406.581055,9.899425,9.339484,9.390556,1.731114,1.71737,1.664436,23.339451,36.410862,16.145174,-6.266484,36.505573,41.500847,113.199173,NaN,517.314148,522.558150392244,2.24739599364343,0.0766748377937632,1.03172085401612,-13.9962010286189,621.863444750283,2.33531344876198,0.0248241165008451,1.14711525673279,36.1740851857149,588.681543737249,90.2655047723376,0.0220449471478484,1.18798478205348
5,5.061025,22.5,22.553295,-4.331,-4.052007,118.796951,NaN,1.001843,NaN,29.678272,400,400.200531,25,31.039631,9.281229,36.44516,49.978783,401.686646,399.518219,399.286926,4406.581055,9.899425,9.339484,9.390556,1.731114,1.71737,1.664436,23.339451,36.410862,16.145174,-6.266484,36.505573,41.500847,113.199173,NaN,517.314148,522.536979848472,2.24729931909065,0.0766564341473095,1.03187703835979,-13.9927183488583,621.857573007297,2.33528744176402,0.0248216506607289,1.14713373080957,36.1771797018041,588.650249505734,90.2413923588977,0.0220404632422099,1.18807496488944
5,5.059799,22.5,22.555344,-4.331,-4.072547,118.732368,NaN,1.001701,NaN,29.684946,400,400.141998,25,31.037773,9.277622,36.411579,49.978783,401.69635,399.534485,399.280457,4402.46582,9.887404,9.339722,9.397744,1.716032,1.700597,1.660821,23.343925,36.504112,16.16037,-6.273717,36.543571,41.448112,113.252518,NaN,517.162476,522.520255908941,2.2472720970549,0.0766685897985173,1.03191821976184,-13.9994746104586,621.781086534598,2.33507930575583,0.0248130965713184,1.14719076331182,36.180821436548,588.64487310647,90.2394905788127,0.0220379006193894,1.18811253811084
5,5.061075,22.5,22.557281,-4.331,-4.091049,118.655716,NaN,1.002143,NaN,29.684828,400,400.153503,25,31.034819,9.282512,36.445854,49.978783,401.774323,399.58252,399.335297,4408.766602,9.922015,9.357319,9.424201,1.716486,1.703894,1.662033,23.324587,36.415756,16.154341,-6.281816,36.547337,41.394535,113.278511,NaN,517.272034,522.496506157989,2.24714747888811,0.076639172450674,1.032120862714,-13.9924428346155,621.690880168803,2.33483683240214,0.0248035561600326,1.14725403229601,36.1842638808554,588.603858376354,90.2074517110632,0.0220323784865378,1.18822654499326
5,5.061186,22.5,22.559174,-4.331,-4.10275,118.601654,NaN,1.002279,NaN,29.680426,400,400.199219,25,31.027674,9.288009,36.54248,49.978783,401.774323,399.58252,399.335297,4408.766602,9.922015,9.357319,9.424201,1.716486,1.703894,1.662033,23.324587,36.415756,16.154341,-6.281816,36.547337,41.394535,113.278511,NaN,517.272034,522.484023741911,2.24709792334267,0.0766323707425786,1.03220074619688,-13.991831200447,621.626636846382,2.33466087097329,0.0247961760456089,1.14730385838672,36.1876279119876,588.590022660668,90.1982324227323,0.0220292468953267,1.18828068038283
5,5.062903,22.5,22.560913,-4.331,-4.119615,118.575737,NaN,1.002438,NaN,29.689144,400,400.18512,25,31.030926,9.290388,36.609245,49.978783,401.649353,399.523682,399.227448,4403.56543,9.921582,9.35586,9.422514,1.711994,1.704709,1.662565,23.303331,36.39077,16.174963,-6.307559,36.507103,41.370308,113.304474,NaN,517.393616,522.460345431848,2.24696101751772,0.0765961847526148,1.03242444393529,-13.9823714649619,621.594862475871,2.33456875337302,0.0247916105125418,1.14733572826825,36.1907180829674,588.54411104932,90.1618250329132,0.0220235062154856,1.18840311627414
5,5.062903,22.5,22.560913,-4.331,-4.139321,118.612633,NaN,1.002438,NaN,29.692822,400,400.158936,25,31.039282,9.298047,36.666039,49.978783,401.788025,399.666779,399.369507,4412.309082,9.911766,9.358831,9.411374,1.724776,1.70676,1.671177,23.31015,36.423355,16.186626,-6.321805,36.51228,41.39043,113.287659,NaN,517.340637,522.439999274865,2.24688538701899,0.0765878990312601,1.0325463520927,-13.9823714649619,621.637194173086,2.33467681291512,0.0247950500743378,1.14731395731788,36.1907180829674,588.516634468455,90.1387050288297,0.0220211356895677,1.18846333059953
5,5.062976,22.5,22.562656,-4.331,-4.150657,118.623528,NaN,1.001441,NaN,29.698257,400,400.208282,25,31.040009,9.292451,36.713608,49.978783,401.788025,399.666779,399.369507,4412.309082,9.911766,9.358831,9.411374,1.724776,1.70676,1.671177,23.31015,36.423355,16.186626,-6.321805,36.51228,41.39043,113.287659,NaN,517.340637,522.428027211118,2.24683880374733,0.0765818957568137,1.03262164721952,-13.9819693291515,621.647650705378,2.33469247231821,0.0247939115172394,1.14732414408667,36.193815180947,588.503549526344,90.1299288881961,0.0220182235509371,1.18851404373833
5,5.064199,22.5,22.564253,-4.331,-4.166583,118.594688,NaN,1.001884,NaN,29.71735,400,400.210876,25,31.037592,9.273712,36.734573,49.9762,401.625488,399.493958,399.235443,4410.393066,9.885821,9.34092,9.400993,1.73656,1.72184,1.678217,23.338596,36.507534,16.218071,-6.358173,36.523392,41.375916,113.319122,NaN,517.237183,522.407110882724,2.24672623278571,0.0765544905414767,1.03280575119532,-13.9752328374786,621.612688919028,2.33459312299611,0.0247892499222236,1.14735637054761,36.1966526957803,588.46617233183,90.1005283777349,0.0220133654632904,1.18861627257595
5,5.063965,22.5,22.565907,-4.331,-4.197387,118.548065,NaN,1.001842,NaN,29.733477,400,400.168152,25,31.033993,9.281358,36.756645,49.9762,401.625488,399.493958,399.235443,4410.393066,9.885821,9.34092,9.400993,1.73656,1.72184,1.678217,23.338596,36.507534,16.218071,-6.358173,36.523392,41.375916,113.319122,NaN,517.237183,522.376149175776,2.24661777960341,0.0765454973817978,1.03298076628398,-13.9765216528111,621.557254771488,2.33444114313304,0.0247828605796076,1.14739972712509,36.1995913267159,588.430418787068,90.0725700302748,0.0220085896309189,1.18871577111367
5,5.065532,22.5,22.568064,-4.331,-4.197387,118.548065,NaN,1.001706,NaN,29.733477,400,400.168152,25,31.033993,9.295447,36.588467,49.9762,401.698425,399.538086,399.267426,4409.233398,9.902477,9.351328,9.399789,1.741885,1.718052,1.678325,23.303873,36.492493,16.214947,-6.357623,36.519791,41.382431,113.324043,NaN,517.420105,522.370418097749,2.24655188070991,0.0765189797475606,1.03309033356945,-13.9678918661386,621.55472436217,2.33442103635766,0.0247801964645776,1.14742030146061,36.2034233834081,588.4112300984,90.0591937894966,0.0220047291740221,1.18878526788128
5,5.064869,22.5,22.570255,-4.331,-4.211968,118.58165,NaN,1.001472,NaN,29.743235,400,400.1716,25,31.025824,9.282132,36.427002,49.9762,401.760681,399.60553,399.366516,4413.171875,9.894582,9.34412,9.410781,1.738167,1.723425,1.67381,23.35743,36.504395,16.229111,-6.376631,36.512867,41.389835,113.325172,NaN,517.20105,522.357779514037,2.24652375154706,0.0765240653210443,1.03313472965106,-13.9715428919765,621.590690509706,2.33449899296155,0.0247806210845148,1.14742129351248,36.2073155595676,588.405834291966,90.0574643541964,0.0220020244218477,1.18882485372211
5,5.066207,22.5,22.57246,-4.331,-4.215503,118.646942,NaN,1.002099,NaN,29.73118,400,400.238922,25,31.026043,9.271759,36.435631,49.9762,401.760681,399.60553,399.366516,4413.171875,9.894582,9.34412,9.410781,1.738167,1.723425,1.67381,23.35743,36.504395,16.229111,-6.376631,36.512867,41.389835,113.325172,NaN,517.20105,522.349231877466,2.24645390249667,0.0764999445074232,1.03325039056661,-13.964175134357,621.663021968402,2.33466967457279,0.0247839826879691,1.14740373600472,36.2112323171075,588.385316101934,90.0430332057238,0.0219980015355625,1.18889794147228
5,5.067094,22.5,22.572128,-4.331,-4.221568,118.658569,NaN,1.001642,NaN,29.734467,400,400.203308,25,31.034657,9.277002,36.532158,49.9762,401.6539,399.47702,399.177673,4411.920898,9.925775,9.368769,9.42703,1.722263,1.702726,1.660725,23.368473,36.504101,16.240568,-6.386241,36.564796,41.371719,113.336548,NaN,517.123962,522.33971915967,2.2463933016124,0.0764823960746741,1.03335031158959,-13.959291650098,621.676751929501,2.33470681778811,0.0247854760009198,1.14739372380287,36.2106426016148,588.36257656811,90.0234812168127,0.0219963792843507,1.18894387600915
5,5.067231,22.5,22.573566,-4.331,-4.230978,118.641586,NaN,1.002087,NaN,29.733894,400,400.204376,25,31.035995,9.296228,36.720814,49.9762,401.662048,399.554016,399.227051,4409.550293,9.922229,9.367758,9.438787,1.742023,1.719753,1.685237,23.360584,36.414268,16.243912,-6.398417,36.548592,41.48777,113.277443,NaN,517.249207,522.329493605769,2.24635138147434,0.0764761233245451,1.03341863280571,-13.9585374386367,621.655579936483,2.33464368379593,0.0247821180296649,1.14741742915711,36.2131968038797,588.350515358287,90.0151813944232,0.0219938699804015,1.1889886784487
5,5.06733,22.5,22.575813,-4.331,-4.24146,118.641098,NaN,1.001959,NaN,29.71743,400,400.198303,25,31.034481,9.287344,36.715496,49.9762,401.662048,399.554016,399.227051,4409.550293,9.922229,9.367758,9.438787,1.742023,1.719753,1.685237,23.360584,36.414268,16.243912,-6.398417,36.548592,41.48777,113.277443,NaN,517.249207,522.318298530826,2.24630693541277,0.0764700421341052,1.03349103421709,-13.9579924342354,621.652385870722,2.3346213191085,0.0247792985514135,1.14743912218001,36.2171877203509,588.339315897576,90.0086445838191,0.0219906091321025,1.18904183169882
5,5.065796,22.5,22.577553,-4.331,-4.246838,118.624916,NaN,1.002167,NaN,29.692085,400,400.213135,25,31.030102,9.287314,36.756088,49.9762,401.778931,399.61084,399.326721,4415.696777,9.925835,9.367025,9.414981,1.735645,1.72684,1.689369,23.393187,36.386768,16.267246,-6.435266,36.555096,41.468521,113.291992,NaN,517.014404,522.318356621593,2.24635078128258,0.0764937172409389,1.03341710986281,-13.9664381658777,621.631777862326,2.33455771428674,0.0247756432441059,1.14746525903589,36.2202779430849,588.359065677443,90.0274863898163,0.0219905356550626,1.18902025663414
5,5.065796,22.5,22.577553,-4.331,-4.25598,118.625504,NaN,1.002167,NaN,29.694168,400,400.213806,25,31.029509,9.288866,36.815044,49.9762,401.778931,399.61084,399.326721,4415.696777,9.925835,9.367025,9.414981,1.735645,1.72684,1.689369,23.393187,36.386768,16.267246,-6.435266,36.555096,41.468521,113.291992,NaN,517.014404,522.30890886134,2.24631564625186,0.0764898718881476,1.03347422257995,-13.9664381658777,621.632452571796,2.33455943647194,0.0247756980259021,1.14746491142851,36.2202779430849,588.346305613515,90.0167549386422,0.0219894352213998,1.18904841886628
5,5.066475,22.5,22.5769,-4.331,-4.267942,118.695213,NaN,1.001821,NaN,29.703386,400,400.189728,25,31.03656,9.293925,36.777534,49.9762,401.715698,399.557465,399.283295,4409.561035,9.890478,9.34853,9.396081,1.740105,1.726983,1.684609,23.374895,36.497707,16.257027,-6.447221,36.556099,41.568275,113.222885,NaN,516.959045,522.294059091765,2.2462411064125,0.0764733584732288,1.03359664436661,-13.9626995593695,621.713204947881,2.33476966692143,0.0247829980396104,1.1474175942514,36.2191182426992,588.317800294285,89.9919445989063,0.0219876435162368,1.18910311015347
5,5.065639,22.5,22.577671,-4.331,-4.275606,118.790413,NaN,1.002787,NaN,29.723679,400,400.166901,25,31.051821,9.291249,36.713615,49.978165,401.749939,399.55365,399.286621,4407.92041,9.902609,9.350808,9.408902,1.741155,1.725889,1.673161,23.3606,36.461987,16.282236,-6.482649,36.58305,41.526798,113.26152,NaN,514.535828,522.289199790213,2.24624681281486,0.0764842711304475,1.03358593541357,-13.9673026700247,621.821533693021,2.33504121482417,0.0247909129845579,1.14736914623619,36.2204875033856,588.321567769815,89.996102057301,0.0219871812758015,1.18910454484336
5,5.065038,22.5,22.579466,-4.331,-4.283666,118.920517,NaN,1.002766,NaN,29.749901,400,400.193665,25,31.049816,9.287562,36.737206,49.978165,401.749939,399.55365,399.286621,4407.92041,9.902609,9.350808,9.408902,1.741155,1.725889,1.673161,23.3606,36.461987,16.282236,-6.482649,36.58305,41.526798,113.26152,NaN,514.535828,522.283070665005,2.24624111409475,0.0764910454974538,1.0335941942292,-13.9706122035724,621.968706545924,2.33540529647587,0.0248008102540255,1.14731057689697,36.2236752040444,588.323444839983,89.9999833499014,0.0219855106980786,1.18912311662356
5,5.065614,22.5,22.581799,-4.331,-4.283666,118.920517,NaN,1.001499,NaN,29.749901,400,400.193665,25,31.049816,9.287066,36.81004,49.978165,401.799286,399.640564,399.325165,4406.381348,9.91675,9.365047,9.426315,1.737651,1.725802,1.673321,23.32233,36.498352,16.292023,-6.499577,36.589279,41.554615,113.242088,NaN,512.987793,522.280960474064,2.24621687976808,0.0764813030314117,1.03363462740167,-13.9674403318149,621.965977697365,2.33538357961325,0.0247979296526718,1.14733270742354,36.2278180402758,588.319773050739,89.9998884560281,0.0219828128264047,1.18916075895644
5,5.067268,22.5,22.582214,-4.331,-4.300259,118.99955,NaN,1.00184,NaN,29.776224,400,400.225769,25,31.047285,9.281903,36.816292,49.978165,401.693787,399.5,399.217987,4410.387207,9.909193,9.357309,9.413585,1.742197,1.727744,1.684501,23.324335,36.49469,16.313269,-6.52313,36.568874,41.54665,113.253479,NaN,512.95166,522.257746714,2.24608349756449,0.0764463595788643,1.03385478339019,-13.9583337491684,622.056167931374,2.33561096726126,0.0248047730122048,1.14729103225644,36.2285549446239,588.272250139785,89.9604593718194,0.0219782913050424,1.18927113003861
5,5.067307,22.5,22.584358,-4.331,-4.308265,118.984703,NaN,1.001322,NaN,29.794992,400,400.181274,25,31.046375,9.287675,36.718208,49.978165,401.693787,399.5,399.217987,4410.387207,9.909193,9.357309,9.413585,1.742197,1.727744,1.684501,23.324335,36.49469,16.313269,-6.52313,36.568874,41.54665,113.253479,NaN,512.95166,522.249326510067,2.24605106879344,0.0764423325080205,1.03390775960809,-13.9581190506921,622.036627520527,2.33554757666736,0.0248007442695269,1.14731989847414,36.2323618245268,588.265186811297,89.957271605358,0.0219754948214322,1.18931392130202
5,5.067033,22.5,22.58498,-4.331,-4.314294,118.937347,NaN,1.001789,NaN,29.779099,400,400.209412,25,31.038887,9.277851,36.726929,49.978165,401.869354,399.710632,399.392242,4413.288086,9.930307,9.376039,9.433574,1.734808,1.732095,1.686791,23.319384,36.405022,16.337648,-6.540991,36.575581,41.530952,113.273087,NaN,513.138184,522.244097471212,2.24603940942292,0.0764444267649795,1.03392634160718,-13.959627471905,621.981566936127,2.3354032220682,0.0247955693420457,1.14735314089998,36.2334661946437,588.262320066787,89.9556594096433,0.0219746131277426,1.18932814781826
5,5.069546,22.5,22.587297,-4.331,-4.317694,118.858696,NaN,1.001217,NaN,29.760054,400,400.28656,25,31.034208,9.267887,36.839825,49.978165,401.869354,399.710632,399.392242,4413.288086,9.930307,9.376039,9.433574,1.734808,1.732095,1.686791,23.319384,36.405022,16.337648,-6.540991,36.575581,41.530952,113.273087,NaN,513.138184,522.231368022743,2.24592062081143,0.0764005451483932,1.03412445867899,-13.9457952774954,621.888613083728,2.33515147278881,0.0247853896185132,1.14742078091549,36.2375798594862,588.224279835949,89.9266500587514,0.021968970003901,1.18944181297354
5,5.07052,22.5,22.589478,-4.331,-4.327559,118.809242,NaN,1.002621,NaN,29.733627,400,400.280914,25,31.038095,9.261607,36.860386,49.978165,401.757263,399.579987,399.302551,4411.4375,9.927386,9.367682,9.418667,1.738897,1.724326,1.680492,23.328259,36.487545,16.314102,-6.516946,36.546989,41.463795,113.323616,NaN,513.399475,522.217593805923,2.24584170538401,0.0763799541621735,1.03425507148892,-13.9404355446226,621.829314335835,2.33498640571672,0.0247780957370751,1.14747036092536,36.2414517743684,588.200419132963,89.9093900517346,0.0219646890017578,1.18952239930318
5,5.071184,22.5,22.591654,-4.331,-4.346488,118.886795,NaN,1.001253,NaN,29.721979,400,400.27356,25,31.045593,9.245461,36.829941,49.978165,401.788116,399.645813,399.385529,4415.170898,9.90201,9.355877,9.406374,1.740843,1.725841,1.673137,23.294716,36.579899,16.322632,-6.521669,36.60635,41.476746,113.306847,NaN,513.911072,522.195578952799,2.24574094445298,0.076360788353811,1.034421093336,-13.9367821335458,621.915756283597,2.33519316630538,0.0247826299500021,1.14744579497782,36.2453145307695,588.16861711291,89.8854498190361,0.0219597291529142,1.18962062921612
5,5.070316,22.5,22.592243,-4.331,-4.367838,119.000793,NaN,1.002354,NaN,29.710354,400,400.247498,25,31.049498,9.254007,36.804852,49.978165,401.788116,399.645813,399.385529,4415.170898,9.90201,9.355877,9.406374,1.740843,1.725841,1.673137,23.294716,36.579899,16.322632,-6.521669,36.60635,41.476746,113.306847,NaN,513.911072,522.17667872767,2.24569528898488,0.0763664547748977,1.03449458560843,-13.941558051726,622.045870501545,2.3355212873649,0.024792510493231,1.14738534521668,36.2463600538031,588.153336206673,89.873361181749,0.0219578114560317,1.1896620733337
5,5.070316,22.5,22.592243,-4.331,-4.38308,119.09063,NaN,1.002354,NaN,29.707779,400,400.214539,25,31.052776,9.279561,36.762413,49.978416,401.76944,399.557373,399.319733,4409.530273,9.898749,9.353461,9.402013,1.745057,1.73085,1.688322,23.31447,36.521408,16.367426,-6.56693,36.624592,41.508099,113.294861,NaN,514.014587,522.160910227779,2.24563662085418,0.0763600424379617,1.03459083877203,-13.941558051726,622.148945836425,2.33578410343452,0.0248008672160305,1.14733370200729,36.2463600538031,588.132038829254,89.8554594987194,0.0219559752267796,1.18970945685969
5,5.070358,22.5,22.593819,-4.331,-4.397991,119.102272,NaN,1.002925,NaN,29.682098,400,400.239349,25,31.046122,9.278737,36.776428,49.978416,401.86087,399.719147,399.412689,4413.539063,9.921993,9.371341,9.439702,1.74858,1.733244,1.696233,23.331186,36.482323,16.374096,-6.587408,36.621162,41.522312,113.301147,NaN,514.227661,522.145328489271,2.24557745108293,0.0763530600231604,1.03468806560712,-13.9413269444947,622.160462220659,2.33580349898407,0.0248000053816533,1.14734194676107,36.2491574808577,588.11402027978,89.8423387861226,0.0219528160304728,1.18976956460774
5,5.069614,22.5,22.594444,-4.331,-4.397991,119.102272,NaN,1.002164,NaN,29.682098,400,400.239349,25,31.046122,9.288401,36.778961,49.978416,401.86087,399.719147,399.412689,4413.539063,9.921993,9.371341,9.439702,1.74858,1.733244,1.696233,23.331186,36.482323,16.374096,-6.587408,36.621162,41.522312,113.301147,NaN,514.227661,522.148060894042,2.24560875704246,0.0763656165598689,1.03463552754733,-13.945421061092,622.159732188671,2.33579768637726,0.0247992342628371,1.14734786036139,36.2502668256802,588.126756349151,89.8538462942245,0.0219532773769741,1.18974913189467
5,5.069624,22.5,22.596153,-4.331,-4.411552,119.002876,NaN,1.001263,NaN,29.651888,400,400.270264,25,31.046518,9.28471,36.73315,49.978416,401.729401,399.569275,399.254364,4414.691406,9.938456,9.376652,9.43256,1.743581,1.739255,1.69786,23.34693,36.483452,16.38847,-6.60924,36.603168,41.551342,113.290146,NaN,514.363708,522.133992885458,2.24555612588934,0.0763597410706127,1.03472201499336,-13.9453660295923,622.043689741881,2.33549100897482,0.024787881336316,1.14742119663016,36.2533000995618,588.111402872878,89.8431368609161,0.0219502129520084,1.18980500324577
5,5.069564,22.5,22.596113,-4.331,-4.421895,118.928497,NaN,1.001553,NaN,29.655054,400,400.224335,25,31.044275,9.282724,36.723709,49.978416,401.620911,399.481354,399.157837,4419.271484,9.919372,9.368583,9.436603,1.756669,1.739984,1.688735,23.321825,36.469307,16.383472,-6.626227,36.592468,41.570889,113.286369,NaN,514.57312,522.123510868491,2.24551882545274,0.0763564009391796,1.03478325337781,-13.945696219838,621.958390889291,2.3352737268868,0.0247810112755172,1.14746387782632,36.2532291062543,588.097775486015,89.8316321609753,0.0219490788723011,1.18983486124794
5,5.07068,22.5,22.596426,-4.331,-4.433552,118.860741,NaN,1.002275,NaN,29.655344,400,400.161926,25,31.047359,9.253049,36.767094,49.978416,401.620911,399.481354,399.157837,4419.271484,9.919372,9.368583,9.436603,1.756669,1.739984,1.688735,23.321825,36.469307,16.383472,-6.626227,36.592468,41.570889,113.286369,NaN,514.57312,522.107346524717,2.24542696707096,0.0763326630997989,1.03493603936471,-13.9395551710968,621.880275670243,2.33507249785211,0.024774320968302,1.14750628804437,36.2537846263479,588.06512077898,89.8045904300261,0.0219459448570485,1.18991165397958
5,5.069541,22.5,22.59866,-4.331,-4.440372,118.835487,NaN,1.001478,NaN,29.645422,400,400.110016,25,31.05666,9.260092,36.793369,49.978416,401.673401,399.484802,399.192932,4416.916016,9.935882,9.371487,9.418079,1.734115,1.733231,1.695719,23.301741,36.486679,16.370136,-6.63306,36.606686,41.563477,113.295044,NaN,514.852417,522.10447463306,2.24544863825498,0.0763490123531945,1.03489871338982,-13.9458227935591,621.848681226532,2.33497778194506,0.0247692172253446,1.14754226711046,36.2577494153025,588.077889175453,89.8181912252844,0.0219447709131316,1.18991152090872
5,5.06496,22.5,22.602219,-4.331,-4.439091,118.845032,NaN,1.00149,NaN,29.671211,400,400.117432,25,31.061556,9.271213,36.775005,49.978416,401.774048,399.643311,399.314148,4415.000977,9.897124,9.361398,9.403026,1.747434,1.730003,1.693748,23.301537,36.413696,16.361813,-6.659965,36.589577,41.578884,113.290092,NaN,514.958374,522.122635023886,2.24564644877086,0.0764269375132476,1.03456667629461,-13.9710417491113,621.855468550676,2.33497260983232,0.024765719488559,1.1475704992058,36.2640651336736,588.157505893066,89.8896757011771,0.0219480097523999,1.1897792861616
5,5.061536,22.5,22.601261,-4.331,-4.437361,118.850113,NaN,1.002357,NaN,29.698048,400,400.19458,25,31.078304,9.2628,36.698204,49.978416,401.774048,399.643311,399.314148,4415.000977,9.897124,9.361398,9.403026,1.747434,1.730003,1.693748,23.301537,36.413696,16.361813,-6.659965,36.589577,41.578884,113.290092,NaN,514.958374,522.137004241637,2.2457973459234,0.0764855977356104,1.03431383017605,-13.989902691511,621.862420685977,2.33499639765926,0.0247673726871911,1.1475584251798,36.2623651632786,588.210187912207,89.932727111847,0.0219535252458671,1.18965002395261
5,5.058469,22.5,22.602131,-4.331,-4.440606,118.86438,NaN,1.001438,NaN,29.716837,400,400.253937,25,31.093054,9.262764,36.561203,49.978416,401.835144,399.638611,399.354523,4412.59082,9.90495,9.357297,9.40906,1.746724,1.735759,1.681896,23.313948,36.395039,16.348066,-6.693212,36.502872,41.531929,113.316551,NaN,514.807861,522.144914236236,2.24591411033508,0.0765361870761076,1.0341177433793,-14.0068054150798,621.877774627413,2.33503006838607,0.0247676280159474,1.14755835037534,36.2639089800044,588.254495378213,89.9710890643589,0.0219564572016087,1.189562703944
5,5.058774,22.5,22.604664,-4.331,-4.450356,118.845375,NaN,1.002394,NaN,29.758018,400,400.225647,25,31.104427,9.268858,36.523479,49.978416,401.835144,399.638611,399.354523,4412.59082,9.90495,9.357297,9.40906,1.746724,1.735759,1.681896,23.313948,36.395039,16.348066,-6.693212,36.502872,41.531929,113.316551,NaN,514.807861,522.133710777516,2.24586372907999,0.0765269076230436,1.03420079063039,-14.0051241602689,621.853000158687,2.33495086659168,0.0247627391119509,1.14759352989464,36.2684035373857,588.241762174502,89.9636353901011,0.0219527806434319,1.18962303497455
5,5.056159,22.5,22.606901,-4.331,-4.460634,118.833282,NaN,1.002269,NaN,29.775663,400,400.080963,25,31.115499,9.287353,36.532352,49.97646,401.303894,399.386383,398.964447,4409.33252,9.893731,9.356139,9.454308,1.752007,1.730945,1.682648,23.278076,36.382729,16.314741,-6.679637,36.528992,41.548176,113.317207,NaN,515.141357,522.132689171076,2.24593442427361,0.0765669154732136,1.03408094513476,-14.0195413746987,621.8365034384,2.33489465151289,0.0247588586684122,1.14762187348435,36.2723725550766,588.272344451243,89.9922134403967,0.0219531377552832,1.18958352473581
5,5.056159,22.5,22.606901,-4.331,-4.478052,118.817642,NaN,1.002269,NaN,29.77228,400,400.018921,25,31.121807,9.273229,36.526142,49.97646,401.303894,399.386383,398.964447,4409.33252,9.893731,9.356139,9.454308,1.752007,1.730945,1.682648,23.278076,36.382729,16.314741,-6.679637,36.528992,41.548176,113.317207,NaN,515.141357,522.114676591968,2.24586738342546,0.0765595698676084,1.03419087705374,-14.0195413746987,621.818554560558,2.33484886069283,0.0247574036648716,1.14763104934334,36.2723725550766,588.247999774638,89.9717490311068,0.021951040530811,1.18963752573562
5,5.054757,22.5,22.608458,-4.331,-4.478052,118.817642,NaN,1.002116,NaN,29.77228,400,400.018921,25,31.121807,9.271962,36.558655,49.97646,401.472443,399.478821,399.031097,4415.363281,9.884638,9.365481,9.436227,1.733753,1.731419,1.694871,23.285448,36.324242,16.311413,-6.699819,36.53421,41.592274,113.301071,NaN,514.875244,522.119829043349,2.24592651788559,0.0765833597798593,1.03409179379078,-14.0272733383331,621.816731546096,2.33483437584172,0.024755486252329,1.14764585105673,36.2751349010695,588.272891282178,89.9946704967338,0.0219515997795702,1.18960202611747
5,5.05409,22.5,22.609282,-4.331,-4.480692,118.749596,NaN,1.002371,NaN,29.792637,400,400.007538,25,31.122862,9.27837,36.609436,49.97646,401.486023,399.547424,399.127441,4418.182617,9.883777,9.359855,9.431712,1.738907,1.736259,1.692293,23.277891,36.379532,16.305782,-6.716619,36.515678,41.546711,113.328018,NaN,514.816345,522.119550265962,2.24594449407152,0.0765935686550522,1.03406132072179,-14.0309523883922,621.737672153066,2.33462745574403,0.0247481410258835,1.14769375631129,36.2765967394525,588.281228117873,90.0027356173482,0.0219514791075056,1.18959397405217
5,5.054273,22.5,22.609585,-4.331,-4.478424,118.705765,NaN,1.002556,NaN,29.802355,400,400.016449,25,31.118855,9.260797,36.545322,49.97646,401.486023,399.547424,399.127441,4418.182617,9.883777,9.359855,9.431712,1.738907,1.736259,1.692293,23.277891,36.379532,16.305782,-6.716619,36.515678,41.546711,113.328018,NaN,514.816345,522.12122300879,2.24594550311514,0.0765914186562683,1.03405994134807,-14.0299429568308,621.687011926056,2.33449626677648,0.0247436896751843,1.14772256188648,36.2771342742497,588.282259681986,90.0039914394258,0.0219512595343687,1.18959552311584
5,5.053659,22.5,22.60853,-4.331,-4.475921,118.73275,NaN,1.002398,NaN,29.810806,400,399.977814,25,31.116032,9.266027,36.505329,49.97646,401.56131,399.506866,399.127441,4416.198242,9.873062,9.359776,9.409309,1.748494,1.736207,1.693848,23.279423,36.321274,16.32058,-6.753992,36.458454,41.484032,113.376869,NaN,514.526184,522.126067442928,2.2459810388996,0.0766028993828341,1.03400077352352,-14.0333299033942,621.719219114068,2.33458511745202,0.0247474993845521,1.14769654973012,36.2752626361286,588.292848815642,90.011539806173,0.0219532455834193,1.18955869735883
5,5.052863,22.5,22.610596,-4.331,-4.476126,118.776627,NaN,1.002211,NaN,29.834486,400,400.037842,25,31.114588,9.265072,36.537628,49.97646,401.488434,399.548737,399.108215,4415.436523,9.871487,9.356616,9.427853,1.75432,1.745364,1.69709,23.295433,36.348495,16.292456,-6.745547,36.49292,41.463566,113.391663,NaN,514.393799,522.128780339953,2.24601383337602,0.0766163315476779,1.03394583904885,-14.0377212674903,621.767156215157,2.33469438919598,0.0247490382811355,1.14769031376601,36.2789277914946,588.309294248428,90.0280144358481,0.0219525589264428,1.18954841200894
5,5.053641,22.5,22.613094,-4.331,-4.485724,118.83429,NaN,1.001835,NaN,29.828373,400,400.062622,25,31.106897,9.264408,36.543137,49.97646,401.488434,399.548737,399.108215,4415.436523,9.871487,9.356616,9.427853,1.75432,1.745364,1.69709,23.295433,36.348495,16.292456,-6.745547,36.49292,41.463566,113.391663,NaN,514.393799,522.11599698421,2.24594406935571,0.076599069210176,1.03406134397068,-14.0334291997426,621.830410036548,2.33483999560251,0.024751327144119,1.14768014419842,36.2833589912067,588.289441178173,90.0145291390901,0.0219483067664555,1.18962402365931
