P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.053099,20,19.968487,-10.378,-10.491458,119.45137,NaN,1.007469,NaN,29.460438,400,399.888611,25,30.313126,8.867702,31.626917,49.998421,401.450714,400.286224,399.493378,3940.51709,9.356111,8.940731,9.091208,1.831738,1.825901,1.745148,34.202324,29.950638,15.541368,-17.566208,29.12705,37.634731,111.7472,0,183.915848,519.792659442033,2.26922147109598,0.0947265700310832,0.996649793637706,-20.0288832357886,625.594145646149,2.36233094462444,0.0284984388973454,1.12310272122929,31.3693828975844,590.506557192414,88.4854001126016,0.0252138057731735,1.15193704629813
4,4.053099,20,19.968487,-10.378,-10.478901,119.571281,NaN,1.007469,NaN,29.434822,400,399.882446,25,30.299963,8.870368,31.593901,49.998421,400.452484,399.338623,398.449463,3927.039063,9.288189,8.902754,9.0307,1.822394,1.816236,1.734455,34.17894,30.128708,15.542182,-17.557703,29.107365,37.682701,111.725761,0,183.374146,519.805173936392,2.26926911544493,0.0947329524633352,0.996580185427424,-20.0288832357886,625.72881662833,2.36267391444233,0.0285106419622422,1.12307964967064,31.3693828975844,590.523787432561,88.500357923915,0.0252154709970706,1.15190805646517
4,4.053818,20,19.965879,-10.378,-10.475506,119.649147,NaN,1.007893,NaN,29.422018,400,399.813721,25,30.292578,8.858447,31.497707,49.998421,400.452484,399.338623,398.449463,3927.039063,9.288189,8.902754,9.0307,1.822394,1.816236,1.734455,34.17894,30.128708,15.542182,-17.557703,29.107365,37.682701,111.725761,0,183.374146,519.805769709837,2.26924545512508,0.0947161674455193,0.996615642025912,-20.0241849252328,625.819250197917,2.36292310138213,0.0285226854430402,1.12304175886605,31.3643004876852,590.508654412058,88.4838139422455,0.0252174460621524,1.15190071486505
4,4.052921,20,19.963203,-10.378,-10.484807,119.677933,NaN,1.007473,NaN,29.393904,400,399.874634,25,30.30238,8.843174,31.383408,49.998421,400.578125,399.467316,398.669708,3971.34668,9.295538,8.923553,9.04339,1.812814,1.80353,1.720022,34.161953,29.968435,15.563654,-17.556723,29.101276,37.7425,111.681038,0,184.6008,519.799978253076,2.26925575477391,0.0947345340765499,0.996599478229262,-20.0300464771406,625.854639506091,2.36303262646776,0.028529844067334,1.12301261370979,31.35908503997,590.505630460055,88.4776929639283,0.0252206819029223,1.1518721441792
4,4.052395,20,19.960979,-10.378,-10.508091,119.67514,NaN,1.007882,NaN,29.376066,400,399.784821,25,30.309189,8.856806,31.319376,49.998421,400.692902,399.571716,398.677948,3947.321289,9.285487,8.917432,9.044313,1.826174,1.809035,1.737358,34.187202,30.061676,15.562811,-17.556707,29.115637,37.75462,111.675545,0,185.443466,519.778812432185,2.26919414228328,0.0947362438086612,0.996688889585641,-20.0334841505703,625.85404733905,2.36304727219338,0.0285330760990422,1.12299338072667,31.3547501257557,590.477741405498,88.4505755124959,0.0252209183918174,1.15189110548519
4,4.052066,20,19.95813,-10.378,-10.521654,119.651474,NaN,1.007191,NaN,29.354939,400,399.713287,25,30.316164,8.853465,31.286575,49.998421,400.692902,399.571716,398.677948,3947.321289,9.285487,8.917432,9.044313,1.826174,1.809035,1.737358,34.187202,30.061676,15.562811,-17.556707,29.115637,37.75462,111.675545,0,185.443466,519.766570416732,2.26915939762759,0.0947378218440953,0.996739325657648,-20.035634504994,625.830730525325,2.36300860893688,0.0285351730445992,1.12297247619759,31.3491964587337,590.457992376752,88.429707558453,0.0252227663689604,1.15188851642096
4,4.051841,20,19.955799,-10.378,-10.539702,119.605995,NaN,1.008059,NaN,29.32489,400,399.735992,25,30.332224,8.848869,31.251932,49.998421,400.793762,399.63559,398.75235,3967.336914,9.340848,8.965799,9.077878,1.814816,1.804071,1.72773,34.17783,29.937412,15.60511,-17.587538,29.089815,37.752281,111.68927,0,185.35318,519.749453697157,2.26910233725394,0.094734440029361,0.996822609279092,-20.0371051895298,625.782326839925,2.36290230927567,0.0285342308064154,1.12296025954828,31.344652104167,590.431481759557,88.4036460418361,0.025223277458414,1.15190385551321
4,4.051958,20,19.954206,-10.378,-10.544622,119.506828,NaN,1.00727,NaN,29.310625,400,399.843933,25,30.339731,8.859377,31.247461,50.000134,401.451324,400.378357,399.45105,3922.727051,9.33854,8.941052,9.071237,1.809381,1.803901,1.728128,34.198402,29.79166,15.64845,-17.60297,29.09874,37.633869,111.77063,0,184.916199,519.744095085546,2.26907771128565,0.0947289242259415,0.996858827540252,-20.0363404257236,625.672790119332,2.36263495478757,0.0285266543194922,1.1229648402132,31.3415462722685,590.418560178174,88.3903459677895,0.025224129327318,1.15190558944687
4,4.051308,20,19.950603,-10.378,-10.544622,119.506828,NaN,1.007964,NaN,29.310625,400,399.843933,25,30.339731,8.868873,31.285343,50.000134,401.451324,400.378357,399.45105,3922.727051,9.33854,8.941052,9.071237,1.809381,1.803901,1.728128,34.198402,29.79166,15.64845,-17.60297,29.09874,37.633869,111.77063,0,184.916199,519.746618247128,2.26911076881825,0.0947456693396656,0.996809636753686,-20.0405893287158,625.676917348624,2.36267164435604,0.0285323539622019,1.12293276725328,31.3345209035654,590.421422612869,88.3881205197771,0.0252291609380395,1.15185539545638
4,4.049814,20,19.949921,-10.378,-10.535746,119.372086,NaN,1.008826,NaN,29.279608,400,399.970428,25,30.331665,8.864148,31.358154,50.000134,400.561371,399.45575,398.512604,3960.14624,9.287995,8.935752,9.036661,1.784171,1.777342,1.701612,34.19733,29.807064,15.633451,-17.59959,29.074337,37.52319,111.85273,0,185.604767,519.761263687467,2.26922045114947,0.0947886929665627,0.99664730236018,-20.0503572589,625.526391439159,2.3622931817331,0.0285197088509227,1.12295262881812,31.3331909868587,590.459357930762,88.4201641340103,0.0252337311815126,1.15178290027998
4,4.049366,20,19.947643,-10.378,-10.515808,119.266335,NaN,1.008146,NaN,29.304937,400,399.845459,25,30.326981,8.879512,31.499292,50.000134,400.561371,399.45575,398.512604,3960.14624,9.287995,8.935752,9.036661,1.784171,1.777342,1.701612,34.19733,29.807064,15.633451,-17.59959,29.074337,37.52319,111.85273,0,185.604767,519.782871568955,2.26931889942148,0.0948103890331449,0.996502835010559,-20.0532868710731,625.410251252081,2.36201381150003,0.028512537442007,1.12295307274298,31.3287485822548,590.489206103266,88.4431026190202,0.0252396266599999,1.15170402018925
4,4.048206,20,19.945236,-10.378,-10.496267,119.218079,NaN,1.00871,NaN,29.30027,400,399.924835,25,30.334568,8.881032,31.489351,50.000134,401.567261,400.43335,399.591583,3944.469238,9.338821,8.939885,9.086347,1.846325,1.832046,1.748837,34.198002,29.88611,15.658235,-17.614616,29.048187,37.603134,111.805458,0,185.057053,519.806840963613,2.26945204435178,0.0948502590820595,0.996307054477419,-20.0608736338761,625.358825110851,2.3619002432223,0.028511426978971,1.12294116006379,31.3240541942428,590.531276565002,88.4764880781071,0.0252468762530816,1.15160307850153
4,4.048206,20,19.945236,-10.378,-10.491211,119.216629,NaN,1.00871,NaN,29.306475,400,399.891571,25,30.338591,8.872663,31.486309,50.000134,400.684723,399.53833,398.640991,3938.918457,9.282915,8.926105,9.017685,1.804432,1.799537,1.723106,34.207832,29.684345,15.589094,-17.61911,29.043386,37.65287,111.778954,NaN,183.371735,519.811878221392,2.26947122248886,0.094852831242038,0.99627909363893,-20.0608736338761,625.357196845959,2.36189609337427,0.028511279189148,1.12294144938483,31.3240541942428,590.538211945364,88.4825104789973,0.0252475472518353,1.1515914415709
4,4.046372,20,19.942827,-10.378,-10.493663,119.221313,NaN,1.007957,NaN,29.320156,400,400.019531,25,30.337179,8.867155,31.411806,50.000134,400.684723,399.53833,398.640991,3938.918457,9.282915,8.926105,9.017685,1.804432,1.799537,1.723106,34.207832,29.684345,15.589094,-17.61911,29.043386,37.65287,111.778954,NaN,183.371735,519.816545430384,2.26955523851907,0.0948989396000972,0.996154304644502,-20.0728719835879,625.365222201124,2.36193405315189,0.0285155679711675,1.12291898431914,31.3193554773779,590.562512827589,88.5004663089548,0.0252530816282017,1.15152040588215
4,4.045271,20,19.941372,-10.378,-10.493251,119.22509,NaN,1.007961,NaN,29.306231,400,400.087952,25,30.331949,8.851521,31.308865,50.000134,401.375488,400.232391,399.437103,3954.222656,9.328339,8.937015,9.065572,1.836847,1.827018,1.750541,34.221523,29.727882,15.587214,-17.614561,29.058447,37.627697,111.80098,0,183.625732,519.821223786975,2.26961283581784,0.0949275986863314,0.996069002532011,-20.0800769303059,625.371133716436,2.36195969385804,0.0285182554452534,1.12290522965278,31.3165173150497,590.579668708377,88.5134646788689,0.0252566647201164,1.15147337723758
4,4.046217,20,19.939753,-10.378,-10.4867,119.258385,NaN,1.007951,NaN,29.27969,400,400.040924,25,30.328907,8.856662,31.413239,50.000134,400.863861,399.729736,398.884583,3938.808594,9.338226,8.946829,9.058182,1.805389,1.804301,1.717305,34.189564,29.762774,15.687199,-17.62262,29.011551,37.613831,111.820435,0,184.187912,519.824082306554,2.26958953332777,0.0949064872801504,0.996104164188863,-20.0738862126655,625.410378750942,2.36207147659469,0.0285242119179392,1.12288417022216,31.3133590661237,590.567152070597,88.5004799720609,0.0252575937760961,1.15147398783488
4,4.045799,20,19.933884,-10.378,-10.46796,119.263916,NaN,1.008173,NaN,29.267954,400,399.891571,25,30.328224,8.850405,31.540005,50.000134,400.863861,399.729736,398.884583,3938.808594,9.338226,8.946829,9.058182,1.805389,1.804301,1.717305,34.189564,29.762774,15.687199,-17.62262,29.011551,37.613831,111.820435,0,184.187912,519.844367897402,2.26968186538148,0.0949268242909595,0.995969287312733,-20.0766215086001,625.423324424608,2.36214713557091,0.028534068951095,1.12283066470449,31.3019085467911,590.585717906547,88.5089384395269,0.0252671521320783,1.15136913220413
4,4.045538,20,19.933056,-10.378,-10.447588,119.2332,NaN,1.008234,NaN,29.287956,400,399.905151,25,30.330662,8.839848,31.626688,50.002575,401.122681,400.059631,399.196655,3962.006592,9.357894,8.961841,9.100573,1.829178,1.813895,1.741192,34.2141,29.585129,15.711379,-17.630877,29.016981,37.619442,111.825081,0,184.5009,519.865667478872,2.26977237965092,0.0949439361704302,0.995837437295854,-20.0783295429739,625.389785849062,2.36206768566117,0.0285322485583944,1.12282931702233,31.3002928997848,590.616362069468,88.5344732156341,0.0252712137453622,1.1513074905066
4,4.045249,20,19.928988,-10.378,-10.436394,119.217697,NaN,1.007913,NaN,29.293135,400,399.967255,25,30.334112,8.844758,31.598295,50.002575,401.292389,400.173676,399.317993,3951.896484,9.311536,8.924918,9.050898,1.831133,1.820797,1.740456,34.211254,29.68257,15.764904,-17.627327,29.002153,37.649353,111.806458,0,185.069092,519.877933555711,2.2698295158871,0.0949571025996579,0.995754123672214,-20.0802209137466,625.377048374341,2.36206480687044,0.0285371121856541,1.12279603072411,31.2923544197777,590.626745835832,88.5381805053266,0.0252776026792657,1.15123903402938
4,4.045312,20,19.926289,-10.378,-10.424411,119.200302,NaN,1.007933,NaN,29.316814,400,400.05011,25,30.341614,8.851824,31.58947,50.002575,401.292389,400.173676,399.317993,3951.896484,9.311536,8.924918,9.050898,1.831133,1.820797,1.740456,34.211254,29.68257,15.764904,-17.627327,29.002153,37.649353,111.806458,0,185.069092,519.889621403318,2.26987172668484,0.0949615710143943,0.995693007620744,-20.0798085991391,625.360615921619,2.36204255697072,0.0285396150681081,1.12277534749651,31.2870867934764,590.635190045556,88.541991217361,0.0252819935252022,1.15119103000786
4,4.044713,20,19.924822,-10.378,-10.412006,119.186836,NaN,1.008623,NaN,29.344976,400,399.984772,25,30.347902,8.84349,31.595251,50.002575,400.872467,399.785095,398.932983,3916.724121,9.318005,8.924194,9.045161,1.826722,1.814717,1.736396,34.208168,29.708326,15.851559,-17.602247,29.022381,37.696991,111.790016,0,186.635223,519.904290743789,2.26994921327807,0.0949833707424588,0.995579894096083,-20.0837290602482,625.34718097024,2.36201898548698,0.0285405665934803,1.1227648988006,31.2842234301466,590.659507887114,88.5612004110378,0.0252862907740167,1.15113204362177
4,4.043764,20,19.923275,-10.378,-10.412006,119.186836,NaN,1.007057,NaN,29.344976,400,399.984772,25,30.347902,8.838511,31.567205,50.002575,400.872467,399.785095,398.932983,3916.724121,9.318005,8.924194,9.045161,1.826722,1.814717,1.736396,34.208168,29.708326,15.851559,-17.602247,29.022381,37.696991,111.790016,0,186.635223,519.907963284783,2.26999750331553,0.0950079184041032,0.995508613377082,-20.0899411902395,625.348957166637,2.36203476685432,0.0285430188487596,1.12275107095758,31.2812037464377,590.673063121292,88.5709565598481,0.0252896524067011,1.15109002625941
4,4.043674,20,19.918652,-10.378,-10.395661,119.162918,NaN,1.007285,NaN,29.361534,400,400.002228,25,30.345783,8.843002,31.458359,50.002575,401.554108,400.373596,399.525269,3958.241211,9.337341,8.944782,9.045847,1.820354,1.804435,1.7321,34.206059,29.711294,15.858223,-17.593958,29.015036,37.682201,111.787056,0,188.93808,519.924582310177,2.27006400911774,0.0950185646358568,0.995412286939896,-20.0905303862396,625.327411961302,2.36201348694584,0.0285479088387368,1.12271447500524,31.2721787756327,590.685426721459,88.5756626244227,0.0252969754249911,1.15101138693255
4,4.044564,20,19.916945,-10.378,-10.377268,119.196503,NaN,1.008081,NaN,29.381119,400,400.131165,25,30.347424,8.846125,31.312599,50.002575,400.72937,399.677399,398.755676,3921.10791,9.331206,8.92508,9.049211,1.83832,1.831381,1.752537,34.20332,29.785055,15.846134,-17.589293,29.001377,37.692574,111.789932,0,189.216156,519.939448133159,2.27008840283328,0.0950048979174964,0.995378365618053,-20.0847043362014,625.367077894936,2.3621270128504,0.0285540433284479,1.12269259334158,31.2688459888855,590.689932150942,88.5773486438516,0.025299674449943,1.15098245556162
4,4.043044,20,19.914833,-10.378,-10.371224,119.247726,NaN,1.007824,NaN,29.387999,400,400.12619,25,30.352108,8.855128,31.202576,50.002575,400.72937,399.677399,398.755676,3921.10791,9.331206,8.92508,9.049211,1.83832,1.831381,1.752537,34.20332,29.785055,15.846134,-17.589293,29.001377,37.692574,111.789932,0,189.216156,519.95134153885,2.27018863039327,0.0950473041146877,0.995231345765536,-20.0946550409986,625.427008955836,2.36229512515574,0.0285626208260241,1.12266371349237,31.2647221722024,590.720844506152,88.601450156435,0.0253054687525507,1.15090454152772
4,4.043044,20,19.914833,-10.378,-10.372712,119.287407,NaN,1.007824,NaN,29.390369,400,400.093567,25,30.355555,8.86062,31.211382,50.002575,401.760895,400.667603,399.674744,3942.086426,9.371189,8.984269,9.100187,1.836499,1.821755,1.73984,34.191444,29.655928,15.869268,-17.567125,28.98876,37.641376,111.831078,0,188.610641,519.949860628557,2.2701829947993,0.0950465469553866,0.995239478122786,-20.0946550409986,625.471557221894,2.36240864776508,0.0285666694766257,1.12265602328477,31.2647221722024,590.718805826779,88.5996787876559,0.0253052712869694,1.15090792919709
4,4.0405,20,19.909477,-10.378,-10.377095,119.297699,NaN,1.007732,NaN,29.374813,400,400.199036,25,30.360317,8.872885,31.232721,49.992329,400.93457,399.863586,398.939606,3932.921387,9.328014,8.929918,9.052471,1.80621,1.795998,1.724948,34.211475,29.72566,15.847807,-17.550949,28.989618,37.593422,111.855637,0,187.308136,519.955335231889,2.27029587665708,0.0951102094630241,0.995072751437979,-20.1113158256558,625.489255361693,2.36249273906883,0.0285762220743256,1.12260625259402,31.2542627551022,590.746085633182,88.6163927340471,0.025315018552219,1.15079541099953
4,4.039979,20,19.90519,-10.378,-10.395731,119.272255,NaN,1.008108,NaN,29.380304,400,400.12442,25,30.362823,8.860964,31.230225,49.992329,400.93457,399.863586,398.939606,3932.921387,9.328014,8.929918,9.052471,1.80621,1.795998,1.724948,34.211475,29.72566,15.847807,-17.550949,28.989618,37.593422,111.855637,0,187.308136,519.938805165338,2.27025182671789,0.0951142255012178,0.995135477807243,-20.1147288774646,625.465610078478,2.36246370558632,0.0285804340035091,1.12257289235257,31.2458893945415,590.719297268736,88.5875192428936,0.02531811240203,1.15078606926165
4,4.039934,20,19.903755,-10.378,-10.404243,119.253998,NaN,1.008372,NaN,29.394646,400,400.027039,25,30.366961,8.846354,31.218338,49.992329,401.298462,400.124664,399.16452,3922.800781,9.319509,8.946482,9.05819,1.836185,1.824395,1.737985,34.216034,29.596546,15.787409,-17.563883,28.961889,37.593452,111.864159,0,186.588272,519.930508444946,2.27022187918937,0.0951110577084654,0.995178628219665,-20.1150236867077,625.446761779522,2.36242612535307,0.0285808500918238,1.12256360134964,31.2430862510463,590.704831154528,88.5730753682166,0.0253186153561163,1.15079207836447
4,4.039845,20,19.903357,-10.378,-10.407443,119.264481,NaN,1.008227,NaN,29.387188,400,399.938568,25,30.373875,8.853538,31.223534,49.992329,401.298462,400.124664,399.16452,3922.800781,9.319509,8.946482,9.05819,1.836185,1.824395,1.737985,34.216034,29.596546,15.787409,-17.563883,28.961889,37.593452,111.864159,0,186.588272,519.927668138541,2.27021429076191,0.0951117353141213,0.995189448716788,-20.1156067613239,625.4589862362,2.36246017656045,0.0285825524523435,1.12255802997571,31.2423087668009,590.701078575226,88.5692949078491,0.0253187800215202,1.150793314979
4,4.040373,20,19.903301,-10.378,-10.411889,119.352966,NaN,1.008245,NaN,29.376986,400,399.86731,25,30.376404,8.86462,31.283573,49.992329,400.888062,399.761353,398.857117,3949.381836,9.307292,8.923946,9.039709,1.792659,1.790399,1.716062,34.24749,29.513102,15.754921,-17.539967,28.933132,37.58371,111.889641,0,187.173309,519.921200718312,2.27017056356329,0.0950957858687554,0.995253388646599,-20.1121477667409,625.558379239842,2.36271384168741,0.0285916726634979,1.12254064120323,31.2421993710909,590.685120126938,88.5553546036735,0.0253173077013131,1.15081913094318
4,4.040226,20,19.903399,-10.378,-10.41783,119.407524,NaN,1.008047,NaN,29.368906,400,399.8703,25,30.375633,8.869047,31.366625,49.992329,400.90332,399.796539,398.813995,3955.647461,9.343179,8.961476,9.06194,1.797711,1.795034,1.717237,34.239258,29.489582,15.794919,-17.559446,28.929321,37.509125,111.952316,0,186.854309,519.915856615238,2.27015554391556,0.0950965703912821,0.995274869080289,-20.1131107473134,625.619510219116,2.36286886351118,0.0285970844990998,1.12253123506133,31.2423908134309,590.679935579137,88.5509774893993,0.0253166751277775,1.15082898066179
4,4.041943,20,19.904888,-10.378,-10.422954,119.37915,NaN,1.008008,NaN,29.368401,400,399.920776,25,30.374689,8.871964,31.385881,49.992329,400.90332,399.796539,398.813995,3955.647461,9.343179,8.961476,9.06194,1.797711,1.795034,1.717237,34.239258,29.489582,15.794919,-17.559446,28.929321,37.509125,111.952316,0,186.854309,519.90411208571,2.27004870948736,0.0950494806383452,0.995431863601844,-20.1018645545751,625.585952600445,2.36277252935066,0.028591822927685,1.12254983485367,31.245299477366,590.645064229733,88.5226219000205,0.0253113191590303,1.15090570432133
4,4.040661,20,19.906492,-10.378,-10.422954,119.37915,NaN,1.008117,NaN,29.368401,400,399.920776,25,30.374689,8.87821,31.249645,49.992329,401.482147,400.282867,399.390167,3912.727783,9.350651,8.955876,9.081113,1.815575,1.801868,1.725228,34.24276,29.42425,15.751806,-17.57497,28.947275,37.563568,111.924263,0,186.371582,519.909073406154,2.27011398176336,0.0950826884719163,0.995335584340083,-20.1102611891277,625.584113916846,2.36275616213919,0.0285892744499124,1.12256412637735,31.2484326024953,590.6727322589,88.5487570538607,0.02531187201771,1.15087980539491
4,4.041602,20,19.907106,-10.378,-10.414747,119.365837,NaN,1.008068,NaN,29.36834,400,400.043335,25,30.38427,8.872065,31.226425,49.992329,400.933868,399.765533,398.782349,3949.143799,9.309609,8.95438,9.047783,1.804401,1.796498,1.730509,34.256855,29.488039,15.799918,-17.603357,28.949013,37.67664,111.860664,0,185.999619,519.913600905725,2.27009716293162,0.0950624898046583,0.995361287875775,-20.1040977805573,625.568465291076,2.36271182344304,0.0285869406133975,1.12257211558639,31.2496318904776,590.668203045042,88.5456233865124,0.025310618383454,1.15089505234024
4,4.042589,20,19.909317,-10.378,-10.399177,119.415497,NaN,1.008737,NaN,29.352474,400,399.966827,25,30.395147,8.853982,31.252052,49.992329,400.933868,399.765533,398.782349,3949.143799,9.309609,8.95438,9.047783,1.804401,1.796498,1.730509,34.256855,29.488039,15.799918,-17.603357,28.949013,37.67664,111.860664,0,185.999619,519.925279905834,2.27010590608462,0.0950448575013628,0.995350115073263,-20.0976342661194,625.621678172047,2.36283128147764,0.0285884951963089,1.1225824429583,31.2539502678472,590.676961398798,88.5561203393187,0.0253085336375975,1.15090824902849
4,4.042589,20,19.909317,-10.378,-10.38357,119.452599,NaN,1.008737,NaN,29.349316,400,400.111237,25,30.393839,8.845483,31.224144,49.992329,401.784485,400.608246,399.775757,3949.368652,9.370166,8.956272,9.103124,1.807498,1.800224,1.727729,34.240288,29.596735,15.871565,-17.598335,28.931129,37.746513,111.838844,0,186.658096,519.94081366861,2.27016502407817,0.0950528005193018,0.995264724253818,-20.0976342661194,625.663328096759,2.36293737321763,0.0285922801003837,1.12257549235485,31.2539502678472,590.698345288864,88.5747006392646,0.025310605542094,1.15087268834245
4,4.043639,20,19.909983,-10.378,-10.365207,119.494514,NaN,1.007429,NaN,29.329933,400,400.237274,25,30.398645,8.85987,31.303232,49.98526,400.909729,399.71402,398.830688,3914.412598,9.293137,8.929044,9.031426,1.820819,1.805501,1.742058,34.224007,29.651299,15.874268,-17.576904,28.947603,37.703571,111.878716,0,186.944595,519.955029376837,2.27018114467835,0.0950349657341601,0.995243059576861,-20.0907595207441,625.709617907254,2.36305042159897,0.0285954975833833,1.12257362148692,31.2552509835669,590.705862249258,88.5821015924703,0.0253104502655014,1.15086855606812
4,4.043522,20,19.911375,-10.378,-10.349032,119.533241,NaN,1.006845,NaN,29.317659,400,400.122223,25,30.401039,8.875717,31.378366,49.98526,400.909729,399.71402,398.830688,3914.412598,9.293137,8.929044,9.031426,1.820819,1.805501,1.742058,34.224007,29.651299,15.874268,-17.576904,28.947603,37.703571,111.878716,0,186.944595,519.971578925704,2.27024835168868,0.095046222793764,0.995145957365029,-20.0915254957455,625.751497872667,2.36314694015681,0.0285972360863535,1.12257884521249,31.2579694905365,590.733697331048,88.6081049359492,0.0253113002331989,1.15083979183644
4,4.042974,20,19.913269,-10.378,-10.325078,119.660973,NaN,1.008476,NaN,29.303818,400,400.17981,25,30.401535,8.869406,31.390455,49.98526,401.424988,400.278564,399.438904,3957.36377,9.340886,8.958088,9.061513,1.824699,1.81097,1.743654,34.218529,29.620203,15.933223,-17.573547,28.932577,37.637581,111.94191,0,186.192215,519.99753208774,2.27036692430182,0.0950725943924308,0.99497433429577,-20.0951133665205,625.892719168644,2.36349271999763,0.0286072514319131,1.12257240489862,31.2616681482094,590.781388699855,88.6520178138275,0.0253134072942493,1.15078443876312
4,4.044247,20,19.915476,-10.378,-10.292648,119.765198,NaN,1.007511,NaN,29.298845,400,400.049683,25,30.392775,8.861459,31.332319,49.98526,401.424988,400.278564,399.438904,3957.36377,9.340886,8.958088,9.061513,1.824699,1.81097,1.743654,34.218529,29.620203,15.933223,-17.573547,28.932577,37.637581,111.94191,0,186.192215,520.02488143604,2.2704249352157,0.0950561383992039,0.994892992607911,-20.0867793441991,626.007195834856,2.36376803795183,0.0286143688220902,1.12257337952814,31.265977706271,590.807964549921,88.6779906130207,0.0253130535846949,1.15076808509691
4,4.04511,20,19.916372,-10.378,-10.263023,119.835342,NaN,1.007245,NaN,29.274448,400,399.948578,25,30.383263,8.866276,31.360779,49.98526,400.948517,399.787018,398.965424,3923.556885,9.313622,8.919701,9.034534,1.830537,1.816976,1.741093,34.21236,29.618683,15.993215,-17.549538,28.9415,37.636688,111.949974,0,185.230392,520.051022557039,2.2704931740491,0.0950488720638011,0.99479644284577,-20.0811306412434,626.084913660858,2.36395929299866,0.0286200932635501,1.12256899399941,31.2677272019357,590.834924223411,88.7025870495625,0.0253144758192268,1.15073469035055
4,4.044294,20,19.917194,-10.378,-10.234886,119.857689,NaN,1.007851,NaN,29.269001,400,399.903198,25,30.3937,8.883767,31.470444,49.98526,400.832458,399.672424,398.819885,3922.391602,9.316853,8.930688,9.051072,1.828205,1.823988,1.751329,34.245586,29.705463,16.030285,-17.581406,28.968477,37.63755,111.967049,0,183.130966,520.082158121514,2.27064111183085,0.0950842898002756,0.994582993734106,-20.0864716852637,626.109060828702,2.36401475037657,0.0286210641776372,1.12257237691768,31.2693321557454,590.890540575152,88.7519916391188,0.0253187705408707,1.15065306503321
4,4.046601,20,19.919275,-10.378,-10.234886,119.857689,NaN,1.007121,NaN,29.269001,400,399.903198,25,30.3937,8.884529,31.490997,49.98526,400.832458,399.672424,398.819885,3922.391602,9.316853,8.930688,9.051072,1.828205,1.823988,1.751329,34.245586,29.705463,16.030285,-17.581406,28.968477,37.63755,111.967049,0,183.130966,520.073260120393,2.27052386082385,0.0950246139597873,0.994754961940087,-20.0713735966638,626.106684017526,2.36399354847427,0.0286177581261119,1.1225907936823,31.2733950817056,590.853377109981,88.7224080832679,0.0253124123978503,1.15074055170902
4,4.046503,20,19.919323,-10.378,-10.209893,119.825699,NaN,1.008055,NaN,29.288326,400,399.850677,25,30.403769,8.875353,31.539667,49.98526,400.866577,399.705872,398.805328,3954.865234,9.310491,8.940403,9.04067,1.82656,1.821463,1.755009,34.254578,29.674513,16.045702,-17.587749,28.944042,37.652073,111.97271,0,181.126663,520.098498164506,2.27062339148923,0.0950398468009937,0.994612217786654,-20.0720148197569,626.070717411674,2.36390167894202,0.0286144226519788,1.12259680673505,31.2734887926994,590.889517586686,88.7538777428984,0.0253158475845385,1.15068142505511
4,4.047947,20,19.920778,-10.378,-10.197304,119.743782,NaN,1.008585,NaN,29.303604,400,399.885468,25,30.404102,8.871598,31.52865,49.98526,400.755768,399.630127,398.768951,3957.779785,9.300318,8.926307,9.035849,1.830206,1.810958,1.753198,34.253536,29.635399,16.075911,-17.590229,28.971209,37.687862,111.960754,0,180.725784,520.105452862383,2.27059765688074,0.0950089180493568,0.994651588768893,-20.0625678034736,625.977093745702,2.36365281754228,0.0286037652063162,1.12262417422614,31.2763293262994,590.883887446314,88.750881514949,0.0253133730048198,1.15070895267169
4,4.049889,20,19.924545,-10.378,-10.197326,119.685074,NaN,1.007107,NaN,29.300261,400,399.769592,25,30.387712,8.869579,31.522858,49.98526,400.755768,399.630127,398.768951,3957.779785,9.300318,8.926307,9.035849,1.830206,1.810958,1.753198,34.253536,29.635399,16.075911,-17.590229,28.971209,37.687862,111.960754,0,180.725784,520.097944516032,2.27049895392859,0.0949587513971333,0.99479633419459,-20.0498668348179,625.906878067097,2.36344666891141,0.0285918031163169,1.12266812079954,31.2836827499513,590.857701770393,88.7330369602467,0.0253058443089335,1.15079944179466
4,4.049556,20,19.924759,-10.378,-10.202782,119.664452,NaN,1.007717,NaN,29.322182,400,399.848846,25,30.371374,8.866506,31.448227,49.988247,400.999939,399.795776,399.009064,3918.944336,9.306171,8.909001,9.030853,1.834132,1.815892,1.748538,34.239113,29.676706,16.09153,-17.572136,28.999479,37.6535,111.996063,0,178.703415,520.093800753162,2.27049522112905,0.0949645778778731,0.994801104763738,-20.0520443711495,625.883481570896,2.36338555174941,0.02858936213201,1.12267375417453,31.284100460059,590.856892475526,88.7326127069962,0.0253054823427338,1.15080346236127
4,4.049556,20,19.924759,-10.378,-10.201483,119.701828,NaN,1.007717,NaN,29.344942,400,400.049408,25,30.368366,8.861479,31.320183,49.988247,400.999939,399.795776,399.009064,3918.944336,9.306171,8.909001,9.030853,1.834132,1.815892,1.748538,34.239113,29.676706,16.09153,-17.572136,28.999479,37.6535,111.996063,0,178.703415,520.095092995223,2.27050013557111,0.0949652374875211,0.994794062492908,-20.0520443711495,625.925442498695,2.36349236791017,0.0285931706485614,1.12266699644944,31.284100460059,590.85867093052,88.7341581118594,0.0253056544780534,1.15080052024033
4,4.04861,20,19.927673,-10.378,-10.194891,119.692581,NaN,1.007703,NaN,29.365931,400,400.267883,25,30.368,8.865507,31.246651,49.988247,401.161774,399.997437,399.222992,3921.980469,9.325835,8.928105,9.050717,1.845982,1.832937,1.764591,34.23196,29.709007,16.088612,-17.566973,29.011164,37.65704,112.00515,0,178.306152,520.10529728372,2.27057311211203,0.0949930150190418,0.994687889055438,-20.0582311575704,625.911728545212,2.36343625145537,0.0285876045606452,1.12269451923347,31.2897880074046,590.892455177139,88.7673139234443,0.0253050622551773,1.15078117037484
4,4.049767,20,19.927502,-10.378,-10.187798,119.699333,NaN,1.007766,NaN,29.369282,400,400.289063,25,30.369156,8.868931,31.184948,49.988247,401.160583,399.98584,399.160736,3964.71582,9.353817,8.953692,9.054121,1.849611,1.834989,1.750569,34.228222,29.734207,16.099648,-17.571596,29.009827,37.632774,112.038666,0,177.208298,520.10789294411,2.27054119260286,0.0949667385699368,0.994735620976023,-20.0506645948888,625.919504532819,2.36345728983874,0.0285885637825507,1.1226917817095,31.2894542668201,590.880470414877,88.7566766686517,0.0253041290755271,1.150798837743
4,4.05052,20,19.928707,-10.378,-10.190348,119.763512,NaN,1.008082,NaN,29.371714,400,400.254913,25,30.369341,8.856486,31.120617,49.988247,401.160583,399.98584,399.160736,3964.71582,9.353817,8.953692,9.054121,1.849611,1.834989,1.750569,34.228222,29.734207,16.099648,-17.571596,29.009827,37.632774,112.038666,0,177.208298,520.10245367523,2.2704933167307,0.0949460075423991,0.994805509603508,-20.0457410104345,625.990180022498,2.36362841090809,0.028593190037546,1.12269094203023,31.2918060184447,590.866193044158,88.7458410930274,0.0253011508060667,1.15083754689712
4,4.052427,20,19.931177,-10.378,-10.203681,119.784981,NaN,1.008022,NaN,29.380268,400,400.143219,25,30.364746,8.845897,31.361191,49.988247,401.061829,399.984375,399.138702,3968.697754,9.370507,8.957305,9.087175,1.850174,1.838705,1.75497,34.257248,29.741568,16.147558,-17.58144,29.016407,37.559952,112.094147,0,176.254883,520.081835790956,2.27034607082114,0.0948900496673416,0.995019944769427,-20.0332750047297,626.011460137553,2.36366459551909,0.0285914581390036,1.12270900405566,31.2966262858328,590.819156550338,88.7081917473914,0.0252933273817437,1.15094639661189
4,4.052414,20,19.932074,-10.378,-10.219543,119.789856,NaN,1.007991,NaN,29.380817,400,400.110779,25,30.372231,8.847294,31.535343,49.988247,401.390778,400.336151,399.437897,3931.329834,9.357897,8.95155,9.093294,1.850594,1.827339,1.748241,34.227676,29.949678,16.13483,-17.590233,29.017828,37.626251,112.066162,0,174.995728,520.066102249352,2.27028670258022,0.0948823339745293,0.995105175860999,-20.0333599700739,626.015908213361,2.36366938881053,0.0285905317454839,1.12271608440175,31.2983766923673,590.79994280103,88.6926679065909,0.0252902803077066,1.15098950628306
4,4.052079,20,19.933613,-10.378,-10.210071,119.772484,NaN,1.008137,NaN,29.384911,400,400.121155,25,30.384098,8.865877,31.54697,49.988247,401.390778,400.336151,399.437897,3931.329834,9.357897,8.95155,9.093294,1.850594,1.827339,1.748241,34.227676,29.949678,16.13483,-17.590233,29.017828,37.626251,112.066162,0,174.995728,520.076819673321,2.27033955289365,0.0948957791304353,0.995028709565247,-20.035549534031,625.994645280366,2.36360407790162,0.0285863215501926,1.1227328247312,31.3013797596889,590.82295907049,88.7146718571426,0.025290469586226,1.15097063046852
4,4.054004,20,19.935764,-10.378,-10.210071,119.772484,NaN,1.00773,NaN,29.384911,400,400.121155,25,30.384098,8.879823,31.439054,49.988247,401.046753,399.950867,399.084747,3921.971191,9.297462,8.923178,9.046196,1.850959,1.834455,1.755647,34.268024,29.884392,16.089218,-17.576517,28.974657,37.646423,112.060532,0,173.720901,520.069394929132,2.27024185983629,0.0948461650363255,0.995172276354343,-20.0229696113859,625.992186652741,2.36358217236329,0.0285829106159594,1.12275189109959,31.3055767359544,590.793047898295,88.6914898332167,0.0252847280878742,1.15104721844518
4,4.05409,20,19.936691,-10.378,-10.187476,119.703117,NaN,1.007334,NaN,29.392088,400,400.068542,25,30.393559,8.877354,31.300867,49.987831,400.932343,399.820313,398.896454,3941.832275,9.294263,8.948049,9.032682,1.867139,1.858334,1.784189,34.273556,29.909451,16.041306,-17.549633,29.004564,37.721279,112.02993,0,173.665527,520.091547879401,2.27032300505015,0.094855413660957,0.995055888252844,-20.0224077065943,625.913244133317,2.36337450045336,0.0285743765950651,1.12277262787706,31.3073853692686,590.824754750795,88.7202451865562,0.0252865685496178,1.15100623681481
4,4.054492,20,19.935785,-10.378,-10.167829,119.708389,NaN,1.008281,NaN,29.408941,400,399.989655,25,30.40024,8.852283,31.262188,49.987831,400.932343,399.820313,398.896454,3941.832275,9.294263,8.948049,9.032682,1.867139,1.858334,1.784189,34.273556,29.909451,16.041306,-17.549633,29.004564,37.721279,112.02993,0,173.665527,520.109547316534,2.27037695086411,0.0948550246692508,0.994979200023772,-20.0197812500947,625.920199485302,2.36339879506993,0.0285763497651423,1.12276363205086,31.305617708933,590.841985415249,88.7340343561622,0.0252894347473463,1.15096632128689
4,4.057169,20,19.937523,-10.378,-10.148203,119.815521,NaN,1.008906,NaN,29.431097,400,399.938995,25,30.395073,8.856441,31.276968,49.987831,400.875397,399.829681,398.918823,3964.24707,9.322402,8.953421,9.058618,1.857225,1.846733,1.773939,34.283997,29.719669,16.020493,-17.541775,29.000534,37.70826,112.051468,0,172.559235,520.11875898939,2.27031545422333,0.0947960628952807,0.995072037238423,-20.0022962519247,626.038496442296,2.36368723037462,0.028584503997236,1.12275979394301,31.3090085977518,590.824126123397,88.7207837946379,0.0252854065226208,1.15101770831701
4,4.057169,20,19.937523,-10.378,-10.133168,119.923584,NaN,1.008906,NaN,29.425489,400,399.975891,25,30.387459,8.859172,31.296619,49.987831,401.097473,400.014343,399.0849,3963.648926,9.346612,8.969673,9.0725,1.847322,1.83489,1.760202,34.291374,29.99012,16.05442,-17.545111,29.020155,37.712975,112.048363,0,171.221832,520.133719284447,2.27037233546001,0.0948036846619002,0.994990505545541,-20.0022962519247,626.159824202144,2.36399593705318,0.0285955054629748,1.12274076465971,31.3090085977518,590.844710290432,88.7386675092237,0.0252873977087607,1.15098358756892
4,4.055953,20,19.938501,-10.378,-10.120332,119.972252,NaN,1.00844,NaN,29.42564,400,400.12558,25,30.390837,8.854978,31.29734,49.987831,401.097473,400.014343,399.0849,3963.648926,9.346612,8.969673,9.0725,1.847322,1.83489,1.760202,34.291374,29.99012,16.05442,-17.545111,29.020155,37.712975,112.048363,0,171.221832,520.151173604847,2.27048253388036,0.0948414876091276,0.994830569970479,-20.0102375329541,626.213349381264,2.36412498472814,0.0285989082044218,1.12274096859693,31.3109166062338,590.88706519381,88.7767420277102,0.0252902000066369,1.15092571455999
4,4.056218,20,19.938366,-10.378,-10.110475,119.942795,NaN,1.007998,NaN,29.422028,400,400.111877,25,30.397545,8.862793,31.290623,49.987831,401.53302,400.435791,399.589294,3955.042969,9.35781,8.94923,9.08482,1.842729,1.830157,1.748893,34.277496,29.968641,16.026302,-17.58462,29.017105,37.679825,112.097328,0,170.994308,520.159959042456,2.27050637926972,0.094839662648057,0.994796941991727,-20.0085067521884,626.180430832554,2.36404222751716,0.0285961240824823,1.12274487756526,31.3106532350329,590.895354137624,88.7837681313046,0.0252911804119691,1.15091031262971
4,4.056382,20,19.939188,-10.378,-10.098411,119.848175,NaN,1.008586,NaN,29.407921,400,400.233673,25,30.403839,8.867955,31.273685,49.987831,401.53302,400.435791,399.589294,3955.042969,9.35781,8.94923,9.08482,1.842729,1.830157,1.748893,34.277496,29.968641,16.026302,-17.58462,29.017105,37.679825,112.097328,0,170.994308,520.171328559042,2.27054368889284,0.0948415563321246,0.99474390600204,-20.0074356711,626.07325689875,2.3637635725255,0.0285851888669781,1.12276874504312,31.312256852154,590.910936975496,88.7983788854374,0.0252915994259781,1.1508948420612
4,4.056415,20,19.941366,-10.378,-10.089229,119.789871,NaN,1.00805,NaN,29.390707,400,400.249237,25,30.403229,8.869876,31.303432,49.987831,401.101013,399.98349,399.197906,3924.824219,9.327106,8.925035,9.051053,1.88516,1.855811,1.776594,34.268902,29.868099,16.013189,-17.594746,29.027969,37.704678,112.091522,0,172.412369,520.180335057561,2.27057673702388,0.0948453609452937,0.994696752317062,-20.0072201527153,626.005305450802,2.36357481393253,0.0285758009116,1.12279842805125,31.3165056109639,590.928407371792,88.8163963271651,0.025290406131547,1.15089324183041
4,4.056732,20,19.942993,-10.378,-10.097465,119.769974,NaN,1.008168,NaN,29.385405,400,400.095062,25,30.396261,8.867558,31.313013,49.987831,401.101013,399.98349,399.197906,3924.824219,9.327106,8.925035,9.051053,1.88516,1.855811,1.776594,34.268902,29.868099,16.013189,-17.594746,29.027969,37.704678,112.091522,0,172.412369,520.170922256667,2.27052952588817,0.0948330270989673,0.994764786626816,-20.0051499388159,625.981105287828,2.36350139353461,0.0285711971116969,1.12281642693967,31.3196792715301,590.91543321471,88.8072430525957,0.0252869984769781,1.1509350554498
4,4.058024,20,19.943096,-10.378,-10.111405,119.770798,NaN,1.007643,NaN,29.401573,400,400.010773,25,30.392565,8.861747,31.303425,49.987831,400.84256,399.720917,398.890198,3923.986328,9.305988,8.932137,9.04839,1.910267,1.894178,1.816323,34.262959,29.955202,15.951521,-17.56671,28.997717,37.72543,112.07473,0,173.023895,520.152079543953,2.27041132379723,0.0947927210979224,0.99493619236545,-19.9967136358941,625.981912750393,2.36350269959982,0.0285711178063095,1.12281719163006,31.319880178927,590.872911720056,88.7704332421707,0.0252827504626822,1.15100670154058
4,4.060099,20,19.943203,-10.378,-10.111405,119.770798,NaN,1.008569,NaN,29.401573,400,400.010773,25,30.392565,8.854448,31.342785,49.990967,400.84903,399.646362,398.780945,3959.944336,9.329618,8.948949,9.040859,1.854725,1.854343,1.774142,34.273861,29.867865,15.953612,-17.546154,29.036034,37.73605,112.091354,0.102344736456871,174.399841,520.14408837113,2.27030618665046,0.0947393799270301,0.995090468262082,-19.9831689467163,625.981790439852,2.36350161026935,0.0285709482758464,1.12281814025979,31.3200888877232,590.83513266027,88.7377509955654,0.0252789555149717,1.15107064871547
4,4.058947,20,19.945904,-10.378,-10.117269,119.786575,NaN,1.007006,NaN,29.409912,400,399.944489,25,30.38805,8.859225,31.45043,49.990967,400.797333,399.655884,398.830414,3951.435059,9.353919,8.934559,9.063874,1.844559,1.855459,1.776522,34.246136,29.86681,15.922784,-17.559359,29.041622,37.712952,112.110214,0.0619008615612984,176.374069,520.142690247454,2.27034236952724,0.094766015937211,0.995036583160855,-19.9906880387638,625.996417987131,2.36351919843578,0.0285682754269205,1.12283924289197,31.3253570419333,590.855054801399,88.7585791681349,0.025277309421742,1.15107146620008
4,4.056621,20,19.948803,-10.378,-10.099448,119.773102,NaN,1.007891,NaN,29.408485,400,399.824371,25,30.395752,8.860405,31.490072,49.990967,400.797333,399.655884,398.830414,3951.435059,9.353919,8.934559,9.063874,1.844559,1.855459,1.776522,34.246136,29.86681,15.922784,-17.559359,29.041622,37.712952,112.110214,0.0619008615612984,176.374069,520.169376942473,2.27052765303349,0.0948348788800934,0.994767260767432,-20.0058748260415,625.977976117667,2.36345118897059,0.02856231269366,1.12286737428369,31.3310107852202,590.929445210459,88.8269860554823,0.025280667351578,1.15098463331559
4,4.056621,20,19.948803,-10.378,-10.064408,119.811089,NaN,1.007891,NaN,29.421051,400,399.796661,25,30.404028,8.860551,31.410042,49.990967,400.903351,399.746429,398.891083,3924.885498,9.340439,8.934348,9.070058,1.871765,1.859062,1.782668,34.25708,29.791367,15.883421,-17.564606,28.989216,37.638115,112.175224,0,176.280182,520.204230271783,2.27066014090695,0.0948526377599058,0.994578097685679,-20.0058748260415,626.020630350443,2.36355973990799,0.0285661790096933,1.12286052905113,31.3310107852202,590.977405533542,88.8686564415606,0.0252853032301148,1.1509054197096
4,4.056789,20,19.948517,-10.378,-10.040717,119.965996,NaN,1.007488,NaN,29.425547,400,399.83783,25,30.415203,8.862664,31.352232,49.990967,400.903351,399.746429,398.891083,3924.885498,9.340439,8.934348,9.070058,1.871765,1.859062,1.782668,34.25708,29.791367,15.883421,-17.564606,28.989216,37.638115,112.175224,0,176.280182,520.227145292897,2.27074118096769,0.0948603180805081,0.994462913098,-20.0047777053644,626.194893613339,2.36400519365108,0.0285823951773063,1.12283059618232,31.3304530444029,591.006021336159,88.8931483427368,0.0252884474058912,1.15085464878837
4,4.057568,20,19.94976,-10.378,-10.03752,120.188995,NaN,1.007952,NaN,29.40317,400,399.818176,25,30.416981,8.860553,31.363503,49.990967,400.792847,399.655487,398.755707,3937.24707,9.302928,8.9321,9.054696,1.866954,1.863383,1.792634,34.258926,29.815792,15.917165,-17.593927,29.034988,37.608173,112.209084,0,174.62735,520.227329140086,2.27071379687133,0.0948418890077603,0.994503411438856,-19.9996909183982,626.443863128178,2.36462929915077,0.0286031077048223,1.12280354116128,31.3328770279073,590.999250381084,88.8888832712048,0.0252861487523737,1.15088135928852
4,4.057522,20,19.951502,-10.378,-10.047786,120.365166,NaN,1.007347,NaN,29.399015,400,399.903381,25,30.425203,8.859637,31.460505,49.990967,400.76178,399.557678,398.698395,3963.779785,9.303562,8.926204,9.035666,1.868833,1.863516,1.784106,34.253113,30.040079,15.891521,-17.582508,29.036705,37.669151,112.200256,0,172.915573,520.217296203359,2.27067732250682,0.0948378716539265,0.994555300956997,-19.9999912726043,626.639683782984,2.36511436153356,0.0286182565924448,1.12278998788529,31.3362739231497,590.990449913132,88.8835046838897,0.0252829943288023,1.15091766525491
4,4.057076,20,19.952587,-10.378,-10.041885,120.398819,NaN,1.008114,NaN,29.413458,400,399.869263,25,30.439772,8.86103,31.483723,49.990967,400.76178,399.557678,398.698395,3963.779785,9.303562,8.926204,9.035666,1.868833,1.863516,1.784106,34.253113,30.040079,15.891521,-17.582508,29.036705,37.669151,112.200256,0,172.915573,520.224880104271,2.27072222467597,0.0948523390427408,0.994490464504426,-20.0029035384642,626.676234639945,2.36519935000854,0.0286199568171029,1.12279411842537,31.3383895570271,591.009449632492,88.9014256805966,0.0252833956147856,1.15089990372404
4,4.057047,20,19.952192,-10.378,-10.01737,120.362946,NaN,1.008257,NaN,29.422695,400,399.980804,25,30.452152,8.855948,31.43161,49.990967,401.029999,399.895203,399.101318,3954.635254,9.319458,8.912748,9.057659,1.860888,1.85223,1.778846,34.271748,29.864912,15.857584,-17.533934,29.03101,37.660275,112.217346,0,171.792419,520.249369888032,2.27081634461979,0.0948655055314788,0.994356426403077,-20.0030929095777,626.636406023435,2.36510101417366,0.0286169370892866,1.12279641136124,31.3376193593567,591.042528454247,88.9296539787558,0.0252871144444902,1.15084046534642
4,4.055838,20,19.954041,-10.378,-9.996444,120.352814,NaN,1.007434,NaN,29.415552,400,400.048035,25,30.453766,8.853215,31.34395,49.990967,400.791565,399.696228,398.733978,3972.170166,9.346237,8.965239,9.068858,1.860978,1.853697,1.778097,34.251133,30.023468,15.838613,-17.521189,29.010944,37.710026,112.197777,0,169.794113,520.274821584744,2.2709566616557,0.0949072373013098,0.994154641496056,-20.0109886535846,626.622925645693,2.36505331174076,0.028612976490639,1.12281430430464,31.3412245652344,591.098013808348,88.9802742332668,0.0252900300075215,1.1507723106302
4,4.056721,20,19.954317,-10.378,-9.993876,120.447441,NaN,1.008172,NaN,29.403147,400,399.996185,25,30.442661,8.867625,31.316494,49.990967,400.791565,399.696228,398.733978,3972.170166,9.346237,8.965239,9.068858,1.860978,1.853697,1.778097,34.251133,30.023468,15.838613,-17.521189,29.010944,37.710026,112.197777,0,169.794113,520.273982278923,2.27092163030942,0.0948857994127328,0.994206142507822,-20.0052217738055,626.728859609393,2.36532048004299,0.0286221552695347,1.1228015632342,31.3417626922346,591.086026056915,88.9702162732595,0.025288506830519,1.15079546257911
4,4.055133,20,19.955189,-10.378,-9.993876,120.447441,NaN,1.00799,NaN,29.403147,400,399.996185,25,30.442661,8.87344,31.392368,49.989681,400.730865,399.659821,398.780273,3930.190186,9.334811,8.933328,9.066899,1.868599,1.851773,1.772052,34.26062,29.991623,15.871945,-17.533243,28.986282,37.691101,112.21347,0,168.554214,520.280082861059,2.27100208328877,0.0949267005061485,0.994088763284415,-20.0155937080579,626.727867972629,2.36531161964891,0.0286207730014754,1.12280921994037,31.3434628246755,591.117366088934,88.9985844862392,0.0252903812789049,1.1507548631121
4,4.056014,20,19.95578,-10.378,-9.991705,120.625488,NaN,1.008779,NaN,29.401136,400,399.988434,25,30.439629,8.860496,31.481628,49.989681,400.730865,399.659821,398.780273,3930.190186,9.334811,8.933328,9.066899,1.868599,1.851773,1.772052,34.26062,29.991623,15.871945,-17.533243,28.986282,37.691101,112.21347,0,168.554214,520.278856716609,2.2709656478993,0.0949051051103379,0.994142236572737,-20.0098391191013,626.92710713592,2.36581340772169,0.02863792335695,1.12278665179347,31.3446150614495,591.105665840119,88.9891859069226,0.0252884694381554,1.15078146457449
4,4.057374,20,19.955788,-10.378,-9.989722,120.70459,NaN,1.008648,NaN,29.410585,400,399.871002,25,30.450682,8.859907,31.452168,49.989681,400.664612,399.533325,398.587738,3933.20459,9.294247,8.93803,9.038378,1.864552,1.854342,1.776379,34.263092,30.081518,15.860689,-17.545902,29.018471,37.675385,112.236908,0,167.249298,520.275603569789,2.2709042480973,0.0948710937037041,0.994232128211586,-20.0009576474034,627.015912250382,2.36603884908993,0.0286459440791112,1.12277473016375,31.3446306583861,591.083451387293,88.9698928234999,0.0252863128604806,1.15081807797505
4,4.057374,20,19.955788,-10.378,-9.991453,120.713425,NaN,1.008648,NaN,29.414806,400,399.724976,25,30.466858,8.864289,31.432566,49.989681,400.671661,399.525299,398.637604,3961.248535,9.303237,8.936158,9.040746,1.861525,1.850567,1.768784,34.290901,30.110085,15.831522,-17.548368,29.047007,37.632732,112.282867,0,165.991333,520.273882545936,2.27089770824438,0.0948702169632196,0.994241417090802,-20.0009576474034,627.025831959262,2.36606403502879,0.0286468412540149,1.1227734037673,31.3446306583861,591.081083183102,88.9678349828832,0.0252860840781079,1.15082197239042
4,4.057368,20,19.957277,-10.378,-9.981417,120.64994,NaN,1.007976,NaN,29.41481,400,399.638885,25,30.463793,8.856607,31.377682,49.989681,400.671661,399.525299,398.637604,3961.248535,9.303237,8.936158,9.040746,1.861525,1.850567,1.768784,34.290901,30.110085,15.831522,-17.548368,29.047007,37.632732,112.282867,0,165.991333,520.283883529276,2.27093592746764,0.0948754544520841,0.994187134386149,-20.0009968253324,626.952861723908,2.36586792309099,0.0286380330448495,1.12279602903321,31.3475335560817,591.098688453463,88.9850701811004,0.0252858159872577,1.1508116336607
4,4.058254,20,19.958364,-10.378,-9.957316,120.534943,NaN,1.008529,NaN,29.399487,400,399.661041,25,30.456402,8.859322,31.3009,49.989681,400.764679,399.64151,398.763977,3948.467773,9.315461,8.928651,9.046226,1.843853,1.830749,1.758991,34.294033,30.133915,15.883389,-17.542402,29.013968,37.71949,112.21965,0.114720165729523,166.535446,520.304441131873,2.27098210148367,0.0948648580254157,0.994123408473224,-19.9952120341127,626.822507211319,2.36552895343647,0.0286246301126362,1.12282329631316,31.3496526266362,591.118158700246,89.0034029577002,0.0252862594997654,1.15079322190547
4,4.057409,20,19.960835,-10.378,-9.946333,120.414864,NaN,1.006836,NaN,29.395237,400,399.689789,25,30.458038,8.857825,31.248199,49.989681,400.820557,399.653412,398.801208,3927.211182,9.299178,8.927849,9.039058,1.868796,1.856175,1.770593,34.292599,30.105808,15.873183,-17.554188,29.012331,37.704098,112.243179,0.12185088545084,168.038986,520.318602913405,2.27106636884492,0.0948921662331917,0.994002247515843,-20.000729110372,626.684867771874,2.36516131766282,0.0286085165400056,1.12286401355808,31.3544694352884,591.154926164609,89.038566501238,0.0252865437358714,1.15076372518529
4,4.057418,20,19.961164,-10.378,-9.949707,120.339066,NaN,1.007716,NaN,29.405331,400,399.810791,25,30.462402,8.844488,31.212215,49.989681,400.820557,399.653412,398.801208,3927.211182,9.299178,8.927849,9.039058,1.868796,1.856175,1.770593,34.292599,30.105808,15.873183,-17.554188,29.012331,37.704098,112.243179,0.12185088545084,168.038986,520.315214570336,2.27105317082436,0.0948902260630608,0.994020963255766,-20.0006703439524,626.599381996078,2.36494169647111,0.0286002942294371,1.12287917936167,31.3551107327933,591.150977926029,89.0355633408594,0.0252857275478377,1.1507743110801
