P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.073405,20,20.011538,-10.378,-10.30508,120.527283,NaN,1.008678,NaN,29.534712,400,399.861359,25,30.464602,8.876637,31.653214,49.997524,400.834503,399.754547,398.7724,3957.283691,9.319178,8.966128,9.064496,1.812777,1.815856,1.727321,34.390278,29.550226,16.009678,-17.620552,29.142099,37.615166,112.875664,0,167.676651,519.899800158305,2.26889881683721,0.0943006660507802,0.997147139342621,-19.8964396539564,626.753463443068,2.36496751772112,0.028539799333377,1.12329113647406,31.4532073634246,590.498290366059,88.5344478654558,0.0251563938103916,1.15249240601365
4,4.072318,20,20.013317,-10.378,-10.317339,120.556763,NaN,1.008328,NaN,29.505623,400,399.803375,25,30.463572,8.861253,31.722645,49.997524,400.834503,399.754547,398.7724,3957.283691,9.319178,8.966128,9.064496,1.812777,1.815856,1.727321,34.390278,29.550226,16.009678,-17.620552,29.142099,37.615166,112.875664,0,167.676651,519.891782449582,2.26890731613029,0.0943221992954123,0.997133291724637,-19.9035165959173,626.784555934801,2.36503359791469,0.0285399831468819,1.12330195016718,31.4566683183277,590.505839645861,88.5433208482026,0.0251547877166043,1.15250202003933
4,4.073248,20,20.011869,-10.378,-10.321342,120.622009,NaN,1.007903,NaN,29.50596,400,399.852875,25,30.469446,8.869209,31.752798,49.997524,400.919891,399.856262,398.923096,3980.56543,9.314836,8.96737,9.085432,1.827633,1.822103,1.736187,34.367588,29.474411,15.995519,-17.605331,29.151279,37.605686,112.886566,0,167.899353,519.884191480846,2.26884506412543,0.0942964425886278,0.997225477250898,-19.8974617167285,626.859491558657,2.36523441312519,0.0285488791356052,1.12327871834645,31.4538513248427,590.479681907601,88.5187340306297,0.0251541647217841,1.15252802399169
4,4.073487,20,20.012274,-10.378,-10.320391,120.664101,NaN,1.007537,NaN,29.513653,400,399.945587,25,30.469103,8.872833,31.813995,49.997524,401.353638,400.254974,399.332214,3980.793945,9.338527,8.988667,9.07372,1.832163,1.833999,1.75071,34.365379,29.503132,16.010931,-17.581768,29.112522,37.647163,112.86483,0,168.206314,519.884214814422,2.26883657844401,0.0942908269960629,0.997238192767197,-19.895905849788,626.906312513105,2.36535037416324,0.0285525063551078,1.12327555470196,31.4546392425272,590.477631636105,88.5174839526204,0.0251534356087829,1.15253658512622
4,4.074173,20,20.011932,-10.378,-10.318146,120.686363,NaN,1.007314,NaN,29.4872,400,399.877594,25,30.465778,8.885425,31.918022,49.997524,401.353638,400.254974,399.332214,3980.793945,9.338527,8.988667,9.07372,1.832163,1.833999,1.75071,34.365379,29.503132,16.010931,-17.581768,29.112522,37.647163,112.86483,0,168.206314,519.883798542004,2.26881038644608,0.0942744670946657,0.997277377651779,-19.8914404462982,626.931707171385,2.36541733584995,0.0285553016944414,1.12326903133253,31.4539738906066,590.467298726851,88.508072036574,0.0251528876886646,1.15254976137393
4,4.073482,20,20.011549,-10.378,-10.320923,120.751564,NaN,1.007972,NaN,29.452707,400,399.716888,25,30.463125,8.880816,31.896475,49.997524,400.294006,399.30481,398.228577,3964.595703,9.289959,8.955096,9.061284,1.855948,1.845471,1.765035,34.341797,29.518818,15.984683,-17.587055,29.107859,37.643024,112.877808,0,169.484741,519.883703635261,2.26883481291138,0.0942906853381964,0.997240767489354,-19.895938398586,627.005379773766,2.36560716144079,0.0285625126192582,1.12325544686861,31.4532287640842,590.475169452996,88.5144009078999,0.025154149344999,1.15253163019664
4,4.073482,20,20.011549,-10.378,-10.3304,120.79454,NaN,1.007972,NaN,29.437508,400,399.888184,25,30.459507,8.876012,31.771164,49.997524,401.420929,400.37442,399.281433,3942.883057,9.346355,8.994885,9.090171,1.850482,1.840029,1.756475,34.340698,29.612957,16.008213,-17.615618,29.082235,37.663177,112.878387,0,169.969879,519.874252535342,2.26879885315218,0.0942858897086494,0.997293356765738,-19.895938398586,627.05365265642,2.36572970538043,0.0285668669113511,1.1232487822706,31.4532287640842,590.462164290642,88.503117019546,0.0251528949454549,1.15255363055648
4,4.073274,20,20.011829,-10.378,-10.3304,120.79454,NaN,1.007538,NaN,29.437508,400,399.888184,25,30.459507,8.874169,31.693172,49.997524,401.420929,400.37442,399.281433,3942.883057,9.346355,8.994885,9.090171,1.850482,1.840029,1.756475,34.340698,29.612957,16.008213,-17.615618,29.082235,37.663177,112.878387,0,169.969879,519.875057735617,2.26880937901084,0.0942911955289357,0.997277692972592,-19.8972924558301,627.053334985464,2.36572686859268,0.0285664252038524,1.12325123126368,31.453773505159,590.466675304944,88.5073966205418,0.0251529626921502,1.15254952042317
4,4.072858,20,20.012131,-10.378,-10.33877,120.80571,NaN,1.008092,NaN,29.436764,400,399.803864,25,30.459917,8.869386,31.629633,49.997585,400.665009,399.377319,398.554443,3939.6604,9.341234,8.929666,9.02928,1.846692,1.838606,1.757866,34.379524,29.532869,16.045298,-17.631256,29.145222,37.655121,112.890526,0,169.352325,519.868320956736,2.26879867137214,0.0942975726527895,0.997292825756335,-19.9000007300234,627.06553909019,2.36575565748769,0.0285670804474728,1.12325214977287,31.4543610408679,590.463562429419,88.5050901618242,0.0251522662350032,1.15255858629377
4,4.072436,20,20.014034,-10.378,-10.344151,120.755501,NaN,1.007251,NaN,29.438816,400,399.937195,25,30.469461,8.872334,31.527258,49.997585,400.665009,399.377319,398.554443,3939.6604,9.341234,8.929666,9.02928,1.846692,1.838606,1.757866,34.379524,29.532869,16.045298,-17.631256,29.145222,37.655121,112.890526,0,169.352325,519.864588429938,2.26879961122175,0.0943056171908746,0.997290913995301,-19.9027482834655,627.006981832404,2.36559321059278,0.0285589921780291,1.12327658138647,31.4580631400471,590.468688620138,88.5120229273208,0.0251502642486461,1.15257385097516
4,4.070977,20,20.013062,-10.378,-10.345921,120.647484,NaN,1.00771,NaN,29.418478,400,400.188812,25,30.477478,8.871902,31.501669,49.997585,401.860168,400.437805,399.719086,3969.333008,9.418376,8.992861,9.070687,1.824837,1.829188,1.743882,34.377781,29.43306,15.991357,-17.58786,29.113941,37.582634,112.942963,0,169.171753,519.868472318446,2.2688667550427,0.0943419668174508,0.997190833896558,-19.9122492155536,626.886751984622,2.36529499064401,0.0285495798219839,1.1232851055284,31.4561722429313,590.490527814495,88.5297023208699,0.0251536455724379,1.15252469039364
4,4.072422,20,20.012918,-10.378,-10.347922,120.528908,NaN,1.008049,NaN,29.402048,400,400.018188,25,30.483807,8.886815,31.572966,49.997585,401.118774,399.76535,398.973389,3972.810059,9.356699,8.956531,9.041275,1.815629,1.81109,1.729583,34.372105,29.492271,15.991352,-17.568783,29.076853,37.577045,112.956062,0,170.031265,519.860881817694,2.2687860095035,0.0943040656593117,0.99731080199163,-19.9028394382841,626.753719909547,2.36495816518887,0.0285377886008481,1.12330298800924,31.4558921041288,590.460962640756,88.503862290385,0.0251509830375403,1.15257288609705
4,4.072316,20,20.013348,-10.378,-10.362381,120.427338,NaN,1.008409,NaN,29.389259,400,400.04541,25,30.499697,8.884735,31.577366,49.997585,401.118774,399.76535,398.973389,3972.810059,9.356699,8.956531,9.041275,1.815629,1.81109,1.729583,34.372105,29.492271,15.991352,-17.568783,29.076853,37.577045,112.956062,0,170.031265,519.846871690735,2.26873650119541,0.0942994513933613,0.997383161779003,-19.9035296183096,626.639135935301,2.36466395129224,0.028526813843049,1.12332354487555,31.4567286252075,590.444139562,88.4898279897299,0.0251487964082276,1.15260677634829
4,4.072794,20,20.013956,-10.378,-10.381178,120.332123,NaN,1.007526,NaN,29.397442,400,400.05423,25,30.510534,8.88172,31.520277,49.997585,401.434357,400.040741,399.341492,3980.862305,9.376666,8.967829,9.055831,1.807131,1.805381,1.719897,34.360752,29.581978,15.948641,-17.563099,29.160805,37.620182,112.942001,0,172.154755,519.826270754836,2.26864095320547,0.0942777392366527,0.997523810192301,-19.9004174064933,626.531485647194,2.36438599415745,0.0285162011787839,1.12334494664136,31.4579114039482,590.411115858771,88.461971667009,0.0251448137945025,1.15267039036741
4,4.073381,20,20.013163,-10.378,-10.400411,120.301964,NaN,1.008599,NaN,29.391092,400,400.096527,25,30.509754,8.88309,31.547388,49.997585,400.94812,399.656799,398.847473,3975.36792,9.329225,8.94673,9.039779,1.821539,1.806868,1.730233,34.361542,29.602882,15.96572,-17.566626,29.118465,37.624363,112.937439,0,172.8638,519.804808924629,2.26853821576482,0.0942530298842926,0.997675329297634,-19.8965958908881,626.498509737696,2.36430793260948,0.0285143919547623,1.12334311000584,31.4563687282668,590.371972691176,88.4269776810253,0.0251420780714258,1.15272682991884
4,4.073856,20,20.014378,-10.378,-10.424766,120.399979,NaN,1.008092,NaN,29.396461,400,399.948456,25,30.507278,8.872287,31.55027,49.997585,400.94812,399.656799,398.847473,3975.36792,9.329225,8.94673,9.039779,1.821539,1.806868,1.730233,34.361542,29.602882,15.96572,-17.566626,29.118465,37.624363,112.937439,0,172.8638,519.778666676022,2.26842167854655,0.0942285879499081,0.997847233708756,-19.8935038333995,626.607230708651,2.36457541857004,0.0285224169069816,1.123337185721,31.4587323298231,590.332891834242,88.3946638843585,0.0251367150695852,1.15280855126801
4,4.073839,20,20.011681,-10.378,-10.454514,120.526802,NaN,1.007695,NaN,29.389738,400,399.931976,25,30.50453,8.857128,31.557446,49.997585,400.744446,399.392395,398.61261,3962.991211,9.38651,8.968114,9.043775,1.79893,1.796568,1.720978,34.373192,29.513601,16.055092,-17.618574,29.092936,37.676189,112.915993,0,173.577652,519.749046212485,2.26830953874571,0.0942139592187495,0.998012405686841,-19.8936144917204,626.752760565472,2.36496469562421,0.0285395251311764,1.12329247065389,31.4534855713079,590.285571551693,88.3500908567621,0.0251356858985511,1.15285511212403
4,4.074378,20,20.011524,-10.378,-10.454514,120.526802,NaN,1.007271,NaN,29.389738,400,399.931976,25,30.50453,8.87289,31.627268,49.997585,400.744446,399.392395,398.61261,3962.991211,9.38651,8.968114,9.043775,1.79893,1.796568,1.720978,34.373192,29.513601,16.055092,-17.618574,29.092936,37.676189,112.915993,0,173.577652,519.7469545073,2.2682822468138,0.0942002207264882,0.998053228859133,-19.8901061450542,626.752939056394,2.36496628719223,0.0285397726438571,1.12329109211204,31.4531801262085,590.275311015571,88.3409855006486,0.0251349017486606,1.15287061536886
4,4.074378,20,20.011524,-10.378,-10.472803,120.604347,NaN,1.007271,NaN,29.346905,400,400.050476,25,30.502356,8.877326,31.679859,49.993084,401.796295,400.445984,399.745758,3980.779785,9.424373,8.984568,9.088305,1.812424,1.806187,1.730893,34.411613,29.599289,16.072582,-17.653208,29.104115,37.689205,112.916656,0,173.974915,519.728700174262,2.26821275582712,0.0941909601522315,0.998155775688596,-19.8901061450542,626.840044175639,2.36518752588632,0.028547633025077,1.12327852688522,31.4531801262085,590.250191406429,88.3191971557099,0.0251324779635717,1.15291344392667
4,4.073457,20,20.014919,-10.378,-10.479462,120.608101,NaN,1.007973,NaN,29.349194,400,400.026001,25,30.502186,8.887056,31.699226,49.993084,400.539185,399.213348,398.373596,3973.159668,9.337009,8.937909,9.022708,1.80491,1.799567,1.722417,34.403725,29.4398,16.056765,-17.644159,29.109859,37.781841,112.868462,0,174.803116,519.725629164882,2.26823409370819,0.0942110635588588,0.998123315333568,-19.8961011430363,626.840403623102,2.36516382688338,0.0285426610569415,1.12330769930478,31.4597847298983,590.266436578554,88.3377278217495,0.0251295950365323,1.15292854550555
4,4.072979,20,20.013786,-10.378,-10.47465,120.586975,NaN,1.007906,NaN,29.321838,400,399.909119,25,30.505106,8.888792,31.713409,49.993084,400.539185,399.213348,398.373596,3973.159668,9.337009,8.937909,9.022708,1.80491,1.799567,1.722417,34.403725,29.4398,16.056765,-17.644159,29.109859,37.781841,112.868462,0,174.803116,519.732287671243,2.2682765881675,0.094225688779619,0.998060094720207,-19.8992129648461,626.817960101819,2.36511504014556,0.0285423059990794,1.12330116878406,31.4575806955191,590.278950667999,88.3471005250049,0.025132287421791,1.15289292846933
4,4.073859,20,20.012695,-10.378,-10.478952,120.565536,NaN,1.008465,NaN,29.311632,400,400.058716,25,30.496519,8.895283,31.717905,49.993084,401.900513,400.527649,399.778534,3973.52832,9.401764,8.973587,9.070166,1.819459,1.815094,1.73122,34.390385,29.581757,16.111328,-17.659891,29.131517,37.718479,112.912941,0,175.197968,519.724577461679,2.26821567221906,0.0942010739535859,0.998150931648393,-19.8934843054974,626.795117593333,2.3650649328252,0.0285418529209946,1.12329506673551,31.4554582750624,590.254188545659,88.3241957397445,0.0251313285097943,1.15292139222923
4,4.075919,20,20.013268,-10.378,-10.491417,120.521523,NaN,1.007785,NaN,29.302906,400,400.086426,25,30.494844,8.890092,31.742363,49.993084,400.902191,399.541077,398.745331,3960.019531,9.347532,8.932763,9.027434,1.815451,1.805757,1.718489,34.399979,29.493746,16.060093,-17.634661,29.118818,37.746315,112.903511,0,174.62735,519.704134627417,2.26806398765214,0.094142280510345,0.998377215722468,-19.8800777591304,626.745026383079,2.36493354508089,0.0285364882993574,1.12330726952197,31.4565729944063,590.200801797915,88.2786416673734,0.0251254262208391,1.15301977679628
4,4.074027,20,20.014032,-10.378,-10.505795,120.465683,NaN,1.008099,NaN,29.283966,400,400.095612,25,30.501703,8.878605,31.690727,49.993084,400.902191,399.541077,398.745331,3960.019531,9.347532,8.932763,9.027434,1.815451,1.805757,1.718489,34.399979,29.493746,16.060093,-17.634661,29.118818,37.746315,112.903511,0,174.62735,519.69712946712,2.26810514650204,0.0941831969290705,0.998314455134656,-19.8923907606496,626.6814316481,2.36476645317321,0.0285296234993119,1.12332318014405,31.4580592493833,590.217597712381,88.2942082429355,0.025126045579563,1.15300071522049
4,4.073318,20,20.012791,-10.378,-10.519852,120.398811,NaN,1.008179,NaN,29.277859,400,400.207642,25,30.502037,8.866384,31.501133,49.993084,401.799377,400.436371,399.663025,3949.827637,9.392667,8.96905,9.073544,1.83663,1.824366,1.744271,34.40765,29.42061,16.01219,-17.632473,29.095892,37.721771,112.929306,0,175.750504,519.68585046613,2.26808762794588,0.0941941481721144,0.998339681476218,-19.8970060162047,626.607724693431,2.36458817600642,0.0285247991370998,1.12332342069832,31.4556450360046,590.208147630703,88.2843885706558,0.0251267602058829,1.15300120461707
4,4.07423,20,20.014311,-10.378,-10.539291,120.345474,NaN,1.007911,NaN,29.274593,400,400.248718,25,30.493313,8.868011,31.41003,49.993084,401.799377,400.436371,399.663025,3949.827637,9.392667,8.96905,9.073544,1.83663,1.824366,1.744271,34.40765,29.42061,16.01219,-17.632473,29.095892,37.721771,112.929306,0,175.750504,519.662897677282,2.26796752386139,0.0941610569321424,0.99851845255392,-19.8910694402763,626.546079244244,2.36442050913693,0.0285169957854218,1.12334580238009,31.4586019941232,590.168558651237,88.252043234597,0.0251209482154809,1.1530880871989
4,4.072902,20,20.014118,-10.378,-10.554339,120.29142,NaN,1.007478,NaN,29.276918,400,400.060944,25,30.491905,8.866599,31.402431,49.993084,400.976044,399.590759,398.713501,3961.306641,9.363201,8.967874,9.04848,1.810993,1.812681,1.721096,34.393204,29.446615,16.060099,-17.664335,29.098534,37.700157,112.955009,0,176.901337,519.653034799849,2.26797759019771,0.0941872801722805,0.998502299658829,-19.8997142678742,626.485577483019,2.36426814257812,0.0285118181867522,1.12335333109235,31.458226547654,590.171711818674,88.2545252084014,0.0251215053634968,1.15308025491101
4,4.072864,20,20.014206,-10.378,-10.552199,120.286133,NaN,1.008061,NaN,29.287205,400,399.935944,25,30.489807,8.868944,31.515532,49.984303,401.266846,399.83313,399.09494,3946.71582,9.369614,8.954021,9.050676,1.812329,1.813781,1.737032,34.401497,29.606716,16.033836,-17.659227,29.123093,37.705463,112.950546,0,177.32869,519.655319318796,2.2679876529068,0.0941893334137361,0.998487344467045,-19.8999616668627,626.479538077874,2.36425215456029,0.0285111433766699,1.12335501443205,31.4583977360204,590.175569615217,88.257986022675,0.0251217623052206,1.15307476429861
4,4.074082,20,20.015236,-10.378,-10.546789,120.335075,NaN,1.007252,NaN,29.296501,400,399.95459,25,30.487694,8.853115,31.582512,49.984303,401.650391,400.212585,399.50647,3964.973145,9.406058,8.959284,9.081658,1.816951,1.806489,1.729868,34.428474,29.47229,16.038221,-17.652885,29.1306,37.724991,112.951126,0,177.975113,519.655986011508,2.26794651115733,0.0941610295993368,0.998549473023356,-19.8920327624391,626.533344364304,2.36438144187941,0.0285144841387938,1.12335571546229,31.4604013757863,590.163288260349,88.2486831670138,0.0251192277243296,1.15310878436405
4,4.073599,20,20.016806,-10.378,-10.543688,120.474525,NaN,1.007567,NaN,29.290791,400,400.047516,25,30.506414,8.871961,31.572363,49.984303,401.650391,400.212585,399.50647,3964.973145,9.406058,8.959284,9.081658,1.816951,1.806489,1.729868,34.428474,29.47229,16.038221,-17.652885,29.1306,37.724991,112.951126,0,177.975113,519.660960106879,2.26798277252683,0.0941749095530236,0.998495260466546,-19.8951767647777,626.688209001297,2.3647635664243,0.028526148843107,1.12334609371241,31.4634553177119,590.180337064014,88.2655228752663,0.025118815860776,1.15309942013295
4,4.074146,20,20.015882,-10.378,-10.541833,120.598824,NaN,1.007462,NaN,29.293169,400,400.013397,25,30.527462,8.891788,31.480528,49.984303,400.72049,399.326202,398.548035,3951.899658,9.350263,8.936392,9.053689,1.822541,1.80916,1.746844,34.407894,29.383539,16.036148,-17.649281,29.169106,37.728504,112.950974,0,178.97908,519.660685963529,2.26796211370818,0.094161909542063,0.998526395564376,-19.8916161873869,626.82888845458,2.36512760191069,0.0285402030143271,1.12331764214912,31.4616579878008,590.170549755123,88.2558259171248,0.0251190820382312,1.15310450805461
4,4.074146,20,20.015882,-10.378,-10.541833,120.598824,NaN,1.007462,NaN,29.293169,400,400.013397,25,30.527462,8.890727,31.554996,49.984303,400.72049,399.326202,398.548035,3951.899658,9.350263,8.936392,9.053689,1.822541,1.80916,1.746844,34.407894,29.383539,16.036148,-17.649281,29.169106,37.728504,112.950974,0,178.97908,519.660685963529,2.26796211370818,0.094161909542063,0.998526395564376,-19.8916161873869,626.82888845458,2.36512760191069,0.0285402030143271,1.12331764214912,31.4616579878008,590.170549755123,88.2558259171248,0.0251190820382312,1.15310450805461
4,4.073858,20,20.015652,-10.378,-10.528982,120.640533,NaN,1.008047,NaN,29.288227,400,400.143585,25,30.526842,8.891461,31.583822,49.984303,402.009583,400.46405,399.819,3941.333984,9.397997,8.978196,9.076956,1.875053,1.876755,1.799275,34.414383,29.493196,16.071964,-17.642658,29.084116,37.712307,112.981819,0,179.633957,519.674636825867,2.26802556381812,0.0941757588258109,0.99843209449974,-19.893490814797,626.876002030534,2.36524891661838,0.0285447922131387,1.12330892007176,31.4612105907481,590.192903833668,88.2749112910394,0.0251215401877013,1.15306336081358
4,4.073823,20,20.015379,-10.378,-10.523965,120.614151,NaN,1.008569,NaN,29.315691,400,400.145874,25,30.526604,8.890611,31.54553,49.984303,400.556335,399.086914,398.403442,3950.682861,9.310973,8.934336,9.002613,1.852713,1.832799,1.775548,34.41769,29.300112,16.020533,-17.651281,29.088432,37.68063,113.001648,0,179.885544,519.679781895815,2.26804640997455,0.0941791923190682,0.998401187598887,-19.8937186410532,626.846677006309,2.36517642442805,0.0285425490832238,1.12331075981943,31.4606795448614,590.199752380383,88.2804935682238,0.0251225586534071,1.15304820600068
4,4.074001,20,20.016376,-10.378,-10.525609,120.589188,NaN,1.008092,NaN,29.30961,400,400.036713,25,30.525503,8.878298,31.542545,49.984303,400.556335,399.086914,398.403442,3950.682861,9.310973,8.934336,9.002613,1.852713,1.832799,1.775548,34.41769,29.300112,16.020533,-17.651281,29.088432,37.68063,113.001648,0,179.885544,519.677448798437,2.26803114320267,0.0941738231703205,0.998423966832462,-19.8925599974626,626.817502792586,2.36509510489619,0.0285384479141199,1.123323533722,31.4626189057403,590.196739152911,88.2791847869196,0.0251209616526432,1.15306593769269
4,4.073218,20,20.016615,-10.378,-10.533108,120.617706,NaN,1.008187,NaN,29.303358,400,400.096252,25,30.522812,8.888556,31.626038,49.984303,401.623871,400.128784,399.574371,3978.863037,9.391338,8.967408,9.059009,1.867735,1.843104,1.77527,34.449608,29.61219,16.00592,-17.621027,29.14082,37.766716,112.945351,0,179.49913,519.673004627032,2.2680423010138,0.0941899816496525,0.998406694775434,-19.8976570187987,626.849266134723,2.36517404069586,0.0285409611954967,1.12332102737546,31.4630837968593,590.201372328425,88.2835156332666,0.0251210955289468,1.15306103126786
4,4.073637,20,20.016312,-10.378,-10.532093,120.671082,NaN,1.007711,NaN,29.320927,400,400.057037,25,30.539263,8.900426,31.779274,49.984303,400.607269,399.256622,398.663879,3969.314941,9.338633,8.940524,9.039233,1.823856,1.802969,1.721325,34.449642,29.6075,16.035294,-17.647196,29.120144,37.803146,112.931183,0,178.433762,519.6723895946,2.26802493209734,0.0941798153679259,0.998432820401832,-19.8949294001555,626.909568392035,2.36532936829483,0.028546847317433,1.12330983006418,31.4624944153568,590.194333511138,88.2770147512392,0.025120813407344,1.15306924390068
4,4.074059,20,20.015965,-10.378,-10.526522,120.69072,NaN,1.007509,NaN,29.309841,400,399.87088,25,30.549316,8.897322,31.844725,49.984303,400.607269,399.256622,398.663879,3969.314941,9.338633,8.940524,9.039233,1.823856,1.802969,1.721325,34.449642,29.6075,16.035294,-17.647196,29.120144,37.803146,112.931183,0,178.433762,519.676311837898,2.26802473417872,0.0941718826357313,0.998433514743745,-19.8921824703291,626.932021930618,2.36538889678319,0.0285493840880387,1.12330367223755,31.4618194388274,590.193390279537,88.2757427061866,0.0251211770288968,1.15306647844974
4,4.073548,20,20.015406,-10.378,-10.535838,120.634964,NaN,1.007704,NaN,29.296707,400,399.906982,25,30.544901,8.894797,31.772657,49.972088,401.583191,400.229065,399.566681,3952.625977,9.409638,8.996349,9.085805,1.853103,1.828808,1.750141,34.449799,29.499138,16.041761,-17.625013,29.086294,37.782162,112.960587,NaN,176.445084,519.668996345174,2.26801520288403,0.0941801865420575,0.998447150138867,-19.8955087569312,626.870025767398,2.3652355234556,0.0285446156595886,1.1233076550968,31.4607320661272,590.188541166396,88.2708058688989,0.0251214415764543,1.15306771783176
4,4.074438,20,20.014675,-10.378,-10.544932,120.5466,NaN,1.007764,NaN,29.315632,400,400.05307,25,30.53487,8.899613,31.835094,49.972088,400.99527,399.758453,399.060242,3954.878906,9.388796,8.963233,9.080264,1.83719,1.823021,1.728043,34.452271,29.52178,16.039051,-17.63195,29.111828,37.754608,112.984383,NaN,174.65625,519.656456316971,2.26793553767275,0.0941528998192348,0.998566075198309,-19.889715627638,626.771596133174,2.36499083630904,0.0285368125097591,1.12331552512226,31.4593100826154,590.157913292091,88.2432876679014,0.0251194440850424,1.15311090541015
4,4.073447,20,20.014875,-10.378,-10.5563,120.412071,NaN,1.007513,NaN,29.330517,400,400.107635,25,30.529655,8.916348,31.94236,49.972088,400.99527,399.758453,399.060242,3954.878906,9.388796,8.963233,9.080264,1.83719,1.823021,1.728043,34.452271,29.52178,16.039051,-17.63195,29.111828,37.754608,112.984383,NaN,174.65625,519.648957656434,2.26794251734517,0.0941723935624603,0.99855481606291,-19.8961662410317,626.620248546595,2.36460489407563,0.0285228598428937,1.12333952834682,31.4596991380884,590.16093809823,88.246172597516,0.0251194739207905,1.15310825108337
4,4.073808,20,20.014339,-10.378,-10.562291,120.339706,NaN,1.007923,NaN,29.339119,400,399.979218,25,30.528961,8.914995,31.922058,49.972088,400.674286,399.360657,398.688324,3953.664551,9.350383,8.956846,9.045039,1.829033,1.827482,1.74327,34.450127,29.510151,16.04072,-17.635757,29.117203,37.730923,112.996414,0,173.062439,519.641571366057,2.26790144318399,0.0941601576640886,0.998616090543783,-19.8938162813385,626.539567903476,2.36440375866273,0.0285163667737293,1.12334702903839,31.4586564628137,590.144747974938,88.23143076362,0.0251186139136124,1.15312921124397
4,4.073808,20,20.014339,-10.378,-10.569611,120.37011,NaN,1.007923,NaN,29.360939,400,400.073608,25,30.525377,8.908855,31.840984,49.972088,401.541107,400.31427,399.692322,3951.825684,9.402811,8.956694,9.073073,1.845135,1.867212,1.787532,34.442993,29.548269,16.057381,-17.633194,29.105206,37.735077,112.990005,0,171.759918,519.634261345019,2.2678736043984,0.094156448677214,0.998657420490481,-19.8938162813385,626.57372206812,2.36449055342429,0.0285194497900714,1.12334187525649,31.4586564628137,590.134687675824,88.2227064820483,0.0251176431143529,1.1531464484168
4,4.074015,20,20.015274,-10.378,-10.569611,120.37011,NaN,1.007633,NaN,29.360939,400,400.073608,25,30.525377,8.904625,31.712641,49.972088,401.541107,400.31427,399.692322,3951.825684,9.402811,8.956694,9.073073,1.845135,1.867212,1.787532,34.442993,29.548269,16.057381,-17.633194,29.105206,37.735077,112.990005,0,171.759918,519.633456238437,2.26786311583721,0.0941511740582594,0.998673179187863,-19.8924688698444,626.572657772617,2.36448107285367,0.0285179767810798,1.12335010434416,31.4604752949878,590.133245832081,88.2226800704048,0.0251162790778885,1.15316072562188
4,4.074375,20,20.016571,-10.378,-10.575587,120.50174,NaN,1.00817,NaN,29.374161,400,400.06958,25,30.526735,8.897619,31.535353,49.972088,400.116638,398.993408,398.144073,3952.146729,9.318043,8.914842,9.016123,1.845613,1.844318,1.780368,34.441143,29.499693,16.037596,-17.643116,29.146101,37.699223,113.035172,0,170.253967,519.626087691175,2.26782214593696,0.0941389742597871,0.998734356475763,-19.8901256710411,626.719048031686,2.36484361311964,0.0285292776927618,1.12333953005791,31.4629982105246,590.121697998374,88.2143640146609,0.0251134658807164,1.15319690150238
4,4.074034,20,20.014301,-10.378,-10.594944,120.611938,NaN,1.008356,NaN,29.383837,400,399.750275,25,30.529753,8.890869,31.562954,49.972088,400.13913,398.984772,398.110748,3960.011963,9.334393,8.927697,9.011339,1.826559,1.816095,1.758826,34.427238,29.555248,15.99197,-17.616905,29.102674,37.656052,113.064247,0,169.66893,519.608081101357,2.26776579232973,0.0941378532075917,0.998817846756124,-19.8923451970344,626.845415899214,2.36518103598117,0.0285440241036425,1.12330166167205,31.4585825410055,590.095633723623,88.1887904121841,0.0251139240958292,1.15321294531898
4,4.072895,20,20.013836,-10.378,-10.618259,120.600548,NaN,1.007987,NaN,29.403419,400,399.684174,25,30.542547,8.881781,31.690678,49.972088,400.13913,398.984772,398.110748,3960.011963,9.334393,8.927697,9.011339,1.826559,1.816095,1.758826,34.427238,29.555248,15.99197,-17.616905,29.102674,37.656052,113.064247,0,169.66893,519.589226246697,2.26773482002852,0.094155062007862,0.998862995302953,-19.8997598412387,626.833149841083,2.36515325541642,0.0285436028064289,1.1232994169732,31.4576779629242,590.083274620758,88.1774644813808,0.0251133404693049,1.15322828669608
4,4.07149,20,20.013584,-10.378,-10.622165,120.535995,NaN,1.007518,NaN,29.410114,400,399.794434,25,30.554785,8.882113,31.767279,49.972088,401.652649,400.479797,399.600464,3948.404297,9.428339,8.981625,9.102509,1.827376,1.799283,1.719687,34.422123,29.493183,16.019472,-17.641199,29.113878,37.639168,113.071594,0,169.46669,519.590794260644,2.26779119145054,0.0941889065910579,0.998777947337699,-19.9089082874671,626.760923634759,2.36497163573984,0.0285374571826178,1.12330767771888,31.4571877333346,590.103010753218,88.1942485924168,0.0251155753073833,1.15319122952571
4,4.072047,20,20.011988,-10.378,-10.615683,120.487587,NaN,1.007714,NaN,29.406332,400,399.899384,25,30.559753,8.887658,31.775082,49.972088,401.652649,400.479797,399.600464,3948.404297,9.428339,8.981625,9.102509,1.827376,1.799283,1.719687,34.422123,29.493183,16.019472,-17.641199,29.113878,37.639168,113.071594,0,169.46669,519.595100175181,2.26778761052797,0.0941779876639333,0.998783734154308,-19.9052811749911,626.708361395414,2.36484968371614,0.0285350656670259,1.12330160003953,31.4540828377076,590.097708247273,88.187560689743,0.0251171545792108,1.15318016664167
4,4.071634,20,20.012438,-10.378,-10.617445,120.459251,NaN,1.00754,NaN,29.431643,400,399.992706,25,30.561029,8.890128,31.789104,49.955654,400.733368,399.452393,398.645264,3956.624023,9.371221,8.942027,9.069978,1.842044,1.827651,1.756685,34.416649,29.634058,15.992171,-17.643171,29.084545,37.654289,113.078438,0,170.379166,519.594947917818,2.26780184678157,0.0941876269775668,0.998762212992463,-19.9079705413449,626.676019587934,2.36476425738419,0.0285314835728903,1.12331023639747,31.4549582971281,590.103982655931,88.1935908849678,0.0251171705409222,1.15317508654923
4,4.072998,20,20.012917,-10.378,-10.626372,120.425003,NaN,1.007924,NaN,29.473692,400,400.108368,25,30.565933,8.891534,31.715643,49.955654,401.761353,400.423767,399.714844,3971.463623,9.433409,8.986692,9.100401,1.805545,1.796741,1.720821,34.403793,29.659117,15.999043,-17.629927,29.106131,37.640656,113.087646,0,170.174515,519.580721256228,2.267698729538,0.0941483239502768,0.998916821865858,-19.8990892678187,626.637003361734,2.36466165679775,0.0285272563043241,1.12332014461731,31.4558901587146,590.067926493316,88.1629522050527,0.0251130630333893,1.15324303398258
4,4.072537,20,20.012634,-10.378,-10.626906,120.401962,NaN,1.007675,NaN,29.48016,400,400.048096,25,30.564386,8.897168,31.785387,49.955654,401.761353,400.423767,399.714844,3971.463623,9.433409,8.986692,9.100401,1.805545,1.796741,1.720821,34.403793,29.659117,15.999043,-17.629927,29.106131,37.640656,113.087646,0,170.174515,519.581982726023,2.26772006848521,0.0941598043321124,0.998884670898983,-19.9020906737091,626.611442949052,2.36459876194296,0.0285253660506136,1.12332151096445,31.4553396036955,590.074925877895,88.1686509203447,0.0251141093337242,1.15322743576245
4,4.071377,20,20.01206,-10.378,-10.630567,120.37738,NaN,1.007546,NaN,29.473671,400,400.047852,25,30.562309,8.897042,31.910824,49.955654,401.180115,399.83197,399.033417,3936.05127,9.365112,8.945519,9.051278,1.836856,1.816441,1.740964,34.420776,29.606586,16.004047,-17.630039,29.128143,37.621983,113.105667,0,170.417694,519.582842283803,2.2677649551461,0.0941875284418249,0.998816903009098,-19.9096441755683,626.584482737627,2.36453441544154,0.0285237779484723,1.12332059247965,31.4542229122137,590.089702924509,88.1807130612394,0.025116287594545,1.1531948137379
4,4.071646,20,20.013954,-10.378,-10.634592,120.375183,NaN,1.007129,NaN,29.481298,400,400.133759,25,30.559961,8.888047,31.768074,49.955654,401.473236,400.1315,399.390747,3958.382813,9.381555,8.965744,9.079658,1.831811,1.816967,1.736989,34.411465,29.5578,16.038214,-17.643696,29.115808,37.574047,113.145836,0,169.788101,519.577774584564,2.26773600002379,0.0941786264390394,0.998860231790743,-19.9078923969875,626.579858999694,2.36450893852114,0.0285205707610599,1.12333763022651,31.4579075132729,590.08399732287,88.1782456817078,0.0251132556437548,1.1532285366725
4,4.070376,20,20.013048,-10.378,-10.623951,120.397148,NaN,1.008068,NaN,29.486172,400,400.320007,25,30.565681,8.872631,31.761868,49.955654,401.473236,400.1315,399.390747,3958.382813,9.381555,8.965744,9.079658,1.831811,1.816967,1.736989,34.411465,29.5578,16.038214,-17.643696,29.115808,37.574047,113.145836,0,169.788101,519.593346986596,2.26784088883615,0.0942164229537777,0.998703097313282,-19.9161636586317,626.605564131799,2.36458082330293,0.0285242255290348,1.1233259607607,31.4561450072811,590.119622702178,88.2079522461142,0.0251178807279809,1.15315596874596
4,4.070995,20,20.012928,-10.378,-10.623951,120.397148,NaN,1.007293,NaN,29.486172,400,400.320007,25,30.565681,8.85453,31.753883,49.955654,401.433472,400.106842,399.337524,3955.106689,9.376384,8.958537,9.062419,1.831068,1.813948,1.722956,34.413586,29.583469,16.003633,-17.653004,29.112656,37.603947,113.124962,0,169.200653,519.590937397871,2.26780949729818,0.0942006282328615,0.998750303843514,-19.9121319845201,626.605700695847,2.36458204007173,0.0285244146249793,1.12332490507612,31.4559115582612,590.107977872041,88.1976969909319,0.0251169141239008,1.15317442262199
4,4.071383,20,20.01247,-10.378,-10.623009,120.451416,NaN,1.007685,NaN,29.499323,400,400.173584,25,30.572968,8.862455,31.677597,49.955654,400.184692,398.950562,398.06073,3966.239014,9.344194,8.956849,9.033869,1.795972,1.7927,1.71658,34.39465,29.510897,16.017805,-17.649689,29.112764,37.623482,113.113029,0,168.255676,519.590367823297,2.26779340606218,0.0941912079116697,0.998774564217404,-19.9096051014685,626.66718204545,2.36474157262582,0.0285306387746849,1.12331181728512,31.455020551454,590.101013041077,88.1910576267995,0.0251168420067549,1.15318058524832
4,4.071383,20,20.01247,-10.378,-10.625191,120.488892,NaN,1.007685,NaN,29.51416,400,399.957703,25,30.576473,8.873199,31.5765,49.955654,400.184692,398.950562,398.06073,3966.239014,9.344194,8.956849,9.033869,1.795972,1.7927,1.71658,34.39465,29.510897,16.017805,-17.649689,29.112764,37.623482,113.113029,0,168.255676,519.588188483721,2.26778510463526,0.0941901014792593,0.998786917243057,-19.9096051014685,626.709279162836,2.36484852120809,0.0285344382068235,1.12330561970484,31.455020551454,590.098013405372,88.1884564478949,0.025116552500932,1.15318573182735
4,4.071947,20,20.012573,-10.378,-10.62344,120.591286,NaN,1.007809,NaN,29.526634,400,399.894836,25,30.576233,8.888781,31.594364,49.949738,401.532166,400.236847,399.487122,3943.744141,9.40206,8.975758,9.091961,1.84748,1.826962,1.748822,34.373726,29.529793,16.001764,-17.644672,29.111593,37.636505,113.126259,0,168.159378,519.58774174062,2.26776316893699,0.0941766048820777,0.9988200243432,-19.9059323340169,626.824181019382,2.36513963318448,0.0285446552362905,1.12328983129696,31.4552209320563,590.090345961159,88.1819424379765,0.0251156775346518,1.15320019102987
4,4.071186,20,20.013287,-10.378,-10.625595,120.728668,NaN,1.007939,NaN,29.532364,400,399.789673,25,30.570866,8.89713,31.635086,49.949738,400.336884,399.055176,398.236145,3971.214355,9.339077,8.942278,9.035203,1.796414,1.793151,1.719503,34.427788,29.466074,15.963442,-17.638559,29.11853,37.619328,113.140678,0,167.44191,519.588551892797,2.26779355718216,0.094194921880394,0.998774177836361,-19.91088805758,626.977688836828,2.36552425846736,0.0285574515447026,1.12327423879959,31.4566099567639,590.103119657851,88.1939541561756,0.0251159749156881,1.15318729114085
4,4.07288,20,20.012339,-10.378,-10.62375,120.793091,NaN,1.008067,NaN,29.540375,400,399.764587,25,30.572296,8.870204,31.669022,49.949738,400.336884,399.055176,398.236145,3971.214355,9.339077,8.942278,9.035203,1.796414,1.793151,1.719503,34.427788,29.466074,15.963442,-17.638559,29.11853,37.619328,113.140678,0,167.44191,519.583799803572,2.26771468811005,0.0941526607845184,0.998892958929549,-19.8998574986509,627.051128771499,2.36571757011597,0.0285654738964482,1.12325591581051,31.4547656973308,590.072240987078,88.1659364247133,0.0251142366677866,1.15322831930661
4,4.072824,20,20.011391,-10.378,-10.627939,120.807442,NaN,1.008524,NaN,29.558939,400,399.980316,25,30.571507,8.878794,31.636106,49.949738,401.816467,400.457947,399.752869,3956.229736,9.397827,8.971465,9.094926,1.820858,1.810086,1.735135,34.412945,29.50787,16.019054,-17.670954,29.041924,37.658474,113.114265,0,167.492477,519.57983343151,2.26770158790941,0.0941519645837754,0.998912425342815,-19.9002220887702,627.068324038496,2.36576809277179,0.0285684233135536,1.12324541185873,31.4529213719382,590.065126868061,88.1585259628669,0.025114792015324,1.15322855946314
4,4.073301,20,20.012405,-10.378,-10.630293,120.769341,NaN,1.008189,NaN,29.600977,400,400.017029,25,30.569609,8.890106,31.785465,49.949738,401.816467,400.457947,399.752869,3956.229736,9.397827,8.971465,9.094926,1.820858,1.810086,1.735135,34.412945,29.50787,16.019054,-17.670954,29.041924,37.658474,113.114265,0,167.492477,519.575624628486,2.26766844946654,0.0941386141473996,0.998962175059791,-19.8971166857774,627.024376505414,2.36564918053717,0.0285629635781651,1.12326017227151,31.4548940972753,590.05570030567,88.1516801115147,0.0251125536931936,1.15325757087119
4,4.07249,20,20.011663,-10.378,-10.622838,120.702324,NaN,1.007376,NaN,29.634985,400,399.970886,25,30.576904,8.873173,32.080059,49.949738,400.673218,399.346375,398.626526,3953.391602,9.354473,8.927694,9.044875,1.81117,1.796537,1.716426,34.444935,29.590155,16.043003,-17.661058,29.087101,37.668201,113.104019,0,167.404587,519.586229117656,2.26773792944356,0.0941630649175559,0.9988580375647,-19.9023966885685,626.949941056618,2.3654655834651,0.0285573433602804,1.12326415733229,31.4534505522162,590.078940734508,88.1708607268245,0.0251157689930621,1.15320827269161
4,4.069186,20,20.011257,-10.378,-10.620657,120.650391,NaN,1.007365,NaN,29.644953,400,400.117615,25,30.581041,8.879971,32.020416,49.949738,401.068878,399.666504,398.956268,3957.234863,9.35507,8.942238,9.042164,1.817607,1.814224,1.728064,34.430927,29.250967,15.995956,-17.64756,29.086884,37.649258,113.126961,0,168.361618,519.601268434295,2.26791377679826,0.0942484718821793,0.99859374156583,-19.9239156991798,626.892067500691,2.36532157527309,0.0285527207250339,1.12326882153053,31.4526606708337,590.141462941084,88.2245476751934,0.0251223354340681,1.15309592576477
4,4.067596,20,20.011837,-10.378,-10.645328,120.673508,NaN,1.007211,NaN,29.623287,400,400.288757,25,30.573862,8.884963,31.897427,49.949738,401.337036,400.000549,399.358063,3959.334961,9.409017,8.958308,9.071772,1.821199,1.815517,1.730972,34.42495,29.496292,15.965312,-17.647882,29.054371,37.649288,113.134392,0,169.45224,519.582821468849,2.26790059965254,0.0942765701313775,0.998612000183924,-19.9342761920788,626.917375416915,2.36538163393064,0.0285541488075291,1.1232702332155,31.4537890691049,590.138158133963,88.2224408952339,0.0251212563861219,1.15310891010047
4,4.065347,20,20.011528,-10.378,-10.677004,120.738312,NaN,1.008255,NaN,29.632341,400,400.198944,25,30.571398,8.890519,31.742838,49.949738,401.337036,400.000549,399.358063,3959.334961,9.409017,8.958308,9.071772,1.821199,1.815517,1.730972,34.42495,29.496292,15.965312,-17.647882,29.054371,37.649288,113.134392,0,169.45224,519.55994795917,2.26789425251645,0.0943179882303712,0.998619621694076,-19.9489360764382,626.990518214523,2.36556958396032,0.0285612029790562,1.12325733060117,31.4531879082717,590.135088214995,88.2193741024382,0.0251213650441629,1.15311026782309
4,4.063809,20,20.013098,-10.378,-10.711463,120.861336,NaN,1.008017,NaN,29.650749,400,399.986053,25,30.587942,8.874329,31.64695,49.94677,400.49054,399.142456,398.374725,3965.996094,9.387376,8.957666,9.05352,1.820079,1.814737,1.73702,34.42971,29.512856,15.926983,-17.659025,29.045225,37.675343,113.131447,0,169.910904,519.531527998615,2.26784124482683,0.0943398392723748,0.998697366935144,-19.9589649729549,627.126924336235,2.36590445206243,0.0285711899805689,1.12325208155184,31.4562422773939,590.119876931605,88.2082381695309,0.0251178397520179,1.15315616432314
4,4.063213,20,20.014244,-10.378,-10.745669,121.001122,NaN,1.007368,NaN,29.663412,400,399.955566,25,30.597027,8.880105,31.622646,49.94677,400.49054,399.142456,398.374725,3965.996094,9.387376,8.957666,9.05352,1.820079,1.814737,1.73702,34.42971,29.512856,15.926983,-17.659025,29.045225,37.675343,113.131447,0,169.910904,519.499687727962,2.26774133805027,0.0943377159880826,0.998845941352102,-19.9628521190071,627.28263964927,2.36629127675097,0.0285835388493733,1.12324110861847,31.4584716580937,590.086654392521,88.1809294637976,0.0251131321955315,1.15322763861249
4,4.060949,20,20.012695,-10.378,-10.773544,121.101456,NaN,1.007249,NaN,29.689148,400,400.053406,25,30.59874,8.884007,31.772917,49.94677,401.550354,400.12677,399.432922,3963.368408,9.405646,8.970017,9.084302,1.825616,1.825324,1.747673,34.44418,29.4737,15.897199,-17.638065,29.034391,37.659966,113.147423,0,169.206665,519.480676628418,2.26775030148275,0.0943815326917838,0.998830992160869,-19.9776220585966,627.397091454804,2.36659284951559,0.0285961423619045,1.12321295730273,31.4554582750624,590.086002969701,88.1783361768023,0.0251150985353944,1.15320918707156
4,4.058404,20,20.011864,-10.378,-10.797048,121.183968,NaN,1.007075,NaN,29.710104,400,399.867157,25,30.595518,8.888934,31.859924,49.94677,401.587769,400.149536,399.405792,3972.216797,9.430897,8.996169,9.080521,1.822735,1.822938,1.747196,34.450779,29.515762,15.858241,-17.640055,29.024927,37.600777,113.17868,0,169.057404,519.467131904136,2.26779025410079,0.0944348320164972,0.998769601177977,-19.9942327639039,627.490709497089,2.36683631022576,0.0286058073812042,1.12319393801153,31.4538415973887,590.098352015859,88.1879565780799,0.0251173791869724,1.15317749568576
4,4.057483,20,20.012905,-10.378,-10.797048,121.183968,NaN,1.007596,NaN,29.710104,400,399.867157,25,30.595518,8.878857,31.886723,49.94677,401.587769,400.149536,399.405792,3972.216797,9.430897,8.996169,9.080521,1.822735,1.822938,1.747196,34.450779,29.515762,15.858241,-17.640055,29.024927,37.600777,113.17868,0,169.057404,519.470726236705,2.2678371103253,0.0944584650775016,0.998699007262306,-20.0002459227894,627.489531972798,2.36682577270269,0.0286041637348411,1.12320299184938,31.455866813745,590.117898124493,88.2062695028579,0.02511790165502,1.15315711964616
4,4.056699,20,20.011578,-10.378,-10.81499,121.251129,NaN,1.007346,NaN,29.736153,400,399.750732,25,30.596027,8.882385,31.786688,49.94677,400.404205,398.965668,398.212341,3953.860352,9.316195,8.922256,9.003369,1.82094,1.813772,1.740714,34.447906,29.452,15.895325,-17.652201,29.017498,37.620907,113.178131,0,168.126877,519.455867239029,2.26780870097134,0.0944694605672504,0.998740915307919,-20.0053654442338,627.566467347724,2.36703048462192,0.028613057062742,1.12318202841397,31.4532851839627,590.104299244081,88.1927393777052,0.0251183279438718,1.1531636804504
4,4.056699,20,20.011578,-10.378,-10.830993,121.284988,NaN,1.007346,NaN,29.761559,400,399.812317,25,30.592215,8.883258,31.685276,49.94677,401.745911,400.288727,399.577301,3947.219727,9.395024,8.970373,9.061898,1.830068,1.829632,1.747568,34.431389,29.432825,15.847416,-17.65547,29.002949,37.651112,113.1549,0,167.934265,519.439883659536,2.26774777099086,0.0944613160160129,0.998831993805705,-20.0053654442338,627.604497088456,2.36712690449909,0.0286164839174503,1.12317733475604,31.4532851839627,590.082283218808,88.1736478427729,0.0251162029820849,1.15320146020412
4,4.056349,20,20.010323,-10.378,-10.84981,121.287415,NaN,1.007773,NaN,29.797522,400,399.834045,25,30.585854,8.883607,31.598892,49.94677,401.745911,400.288727,399.577301,3947.219727,9.395024,8.970373,9.061898,1.830068,1.829632,1.747568,34.431389,29.432825,15.847416,-17.65547,29.002949,37.651112,113.1549,0,167.934265,519.42245484106,2.26769393124247,0.0944607240292652,0.998912338375684,-20.0076511908346,627.608641489063,2.36714651707297,0.0286187118577637,1.12316610136637,31.4508435086173,590.059678165755,88.1524023819496,0.0251156654085546,1.1532244229913
4,4.055779,20,20.009802,-10.378,-10.859431,121.222778,NaN,1.007505,NaN,29.824188,400,399.875885,25,30.579878,8.890103,31.695322,49.94677,400.55307,399.178467,398.395569,3965.883301,9.332816,8.940147,9.018114,1.840168,1.846547,1.777277,34.426376,29.399799,15.852419,-17.667753,28.971285,37.652031,113.16494,0,167.869263,519.415070996352,2.26768630889741,0.0944704629623842,0.998923411507661,-20.0113740174898,627.536632256266,2.366967720329,0.0286129923596599,1.12317055055012,31.4498298389154,590.055615676275,88.1481972391413,0.0251159559295889,1.15322481825883
4,4.054228,20,20.010168,-10.378,-10.853575,121.142639,NaN,1.006605,NaN,29.849121,400,400.014343,25,30.579327,8.897318,31.778646,49.94677,401.633728,400.141815,399.550842,3942.42041,9.431633,8.972017,9.087738,1.844386,1.832385,1.757722,34.447823,29.343212,15.860132,-17.666601,28.951242,37.648205,113.164223,0,168.591537,519.426979127904,2.26778758407845,0.0945132928070933,0.998770910140204,-20.0215060645965,627.446207913788,2.36673575524641,0.0286043015111347,1.12318505289005,31.4505419390991,590.09312719095,88.1812049174547,0.0251190972853609,1.15316503516689
4,4.054568,20,20.009081,-10.378,-10.848652,121.140106,NaN,1.007396,NaN,29.856163,400,400.074615,25,30.585905,8.891263,31.781305,49.94677,401.633728,400.141815,399.550842,3942.42041,9.431633,8.972017,9.087738,1.844386,1.832385,1.757722,34.447823,29.343212,15.860132,-17.666601,28.951242,37.648205,113.164223,0,168.591537,519.430568078506,2.26778901605013,0.0945070617438943,0.99876897905098,-20.0192847286166,627.444592837546,2.36673954505971,0.0286057616279537,1.12317595478888,31.4484270116997,590.090914092769,88.1778623203909,0.0251203082226491,1.15315509992258
4,4.053616,20,20.007767,-10.378,-10.842063,121.12133,NaN,1.008164,NaN,29.867849,400,399.957092,25,30.589493,8.878604,31.722914,49.939365,401.075378,399.647614,398.949524,3961.955811,9.393806,8.969987,9.053312,1.821376,1.823121,1.742673,34.440563,29.361387,15.904709,-17.691103,28.978813,37.691689,113.148071,0,169.016479,519.440866489052,2.26786258244624,0.0945348875463696,0.99865840995993,-20.0255048308408,627.42499106976,2.3666993631321,0.0286059357603267,1.12316719933239,31.4458703047203,590.114195292265,88.1963313546626,0.0251242779297064,1.15309857531468
4,4.051775,20,20.007561,-10.378,-10.83313,121.105087,NaN,1.007781,NaN,29.88953,400,400.144653,25,30.588261,8.871981,31.652721,49.939365,401.186829,399.76889,399.081482,3939.878418,9.415977,8.972684,9.078531,1.843037,1.841145,1.761646,34.47958,29.37051,15.897834,-17.708679,28.980433,37.679844,113.155922,0,169.053787,519.456974615577,2.26799035671853,0.0945867925406064,0.998466431694464,-20.0375366022547,627.406980597336,2.36665517639755,0.0286046163674125,1.12316773291097,31.4454694700611,590.159850962561,88.2356569647978,0.0251289551130015,1.15301778424921
4,4.050769,20,20.005075,-10.378,-10.827135,121.128532,NaN,1.007498,NaN,29.88904,400,400.16806,25,30.586737,8.867682,31.642702,49.939365,401.186829,399.76889,399.081482,3939.878418,9.415977,8.972684,9.078531,1.843037,1.841145,1.761646,34.47958,29.37051,15.897834,-17.708679,28.980433,37.679844,113.155922,0,169.053787,519.466886948603,2.26806442362238,0.0946157421209809,0.998355295473019,-20.0441130479227,627.436126356511,2.36674713861483,0.0286109173849498,1.12314274129481,31.4406319672594,590.180370508834,88.2502001224243,0.025134195863436,1.1529513112154
4,4.050178,20,20.00429,-10.378,-10.823624,121.109955,NaN,1.008366,NaN,29.893158,400,400.131653,25,30.586672,8.866864,31.637632,49.939365,401.630829,400.183411,399.523254,3964.485352,9.418751,8.972925,9.088231,1.804404,1.798613,1.721216,34.495708,29.421553,15.852626,-17.689316,28.92778,37.643787,113.178162,0,168.97554,519.472698654002,2.26810789647025,0.0946327501066016,0.998290101817321,-20.0479771327435,627.41615012522,2.36670216858551,0.0286102763148518,1.1231385591319,31.439104342929,590.194108715065,88.2610886595886,0.0251365517109909,1.15291792713113
4,4.049061,20,20.00296,-10.378,-10.823629,120.999268,NaN,1.007636,NaN,29.898106,400,400.014038,25,30.588358,8.867876,31.593628,49.939365,401.201691,399.733673,399.02179,3934.166992,9.39074,8.969442,9.055142,1.836246,1.831401,1.752043,34.477093,29.473515,15.83304,-17.709883,28.926405,37.63076,113.187973,0,169.60994,519.47705276682,2.26816479581168,0.0946615241995183,0.998204565568234,-20.0552815042942,627.293338892032,2.36640027796947,0.0286011662646966,1.12314298727468,31.4365160353498,590.211329756056,88.2742854908634,0.025139958934721,1.15287173601976
4,4.046507,20,20.001116,-10.378,-10.820055,120.871193,NaN,1.007367,NaN,29.899553,400,400.197601,25,30.595499,8.864703,31.538015,49.939365,401.201691,399.733673,399.02179,3934.166992,9.39074,8.969442,9.055142,1.836246,1.831401,1.752043,34.477093,29.473515,15.83304,-17.709883,28.926405,37.63076,113.187973,0,169.60994,519.490585406595,2.26830857692191,0.094729202717373,0.997988789372819,-20.0719886471518,627.151581876854,2.36605394707817,0.0285911024989755,1.12314590854436,31.4329272195064,590.258662068106,88.3129308799307,0.025146948037991,1.15276775514469
4,4.046195,20,19.999006,-10.378,-10.813896,120.821724,NaN,1.007371,NaN,29.897964,400,399.98526,25,30.595716,8.863279,31.543947,49.939365,401.677185,400.238281,399.625305,3946.506104,9.395343,8.966573,9.058921,1.84484,1.840472,1.75935,34.449844,29.335602,15.833053,-17.71644,28.95262,37.635174,113.186714,0,170.546494,519.497948997804,2.26834791362735,0.0947403937125592,0.997930097034149,-20.0740301701849,627.098413998933,2.36593431317886,0.0285894218263671,1.12313494980867,31.4288204046785,590.267574537943,88.3179024037797,0.0251505780603268,1.15272596807807
