P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.035707,20,19.947266,-10.378,-10.553224,121.509171,NaN,1.007234,NaN,29.86952,400,400.234161,25,30.642796,8.89049,31.679928,49.935257,401.696075,400.087006,399.632507,3927.173584,9.399247,8.933167,9.030243,1.874332,1.863392,1.795135,34.580967,29.519491,15.858866,-17.798571,28.780214,37.61166,113.488907,0,173.641449,519.798580990742,2.26987270934549,0.095144793649175,0.995678441759218,-20.1427273830429,627.928841888766,2.36841644265211,0.028741124833637,1.12259086152607,31.3280133449079,590.688555846694,88.6157269177319,0.0252594078874999,1.1513654209669
4,4.036508,20,19.946394,-10.378,-10.546308,121.567329,NaN,1.007603,NaN,29.878841,400,400.293427,25,30.632441,8.883394,31.721703,49.935257,401.336578,399.738403,399.227997,3961.313965,9.427159,8.94697,9.036828,1.857364,1.846153,1.765804,34.601681,29.446026,15.898453,-17.802864,28.745731,37.614952,113.511322,0,174.838028,519.802360733818,2.26985808383157,0.0951275283057513,0.995700754327881,-20.1374759254156,627.995112407843,2.3685906993291,0.0287484090627777,1.1225762509488,31.3263127026794,590.681062253606,88.6080805608476,0.0252598355919152,1.15136697697129
4,4.036608,20,19.946249,-10.378,-10.54077,121.532272,NaN,1.008027,NaN,29.889839,400,400.20282,25,30.631214,8.872854,31.595644,49.935257,401.336578,399.738403,399.227997,3961.313965,9.427159,8.94697,9.036828,1.857364,1.846153,1.765804,34.601681,29.446026,15.898453,-17.802864,28.745731,37.614952,113.511322,0,174.838028,519.807487075466,2.26987398239403,0.0951277569246517,0.995677779982915,-20.1368203690739,627.955921693165,2.36849246293064,0.0287450849797715,1.12257924752434,31.3260299069576,590.686447450123,88.6125685814676,0.0252605480886027,1.15135617138589
4,4.035821,20,19.948425,-10.378,-10.536188,121.458038,NaN,1.007651,NaN,29.891102,400,400.427185,25,30.633224,8.874391,31.541622,49.935257,401.891205,400.251984,399.783112,3927.808105,9.42625,8.950333,9.03434,1.869166,1.861324,1.79,34.57737,29.426531,15.90012,-17.819717,28.746319,37.605774,113.516457,0,175.134155,519.81510058,2.26993148541102,0.0951505220197868,0.995593200225765,-20.1419799355955,627.870132538697,2.36825923343697,0.0287340964436912,1.12260720335708,31.3302736299894,590.7127472878,88.638250491306,0.0252602157256542,1.15133962575849
4,4.034753,20,19.949713,-10.378,-10.533161,121.404503,NaN,1.006418,NaN,29.878839,400,400.466614,25,30.636971,8.884344,31.502768,49.935257,400.897156,399.325012,398.733704,3967.581055,9.423501,8.953737,9.033121,1.83432,1.829882,1.760148,34.557358,29.436489,15.913241,-17.829563,28.771048,37.54063,113.560135,0,175.944321,519.822254583032,2.26999742841011,0.0951798014569422,0.995496038912847,-20.1489829754091,627.808579668872,2.36809385979936,0.0287266194780819,1.12262506606643,31.3327853749333,590.739859097924,88.6634790717151,0.025261135289542,1.15131061449718
4,4.034954,20,19.948236,-10.378,-10.531152,121.387039,NaN,1.007404,NaN,29.879097,400,400.242401,25,30.635372,8.888819,31.407934,49.935257,400.897156,399.325012,398.733704,3967.581055,9.423501,8.953737,9.033121,1.83432,1.829882,1.760148,34.557358,29.436489,15.913241,-17.829563,28.771048,37.54063,113.560135,0,175.944321,519.823475349605,2.26999479224018,0.0951756050388373,0.995500136779221,-20.1476648785442,627.790641607937,2.36805914875276,0.0287271962903287,1.12261448615667,31.3299050484199,590.735174123387,88.6574831711881,0.0252626342477069,1.15129988613997
4,4.03519,20,19.947641,-10.378,-10.529311,121.403267,NaN,1.007626,NaN,29.867601,400,400.031372,25,30.633863,8.883657,31.359077,49.935257,401.749908,400.314758,399.608826,3932.45752,9.422432,8.989796,9.081246,1.867007,1.856048,1.786924,34.544373,29.519945,15.905109,-17.817787,28.768368,37.562534,113.557159,0.0695137679576874,177.462296,519.824393224737,2.26998973470813,0.0951704143647449,0.995507795751179,-20.1461173268581,627.80953102614,2.36811135764023,0.0287297882366216,1.12260728138705,31.3287446818192,590.731841139032,88.6538120309344,0.0252630983533554,1.15129797193923
4,4.036745,20,19.947706,-10.378,-10.529311,121.403267,NaN,1.0083,NaN,29.867601,400,400.031372,25,30.633863,8.90466,31.360437,49.935257,401.749908,400.314758,399.608826,3932.45752,9.422432,8.989796,9.081246,1.867007,1.856048,1.786924,34.544373,29.519945,15.905109,-17.817787,28.768368,37.562534,113.557159,0.0695137679576874,177.462296,519.818365062215,2.26991044155398,0.0951300441836617,0.995624998694546,-20.1359222771879,627.809457653053,2.36811069837215,0.0287296848878377,1.12260784419405,31.3288714458284,590.703317752361,88.6291223699346,0.0252602540347144,1.15134632277995
4,4.036745,20,19.947706,-10.378,-10.530941,121.352669,NaN,1.0083,NaN,29.88838,400,400.092834,25,30.631105,8.915364,31.4249,49.935257,400.396393,398.972839,398.177032,3944.71582,9.357992,8.950487,9.0191,1.859993,1.835709,1.780022,34.556423,29.44985,15.864707,-17.77733,28.724541,37.533573,113.596657,0,177.164963,519.816742186153,2.26990426199096,0.0951292131169964,0.995633973293972,-20.1359222771879,627.752655779136,2.3679667241077,0.0287245526676048,1.12261427011941,31.3288714458284,590.701082121394,88.6271806193918,0.0252600378279795,1.15135005074106
4,4.037901,20,19.947659,-10.378,-10.538581,121.259735,NaN,1.007663,NaN,29.910852,400,400.009766,25,30.636518,8.899243,31.527695,49.931446,401.614471,400.136536,399.442688,3958.736816,9.412407,8.976346,9.074493,1.843644,1.835851,1.765006,34.55941,29.409855,15.829298,-17.773827,28.734127,37.501007,113.617638,0,177.521286,519.804652788249,2.26981636009983,0.0950953270915051,0.995763243321728,-20.1283451515954,627.648379301022,2.36770271128531,0.0287151994901752,1.12262588352188,31.32877978573,590.669163727967,88.5993973416589,0.0252570130293143,1.15140272008159
4,4.037776,20,19.948633,-10.378,-10.551235,121.194016,NaN,1.007983,NaN,29.92594,400,399.899841,25,30.636848,8.895554,31.705877,49.931446,401.614471,400.136536,399.442688,3958.736816,9.412407,8.976346,9.074493,1.843644,1.835851,1.765006,34.55941,29.409855,15.829298,-17.773827,28.734127,37.501007,113.617638,0,177.521286,519.79253680394,2.26977474890068,0.0950921180979067,0.995823603071293,-20.1291643969082,627.573499928498,2.36750575289891,0.0287069835511928,1.12264301429257,31.3306792616857,590.656571013535,88.5897318605656,0.0252545081391624,1.15143598177775
4,4.036257,20,19.949219,-10.378,-10.555862,121.251244,NaN,1.007117,NaN,29.934879,400,400.004303,25,30.633827,8.904128,31.796316,49.931446,400.401581,398.982941,398.190094,3931.399902,9.316922,8.93092,9.005913,1.868575,1.847356,1.783865,34.554146,29.547438,15.815536,-17.75423,28.78875,37.439674,113.664497,0,178.018463,519.793821120978,2.26983465688303,0.0951291707794932,0.995734486094727,-20.1391214269246,627.637084062251,2.36766271552023,0.0287118587418574,1.12264053320685,31.3318220338149,590.679722694148,88.6106036986181,0.0252559728677129,1.15140467930018
4,4.037758,20,19.949049,-10.378,-10.550955,121.407631,NaN,1.007817,NaN,29.927032,400,399.989502,25,30.634584,8.889244,31.851582,49.931446,401.663574,400.215424,399.509613,3961.421387,9.414166,8.989841,9.074394,1.859449,1.843952,1.77382,34.56778,29.360743,15.861174,-17.771616,28.745125,37.427589,113.672325,0,178.428955,519.792885451346,2.26977672839777,0.0950927277093421,0.995820699615706,-20.1292823698416,627.812840756141,2.36810949402956,0.0287279922903046,1.12261892178174,31.3314905154995,590.658337658082,88.5918091108499,0.0252541293623689,1.15143825454322
4,4.037139,20,19.948856,-10.378,-10.549717,121.559952,NaN,1.007787,NaN,29.906992,400,399.961609,25,30.637997,8.888741,31.78084,49.931446,401.663574,400.215424,399.509613,3961.421387,9.414166,8.989841,9.074394,1.859449,1.843952,1.77382,34.56778,29.360743,15.861174,-17.771616,28.745125,37.427589,113.672325,0,178.428955,519.796519094538,2.26981298282162,0.0951094162590022,0.99576715677456,-20.1333395743922,627.9840553499,2.36854475629539,0.0287437450237913,1.12259841111818,31.3311141421208,590.670965174683,88.6025240701654,0.0252556055736895,1.15141474183609
4,4.037877,20,19.949394,-10.378,-10.554388,121.666382,NaN,1.008599,NaN,29.90078,400,400.153381,25,30.64073,8.874517,31.621969,49.931446,401.478546,400.019897,399.327271,3927.257813,9.395742,8.982208,9.050322,1.878414,1.85911,1.800942,34.53677,29.508989,15.888031,-17.779116,28.77692,37.45686,113.659378,0,177.199875,519.789005165965,2.26975764267404,0.095087891105325,0.995848626303043,-20.1285024451804,628.102926733753,2.36884195905818,0.0287536785653369,1.12259033715708,31.3321633004407,590.652304848896,88.587020067194,0.0252530901216961,1.15145266632001
4,4.038266,20,19.949715,-10.378,-10.55634,121.665611,NaN,1.007877,NaN,29.876434,400,400.321533,25,30.64765,8.872205,31.576946,49.931446,401.712891,400.208618,399.588867,3942.45752,9.426568,8.980262,9.061524,1.885265,1.868332,1.798742,34.54335,29.518345,15.89032,-17.79015,28.770016,37.471664,113.653503,0,176.412582,519.785552247344,2.26973040821821,0.0950768082423039,0.995888768901633,-20.1259530670455,628.101699590232,2.36883651316142,0.0287530898020862,1.12259319699934,31.3327892750632,590.64326384226,88.5795872942749,0.0252517916922311,1.15147180775272
4,4.038818,20,19.949184,-10.378,-10.540946,121.620682,NaN,1.007996,NaN,29.858328,400,400.282288,25,30.656158,8.884751,31.538349,49.931446,401.712891,400.208618,399.588867,3942.45752,9.426568,8.980262,9.061524,1.885265,1.868332,1.798742,34.54335,29.518345,15.89032,-17.79015,28.770016,37.471664,113.653503,0,176.412582,519.798741557815,2.26976064891909,0.0950703436106424,0.995845470246239,-20.1223357650305,628.051860890841,2.36871414019398,0.0287493801306397,1.12259394199133,31.3317537802185,590.652862000973,88.5872298408414,0.025253421445709,1.15144909809201
4,4.038391,20,19.950022,-10.378,-10.521583,121.602478,NaN,1.007395,NaN,29.839968,400,400.048828,25,30.655394,8.904579,31.425146,49.931446,401.781158,400.280518,399.609955,3949.837891,9.421862,8.990243,9.071586,1.853999,1.837419,1.773616,34.550232,29.476303,15.946151,-17.830624,28.772902,37.547436,113.616096,0,176.330734,519.819678439701,2.26985583189453,0.0950912839899849,0.995706524973206,-20.1251338982792,628.030480655297,2.36865387774281,0.0287462019189241,1.12260335375983,31.3333879414982,590.689411129304,88.6200660121447,0.0252558488077506,1.15139859076503
4,4.039594,20,19.950209,-10.378,-10.511785,121.558533,NaN,1.00719,NaN,29.853367,400,400.243774,25,30.644732,8.903553,31.470844,49.931446,401.750397,400.273193,399.594025,3924.65332,9.396235,8.970886,9.052496,1.842089,1.82794,1.763429,34.563183,29.472462,15.928029,-17.801903,28.748152,37.544205,113.618599,0,175.891342,519.824771182245,2.26983167211416,0.0950650904744893,0.995743235681295,-20.1172512160553,627.980936894021,2.36852700315326,0.0287414494988391,1.12261027238973,31.3337525981007,590.681143202064,88.6131293089479,0.0252548022262321,1.1514147370465
4,4.039229,20,19.949757,-10.378,-10.508745,121.512726,NaN,1.008321,NaN,29.859917,400,400.188202,25,30.641356,8.887009,31.427954,49.931446,401.750397,400.273193,399.594025,3924.65332,9.396235,8.970886,9.052496,1.842089,1.82794,1.763429,34.563183,29.472462,15.928029,-17.801903,28.748152,37.544205,113.618599,0,175.891342,519.82921294117,2.26986179640457,0.0950761001233127,0.995698986539193,-20.1196426950123,627.930023161336,2.36840129625078,0.0287375239591133,1.12261196049881,31.3328711777223,590.690899626815,88.6210130028431,0.0252563428773088,1.15139278050774
4,4.039333,20,19.951532,-10.378,-10.513596,121.484253,NaN,1.009345,NaN,29.872112,400,399.900238,25,30.627518,8.878654,31.30444,49.926136,400.465759,398.957886,398.186401,3940.45166,9.345157,8.935214,8.988766,1.864619,1.845733,1.779051,34.556942,29.436745,15.928657,-17.784393,28.794336,37.579086,113.604309,0,174.127792,519.823979606321,2.26983810569809,0.0950709323860474,0.995733538862996,-20.1189612703579,627.896056540671,2.36830230429834,0.0287318149498353,1.12263082356807,31.3363324211067,590.68681178816,88.6197788181755,0.0252536025718524,1.15142188405325
4,4.038342,20,19.95293,-10.378,-10.516707,121.42897,NaN,1.008757,NaN,29.891041,400,399.839233,25,30.615139,8.886339,31.27879,49.926136,401.742676,400.279388,399.555573,3962.722656,9.400784,8.972952,9.059432,1.850504,1.8377,1.766247,34.595406,29.387751,15.884501,-17.775946,28.774574,37.570816,113.612862,0,172.579712,519.82472337759,2.26987681531776,0.0950950398567271,0.9956759791866,-20.1254550101088,627.832416133811,2.36813085109511,0.0287239873739505,1.1226498299724,31.3390583522494,590.704346532529,88.636831727273,0.0252534513011752,1.15141017344987
4,4.03933,20,19.952822,-10.378,-10.503637,121.331131,NaN,1.008229,NaN,29.910212,400,399.933075,25,30.616461,8.880054,31.251875,49.926136,401.742676,400.279388,399.555573,3962.722656,9.400784,8.972952,9.059432,1.850504,1.8377,1.766247,34.595406,29.387751,15.884501,-17.775946,28.774574,37.570816,113.612862,0,172.579712,519.833907470207,2.26987601436964,0.0950760849032519,0.995678476893068,-20.1189809266491,627.722698572404,2.36785354041767,0.0287142370554361,1.12266137657906,31.3388477704333,590.70378402252,88.6362022826929,0.025253539573171,1.15140975631512
4,4.039845,20,19.95396,-10.378,-10.495711,121.26313,NaN,1.007796,NaN,29.929564,400,399.763489,25,30.61747,8.87976,31.335289,49.926136,400.192902,398.794617,397.933807,3926.457764,9.289318,8.912036,8.953042,1.853583,1.843512,1.785637,34.584538,29.530842,15.882821,-17.763939,28.789619,37.526997,113.648499,0,173.027527,519.839803408848,2.26987982079931,0.0950667755079214,0.995673651205219,-20.1156067613239,627.645070157096,2.36764845437665,0.0287055320121766,1.12268011101984,31.3410666355919,590.708034936982,88.6413788779823,0.0252524474339199,1.15141694777576
4,4.038735,20,19.955832,-10.378,-10.495711,121.26313,NaN,1.007653,NaN,29.929564,400,399.763489,25,30.61747,8.887992,31.529362,49.926136,401.666443,400.22525,399.527649,3937.019043,9.408189,8.979283,9.039744,1.878195,1.873387,1.805759,34.603245,29.329029,15.870132,-17.749546,28.814829,37.540592,113.644844,0,173.592102,519.844104598806,2.26993637879001,0.0950955491891605,0.995590054436662,-20.1228796466309,627.642954649085,2.36762946691217,0.028702558726197,1.12269635504148,31.3447164414552,590.73322507383,88.6656985505325,0.0252524102517675,1.15139843676306
4,4.038735,20,19.955832,-10.378,-10.489613,121.2099,NaN,1.007653,NaN,29.946545,400,399.714264,25,30.625763,8.880917,31.540176,49.926136,401.666443,400.22525,399.527649,3937.019043,9.408189,8.979283,9.039744,1.878195,1.873387,1.805759,34.603245,29.329029,15.870132,-17.749546,28.814829,37.540592,113.644844,0,173.592102,519.850175604729,2.26995949257761,0.0950986565599064,0.995556528176185,-20.1228796466309,627.583193334577,2.36747793709984,0.0286971595536261,1.12270341653975,31.3447164414552,590.741588089275,88.6729619493643,0.0252532186676307,1.15138450039723
4,4.038957,20,19.955864,-10.378,-10.478975,121.194504,NaN,1.007793,NaN,29.936207,400,399.973083,25,30.635204,8.876546,31.549356,49.926136,400.583557,399.140076,398.350464,3952.084961,9.360506,8.944845,8.98596,1.845091,1.844612,1.766961,34.613758,29.432396,15.857001,-17.755365,28.806602,37.52343,113.67244,0,173.234573,519.85990609089,2.26998850016992,0.0950983208126562,0.995514781495673,-20.1214249464457,627.565871995133,2.36743378071454,0.0286955469934188,1.12270575431475,31.3447788290521,590.752164648322,88.6821897017136,0.0252541987759777,1.15136728312101
4,4.039835,20,19.954945,-10.378,-10.46018,121.183449,NaN,1.008162,NaN,29.939625,400,399.969482,25,30.633511,8.876554,31.609108,49.926136,401.313995,399.89267,399.085175,3926.456543,9.377818,8.967278,9.030618,1.869502,1.861369,1.783044,34.613232,29.592272,15.879483,-17.778219,28.746044,37.548351,113.669769,0,172.696472,519.875215942858,2.27001499928324,0.095085135289646,0.995477624897203,-20.115672275944,627.554499656358,2.36741162920783,0.0286958848445568,1.12269925444199,31.3429871051944,590.759431999552,88.6873031948757,0.0252561150980746,1.15134365445811
4,4.038647,20,19.956947,-10.378,-10.457894,121.18084,NaN,1.007757,NaN,29.933424,400,399.998627,25,30.630234,8.88203,31.683413,49.926136,401.313995,399.89267,399.085175,3926.456543,9.377818,8.967278,9.030618,1.869502,1.861369,1.783044,34.613232,29.592272,15.879483,-17.778219,28.746044,37.548351,113.669769,0,172.696472,519.882091630661,2.27008418209864,0.09511710008277,0.99537575889721,-20.1234563015834,627.549306670937,2.36738389229362,0.0286924413758294,1.12271699805941,31.3468902147524,590.7895222191,88.7160488631685,0.025256379278344,1.15131868799999
4,4.041239,20,19.957287,-10.378,-10.466112,121.140457,NaN,1.007129,NaN,29.908173,400,400.173828,25,30.621937,8.87262,31.632019,49.933311,401.69516,400.182098,399.472321,3941.50293,9.393963,8.984674,9.034497,1.868881,1.849342,1.799561,34.618877,29.598024,15.903437,-17.798206,28.788601,37.576431,113.644913,0,172.260696,519.863872932139,2.2699210082925,0.0950457373223258,0.995615819269736,-20.106475245073,627.503583286131,2.36726546067323,0.0286878050471593,1.12272541748421,31.3475530511478,590.7313378572,88.6659573173186,0.0252503064261547,1.1514198374707
4,4.040936,20,19.956635,-10.378,-10.462637,121.145897,NaN,1.007454,NaN,29.877724,400,400.273193,25,30.617981,8.87164,31.515692,49.933311,401.894958,400.494293,399.769928,3957.95752,9.403502,8.97718,9.056458,1.864809,1.84904,1.77816,34.611504,29.530746,15.92969,-17.829329,28.793152,37.629704,113.626038,0,172.360626,519.868506156613,2.26994960999468,0.0950553554383793,0.995573928459056,-20.1084598661666,627.510428394691,2.3672875650506,0.0286893919722708,1.12271901062049,31.3462819573825,590.740040130177,88.6726648494555,0.0252520085680453,1.15139715349959
4,4.040126,20,19.958305,-10.378,-10.44711,121.14006,NaN,1.00705,NaN,29.87752,400,400.259735,25,30.614479,8.880711,31.523785,49.933311,401.894958,400.494293,399.769928,3957.95752,9.403502,8.97718,9.056458,1.864809,1.84904,1.77816,34.611504,29.530746,15.92969,-17.829329,28.793152,37.629704,113.626038,0,172.360626,519.887099770513,2.2700497042303,0.0950842505815613,0.995427789895168,-20.1137658515577,627.501986035955,2.36725400316361,0.0286861488412835,1.12273432128635,31.3495376103237,590.780475588965,88.7099619413539,0.0252537114831331,1.15135076598823
4,4.039474,20,19.95829,-10.378,-10.430579,121.178978,NaN,1.008587,NaN,29.880999,400,399.985321,25,30.607037,8.884459,31.597761,49.933311,401.425629,399.976868,399.236389,3944.161133,9.376294,8.960855,9.018186,1.88118,1.856273,1.786584,34.630836,29.601122,15.896147,-17.815624,28.787424,37.646286,113.618279,0,173.074463,519.906077793552,2.27014554462787,0.0951095705741898,0.995288207597171,-20.1180374373523,627.545697469973,2.36736496793659,0.0286901204333821,1.12272891732392,31.3495083688473,590.815119950691,88.7400333300733,0.0252570794498341,1.15129296713655
4,4.039365,20,19.958076,-10.378,-10.415234,121.267052,NaN,1.007534,NaN,29.891224,400,399.773376,25,30.598034,8.898084,31.705801,49.933311,401.346466,399.921051,399.168121,3929.027832,9.389704,8.977976,9.033841,1.871775,1.849104,1.777506,34.621506,29.684429,15.873642,-17.788223,28.785192,37.556007,113.689102,0,173.860535,519.921771559819,2.27020922484589,0.0951202120101892,0.99519604188611,-20.1187516039513,627.644822011604,2.36761787218224,0.0286993930810951,1.12271531012677,31.3490911886447,590.837625273412,88.7593026054121,0.0252595369915282,1.15125290199572
4,4.038992,20,19.959269,-10.378,-10.422651,121.333511,NaN,1.007324,NaN,29.903809,400,399.718384,25,30.595083,8.906553,31.718092,49.933311,401.346466,399.921051,399.168121,3929.027832,9.389704,8.977976,9.033841,1.871775,1.849104,1.777506,34.621506,29.684429,15.873642,-17.788223,28.785192,37.556007,113.689102,0,173.860535,519.915833335565,2.27020012759474,0.0951261064434227,0.995208622762106,-20.1211956074403,627.718088772813,2.36779493539662,0.0287042381326964,1.1227169565874,31.3514168277425,590.837346254841,88.7606150953745,0.0252579343643655,1.15126831499128
4,4.040824,20,19.958307,-10.378,-10.421811,121.402794,NaN,1.007919,NaN,29.907921,400,399.664886,25,30.594255,8.904667,31.654842,49.933311,401.696381,400.250183,399.496948,3935.732178,9.403271,8.994884,9.04471,1.861356,1.840287,1.773678,34.607357,29.656086,15.866978,-17.77729,28.78319,37.598633,113.674332,0,174.36734,519.909580300723,2.27011001216327,0.0950790470993799,0.995341563547074,-20.1091934844879,627.796959657783,2.36800185273048,0.0287127905164724,1.12269970370639,31.3495415091859,590.80230423878,88.7289240132242,0.0252558184656502,1.15131448280713
4,4.040824,20,19.958307,-10.378,-10.409266,121.460403,NaN,1.007919,NaN,29.915562,400,399.867981,25,30.591114,8.887219,31.520134,49.933311,401.696381,400.250183,399.496948,3935.732178,9.403271,8.994884,9.04471,1.861356,1.840287,1.773678,34.607357,29.656086,15.866978,-17.77729,28.78319,37.598633,113.674332,0,174.36734,519.922066429768,2.27015753592159,0.0950854345799524,0.995272881953119,-20.1091934844879,627.861637054463,2.36816576660038,0.0287186308355342,1.12269241216395,31.3495415091859,590.819502440857,88.7438620825869,0.025257480522629,1.15128589794674
4,4.040247,20,19.959284,-10.378,-10.409266,121.460403,NaN,1.007665,NaN,29.915562,400,399.867981,25,30.591114,8.87443,31.494635,49.933311,401.716156,400.335693,399.530121,3964.16626,9.422456,9.004721,9.067054,1.861001,1.839419,1.772123,34.617676,29.483459,15.90678,-17.790766,28.766191,37.583256,113.688759,0,174.463654,519.924298706094,2.27018691521554,0.0951003870153994,0.995229582283298,-20.1129731770085,627.860534612224,2.36815586271384,0.028717078932977,1.12270086647557,31.351446068136,590.832602468031,88.7565141720714,0.0252574561497596,1.15127638090314
4,4.039707,20,19.958733,-10.378,-10.401155,121.452759,NaN,1.007175,NaN,29.92535,400,399.855225,25,30.587915,8.865879,31.530762,49.940121,400.9664,399.565613,398.718903,3929.790527,9.346707,8.953464,9.010124,1.86076,1.839283,1.772364,34.604824,29.618599,15.888437,-17.774628,28.802492,37.625256,113.667488,0,174.791077,519.934459560532,2.27024513431401,0.0951185148700157,0.99514472062445,-20.1165108741085,627.852574466172,2.36813970020529,0.0287171792594618,1.12269706012144,31.3503719601252,590.852281058057,88.772889217005,0.0252600854683467,1.15123680679868
4,4.039515,20,19.959438,-10.378,-10.395503,121.404037,NaN,1.007737,NaN,29.941818,400,399.956573,25,30.58913,8.862835,31.546782,49.940121,400.9664,399.565613,398.718903,3929.790527,9.346707,8.953464,9.010124,1.86076,1.839283,1.772364,34.604824,29.618599,15.888437,-17.774628,28.802492,37.625256,113.667488,0,174.791077,519.940826590622,2.27027631729741,0.0951263709558462,0.995099439305245,-20.1177688097198,627.797078405849,2.36799392332482,0.0287111202757449,1.12270934014236,31.3517462685502,590.865347932995,88.7851582598919,0.0252604169469847,1.15122395936947
4,4.040238,20,19.959843,-10.378,-10.399243,121.373421,NaN,1.007759,NaN,29.931166,400,400.089417,25,30.593241,8.881768,31.502224,49.940121,401.88269,400.393829,399.658386,3938.384277,9.39487,8.979815,9.056719,1.840664,1.826906,1.764918,34.561401,29.536524,15.885319,-17.799824,28.795965,37.578194,113.703209,0,175.077576,519.934308428914,2.27022533759058,0.095105723840809,0.995174096443929,-20.1130321356432,627.762248169333,2.3679026953708,0.0287073731878254,1.12271677156814,31.3525357483065,590.84791995854,88.7705475959462,0.0252581980402279,1.1512579525702
4,4.0396,20,19.959545,-10.378,-10.41271,121.345108,NaN,1.007808,NaN,29.958147,400,400.3078,25,30.590725,8.891294,31.497904,49.940121,401.123657,399.625854,398.851379,3948.828613,9.350577,8.954197,9.006513,1.85533,1.842095,1.775851,34.572544,29.496489,15.900529,-17.787447,28.77619,37.545654,113.737427,0,173.645065,519.923374259745,2.2702068172257,0.0951154045736934,0.995199871068092,-20.1172119054625,627.730797198816,2.36782514199174,0.0287049757531639,1.12271784462464,31.3519548483281,590.840464431797,88.7636832749965,0.0252578711740102,1.15126659593573
4,4.039899,20,19.960423,-10.378,-10.421181,121.382233,NaN,1.008377,NaN,29.976765,400,400.235199,25,30.592644,8.89045,31.504478,49.940121,401.123657,399.625854,398.851379,3948.828613,9.350577,8.954197,9.006513,1.85533,1.842095,1.775851,34.572544,29.496489,15.900529,-17.787447,28.77619,37.545654,113.737427,0,173.645065,519.913786757259,2.27015950200405,0.0951033394907678,0.995268664151147,-20.1152529845342,627.771486677578,2.36792189168822,0.0287073455924278,1.12272066376422,31.3536663402297,590.82555821138,88.7518801297731,0.0252552713367761,1.15130235669037
4,4.039865,20,19.960741,-10.378,-10.418785,121.481087,NaN,1.008271,NaN,29.957756,400,400.087646,25,30.59519,8.89253,31.531546,49.940121,400.946991,399.487732,398.747711,3933.018066,9.384453,8.959794,9.022559,1.851191,1.830175,1.765705,34.603119,29.560823,15.913855,-17.785395,28.76169,37.523468,113.767334,0,172.798798,519.916302961881,2.27017030990328,0.095105441011813,0.995252997573816,-20.1154757324587,627.882112707189,2.3681999405598,0.0287168614049083,1.12271087693063,31.3542862059644,590.830272753178,88.7563895718752,0.0252553069865989,1.15129850961172
4,4.039948,20,19.960854,-10.378,-10.415319,121.574577,NaN,1.007623,NaN,29.951332,400,400.111328,25,30.593281,8.890107,31.594652,49.940121,401.829712,400.357574,399.619324,3932.548828,9.41787,8.990726,9.059142,1.858536,1.844606,1.774929,34.603416,29.535772,15.893235,-17.783604,28.763823,37.516365,113.778885,0,173.070862,519.919431344067,2.27017921251198,0.0951050546010894,0.995240260312553,-20.1149319680054,627.986947005531,2.36846473816768,0.0287261569316071,1.1227002858654,31.3545064709241,590.833780064536,88.7595832497039,0.025255496673576,1.15129409973935
4,4.039785,20,19.960781,-10.378,-10.422435,121.613205,NaN,1.007717,NaN,29.924143,400,400.248077,25,30.590019,8.897428,31.585342,49.940121,401.829712,400.357574,399.619324,3932.548828,9.41787,8.990726,9.059142,1.858536,1.844606,1.774929,34.603416,29.535772,15.893235,-17.783604,28.763823,37.516365,113.778885,0,173.070862,519.912979817722,2.27016055728378,0.0951056559500226,0.995266970132783,-20.1159998509168,628.030396858714,2.36857534043378,0.028730187206026,1.12269495888039,31.3543641759693,590.826844252478,88.7534637718178,0.0252549228838279,1.15130470669415
4,4.039811,20,19.961798,-10.378,-10.434012,121.653923,NaN,1.006892,NaN,29.898336,400,400.107971,25,30.592707,8.906898,31.534124,49.940121,400.528778,399.122162,398.312408,3931.975586,9.351509,8.953149,9.016302,1.846052,1.831371,1.768871,34.618649,29.524637,15.854701,-17.746199,28.761572,37.521397,113.778679,0,173.659515,519.901356613783,2.27011537461843,0.0950990858983421,0.995332321997467,-20.1158295115413,628.074964758195,2.36868083092437,0.0287326971523278,1.12269883744583,31.3563465237169,590.813061019127,88.7428177094079,0.0252522482931479,1.15134035999938
4,4.039518,20,19.964144,-10.378,-10.449856,121.679337,NaN,1.007281,NaN,29.899771,400,399.937958,25,30.604141,8.913022,31.549059,49.940121,401.756561,400.268951,399.531525,3961.711426,9.413255,8.990835,9.054869,1.835947,1.827583,1.764518,34.614429,29.622601,15.826152,-17.71825,28.755177,37.492695,113.815781,0,173.87619,519.88672025671,2.27007026766378,0.0950986110728285,0.995397150992223,-20.117749154122,628.10085414589,2.36872933149562,0.0287315450370649,1.12271604305138,31.3609190823072,590.802660967035,88.7368429498931,0.0252481466061794,1.15138706184849
4,4.04024,20,19.963198,-10.378,-10.453019,121.652824,NaN,1.008878,NaN,29.895378,400,399.88623,25,30.615129,8.90002,31.52829,49.940121,401.756561,400.268951,399.531525,3961.711426,9.413255,8.990835,9.054869,1.835947,1.827583,1.764518,34.614429,29.622601,15.826152,-17.71825,28.755177,37.492695,113.815781,0,173.87619,519.880776288467,2.27002150700789,0.0950782866984975,0.995468777205083,-20.1130190337155,628.072153452611,2.36866352175184,0.0287303617768616,1.12271105105288,31.3590752946183,590.78262713857,88.7182101255443,0.025247459556104,1.1514085383264
4,4.041344,20,19.963354,-10.378,-10.447529,121.594269,NaN,1.007604,NaN,29.872423,400,400.098663,25,30.617262,8.888612,31.503439,49.941025,400.663177,399.162109,398.425049,3939.105469,9.352615,8.930677,9.007279,1.819076,1.800662,1.73221,34.607525,29.631084,15.852607,-17.715984,28.786665,37.508057,113.808372,0,174.15065,519.881966970364,2.26998608810397,0.095052481037246,0.995521649974801,-20.1057875318228,628.006237046559,2.3684954138525,0.0287241813547587,1.12271947852162,31.3593793487154,590.770204199647,88.7076242853375,0.025246053300752,1.15143117862892
4,4.041481,20,19.96454,-10.378,-10.441157,121.576103,NaN,1.008061,NaN,29.838634,400,400.120148,25,30.6119,8.904974,31.627792,49.941025,400.663177,399.162109,398.425049,3939.105469,9.352615,8.930677,9.007279,1.819076,1.800662,1.73221,34.607525,29.631084,15.852607,-17.715984,28.786665,37.508057,113.808372,0,174.15065,519.887779943789,2.27000325848609,0.0950521773526015,0.995496979219734,-20.1048902504592,627.984504573878,2.36843172827128,0.0287204572299884,1.12273194486609,31.3616908808257,590.779411657503,88.717167143519,0.0252453776977902,1.15143071843633
4,4.039895,20,19.964079,-10.378,-10.429184,121.577766,NaN,1.008312,NaN,29.827642,400,400.094788,25,30.60058,8.915612,31.670237,49.941025,401.810394,400.307709,399.60083,3927.642334,9.38072,8.962897,9.042485,1.839635,1.83274,1.747,34.582439,29.459717,15.904074,-17.764351,28.796085,37.534389,113.795113,0.0931645110249519,175.385757,519.905836927197,2.27012938764486,0.095099367442021,0.995312184011478,-20.1152791900973,627.986891416055,2.36844112939314,0.0287213578045805,1.12272775810966,31.3607923971031,590.823892133749,88.7551981583701,0.0252502836280368,1.15135094479177
4,4.039895,20,19.964079,-10.378,-10.424107,121.584122,NaN,1.008312,NaN,29.839811,400,400.136688,25,30.599157,8.918522,31.651173,49.941025,401.875702,400.313568,399.630798,3942.908936,9.391017,8.979036,9.025212,1.839312,1.830174,1.763161,34.571457,29.45076,15.921782,-17.756353,28.794313,37.547119,113.796379,0.0980361774563789,176.085159,519.910890056576,2.27014862129612,0.0951019530559345,0.995284382182591,-20.1152791900973,627.994027471213,2.36845920766966,0.0287220018173402,1.12272698006779,31.3607923971031,590.830852950504,88.7612439706889,0.0252509561240775,1.1513393769207
4,4.040533,20,19.965219,-10.378,-10.424107,121.584122,NaN,1.007839,NaN,29.839811,400,400.136688,25,30.599157,8.901921,31.692539,49.941025,401.875702,400.313568,399.630798,3942.908936,9.391017,8.979036,9.025212,1.839312,1.830174,1.763161,34.571457,29.45076,15.921782,-17.756353,28.794313,37.547119,113.796379,0.0980361774563789,176.085159,519.908421126861,2.27011613151474,0.095085418096753,0.995332287814639,-20.1110996552836,627.992742276176,2.36844765710993,0.0287201915135452,1.12273682842213,31.3630142155291,590.821973108544,88.7550172269039,0.0252485935519878,1.15136842193214
4,4.040436,20,19.965673,-10.378,-10.415956,121.63604,NaN,1.007776,NaN,29.838417,400,400.048218,25,30.601082,8.88903,31.692528,49.941025,401.069427,399.645569,398.868927,3932.349121,9.393409,8.966682,9.039305,1.838631,1.817984,1.754072,34.613987,29.50141,15.885323,-17.737629,28.78759,37.598328,113.763596,0.0620904639363289,176.570282,519.916909215901,2.27015194946871,0.0950920822927989,0.995280375013201,-20.11173506904,628.05052074046,2.36859071733145,0.0287247304935068,1.12273443423823,31.3638990183065,590.836082339852,88.7678633236247,0.0252493573779587,1.15135066259849
4,4.041205,20,19.96685,-10.378,-10.402487,121.681961,NaN,1.008063,NaN,29.848347,400,399.963013,25,30.595182,8.884249,31.670443,49.941025,401.570221,400.058441,399.341064,3930.784668,9.394607,8.970215,9.044888,1.852697,1.838295,1.763601,34.621788,29.562445,15.863861,-17.741247,28.818357,37.552715,113.79644,0,176.655762,519.927339407797,2.27016381710972,0.0950790148420765,0.995264379231316,-20.1066979361221,628.100751775769,2.36870938223209,0.0287275131053762,1.12273907467241,31.3661928085201,590.843349297259,88.7757088171831,0.0252485060070077,1.15135333745385
4,4.039777,20,19.9678,-10.378,-10.38068,121.649361,NaN,1.007952,NaN,29.86208,400,400.149933,25,30.595669,8.87401,31.73078,49.941025,401.570221,400.058441,399.341064,3930.784668,9.394607,8.970215,9.044888,1.852697,1.838295,1.763601,34.621788,29.562445,15.863861,-17.741247,28.818357,37.552715,113.79644,0,176.655762,519.954563354278,2.27031911057333,0.0951271257581074,0.995038141387967,-20.1160522632022,628.06307994093,2.36860705417347,0.0287227024860618,1.12275118620921,31.368044136541,590.9019568622,88.8278515913602,0.0252529130566319,1.15126798149275
4,4.040133,20,19.967018,-10.378,-10.366331,121.558357,NaN,1.00705,NaN,29.870701,400,400.05249,25,30.597227,8.87721,31.838181,49.941025,400.913788,399.481873,398.606506,3949.294922,9.353475,8.973372,9.014509,1.834231,1.82206,1.762349,34.609711,29.406361,15.850963,-17.737404,28.780977,37.588867,113.786621,0,176.324722,519.967464513286,2.27035531878746,0.0951252019825176,0.994986528477206,-20.1137199938542,627.961786375263,2.36835614399125,0.0287147247810185,1.12275554177074,31.3665202061048,590.913088730513,88.8365023785362,0.0252550203747651,1.15123974259259
4,4.03887,20,19.967939,-10.378,-10.362478,121.4515,NaN,1.008129,NaN,29.871887,400,399.922974,25,30.595797,8.881288,31.895565,49.941025,400.653351,399.197479,398.366821,3951.568848,9.346795,8.953498,8.996466,1.826945,1.811201,1.748748,34.623646,29.465078,15.862829,-17.749733,28.793699,37.547417,113.824165,0,176.558243,519.976179644443,2.27043421061567,0.0951599148426965,0.994870958272783,-20.1219950243167,627.840771998874,2.36804281092862,0.0287024354267273,1.12277689873796,31.3683150094854,590.943973682878,88.8645298189005,0.0252567874640955,1.15120012907216
4,4.040024,20,19.966631,-10.378,-10.36544,121.40377,NaN,1.007237,NaN,29.884115,400,399.911407,25,30.590939,8.885639,31.869453,49.941025,400.653351,399.197479,398.366821,3951.568848,9.346795,8.953498,8.996466,1.826945,1.811201,1.748748,34.623646,29.465078,15.862829,-17.749733,28.793699,37.547417,113.824165,0,176.558243,519.9687723686,2.27036424146488,0.0951284812726799,0.994973506709193,-20.1144340707498,627.788658367582,2.36792025067915,0.0286996739878491,1.12277167383377,31.3657660192604,590.91534124246,88.8379549353889,0.0252557487819159,1.1512311657825
4,4.041403,20,19.966356,-10.378,-10.37251,121.470856,NaN,1.007254,NaN,29.873936,400,400.034515,25,30.587975,8.88686,31.831877,49.939941,401.637299,400.200287,399.468109,3928.768066,9.367003,8.961445,9.028357,1.840981,1.828028,1.750012,34.615723,29.593195,15.913851,-17.784065,28.746006,37.667633,113.761215,0,176.786972,519.956406483835,2.2702672733151,0.0950891449721038,0.995115385800122,-20.1054011085103,627.864290638292,2.36811392546014,0.0287069093293791,1.12276074586445,31.3652300916691,590.879546973281,88.8065053069497,0.0252526544736607,1.15128705947825
4,4.041022,20,19.966961,-10.378,-10.37116,121.602432,NaN,1.007183,NaN,29.887381,400,400.013062,25,30.59087,8.887444,31.856503,49.939941,400.580292,399.119904,398.309723,3948.65332,9.321395,8.952809,8.98256,1.839555,1.815346,1.759108,34.593456,29.540754,15.9149,-17.769613,28.761475,37.634171,113.787369,0,176.886887,519.959222859913,2.27029177867548,0.0950997033947857,0.995079468119118,-20.1078965627252,628.011335957873,2.36848208633132,0.0287192806222247,1.12274963727924,31.3664091250147,590.889944760412,88.8163249419555,0.0252528602452439,1.15127739095397
4,4.04074,20,19.965811,-10.378,-10.35618,121.66626,NaN,1.007964,NaN,29.88559,400,399.93515,25,30.58993,8.886828,31.832529,49.939941,400.580292,399.119904,398.309723,3948.65332,9.321395,8.952809,8.98256,1.839555,1.815346,1.759108,34.593456,29.540754,15.9149,-17.769613,28.761475,37.634171,113.787369,0,176.886887,519.975218431834,2.27036285388749,0.0951146360826206,0.994976633432174,-20.1097437085042,628.084294240683,2.36867525882619,0.0287275726807892,1.12273198890541,31.3641679641584,590.912767952723,88.8346516627608,0.025256582724907,1.15122516270709
4,4.042084,20,19.965548,-10.378,-10.344441,121.665497,NaN,1.008285,NaN,29.876675,400,399.955383,25,30.580786,8.879523,31.787069,49.939941,401.573669,400.117371,399.445557,3957.307373,9.40273,8.974482,9.03263,1.843295,1.829019,1.764297,34.633881,29.55629,15.884484,-17.728817,28.794756,37.592106,113.818985,0,176.122482,519.981704701183,2.27033889952484,0.0950857897392805,0.995013250897986,-20.1009411809487,628.083733909885,2.36867575325626,0.0287279130700013,1.12272981094304,31.3636554067223,590.903432701164,88.8262001705784,0.0252560282311379,1.15123733772094
4,4.042099,20,19.968214,-10.378,-10.33412,121.655418,NaN,1.008633,NaN,29.857233,400,399.937042,25,30.579016,8.882595,31.948982,49.939941,400.704651,399.263947,398.465027,3925.632324,9.339602,8.941962,8.990586,1.852362,1.834015,1.76392,34.641262,29.563238,15.881776,-17.711388,28.773346,37.521091,113.85994,0,175.406219,519.991915989786,2.27037721096166,0.0950906529185212,0.994958129593081,-20.1008429511716,628.069413959694,2.36862008575566,0.028722658701876,1.12275402913403,31.3688509050016,590.924033992885,88.8475674239141,0.0252544988097534,1.15123658380631
4,4.041538,20,19.9688,-10.378,-10.324066,121.633698,NaN,1.008107,NaN,29.83144,400,399.954895,25,30.581509,8.890192,31.992899,49.939941,400.704651,399.263947,398.465027,3925.632324,9.339602,8.941962,8.990586,1.852362,1.834015,1.76392,34.641262,29.563238,15.881776,-17.711388,28.773346,37.521091,113.85994,0,175.406219,520.004086000782,2.27044381581416,0.0951103013702254,0.994861428813502,-20.1045169359156,628.044367314444,2.36855238041172,0.0287195282886066,1.12276171321442,31.3699928310422,590.949625517463,88.8705604510291,0.0252561967700123,1.15120155131325
4,4.041538,20,19.9688,-10.378,-10.319015,121.582489,NaN,1.008107,NaN,29.820318,400,400.106506,25,30.589239,8.890727,31.887974,49.939941,401.682007,400.225739,399.496033,3936.030273,9.409678,8.993445,9.064994,1.845632,1.821575,1.765404,34.637966,29.725058,15.860514,-17.733406,28.78721,37.569916,113.832085,0,176.801422,520.009110976451,2.2704629346557,0.0951128714903871,0.994833947535711,-20.1045169359156,627.986871650124,2.36840673256979,0.0287143408451884,1.12276796652561,31.3699928310422,590.956546988901,88.8765728698428,0.0252568651620244,1.15119009964067
4,4.041293,20,19.969788,-10.378,-10.316256,121.449768,NaN,1.006878,NaN,29.821966,400,400.146881,25,30.599102,8.892856,31.665033,49.939941,401.682007,400.225739,399.496033,3936.030273,9.409678,8.993445,9.064994,1.845632,1.821575,1.765404,34.637966,29.725058,15.860514,-17.733406,28.78721,37.569916,113.832085,0,176.801422,520.012801897308,2.27048584386317,0.09512062357619,0.994800627574974,-20.1061215622545,627.836740653516,2.3680191461461,0.0286993259173151,1.12279312463587,31.3719180688583,590.9673362186,88.8872314636925,0.0252566029321843,1.15118461638977
4,4.04177,20,19.970394,-10.378,-10.310048,121.286591,NaN,1.00753,NaN,29.819288,400,399.932465,25,30.605907,8.877789,31.683563,49.939941,400.933899,399.454254,398.648163,3964.817871,9.385841,8.987163,9.019596,1.836788,1.825922,1.763524,34.59296,29.701487,15.890095,-17.75915,28.811117,37.607487,113.830063,0,177.650085,520.017135539083,2.27048507002749,0.0951114232019662,0.994802521955153,-20.1029975220594,627.652840154443,2.36754859964034,0.028681827113652,1.12281960980797,31.3730988977695,590.968586590183,88.8891065641181,0.0252559238425331,1.1511901306054
4,4.041984,20,19.970701,-10.378,-10.310048,121.286591,NaN,1.007412,NaN,29.819288,400,399.932465,25,30.605907,8.880888,31.733877,49.945892,400.843597,399.365204,398.523468,3941.410645,9.33551,8.953352,9.011446,1.879603,1.862842,1.784307,34.613106,29.565184,15.886151,-17.748083,28.802546,37.588547,113.844322,0,177.175797,520.016309141432,2.27047418232656,0.0951058793415028,0.99481851502132,-20.1015960533035,627.652493250921,2.36754548778873,0.0286813402409433,1.12282227368329,31.3736970961519,590.965420175325,88.8867556963586,0.0252552129300939,1.15119920855117
4,4.042175,20,19.969975,-10.378,-10.308564,121.189026,NaN,1.007869,NaN,29.804869,400,399.778259,25,30.613153,8.87351,31.683342,49.945892,400.843597,399.365204,398.523468,3941.410645,9.33551,8.953352,9.011446,1.879603,1.862842,1.784307,34.613106,29.565184,15.886151,-17.748083,28.802546,37.588547,113.844322,0,177.175797,520.017047878363,2.27047008195189,0.0951016867813868,0.994824719606311,-20.1003452579474,627.543765436989,2.36727507916018,0.0286726008639587,1.12282908624011,31.372282452943,590.962102145068,88.8829282595233,0.0252558507124971,1.15119561292442
4,4.041549,20,19.969614,-10.378,-10.304302,121.235809,NaN,1.008065,NaN,29.783218,400,399.873016,25,30.616692,8.872897,31.669905,49.945892,401.754028,400.244293,399.466064,3963.825684,9.389,8.990043,9.03035,1.86999,1.864246,1.799778,34.624115,29.724867,15.910298,-17.767626,28.783186,37.623199,113.824715,0,175.789017,520.023704907006,2.27051806094497,0.0951200725334535,0.994754775551432,-20.1044448932246,627.596702681579,2.36741193911209,0.0286779162916313,1.12281962508727,31.371579013974,590.978560679165,88.8967553872256,0.0252579164349035,1.15116388121059
4,4.043189,20,19.970497,-10.378,-10.292581,121.383698,NaN,1.007363,NaN,29.759493,400,400.010742,25,30.621958,8.870008,31.86342,49.945892,400.77597,399.407074,398.492645,3939.541016,9.329432,8.952292,8.9971,1.886625,1.862222,1.794825,34.644619,29.515659,15.905109,-17.75934,28.769341,37.63446,113.821083,0,174.662262,520.029032850939,2.27047899420543,0.095083557828519,0.994813589983525,-20.0937056718548,627.761756875952,2.36782394904431,0.0286915058266657,1.12280775749689,31.3732995970233,590.966647043997,88.8875558429842,0.0252556006255388,1.15119462696717
4,4.043168,20,19.970478,-10.378,-10.269872,121.515129,NaN,1.007698,NaN,29.726377,400,399.903748,25,30.622749,8.877165,31.893711,49.945892,400.77597,399.407074,398.492645,3939.541016,9.329432,8.952292,8.9971,1.886625,1.862222,1.794825,34.644619,29.515659,15.905109,-17.75934,28.769341,37.63446,113.821083,0,174.662262,520.051703711036,2.27056599787649,0.0950956507519856,0.994688697474893,-20.0938431650727,627.909348946794,2.36819811736226,0.0287048535730921,1.12279083434757,31.3732625748898,590.998098840365,88.9148527366547,0.0252586625307749,1.15114240290156
4,4.044559,20,19.970215,-10.378,-10.248727,121.572693,NaN,1.007299,NaN,29.69488,400,399.842377,25,30.615555,8.874584,31.908337,49.945892,401.508545,400.058899,399.204102,3933.29541,9.376043,8.985496,9.035501,1.885853,1.866807,1.800799,34.652283,29.552296,15.929063,-17.773335,28.757181,37.586521,113.862083,0,174.091675,520.067369279883,2.27057527747632,0.0950703956232026,0.994677761993172,-20.0847370640621,627.974277604271,2.36836453411102,0.0287111026021875,1.12278139973875,31.3727501078866,591.00079435585,88.9168520284781,0.0252592699381202,1.15113466112621
4,4.043489,20,19.970354,-10.378,-10.257869,121.52459,NaN,1.007465,NaN,29.680492,400,399.836639,25,30.613714,8.86672,31.757681,49.945892,400.670654,399.302185,398.389465,3960.147705,9.358717,8.974131,9.026223,1.855734,1.840757,1.776759,34.659035,29.480843,15.937609,-17.757273,28.788055,37.62941,113.847046,0,174.259003,520.062404105711,2.27059508978687,0.0950934432108811,0.994647535516482,-20.0917415430623,627.92011152691,2.36822628907894,0.0287060088572238,1.12278857753646,31.3730209561011,591.008318911194,88.9235696145045,0.0252598129714377,1.15112397307359
4,4.044231,20,19.970228,-10.378,-10.270471,121.415634,NaN,1.00766,NaN,29.68228,400,399.893005,25,30.62648,8.869748,31.597811,49.945892,400.670654,399.302185,398.389465,3960.147705,9.358717,8.974131,9.026223,1.855734,1.840757,1.776759,34.659035,29.480843,15.937609,-17.757273,28.788055,37.62941,113.847046,0,174.259003,520.047005590177,2.27050967818942,0.0950678290160389,0.994771281493423,-20.086884079784,627.797918461623,2.36791755813754,0.0286951689257951,1.12280130349444,31.3727754390748,590.977076538543,88.896265442598,0.0252569627032372,1.15117401590405
4,4.043677,20,19.970869,-10.378,-10.275468,121.334671,NaN,1.007713,NaN,29.679678,400,399.998291,25,30.635639,8.892715,31.671703,49.945892,401.598938,400.186401,399.32077,3961.255859,9.415811,9.002769,9.066831,1.837998,1.827068,1.757469,34.654629,29.498976,15.931984,-17.750216,28.768814,37.583843,113.876022,0,175.072769,520.044172874388,2.27051893867418,0.0950796272261286,0.994757062543863,-20.0905107462101,627.706288626208,2.36768064320337,0.0286859470463248,1.12281737961344,31.3740244460735,590.98204824611,88.9014186910119,0.0252565967327919,1.15117381612372
4,4.043969,20,19.971695,-10.378,-10.280081,121.358307,NaN,1.008291,NaN,29.68173,400,399.942505,25,30.635958,8.88934,31.733654,49.941261,400.793335,399.441315,398.54599,3932.716797,9.347942,8.957402,9.026085,1.849566,1.821155,1.755144,34.650589,29.565327,15.869069,-17.752823,28.799889,37.577305,113.879494,0,174.844055,520.038456905109,2.27048663343623,0.0950697233392474,0.994803917967523,-20.0885991703774,627.731894648355,2.36773954491415,0.028687032437974,1.12282144489426,31.3756338862837,590.972438317621,88.8941461153154,0.0252545787783355,1.15120003789519
4,4.044452,20,19.971607,-10.378,-10.2939,121.400063,NaN,1.008219,NaN,29.66663,400,399.902466,25,30.641308,8.892333,31.86054,49.941261,400.793335,399.441315,398.54599,3932.716797,9.347942,8.957402,9.026085,1.849566,1.821155,1.755144,34.650589,29.565327,15.869069,-17.752823,28.799889,37.577305,113.879494,0,174.844055,520.022844303065,2.27040977211535,0.0950501971700013,0.994915119576928,-20.0854374477487,627.778878419319,2.36785927303041,0.0286914035098249,1.12281525585862,31.3754624228904,590.944389837242,88.869667464931,0.0252519867161335,1.15124534523853
4,4.044475,20,19.972374,-10.378,-10.314201,121.359352,NaN,1.008407,NaN,29.67911,400,399.930176,25,30.641745,8.889826,32.016106,49.941261,401.65033,400.263916,399.361511,3958.469238,9.379984,9.004118,9.049263,1.833332,1.816014,1.756902,34.639832,29.672022,15.891557,-17.754953,28.767553,37.55809,113.906639,0,173.536728,520.00255656919,2.27033175555533,0.0950392785311712,0.995027351789669,-20.0852868967807,627.732301162829,2.36773563802551,0.0286860614815485,1.12282719412993,31.3769568630606,590.918083850808,88.8478167533277,0.0252484346966423,1.15129851765678
4,4.043803,20,19.972801,-10.378,-10.330106,121.290863,NaN,1.007602,NaN,29.698332,400,400.010254,25,30.643492,8.895015,31.963106,49.941261,401.192139,399.840118,398.980286,3932.971436,9.328244,8.961686,9.013924,1.846151,1.835813,1.765361,34.621384,29.445389,15.911574,-17.746124,28.788063,37.578201,113.8946,0,173.289948,519.989326403616,2.27030571868859,0.095048577928674,0.995063755784917,-20.0896858751089,627.65491705192,2.36753636349132,0.0286784432258952,1.12283992758328,31.3777888207561,590.909736727707,88.8411227371379,0.0252470653982975,1.15131769904426
4,4.043803,20,19.972801,-10.378,-10.334317,121.274513,NaN,1.007602,NaN,29.703751,400,399.995209,25,30.65871,8.902948,31.762455,49.941261,401.192139,399.840118,398.980286,3932.971436,9.328244,8.961686,9.013924,1.846151,1.835813,1.765361,34.621384,29.445389,15.911574,-17.746124,28.788063,37.578201,113.8946,0,173.289948,519.9851361418,2.27028977508812,0.0950464359494461,0.995086715879469,-20.0896858751089,627.636558601303,2.36748981955321,0.0286767860647585,1.12284210656163,31.3777888207561,590.903965325638,88.8361098913437,0.0252465081268258,1.15132726819036
4,4.044218,20,19.973278,-10.378,-10.324842,121.242767,NaN,1.008246,NaN,29.733461,400,399.74408,25,30.66865,8.897513,31.644363,49.941261,400.6745,399.368378,398.364471,3959.759033,9.332274,8.985764,9.009903,1.855867,1.840146,1.781473,34.622921,29.519341,15.896569,-17.731222,28.781717,37.550385,113.931602,0,172.67601,519.992961068205,2.27030454038734,0.0950405162941036,0.995066113031631,-20.0869691776815,627.600373599081,2.36739460665382,0.0286728120596639,1.12285050431869,31.378718181507,590.910514464206,88.8424194902394,0.0252465112432882,1.15132238149334
4,4.043928,20,19.974346,-10.378,-10.299704,121.255219,NaN,1.008758,NaN,29.786785,400,399.742462,25,30.671415,8.901134,31.53788,49.941261,401.088623,399.783966,398.830139,3961.921631,9.344744,8.987831,9.021989,1.868075,1.852716,1.786285,34.62265,29.530859,15.880113,-17.719255,28.781204,37.613434,113.890602,0,172.252274,520.01909313954,2.27041445056228,0.0950608056016664,0.994907536521899,-20.088867570159,627.613148191821,2.36741923237446,0.0286723811413772,1.12285810224335,31.3807989536269,590.952999691405,88.8807123585821,0.0252492042386574,1.15126536860862
