P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
4,4.033269,20,19.988644,-10.378,-10.320827,122.367371,NaN,1.007869,NaN,29.897133,400,400.383972,25,30.767677,8.880225,32.011631,49.953259,400.859711,400.045105,398.813477,3942.223145,9.287178,8.988848,9.087563,1.810847,1.794729,1.718459,34.741467,29.362989,15.853881,-17.803106,28.682299,37.601681,114.294258,0,177.337097,520.039237847539,2.27087713390886,0.095326628067281,0.994226122883455,-20.1587161611617,628.845837074585,2.37043631181638,0.0287622585718236,1.12285100284385,31.4086474966646,591.156652387232,89.0762190154786,0.0252499997898864,1.15110807144555
4,4.033275,20,19.988073,-10.378,-10.324472,122.43924,NaN,1.007781,NaN,29.8759,400,400.125,25,30.763552,8.895335,32.061722,49.953259,400.859711,400.045105,398.813477,3942.223145,9.287178,8.988848,9.087563,1.810847,1.794729,1.718459,34.741467,29.362989,15.853881,-17.803106,28.682299,37.601681,114.294258,0,177.337097,520.035590693845,2.2708630396791,0.0953246145819226,0.994246304026749,-20.1586768031066,628.927174616302,2.37064609416175,0.0287704274216749,1.12283902075158,31.4075356351989,591.150105354291,89.0697892302645,0.0252501211115001,1.1511117103556
4,4.03409,20,19.988499,-10.378,-10.314158,122.449997,NaN,1.007814,NaN,29.853203,400,400.00824,25,30.756327,8.890578,31.917044,49.953259,400.977264,400.155396,398.866913,3941.640625,9.301488,9.005777,9.099324,1.803722,1.795608,1.719933,34.759754,29.425354,15.888455,-17.803469,28.686136,37.569118,114.317062,0,176.555847,520.042699228316,2.27086052942454,0.0953086721687645,0.994251292297299,-20.1533310862528,628.938775835179,2.37067232199559,0.0287708380372516,1.12284160827079,31.4083651523295,591.150271733106,89.0704875078901,0.0252495755755479,1.15111675492068
4,4.034333,20,19.990597,-10.378,-10.297896,122.388618,NaN,1.007946,NaN,29.830662,400,399.994995,25,30.755707,8.889786,31.579369,49.953259,400.762848,399.907654,398.660461,3950.296387,9.281263,8.984509,9.090025,1.788541,1.772564,1.710658,34.739887,29.398706,15.854295,-17.78718,28.724257,37.602531,114.306335,0,176.160995,520.057929329529,2.27090966152545,0.0953106377970548,0.994181433804582,-20.1517373708884,628.86750570723,2.37047689416906,0.0287613060332726,1.12286557046045,31.4124502321192,591.173366251833,89.0932771504225,0.0252490372206078,1.1511049707168
4,4.034358,20,19.988544,-10.378,-10.290378,122.299492,NaN,1.007967,NaN,29.827274,400,399.96521,25,30.764885,8.889849,31.40863,49.953259,400.762848,399.907654,398.660461,3950.296387,9.281263,8.984509,9.090025,1.788541,1.772564,1.710658,34.739887,29.398706,15.854295,-17.78718,28.724257,37.602531,114.306335,0,176.160995,520.065306974956,2.27093682228487,0.0953138173678755,0.994142652444595,-20.1515734125961,628.769730976205,2.37024460085341,0.0287555570594623,1.12285701183475,31.4084527765987,591.178021121856,89.094652961032,0.0252521923996972,1.15107169907067
4,4.034511,20,19.988766,-10.378,-10.289215,122.194748,NaN,1.007705,NaN,29.83674,400,400.052063,25,30.764181,8.880816,31.401958,49.953259,401.073456,400.170532,398.891785,3953.454102,9.287354,8.998515,9.082466,1.772271,1.768881,1.694279,34.756195,29.438961,15.916991,-17.809986,28.67852,37.579784,114.321701,0,175.557907,520.065872847356,2.2709334273126,0.0953104313962326,0.994147772347222,-20.1505700048924,628.651868731306,2.36994490090224,0.0287446168742564,1.12286979492338,31.408885054149,591.177351906497,89.0943600874881,0.0252518351898093,1.15107556923416
4,4.034844,20,19.98946,-10.378,-10.284021,122.100929,NaN,1.007294,NaN,29.864288,400,400.217377,25,30.769598,8.883924,31.463871,49.953259,401.073456,400.170532,398.891785,3953.454102,9.287354,8.998515,9.082466,1.772271,1.768881,1.694279,34.756195,29.438961,15.916991,-17.809986,28.67852,37.579784,114.321701,0,175.557907,520.06975169025,2.27093610971603,0.0953044190595294,0.994144523258726,-20.1483862188232,628.545742327366,2.36967138330863,0.0287340305520545,1.12288579692755,31.4102363849165,591.180076051247,89.0976285981121,0.0252511829984053,1.15107975436266
4,4.034844,20,19.98946,-10.378,-10.270509,122.091537,NaN,1.007294,NaN,29.875017,400,400.430115,25,30.770487,8.905115,31.583641,49.953259,401.751007,400.841156,399.685486,3958.205322,9.317405,9.007903,9.11307,1.788569,1.776603,1.704242,34.780521,29.484684,15.877826,-17.803015,28.659332,37.54961,114.360634,0,175.057114,520.083184077874,2.27098720815966,0.0953113007915541,0.994071536924651,-20.1483862188232,628.535196179162,2.36964470083243,0.0287330808942213,1.12288681923757,31.4102363849165,591.198586752734,89.1137099738011,0.0252529680069118,1.15104935146869
4,4.034988,20,19.992228,-10.378,-10.256368,122.154434,NaN,1.007408,NaN,29.885796,400,400.442383,25,30.766848,8.909302,31.631355,49.953259,401.424072,400.529053,399.309021,3954.379883,9.313046,9.014122,9.104523,1.799613,1.785661,1.72017,34.816605,29.40885,15.918244,-17.801561,28.673664,37.559662,114.356728,0,175.175095,520.09668545122,2.27103334541999,0.0953147584222784,0.994005948050894,-20.1474419218852,628.602714746841,2.36979539410166,0.0287350501159359,1.12290375645906,31.4156257783507,591.22229099963,89.1378999336826,0.0252516047997524,1.15104497714403
4,4.035699,20,19.991911,-10.378,-10.252505,122.217049,NaN,1.007922,NaN,29.895967,400,400.448395,25,30.766598,8.89591,31.617882,49.953259,401.424072,400.529053,399.309021,3954.379883,9.313046,9.014122,9.104523,1.799613,1.785661,1.72017,34.816605,29.40885,15.918244,-17.801561,28.673664,37.559662,114.356728,0,175.175095,520.097783824536,2.27101174779848,0.0952982436956085,0.994038040624113,-20.1427798361058,628.673380861538,2.3699764481191,0.028741882242365,1.12289438481149,31.4150085967573,591.213666058447,89.1299949937032,0.0252511910646929,1.15105517642063
4,4.033897,20,19.991993,-10.378,-10.260633,122.194244,NaN,1.008444,NaN,29.904495,400,400.371582,25,30.76787,8.891942,31.569374,49.953259,401.305481,400.415283,399.237061,3946.27832,9.314013,9.007426,9.109207,1.800565,1.787417,1.722414,34.780071,29.459146,15.865538,-17.785477,28.700798,37.497772,114.407448,0,174.349289,520.096652993739,2.27107278302729,0.0953409579422151,0.993947729253201,-20.1545969293198,628.64768119967,2.36991084810666,0.0287394470524974,1.12289749625252,31.4151682469628,591.235985564701,89.1494922940844,0.025253234879497,1.15101958281937
4,4.03308,20,19.990669,-10.378,-10.255147,122.071426,NaN,1.008964,NaN,29.885237,400,400.208466,25,30.772522,8.886603,31.505178,49.950462,400.912903,400.066132,398.785248,3951.081055,9.301729,9.011952,9.096489,1.81193,1.797262,1.731474,34.748028,29.550953,15.858448,-17.756001,28.702553,37.561405,114.376503,0,173.653488,520.105255631271,2.27113513931558,0.0953650085747376,0.993857352989512,-20.1599559629744,628.51125567,2.36957533869632,0.028729130056173,1.12289939449082,31.4125904197705,591.255233917913,89.1644957578429,0.0252568361016966,1.15097152113439
4,4.033493,20,19.992823,-10.378,-10.255147,122.071426,NaN,1.00735,NaN,29.885237,400,400.208466,25,30.772522,8.893203,31.495085,49.950462,400.912903,400.066132,398.785248,3951.081055,9.301729,9.011952,9.096489,1.81193,1.797262,1.731474,34.748028,29.550953,15.858448,-17.756001,28.702553,37.561405,114.376503,0,173.653488,520.1036633418,2.27111410184626,0.0953542622186889,0.993888087000612,-20.1572468243521,628.508835986096,2.36955355958692,0.0287257147296868,1.12291788248943,31.416784190732,591.253051722381,89.1653974884691,0.0252537861225533,1.15100195537944
4,4.034191,20,19.991993,-10.378,-10.251987,121.936752,NaN,1.007431,NaN,29.869028,400,400.129028,25,30.771452,8.887468,31.633366,49.950462,400.94751,400.084167,398.852936,3949.181641,9.302889,9.001777,9.099007,1.804497,1.796064,1.736865,34.767597,29.463566,15.802837,-17.743181,28.688156,37.614109,114.348465,0,172.725372,520.104112983542,2.27109049746282,0.095337714428241,0.993923002225237,-20.1526686688319,628.358540471716,2.36917924537337,0.0287134119285994,1.12292586028308,31.4151682469628,591.242403545288,89.1550682286935,0.025253853642087,1.15100905955776
4,4.036172,20,19.992956,-10.378,-10.254199,121.836578,NaN,1.007211,NaN,29.846344,400,400.020813,25,30.764666,8.886049,31.718367,49.950462,400.865845,399.950775,398.70575,3949.056641,9.278701,8.992765,9.077414,1.814137,1.790202,1.71986,34.764885,29.3654,15.830134,-17.754658,28.663607,37.63752,114.346977,0,172.105408,520.094276021428,2.27098126015633,0.095285089566849,0.994082397508653,-20.1396786863316,628.244968187918,2.36888474910254,0.0287017534707553,1.12294576780941,31.4170431264113,591.205259721169,89.1240496190478,0.0252490032758843,1.15108201293602
4,4.034514,20,19.993124,-10.378,-10.270536,121.725632,NaN,1.00779,NaN,29.838272,400,399.960266,25,30.761118,8.883428,31.655439,49.950462,400.865845,399.950775,398.70575,3949.056641,9.278701,8.992765,9.077414,1.814137,1.790202,1.71986,34.764885,29.3654,15.830134,-17.754658,28.663607,37.63752,114.346977,0,172.105408,520.084430020459,2.27100391298918,0.0953198673928839,0.994047101276742,-20.1505503305246,628.120191891947,2.36856758393578,0.0286902630980328,1.12296047332831,31.4173702011994,591.213890530728,89.1317659245788,0.0252496139725333,1.15106993979234
4,4.033858,20,19.992674,-10.378,-10.282545,121.631279,NaN,1.00714,NaN,29.836321,400,399.925964,25,30.76289,8.88488,31.619003,49.950462,400.891907,400.002167,398.79657,3940.804443,9.26553,8.98326,9.076334,1.799632,1.776057,1.707558,34.75872,29.551443,15.843451,-17.754232,28.658117,37.579803,114.386833,0,171.403595,520.075022762766,2.27099191514251,0.0953308109427922,0.994063066879236,-20.1548527271063,628.014743871671,2.36830378036166,0.0286814281447064,1.12296817735733,31.4164941033519,591.208407727453,89.1264180643114,0.0252496784392124,1.15107332635286
4,4.035682,20,19.99297,-10.378,-10.270669,121.598183,NaN,1.008023,NaN,29.815712,400,400.010529,25,30.762955,8.891321,31.663185,49.950462,400.891907,400.002167,398.79657,3940.804443,9.26553,8.98326,9.076334,1.799632,1.776057,1.707558,34.75872,29.551443,15.843451,-17.754232,28.658117,37.579803,114.386833,0,171.403595,520.079792799265,2.2709439280511,0.0952894366688345,0.994134830790109,-20.1428912991304,627.977244330122,2.36820663780478,0.0286776098879288,1.12297486812043,31.4170703827227,591.191770833874,89.1123494817064,0.0252476843166884,1.15110434127697
4,4.035599,20,19.994528,-10.378,-10.252242,121.613945,NaN,1.00746,NaN,29.810623,400,400.102234,25,30.771652,8.879112,31.711018,49.950462,401.036713,400.125946,398.958282,3948.779297,9.270953,8.991511,9.076336,1.813695,1.788089,1.709645,34.764877,29.486811,15.880533,-17.769119,28.638916,37.572418,114.403442,0,170.075806,520.098430836079,2.27101783384675,0.0953009766362781,0.994029177345265,-20.1434355061484,627.993188315529,2.36823570912946,0.0286767380202008,1.12298635623353,31.4201035308051,591.222478842603,89.1410510431068,0.0252485916800719,1.15107335773118
4,4.035288,20,19.995012,-10.378,-10.233438,121.750862,NaN,1.008081,NaN,29.803253,400,400.230652,25,30.783136,8.879226,31.662014,49.950462,401.528046,400.678223,399.584137,3948.651123,9.334784,9.025322,9.130513,1.808751,1.796035,1.712849,34.761211,29.440199,15.863873,-17.775259,28.696081,37.531219,114.422279,0,169.372787,520.11832030923,2.27110476038055,0.0953186348370945,0.993904674608213,-20.1454747199431,628.146398036558,2.36862023038559,0.0286898252591083,1.12297370360028,31.4210457561429,591.255194904333,89.1701025281208,0.0252511076198955,1.15102573708137
4,4.035288,20,19.995012,-10.378,-10.22315,121.854591,NaN,1.008081,NaN,29.811094,400,400.444336,25,30.792938,8.88805,31.575239,49.950462,401.528046,400.678223,399.584137,3948.651123,9.334784,9.025322,9.130513,1.808751,1.796035,1.712849,34.761211,29.440199,15.863873,-17.775259,28.696081,37.531219,114.422279,0,169.372787,520.12854531554,2.27114365030892,0.0953238727343686,0.993849280465754,-20.1454747199431,628.262882332436,2.36891516263636,0.0287003180696315,1.12296135603951,31.4210457561429,591.269285745659,89.1823446372392,0.0252524658759685,1.15100264750219
4,4.034241,20,19.994038,-10.378,-10.209172,121.902512,NaN,1.00797,NaN,29.812798,400,400.46698,25,30.791065,8.890964,31.548925,49.937687,401.446838,400.611969,399.440369,3947.004395,9.332792,9.029074,9.132366,1.805028,1.792883,1.723307,34.78928,29.414928,15.905328,-17.781921,28.695387,37.540104,114.423363,0,169.540131,520.146470249982,2.27124978781403,0.0953582165482302,0.993696302364994,-20.1523407441415,628.317791198334,2.36906123964251,0.0287067080624204,1.1229473889548,31.4191496074468,591.30528456882,89.2123569543108,0.0252572196326741,1.15093157838965
4,4.035182,20,19.993626,-10.378,-10.183042,121.900909,NaN,1.007782,NaN,29.796185,400,400.420258,25,30.77552,8.901758,31.520767,49.937687,400.958221,400.074371,399.080353,3938.867676,9.334436,8.981493,9.122727,1.784491,1.787385,1.701286,34.77689,29.372551,15.890335,-17.802713,28.684366,37.553139,114.422188,0,169.180191,520.168810455733,2.27130062381054,0.0953470461284339,0.993625843666691,-20.1461697850962,628.316454540744,2.36906084999451,0.0287071987883716,1.12294402936064,31.4183475194541,591.322665347962,89.2269237934252,0.02525943808902,1.15089802385006
4,4.035372,20,19.99379,-10.378,-10.177715,121.921272,NaN,1.008296,NaN,29.799797,400,400.223145,25,30.759972,8.904064,31.56971,49.937687,400.958221,400.074371,399.080353,3938.867676,9.334436,8.981493,9.122727,1.784491,1.787385,1.701286,34.77689,29.372551,15.890335,-17.802713,28.684366,37.553139,114.422188,0,169.180191,520.173371892996,2.27131108077718,0.0953448172481376,0.993611357045396,-20.1449239235808,628.339136583909,2.36911707226212,0.028708998366936,1.12294309126501,31.4186667986935,591.326868988052,89.2307891807372,0.0252596270592396,1.15089319630099
4,4.035727,20,19.994122,-10.378,-10.177715,121.921272,NaN,1.007595,NaN,29.799797,400,400.223145,25,30.759972,8.908871,31.746536,49.937687,400.866272,399.932465,398.935791,3943.853271,9.327269,8.974494,9.104599,1.782466,1.779713,1.704343,34.772308,29.558016,15.906149,-17.758549,28.703465,37.568508,114.421463,0,168.382065,520.172005060107,2.27129301267516,0.0953355878691618,0.993637697357456,-20.142596250736,628.338763200449,2.36911371460601,0.0287084722640784,1.1229459471381,31.4193131384188,591.321160098956,89.2262597898204,0.0252586391146973,1.15090666427436
4,4.036362,20,19.992632,-10.378,-10.191428,122.035034,NaN,1.00827,NaN,29.841249,400,400.003296,25,30.75824,8.913661,31.779869,49.937687,400.866272,399.932465,398.935791,3943.853271,9.327269,8.974494,9.104599,1.782466,1.779713,1.704343,34.772308,29.558016,15.906149,-17.758549,28.703465,37.568508,114.421463,0,168.382065,520.155933178709,2.27120887634694,0.0953121043448585,0.993758473641163,-20.1384330601329,628.468185305051,2.36945208761218,0.0287223379272068,1.12292026903885,31.4164123334599,591.286908985608,89.1945656538045,0.0252573018145358,1.15094412243706
4,4.037043,20,19.994717,-10.378,-10.208225,122.151527,NaN,1.007898,NaN,29.873549,400,399.88739,25,30.763609,8.906712,31.690857,49.937687,400.768036,399.803894,398.898834,3943.367432,9.315949,8.940948,9.096246,1.793161,1.784124,1.702656,34.800377,29.503914,15.857617,-17.784588,28.702414,37.56525,114.430763,0,166.760559,520.136616511617,2.27111073407346,0.0952858625699628,0.993899400845451,-20.1339688444982,628.596656143354,2.36976197611504,0.0287308096640685,1.12292540805166,31.4204714679554,591.256614380501,89.1709526259359,0.0252516332253494,1.15101973234123
4,4.036619,20,19.994316,-10.378,-10.204242,122.278641,NaN,1.007335,NaN,29.885786,400,399.777832,25,30.759007,8.886981,31.557384,49.937687,400.57959,399.587311,398.627014,3942.362305,9.286236,8.938181,9.066757,1.776402,1.765506,1.692949,34.816288,29.407709,15.864084,-17.776367,28.673838,37.53746,114.449539,0,165.334061,520.14220863983,2.27114736747763,0.095298904870577,0.993846460170743,-20.1367482586399,628.739844580591,2.37012705846598,0.0287442927151175,1.12290854400241,31.4196908151101,591.268874991552,89.1810839205878,0.0252533435898128,1.15099464356705
4,4.035991,20,19.993732,-10.378,-10.192503,122.330032,NaN,1.008039,NaN,29.891233,400,399.677734,25,30.755476,8.8792,31.487305,49.937687,400.57959,399.587311,398.627014,3942.362305,9.286236,8.938181,9.066757,1.776402,1.765506,1.692949,34.816288,29.407709,15.864084,-17.776367,28.673838,37.53746,114.449539,0,165.334061,520.156293787067,2.27122369565505,0.0953211991391591,0.993736701629746,-20.1408653511799,628.798206585359,2.3702788859836,0.0287504121062866,1.12289826910634,31.4185538830909,591.295057011362,89.2030733780952,0.0252566371582326,1.1509444978847
4,4.035881,20,19.994381,-10.378,-10.185324,122.327515,NaN,1.007822,NaN,29.90661,400,399.555969,25,30.764769,8.884169,31.471012,49.937687,400.352356,399.381409,398.466949,3938.793945,9.27916,8.924563,9.058314,1.789665,1.785547,1.702472,34.778355,29.313303,15.861177,-17.774048,28.685846,37.579185,114.421875,0,165.043945,520.163851282805,2.27125642317708,0.0953277121012192,0.993689973301056,-20.1415865487326,628.79465261382,2.37026518150186,0.02874912833178,1.1229040758326,31.4198173556507,591.308555305924,89.2156440846538,0.0252570827503159,1.15093050273641
4,4.037476,20,19.994873,-10.378,-10.197729,122.33316,NaN,1.008431,NaN,29.932304,400,399.654877,25,30.764467,8.877902,31.480688,49.933979,401.206665,400.224396,399.321838,3947.353516,9.357709,8.975441,9.1025,1.812609,1.81208,1.731262,34.750153,29.500778,15.89303,-17.792976,28.708475,37.564659,114.442101,0,165.733719,520.145380204267,2.27112837238937,0.0952799569454374,0.993875095330334,-20.1311306653419,628.800439814326,2.37027623830582,0.0287489183502948,1.12290770772375,31.4207751601328,591.263399094897,89.177049774097,0.0252520816384016,1.15101055900169
4,4.037939,20,19.994429,-10.378,-10.207585,122.272903,NaN,1.008271,NaN,29.966496,400,399.947632,25,30.762642,8.871633,31.573771,49.933979,401.206665,400.224396,399.321838,3947.353516,9.357709,8.975441,9.1025,1.812609,1.81208,1.731262,34.750153,29.500778,15.89303,-17.792976,28.708475,37.564659,114.442101,0,165.733719,520.133800375678,2.2710675583269,0.0952629184199289,0.993962552665142,-20.1280961048911,628.733274584955,2.37010962206617,0.0287435336459247,1.12291010601024,31.4199108007742,591.240243987675,89.1563561938634,0.0252504347159939,1.15104297927575
4,4.037939,20,19.994429,-10.378,-10.199615,122.160599,NaN,1.008271,NaN,29.976738,400,400.039856,25,30.769947,8.879444,31.60354,49.933979,401.307404,400.25351,399.393402,3951.568848,9.371739,8.977216,9.126626,1.795297,1.778437,1.710904,34.740562,29.510691,15.90407,-17.79369,28.691978,37.63364,114.403099,0.0817643105983734,166.54509,520.141722086221,2.2710976850392,0.0952669737175439,0.993919645082647,-20.1280961048911,628.607166626394,2.36979065756266,0.0287321832797559,1.12292196327838,31.4199108007742,591.251159230225,89.1658391824304,0.0252514869278671,1.15102508279392
4,4.037904,20,19.99299,-10.378,-10.192468,122.06163,NaN,1.007732,NaN,29.988003,400,400.132416,25,30.77128,8.89951,31.476936,49.933979,401.179443,400.146118,399.231903,3946.472168,9.359346,8.97631,9.121124,1.791426,1.774078,1.698775,34.770679,29.387882,15.914289,-17.792681,28.683022,37.62447,114.416534,0.0867550820112228,167.319122,520.148960309686,2.27112647968398,0.0952715189372975,0.993878588888954,-20.1283254899477,628.497648263416,2.36952403796824,0.0287244595316624,1.12292039583409,31.4171093202859,591.257958171804,89.169877161348,0.0252540389929804,1.15099599721241
4,4.037072,20,19.993814,-10.378,-10.184293,122.000114,NaN,1.007711,NaN,30.025311,400,400.186615,25,30.762373,8.897012,31.475739,49.933979,401.179443,400.146118,399.231903,3946.472168,9.359346,8.97631,9.121124,1.791426,1.774078,1.698775,34.770679,29.387882,15.914289,-17.792681,28.683022,37.62447,114.416534,0.0867550820112228,167.319122,520.160289289748,2.2711997095431,0.0952972877006411,0.993772849967107,-20.1337787512725,628.427644332931,2.36934090532909,0.0287169333256625,1.12293432828507,31.418713522319,591.286572757475,89.1958083404551,0.0252557112388942,1.15095940559792
4,4.037722,20,19.992737,-10.378,-10.171741,121.978844,NaN,1.007923,NaN,30.052418,400,400.094788,25,30.753651,8.886177,31.541985,49.933979,401.084106,400.047577,399.044403,3941.759766,9.333083,8.969842,9.101532,1.799128,1.782869,1.71778,34.771076,29.421883,15.89887,-17.791439,28.652365,37.502846,114.511108,0.0990376472473145,167.60321,520.170260040684,2.2712140714092,0.0952867905859661,0.993753667327966,-20.1295183169239,628.404970203311,2.36929134981555,0.028716489524162,1.12292747165579,31.4166167579465,591.289056595489,89.1965679518879,0.0252573704185289,1.15094191625292
4,4.037645,20,19.993727,-10.378,-10.171741,121.978844,NaN,1.00754,NaN,30.052418,400,400.094788,25,30.753651,8.882889,31.536402,49.933979,400.931671,399.887756,398.874878,3949.043457,9.31114,8.953443,9.089957,1.796153,1.77817,1.715649,34.781631,29.363621,15.900542,-17.784422,28.743937,37.475822,114.522278,0.0772053003311157,167.621277,520.170556515452,2.27121798880815,0.0952887903965293,0.993747953005114,-20.1300229869539,628.403857295559,2.36928133849241,0.0287149203909932,1.12293598049142,31.4185441489754,591.292976494688,89.201259228348,0.0252564432015283,1.15094784019714
4,4.035911,20,19.993879,-10.378,-10.163823,121.956322,NaN,1.007732,NaN,30.081272,400,399.999023,25,30.748547,8.87174,31.516869,49.933979,400.931671,399.887756,398.874878,3949.043457,9.31114,8.953443,9.089957,1.796153,1.77817,1.715649,34.781631,29.363621,15.900542,-17.784422,28.743937,37.475822,114.522278,0.0772053003311157,167.621277,520.185099891631,2.27133613636836,0.0953378745837977,0.993576826879237,-20.1413898569899,628.378395601967,2.36921579308931,0.0287124019627173,1.12293984427403,31.4188400652582,591.336173570129,89.2389894192461,0.0252604065581191,1.15087910060962
4,4.038239,20,19.993954,-10.378,-10.160127,121.941429,NaN,1.008492,NaN,30.108379,400,399.881805,25,30.739897,8.871927,31.542248,49.933979,400.762695,399.662811,398.728363,3941.19751,9.305648,8.93567,9.06867,1.798841,1.780152,1.71567,34.785633,29.555376,15.917189,-17.796513,28.674088,37.595173,114.461136,0.104107551276684,168.1064,520.179810924624,2.27123165707996,0.0952792731354908,0.993729666834376,-20.1261300100629,628.361587310563,2.36917270608152,0.0287107770010315,1.12294218934795,31.4189860759562,591.298502569114,89.2063553021683,0.0252566766410891,1.15094162675169
4,4.035383,20,19.994453,-10.378,-10.156837,121.95005,NaN,1.008113,NaN,30.132381,400,399.71402,25,30.746178,8.885261,31.522106,49.933979,400.762695,399.662811,398.728363,3941.19751,9.305648,8.93567,9.06867,1.798841,1.780152,1.71567,34.785633,29.555376,15.917189,-17.796513,28.674088,37.595173,114.461136,0.104107551276684,168.1064,520.194073007058,2.27138939857993,0.0953551570191075,0.993500236774365,-20.1448517961395,628.370707113791,2.36919216246301,0.0287108580586302,1.1229454949187,31.419957523272,591.35692569289,89.2577661711966,0.0252616499326379,1.15085235826195
4,4.037419,20,19.993431,-10.378,-10.150798,121.980911,NaN,1.008568,NaN,30.147013,400,399.602509,25,30.761463,8.911549,31.478868,49.933979,400.526093,399.41745,398.480316,3945.395508,9.297076,8.926081,9.050335,1.805418,1.800678,1.728704,34.807907,29.545963,15.882403,-17.775938,28.655577,37.532146,114.504166,0.129886999726295,169.431763,520.192237214715,2.27130861783487,0.0953053150991798,0.993618805017753,-20.1315042690627,628.406511147573,2.36929020601647,0.0287155985519788,1.12293320264809,31.4179678860773,591.325069641504,89.2287597211367,0.0252599269195902,1.15089166446891
4,4.036914,20,19.99288,-10.378,-10.143648,122.044022,NaN,1.007641,NaN,30.157833,400,399.585876,25,30.772732,8.915833,31.439049,49.938446,400.593628,399.494995,398.663513,3946.70166,9.300325,8.917891,9.051589,1.817639,1.799819,1.728367,34.81374,29.367239,15.874922,-17.745491,28.710445,37.522324,114.513283,0.100884735584259,170.297318,520.20128474748,2.27136132022246,0.0953220725944811,0.9935430508494,-20.134814444348,628.477999458556,2.36947511917675,0.0287228535795437,1.12292140023358,31.4168951633253,591.342776365442,89.2434299576005,0.0252623601301144,1.15085587045296
4,4.037791,20,19.993584,-10.378,-10.146265,122.123268,NaN,1.007557,NaN,30.145147,400,399.608734,25,30.775553,8.900126,31.461143,49.938446,400.593628,399.494995,398.663513,3946.70166,9.300325,8.917891,9.051589,1.817639,1.799819,1.728367,34.81374,29.367239,15.874922,-17.745491,28.710445,37.522324,114.513283,0.100884735584259,170.297318,520.195309624196,2.27130682008292,0.0952979584464101,0.993622079018012,-20.1290660864391,628.566195614015,2.36969315178912,0.028729749373075,1.12291874696665,31.4182657525014,591.324804649553,89.2287280856329,0.025259699664742,1.1508940037949
4,4.037745,20,19.992731,-10.378,-10.155797,122.136482,NaN,1.008899,NaN,30.136837,400,399.846924,25,30.773752,8.898914,31.504999,49.938446,401.242462,400.167877,399.298676,3943.947266,9.35506,8.954403,9.094827,1.807473,1.788098,1.719167,34.830021,29.514107,15.861782,-17.762915,28.686802,37.556389,114.492798,0.0959828719496727,170.125168,520.186015236274,2.27127314684932,0.0952943043680422,0.993669789269371,-20.1293675727677,628.581991597383,2.36973931337437,0.0287324376983354,1.12291000149813,31.4166050765691,591.310447772849,89.2151462457728,0.0252594403709535,1.15090684698068
4,4.037745,20,19.992731,-10.378,-10.166011,122.15638,NaN,1.008899,NaN,30.149088,400,400.019531,25,30.771002,8.895205,31.624403,49.938446,401.404327,400.266266,399.453094,3955.974854,9.383373,8.957078,9.112778,1.814014,1.79152,1.723171,34.802746,29.486715,15.876575,-17.76297,28.652487,37.52475,114.5168,0.0970892682671547,170.458618,520.175865613134,2.27123455352627,0.0952891083321427,0.993724605344682,-20.1293675727677,628.604335239263,2.36979583713763,0.0287344491872026,1.12290785978059,31.4166050765691,591.296463131729,89.2029953908217,0.0252580923043331,1.15092972161715
4,4.037505,20,19.992573,-10.378,-10.181725,122.242867,NaN,1.007706,NaN,30.147991,400,400.119141,25,30.774841,8.906179,31.697197,49.938446,401.404327,400.266266,399.453094,3955.974854,9.383373,8.957078,9.112778,1.814014,1.79152,1.723171,34.802746,29.486715,15.876575,-17.76297,28.652487,37.52475,114.5168,0.0970892682671547,170.458618,520.161173813158,2.27118738239166,0.0952873469184882,0.993791197482101,-20.1309405878145,628.701629030577,2.37004308125082,0.0287434417632421,1.12289734595398,31.4162974660111,591.278971826348,89.1875928608025,0.0252566144495793,1.15095637993464
4,4.037859,20,19.991402,-10.378,-10.195448,122.32093,NaN,1.008924,NaN,30.147984,400,400.082306,25,30.78368,8.917542,31.675457,49.938446,401.099792,399.996613,399.101135,3940.412109,9.344872,8.943726,9.085899,1.818626,1.807307,1.738009,34.765915,29.492506,15.891365,-17.762959,28.695623,37.533592,114.511307,0.064767025411129,169.961441,520.146171873514,2.27111750588326,0.0952711712364302,0.993891277661005,-20.1286204158417,628.790598385111,2.37027658740679,0.0287531886954318,1.12287927012471,31.4140175862493,591.250696370666,89.1615054777482,0.0252554322527091,1.150988096557
4,4.035966,20,19.992865,-10.378,-10.204744,122.432243,NaN,1.007527,NaN,30.144098,400,400.063965,25,30.791615,8.905024,31.622828,49.938446,401.099792,399.996613,399.101135,3940.412109,9.344872,8.943726,9.085899,1.818626,1.807307,1.738009,34.765915,29.492506,15.891365,-17.762959,28.695623,37.533592,114.511307,0.064767025411129,169.961441,520.144225362114,2.27117870585848,0.0953156184716821,0.993800643970682,-20.1410292583855,628.91394988413,2.37057781685477,0.0287621147136059,1.12288062175446,31.4168659600344,591.2765654837,89.1858813212347,0.0252559975417208,1.1509639598442
4,4.033765,20,19.994617,-10.378,-10.218255,122.481163,NaN,1.007394,NaN,30.135902,400,400.04071,25,30.783731,8.913834,31.595121,49.938446,401.182465,400.052002,399.152435,3946.664551,9.348202,8.950031,9.078622,1.803658,1.804954,1.722864,34.785522,29.445742,15.853873,-17.766659,28.683123,37.487129,114.556496,0.103289730846882,169.325851,520.139278245222,2.27123969879568,0.0953659745159372,0.993709756771357,-20.1554627141288,628.966919108467,2.37069897231583,0.0287642765919388,1.12289079220435,31.4202767925415,591.303091058934,89.2112028281576,0.0252562449780444,1.15094238205153
4,4.033263,20,19.99472,-10.378,-10.218255,122.481163,NaN,1.008486,NaN,30.135902,400,400.04071,25,30.783731,8.901295,31.605164,49.938446,400.765076,399.697815,398.749298,3949.138184,9.31904,8.937856,9.067554,1.809189,1.810254,1.72792,34.798832,29.319613,15.817225,-17.745806,28.643719,37.435371,114.59938,0.129096448421478,170.344238,520.141212318735,2.27126526350369,0.0953790368698206,0.993672458722921,-20.1587555192618,628.966803763231,2.37069793191133,0.0287641131629964,1.12289167113245,31.4204773082063,591.312614968414,89.2196114807012,0.0252570271849635,1.15092808736021
4,4.030787,20,19.995728,-10.378,-10.234271,122.459862,NaN,1.007143,NaN,30.11511,400,399.907562,25,30.783073,8.902851,31.577412,49.938446,400.765076,399.697815,398.749298,3949.138184,9.31904,8.937856,9.067554,1.809189,1.810254,1.72792,34.798832,29.319613,15.817225,-17.745806,28.643719,37.435371,114.59938,0.129096448421478,170.344238,520.134838372315,2.271330867597,0.0954353505589533,0.993574539347914,-20.1750011449711,628.941756023301,2.37062729105067,0.0287603622900757,1.12290235199085,31.4224395951071,591.338934661364,89.2437884932311,0.025258235194674,1.15089762240537
4,4.029813,20,19.996504,-10.378,-10.238359,122.416962,NaN,1.007304,NaN,30.099663,400,399.684906,25,30.780962,8.902527,31.531628,49.948235,400.864075,399.748505,398.92041,3940.935791,9.317857,8.927776,9.060064,1.831746,1.824382,1.734458,34.79813,29.445862,15.76222,-17.72374,28.649479,37.468513,114.583961,0.147385507822037,171.888718,520.134529833259,2.2713650537166,0.0954586499045248,0.993524120530569,-20.181393897048,628.892713980545,2.37049767746881,0.0287547978328545,1.12291321161034,31.4239501936703,591.353283782589,89.2572634915568,0.0252585951927741,1.1508838489441
4,4.029613,20,19.994797,-10.378,-10.231526,122.44738,NaN,1.007308,NaN,30.070646,400,399.691498,25,30.767216,8.897263,31.476873,49.948235,400.530243,399.496155,398.613068,3942.651855,9.284137,8.912491,9.040666,1.814423,1.804829,1.728509,34.794323,29.430546,15.789719,-17.727318,28.636366,37.443958,114.605057,0.105783209204674,171.718994,520.142089012921,2.27140106701956,0.0954673458633696,0.993472578264388,-20.1827067243887,628.928782807053,2.37060126596923,0.0287605784569024,1.1228956286833,31.4206272077567,591.362023456064,89.2626421711253,0.0252616877160017,1.15084832066351
4,4.02858,20,19.99362,-10.378,-10.226997,122.410271,NaN,1.007598,NaN,30.049747,400,399.621552,25,30.759777,8.892931,31.443512,49.948235,400.530243,399.496155,398.613068,3942.651855,9.284137,8.912491,9.040666,1.814423,1.804829,1.728509,34.794323,29.430546,15.789719,-17.727318,28.636366,37.443958,114.605057,0.105783209204674,171.718994,520.150567803829,2.27147082978617,0.0954965909326044,0.99337156661875,-20.1894882765946,628.888431985448,2.37050781857042,0.0287586969678274,1.1228892423421,31.4183358384686,591.38433346969,89.2805009643955,0.0252653897842095,1.15079726568952
4,4.027842,20,19.995598,-10.378,-10.229042,122.315208,NaN,1.007806,NaN,30.041311,400,399.644379,25,30.764759,8.89683,31.376642,49.948235,400.838959,399.777618,398.942322,3940.513672,9.337276,8.934399,9.071662,1.804737,1.790935,1.717358,34.805332,29.418594,15.776594,-17.751802,28.612154,37.459373,114.602928,0.106176845729351,171.268768,520.151379281897,2.27150072381931,0.0955148011714796,0.993327735245849,-20.1943340004253,628.779468432059,2.370217939756,0.0287459546002934,1.1229157436272,31.4221865265863,591.400165610731,89.2968249208204,0.0252643074740082,1.15079607824285
4,4.027851,20,19.99633,-10.378,-10.230782,122.220375,NaN,1.007864,NaN,30.028067,400,399.786285,25,30.777554,8.896302,31.419798,49.948235,401.241425,400.200806,399.373169,3958.789063,9.367342,8.952967,9.107298,1.811478,1.798556,1.719501,34.831074,29.546917,15.764917,-17.767054,28.615049,37.496075,114.588295,0.148867875337601,172.195679,520.14961621325,2.27149369114456,0.0955136792934908,0.993337730839076,-20.1942749021144,628.672157124371,2.36994123212864,0.0287352109001945,1.12293188432101,31.4236114808316,591.39946594843,89.2971666263197,0.0252632749805437,1.15080633075112
4,4.027851,20,19.99633,-10.378,-10.226082,122.139404,NaN,1.007864,NaN,30.037201,400,399.907776,25,30.792395,8.900095,31.523796,49.948235,401.241425,400.200806,399.373169,3958.789063,9.367342,8.952967,9.107298,1.811478,1.798556,1.719501,34.831074,29.546917,15.764917,-17.767054,28.615049,37.496075,114.588295,0.148867875337601,172.195679,520.154284841381,2.27151144787774,0.0955160753222787,0.993312538812141,-20.1942749021144,628.581231857423,2.36971123366484,0.028727027250175,1.12294054830303,31.4236114808316,591.40590187591,89.302759189241,0.0252638951617387,1.15079584052376
4,4.028067,20,19.995296,-10.378,-10.219311,122.09481,NaN,1.007414,NaN,30.051754,400,399.935944,25,30.788347,8.886357,31.658859,49.948235,401.123444,400.066498,399.231628,3944.21875,9.345052,8.944808,9.084988,1.830397,1.81574,1.733595,34.805767,29.55361,15.798661,-17.803236,28.587185,37.606804,114.526749,0.106702946126461,173.498199,520.160178529071,2.2715260167871,0.0955138912201802,0.993292291394778,-20.1928565731546,628.532316696305,2.36959499597634,0.0287241584883974,1.12293653742022,31.4215986241517,591.40857005392,89.3037363329545,0.0252655155625996,1.15077862223131
4,4.027281,20,19.995775,-10.378,-10.220994,122.084991,NaN,1.00779,NaN,30.049522,400,400.091431,25,30.784561,8.883425,31.706272,49.948235,401.123444,400.066498,399.231628,3944.21875,9.345052,8.944808,9.084988,1.830397,1.81574,1.733595,34.805767,29.55361,15.798661,-17.803236,28.587185,37.606804,114.526749,0.106702946126461,173.498199,520.161534076156,2.27155972810336,0.095533544128807,0.9932429743397,-20.1980179958928,628.520752539188,2.3695622563609,0.0287224066339763,1.12294172608847,31.4225310888048,591.42199928813,89.3160274874717,0.0252661780788987,1.15076270704873
4,4.027525,20,19.995974,-10.378,-10.223486,122.110146,NaN,1.007433,NaN,30.046314,400,400.105743,25,30.788437,8.878822,31.630922,49.948235,401.244751,400.211273,399.338593,3955.575195,9.339458,8.950862,9.084352,1.823882,1.808745,1.723544,34.816727,29.482258,15.820959,-17.816536,28.606628,37.58873,114.539757,0.0903882905840874,174.177139,520.15811910755,2.27153787459542,0.0955259056192662,0.993274430652206,-20.1964156391443,628.548776618855,2.36963171278216,0.0287246340960628,1.12294067671619,31.4229184752162,591.414580988539,89.309839253216,0.0252652008569689,1.1507772673782
4,4.028277,20,19.995697,-10.378,-10.223486,122.110146,NaN,1.007701,NaN,30.046314,400,400.105743,25,30.788437,8.871474,31.446743,49.9575,400.88031,399.879547,398.938202,3935.34082,9.301222,8.943181,9.059934,1.849163,1.823085,1.752202,34.801338,29.318075,15.836596,-17.814762,28.605129,37.600273,114.54071,0,173.553574,520.155222610727,2.27149953952236,0.0955062843963036,0.993330249968895,-20.1914776983716,628.549087700557,2.36963451286246,0.02872507316233,1.12293830032881,31.4223792481109,591.399986481993,89.296797705695,0.0252641596859405,1.15079760258602
4,4.028184,20,19.996908,-10.378,-10.225359,122.133446,NaN,1.008204,NaN,30.067375,400,400.024689,25,30.79915,8.875168,31.269285,49.9575,400.88031,399.879547,398.938202,3935.34082,9.301222,8.943181,9.059934,1.849163,1.823085,1.752202,34.801338,29.318075,15.836596,-17.814762,28.605129,37.600273,114.54071,0,173.553574,520.153720324716,2.2714972039918,0.0955077557980475,0.993333384784999,-20.1920883360892,628.573892371971,2.36968846570931,0.028725508870867,1.12294615124018,31.4247366217955,591.402199378444,89.3002917289242,0.0252627763883089,1.15080906985366
4,4.02724,20,19.996967,-10.378,-10.22338,122.161583,NaN,1.008452,NaN,30.084309,400,399.977509,25,30.813356,8.876354,31.180538,49.9575,401.064697,400.021637,399.122894,3945.807617,9.311075,8.949246,9.067165,1.842634,1.835095,1.761252,34.846069,29.381573,15.862837,-17.822937,28.615997,37.583389,114.552391,0.0619504190981388,172.710922,520.15932209701,2.27155280494109,0.0955333977934792,0.993252710297978,-20.1982872516992,628.605422431298,2.36976779980471,0.0287282592605753,1.12294361502633,31.4248514704438,591.422501507857,89.318010128558,0.0252646548769046,1.15077672338432
4,4.026668,20,19.99725,-10.378,-10.218287,122.182945,NaN,1.00749,NaN,30.103909,400,399.84552,25,30.813303,8.882912,31.173748,49.9575,400.537354,399.501892,398.570892,3943.975586,9.278395,8.926939,9.036061,1.849558,1.834512,1.755876,34.844578,29.443529,15.838876,-17.814425,28.60022,37.639645,114.53344,0,172.324493,520.166583494318,2.27160120736491,0.0955509262170029,0.993182996570356,-20.2020439187397,628.629093082682,2.36982562001756,0.0287299696783447,1.12294374774182,31.4254023510813,591.440761240918,89.3342446902475,0.0252660411639581,1.15075051375382
4,4.025885,20,19.997662,-10.378,-10.213461,122.235764,NaN,1.007975,NaN,30.112806,400,399.647644,25,30.810087,8.890211,31.315193,49.9575,400.537354,399.501892,398.570892,3943.975586,9.278395,8.926939,9.036061,1.849558,1.834512,1.755876,34.844578,29.443529,15.838876,-17.814425,28.60022,37.639645,114.53344,0,172.324493,520.174391534038,2.27165936099547,0.0955738339394404,0.993099096088614,-20.2071870156811,628.687943447385,2.36997147869745,0.0287346543671588,1.12294166844415,31.4262043293323,591.462882584563,89.3540026634367,0.0252676293258626,1.15071964755883
4,4.025336,20,19.996344,-10.378,-10.203089,122.27375,NaN,1.007969,NaN,30.124628,400,399.591156,25,30.811516,8.90113,31.377678,49.9575,400.898529,399.853302,398.915009,3946.998291,9.299936,8.948902,9.043955,1.813808,1.802297,1.738085,34.812344,29.398024,15.859503,-17.807281,28.61648,37.651764,114.524055,0,171.412033,520.186805123183,2.27172652846943,0.0955934644545519,0.993002953240683,-20.2107935545632,628.73207776099,2.37009267585277,0.0287405824771597,1.12292640824784,31.4236387336708,591.48390109781,89.370559586661,0.0252713923174178,1.15066908721107
4,4.025336,20,19.996344,-10.378,-10.187317,122.27858,NaN,1.007969,NaN,30.12681,400,399.730774,25,30.80423,8.902263,31.393997,49.9575,400.898529,399.853302,398.915009,3946.998291,9.299936,8.948902,9.043955,1.813808,1.802297,1.738085,34.812344,29.398024,15.859503,-17.807281,28.61648,37.651764,114.524055,0,171.412033,520.202466101558,2.27178608615222,0.0956015070002935,0.992918743219462,-20.2107935545632,628.737501494329,2.37010639202489,0.0287410705389593,1.12292590637061,31.4236387336708,591.50549254173,89.3893241239418,0.025273472573856,1.15063401921923
4,4.024877,20,19.996849,-10.378,-10.192383,122.29863,NaN,1.008002,NaN,30.121435,400,399.84964,25,30.799458,8.918182,31.452929,49.9575,400.698303,399.637329,398.694855,3944.962402,9.315866,8.946559,9.06265,1.808179,1.794915,1.721964,34.825191,29.289083,15.877844,-17.840498,28.612545,37.594639,114.581024,0,170.929306,520.199202470244,2.27179036320267,0.0956109178099885,0.992911777601712,-20.2138091483129,628.759449816423,2.37015822527243,0.0287422957280081,1.12292815177311,31.4246217728917,591.508319447898,89.3924356116038,0.0252730789256917,1.15063570856923
4,4.027175,20,19.99711,-10.378,-10.223031,122.35421,NaN,1.007366,NaN,30.12883,400,399.871246,25,30.800579,8.920023,31.502419,49.9575,401.385468,400.280701,399.385223,3945.594727,9.341772,8.959503,9.083832,1.808497,1.785175,1.716307,34.836193,29.458012,15.897201,-17.826006,28.589785,37.537834,114.620583,0.0946450904011726,170.926895,520.15991909054,2.27155743728261,0.0955352722901013,0.99324601704234,-20.1987141249873,628.82156943507,2.37031340361897,0.0287474973602183,1.12292469403608,31.4251298313604,591.424541872699,89.3199686537731,0.0252646629503664,1.15077517975436
4,4.027258,20,19.997862,-10.378,-10.260752,122.378647,NaN,1.008053,NaN,30.132872,400,400.148071,25,30.805855,8.909856,31.421516,49.9575,401.385468,400.280701,399.385223,3945.594727,9.341772,8.959503,9.083832,1.808497,1.785175,1.716307,34.836193,29.458012,15.897201,-17.826006,28.589785,37.537834,114.620583,0.0946450904011726,170.926895,520.122129135145,2.27141068330941,0.0955138725594693,0.993454481183577,-20.1981690415731,628.84816751144,2.37037518668239,0.0287487735625885,1.1229286500637,31.4265936346654,591.373250841509,89.2763752198765,0.0252587293818911,1.15086816304487
4,4.028406,20,19.996937,-10.378,-10.260752,122.378647,NaN,1.007766,NaN,30.132872,400,400.148071,25,30.805855,8.917676,31.405182,49.9575,401.469757,400.335083,399.494812,3943.018066,9.338635,8.95045,9.079577,1.805954,1.791667,1.716615,34.834034,29.376539,15.865545,-17.815039,28.596376,37.64172,114.555443,0.0798196494579315,171.274796,520.117704197034,2.27135214835046,0.0954839217064159,0.993539833709197,-20.1906307027368,628.84920420486,2.37038453119599,0.0287502404854137,1.12292074475176,31.4247930728582,591.349700477877,89.2547119403866,0.025257679143506,1.15089509425255
4,4.029454,20,19.99807,-10.378,-10.2691,122.413879,NaN,1.008088,NaN,30.15003,400,400.265869,25,30.808926,8.919791,31.472218,49.959805,401.349365,400.204803,399.319977,3943.279541,9.325119,8.943906,9.073926,1.81223,1.804151,1.726487,34.858578,29.227924,15.873267,-17.798563,28.592981,37.649124,114.563004,0,169.48114,520.105369510351,2.27126716921386,0.0954523391593105,0.993662674528929,-20.1837504579272,628.887497417237,2.3704731067018,0.028752002695803,1.12292689495862,31.4269985090936,591.321766064305,89.2319112556644,0.025253493961154,1.15095486220796
4,4.029112,20,19.997887,-10.378,-10.274906,122.480583,NaN,1.008733,NaN,30.162392,400,400.230652,25,30.807468,8.904243,31.544374,49.959805,401.349365,400.204803,399.319977,3943.279541,9.325119,8.943906,9.073926,1.81223,1.804151,1.726487,34.858578,29.227924,15.873267,-17.798563,28.592981,37.649124,114.563004,0,169.48114,520.100918928999,2.27126265757911,0.0954582952600246,0.993668470412048,-20.18599557717,628.962605851155,2.3706642977773,0.0287590303597673,1.12291875347716,31.4266422976254,591.319668994756,89.2298516797804,0.0252535330205861,1.15095601163618
4,4.027713,20,19.997894,-10.378,-10.290373,122.511452,NaN,1.007704,NaN,30.171209,400,400.058044,25,30.809847,8.899836,31.57169,49.959805,400.579773,399.465912,398.573334,3946.039551,9.301609,8.925932,9.049512,1.809887,1.805066,1.730689,34.831978,29.369587,15.881795,-17.818413,28.575529,37.621613,114.581383,0.0806540623307228,169.074265,520.09094491266,2.27127552566395,0.0954868948684549,0.993647593470681,-20.1951810873925,628.997261346501,2.3707518390678,0.028762136856696,1.12291581701315,31.4266559232457,591.324349833433,89.2339276933404,0.0252539748845253,1.15094844448393
4,4.026847,20,19.996109,-10.378,-10.289898,122.567398,NaN,1.007863,NaN,30.198799,400,399.891541,25,30.819494,8.90469,31.577477,49.959805,400.579773,399.465912,398.573334,3946.039551,9.301609,8.925932,9.049512,1.809887,1.805066,1.730689,34.831978,29.369587,15.881795,-17.818413,28.575529,37.621613,114.581383,0.0806540623307228,169.074265,520.09475662876,2.27132148882424,0.0955097345675612,0.993580574990698,-20.2008682742131,629.062081502646,2.37092863164874,0.0287706187464494,1.12289525043616,31.4231812733858,591.336498184642,89.2421660037065,0.025257498173529,1.15090634963811
4,4.027466,20,19.99761,-10.378,-10.278573,122.616402,NaN,1.007994,NaN,30.205671,400,399.847321,25,30.817648,8.904264,31.590397,49.959805,400.614746,399.495636,398.539459,3934.821289,9.304322,8.944098,9.047304,1.820914,1.813387,1.749274,34.812122,29.407688,15.883873,-17.827789,28.625601,37.653831,114.567314,0.111095689237118,170.110718,520.103621947506,2.27133272492942,0.0954993569492199,0.993565721585843,-20.1968030874069,629.11542855326,2.37105252145714,0.0287731853257092,1.12290343866695,31.426103109464,591.344361169654,89.2509461666777,0.025256277603001,1.15091219899158
4,4.027144,20,19.99766,-10.378,-10.268778,122.698837,NaN,1.00831,NaN,30.211905,400,399.641937,25,30.811415,8.880062,31.546654,49.959805,400.589203,399.423157,398.565918,3944.18457,9.315911,8.936498,9.058156,1.82766,1.821387,1.753798,34.806412,29.287422,15.898883,-17.84292,28.61339,37.659466,114.568726,0.0860863104462624,170.716232,520.114594956762,2.2713861656654,0.0955127547615323,0.99348911811787,-20.1989177125777,629.207938883503,2.37128588342265,0.0287814286782704,1.12289628978429,31.4262004362641,591.363854883778,89.2679489061646,0.0252580902116545,1.15088098469948
4,4.027144,20,19.99766,-10.378,-10.263272,122.745003,NaN,1.00831,NaN,30.221786,400,399.631561,25,30.814714,8.889434,31.543589,49.959805,400.589203,399.423157,398.565918,3944.18457,9.315911,8.936498,9.058156,1.82766,1.821387,1.753798,34.806412,29.287422,15.898883,-17.84292,28.61339,37.659466,114.568726,0.0860863104462624,170.716232,520.120065026413,2.27140697358894,0.0955155626181545,0.993459540058175,-20.1989177125777,629.259778417613,2.37141683369104,0.0287860889886382,1.12289214195409,31.4262004362641,591.371396117155,89.2745015156958,0.02525881690226,1.15086867480548
4,4.027733,20,19.995733,-10.378,-10.262671,122.70369,NaN,1.00789,NaN,30.245522,400,399.676178,25,30.817862,8.912074,31.580666,49.959805,400.994293,399.797638,398.998962,3935.733398,9.326982,8.934202,9.073256,1.814086,1.805774,1.738329,34.851112,29.39044,15.866795,-17.822693,28.608467,37.665981,114.579277,0,170.119141,520.118391782319,2.2713792100772,0.0955004994569867,0.993500103757238,-20.1950497547113,629.215542633476,2.3713191036606,0.0287849771761087,1.12287945857603,31.4224493284868,591.356466674358,89.2590285101778,0.0252599182458169,1.15086904913973
4,4.027655,20,19.997913,-10.378,-10.261638,122.632469,NaN,1.008118,NaN,30.256071,400,399.569458,25,30.819214,8.898178,31.563509,49.959805,400.985687,399.758209,398.996277,3938.507324,9.332471,8.935529,9.070534,1.821686,1.807948,1.737545,34.849255,29.392895,15.902207,-17.853647,28.597622,37.631062,114.611778,0,168.504852,520.119718716613,2.27138709118778,0.0955030613030968,0.993488754766431,-20.195561955008,629.133131299045,2.37109504795574,0.0287743267830215,1.12290452561,31.4266929070549,591.364829336942,89.2691239219374,0.0252578506589864,1.15088254443013
4,4.02638,20,19.996746,-10.378,-10.255488,122.549309,NaN,1.007988,NaN,30.267162,400,399.649414,25,30.82058,8.888461,31.638403,49.959805,400.985687,399.758209,398.996277,3938.507324,9.332471,8.935529,9.070534,1.821686,1.807948,1.737545,34.849255,29.392895,15.902207,-17.853647,28.597622,37.631062,114.611778,0,168.504852,520.130742269067,2.27147535010633,0.0955394753303634,0.993360967846862,-20.2039355430081,629.04105644934,2.37087086776494,0.0287677812645827,1.12290239687837,31.4244212733443,591.393869260203,89.2928431004453,0.0252621872521764,1.15082063391792
4,4.028729,20,19.995554,-10.378,-10.24895,122.456711,NaN,1.008537,NaN,30.27306,400,399.813019,25,30.827965,8.88333,31.642038,49.953613,400.735992,399.617615,398.759338,3941.125488,9.301796,8.921861,9.054767,1.813749,1.802755,1.734961,34.84248,29.267467,15.924507,-17.852684,28.607109,37.612701,114.624695,0,167.83194,520.128184808352,2.27138028321547,0.0954815143486633,0.993500440928274,-20.1885100223399,628.938412649959,2.37062010479219,0.0287603200451141,1.1229011754544,31.4221008723443,591.356403434596,89.2587412551416,0.0252601481169911,1.15086692308532
4,4.028917,20,19.995836,-10.378,-10.24895,122.456711,NaN,1.007496,NaN,30.27306,400,399.813019,25,30.827965,8.887764,31.529877,49.953613,400.735992,399.617615,398.759338,3941.125488,9.301796,8.921861,9.054767,1.813749,1.802755,1.734961,34.84248,29.267467,15.924507,-17.852684,28.607109,37.612701,114.624695,0,167.83194,520.127460285313,2.27137069965001,0.0954766116964514,0.993514414172268,-20.1872757547122,628.938096789674,2.37061725626871,0.028759872671197,1.12290358273136,31.4226498357025,591.353642603552,89.2567083311267,0.0252595103045844,1.15087494329402
4,4.026622,20,19.996971,-10.378,-10.243196,122.393417,NaN,1.007872,NaN,30.288841,400,399.964661,25,30.840292,8.89784,31.43469,49.953613,401.177185,400.017639,399.188721,3942.138672,9.324549,8.943604,9.070742,1.831822,1.817753,1.736847,34.851002,29.325384,15.852011,-17.83811,28.617928,37.588715,114.646088,0,168.431427,520.14201986988,2.27150945251665,0.0955394258608726,0.99331301777561,-20.2023460461795,628.865751632195,2.37042611950336,0.0287516786559983,1.12291955147144,31.4248592567837,591.406798041592,89.3043694980274,0.0252631364593864,1.15080235858463
4,4.028059,20,19.997135,-10.378,-10.231822,122.341133,NaN,1.008583,NaN,30.286758,400,399.937012,25,30.850779,8.898516,31.307053,49.953613,400.890594,399.738647,398.871277,3945.723633,9.310519,8.940205,9.059853,1.814026,1.801712,1.728331,34.85733,29.312325,15.862844,-17.828897,28.563427,37.53223,114.693657,0,168.445877,520.147781848887,2.27147915818449,0.0955077222530154,0.993358751616752,-20.1929091028123,628.806856913442,2.37027602188517,0.0287461365523904,1.122926237859,31.4251784957018,591.39623216938,89.295401030842,0.025261902144485,1.15082162369529
4,4.027872,20,19.997766,-10.378,-10.230377,122.276726,NaN,1.008541,NaN,30.308313,400,399.949707,25,30.863398,8.8825,31.255959,49.953613,400.890594,399.738647,398.871277,3945.723633,9.310519,8.940205,9.059853,1.814026,1.801712,1.728331,34.85733,29.312325,15.862844,-17.828897,28.563427,37.53223,114.693657,0,168.445877,520.149937617841,2.27149415070065,0.0955133378315153,0.993337118951678,-20.1941370064504,628.73382464715,2.37008675846178,0.0287386285802066,1.12293826943771,31.4264067684725,591.403260211224,89.3023266510017,0.0252617475630017,1.15081802061037
4,4.026757,20,19.997816,-10.378,-10.230471,122.203011,NaN,1.008598,NaN,30.319195,400,399.836761,25,30.871906,8.888503,31.22201,49.953613,400.576782,399.524109,398.606201,3939.065186,9.312068,8.94445,9.067153,1.834872,1.815138,1.746008,34.849457,29.225214,15.824524,-17.833427,28.619432,37.52478,114.705528,0,167.597198,520.154139332047,2.27155064353061,0.0955423902449278,0.993254843631969,-20.2014593753692,628.650990854979,2.36987689606177,0.0287311003951163,1.12294645625485,31.4265040946991,591.42386299057,89.3202944941564,0.0252636668063583,1.15078507131646
4,4.027271,20,19.998404,-10.378,-10.223616,122.121216,NaN,1.00807,NaN,30.308542,400,399.665741,25,30.87388,8.882825,31.243021,49.953613,400.522095,399.445038,398.552795,3939.819336,9.307246,8.937016,9.058681,1.852529,1.83508,1.767163,34.839752,29.413509,15.852419,-17.845009,28.613358,37.512646,114.720184,0,167.273376,520.158968290452,2.27155033292459,0.0955324683624471,0.993256275106982,-20.1980836678459,628.558478791062,2.36963860034726,0.0287219017776341,1.12296031405665,31.4276486373416,591.425235889592,89.322250205404,0.0252630239651443,1.15079015242271
4,4.027271,20,19.998404,-10.378,-10.223671,122.013924,NaN,1.00807,NaN,30.276672,400,399.689575,25,30.870148,8.880555,31.346142,49.953613,400.522095,399.445038,398.552795,3939.819336,9.307246,8.937016,9.058681,1.852529,1.83508,1.767163,34.839752,29.413509,15.852419,-17.845009,28.613358,37.512646,114.720184,0,167.273376,520.158913661348,2.27155012515119,0.0955324403216922,0.993256569703005,-20.1980836678459,628.437993498184,2.36933374220635,0.0287110561336908,1.12297221028301,31.4276486373416,591.425160577504,89.3221847616013,0.0252630167089096,1.15079027509277
4,4.029196,20,19.998356,-10.378,-10.230182,121.963501,NaN,1.007931,NaN,30.255379,400,399.579468,25,30.868458,8.893743,31.4522,49.953613,400.509857,399.440033,398.478485,3933.000977,9.300869,8.946531,9.056402,1.842694,1.82416,1.754917,34.838955,29.247814,15.950338,-17.864199,28.586748,37.535465,114.703545,0,168.370026,520.145030768026,2.2714273982491,0.0954789029147737,0.993434393426588,-20.185444130778,628.381423693678,2.36919092652724,0.0287060342827645,1.12297751684446,31.4275552062415,591.380556617711,89.2833642879447,0.0252587822584008,1.15086239216933
4,4.028835,20,19.997355,-10.378,-10.233977,121.965622,NaN,1.007618,NaN,30.239202,400,399.578033,25,30.873562,8.892632,31.571844,49.953613,400.509857,399.440033,398.478485,3933.000977,9.300869,8.946531,9.056402,1.842694,1.82416,1.754917,34.838955,29.247814,15.950338,-17.864199,28.586748,37.535465,114.703545,0,168.370026,520.142651499978,2.27143145904247,0.0954863823967956,0.993427941654666,-20.1878141000321,628.384930945943,2.36920707580904,0.0287078345187199,1.12296866882675,31.4256067399269,591.379499915088,89.2811472660528,0.025259999813583,1.15085165310696
4,4.028957,20,19.998444,-10.378,-10.233977,121.965622,NaN,1.008685,NaN,30.239202,400,399.578033,25,30.873562,8.905169,31.634367,49.950958,400.943359,399.874664,398.955841,3950.901855,9.321617,8.944919,9.075047,1.83116,1.820465,1.743891,34.841476,29.184202,15.933055,-17.868084,28.601519,37.574226,114.688881,0.12808945775032,170.209412,520.142181464276,2.27142524051634,0.0954832008388214,0.993437003547908,-20.1870131503009,628.383706590647,2.36919606499525,0.028706109330364,1.12297803118617,31.4277264964623,591.379996860291,89.2829920897562,0.0252586123389927,1.15086440115441
4,4.02719,20,19.998831,-10.378,-10.229258,121.991615,NaN,1.007761,NaN,30.228159,400,399.694061,25,30.878571,8.890545,31.616505,49.950958,400.613007,399.573303,398.637115,3931.952148,9.285913,8.924561,9.047503,1.84162,1.836528,1.760675,34.862122,29.199232,15.870978,-17.825167,28.622967,37.528625,114.727478,0.0752424523234367,171.348221,520.153676264133,2.27153314840008,0.0955317059578072,0.993280488147325,-20.198615615296,628.412461103278,2.36926602587869,0.0287081242620592,1.12297840023008,31.4284797773843,591.420085718395,89.3183287689341,0.025261964902127,1.15080385597629
4,4.027493,20,19.998865,-10.378,-10.22014,122.017097,NaN,1.007122,NaN,30.210945,400,399.746033,25,30.876167,8.89773,31.591644,49.950958,400.613007,399.573303,398.637115,3931.952148,9.285913,8.924561,9.047503,1.84162,1.836528,1.760675,34.862122,29.199232,15.870978,-17.825167,28.622967,37.528625,114.727478,0.0752424523234367,171.348221,520.161565817919,2.27155214616279,0.0955284465395285,0.993254133299093,-20.1966257800323,628.441038591013,2.36933809866595,0.0287106465615918,1.12297581357183,31.4285459565775,591.42705775562,89.3244313056975,0.0252625918213134,1.15079292172401
