P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.077965,27,27.511295,13.719947,13.439055,82.285118,NaN,0.998043715953827,NaN,27.850269,400,400.1474,25,28.073845,9.025373,41.675907,49.997192,402.181824,400.149506,399.208893,5167.186035,10.64805,10.225857,10.229673,1.79994,1.792164,1.728275,47.208317,99.648834,36.291904,13.951097,99.96936,77.115219,80.921021,0.539573431015015,526.319641,434.108253665983,1.91011317821744,0.0306119782394914,1.06998518259891,4.10530593568438,479.035283315986,1.94649824369518,0.0116863546946286,1.22432000480185,45.3873363123655,466.289823518656,72.1473133366161,0.0109131633358825,1.29618386552043
9,9.080583,27,27.511139,13.719947,13.453147,82.271301,NaN,0.997668087482452,NaN,27.86252,400,400.10553,25,28.078192,9.014382,41.828392,49.997192,402.181824,400.149506,399.208893,5167.186035,10.64805,10.225857,10.229673,1.79994,1.792164,1.728275,47.208317,99.648834,36.291904,13.951097,99.96936,77.115219,80.921021,0.539573431015015,526.319641,434.116617897933,1.91011440312671,0.0306040478942821,1.0700178857625,4.11463989298716,479.018588454145,1.94645178547534,0.0116854337372727,1.22439242992919,45.3870955436823,466.290076230531,72.1473068413297,0.01091324852971,1.29617928316867
9,9.078617,27,27.507549,13.719947,13.46084,82.264572,NaN,0.99744063615799,NaN,27.881077,400,400.078003,25,28.086792,9.016369,41.800102,49.997192,401.555786,399.564514,398.5672,5164.654297,10.618035,10.217409,10.240114,1.801857,1.784017,1.726786,47.198822,99.928757,36.266815,13.973716,99.810921,77.123718,80.915474,0.616605877876282,541.038452,434.129889985145,1.9101817070704,0.0306135898846889,1.06985806821928,4.10763070151137,479.015460637922,1.94645478905074,0.0116869384449966,1.22435523155335,45.3815544861183,466.309398091397,72.1575788476823,0.0109160438775662,1.29597912777725
9,9.077714,27,27.505529,13.719947,13.467997,82.278015,NaN,0.997849643230438,NaN,27.897945,400,399.968903,25,28.089598,9.01166,41.669792,49.997192,402.003357,399.970642,399.002563,5162.733887,10.619337,10.212559,10.212807,1.809541,1.79219,1.741264,47.200233,99.711082,36.246056,13.960352,99.718765,77.170792,80.881851,0.375309556722641,523.53772,434.139861463307,1.91022614347884,0.0306186849460489,1.06975793031959,4.10441093859384,479.034794407685,1.94651582856691,0.0116890419745056,1.22424000162394,45.3784364313189,466.322537275313,72.1651095238337,0.0109177571222114,1.29585068212513
9,9.076102,27,27.503027,13.719947,13.46132,82.357529,NaN,0.99814236164093,NaN,27.904343,400,399.979584,25,28.091797,9.009196,41.423775,49.997192,402.003357,399.970642,399.002563,5162.733887,10.619337,10.212559,10.212807,1.809541,1.79219,1.741264,47.200233,99.711082,36.246056,13.960352,99.718765,77.170792,80.881851,0.375309556722641,523.53772,434.136850898091,1.91023286188009,0.0306239641835516,1.06972298343896,4.09866254441795,479.13567844403,1.94680786498599,0.0116962308122697,1.22375435922858,45.3745741205271,466.3221254689,72.1615612031163,0.0109188483784525,1.2958085446033
9,9.075454,27,27.502966,13.719947,13.450445,82.436897,NaN,0.997770547866821,NaN,27.897039,400,400.051514,25,28.088615,9.021182,41.293751,49.997192,402.020874,400.039429,399.065247,5161.557617,10.635289,10.213592,10.232638,1.822435,1.812369,1.75379,47.207523,99.900833,36.262447,13.962291,99.734451,77.185852,80.854424,0.575720191001892,542.030334,434.126878640279,1.91020499152312,0.0306244789934407,1.06976947581028,4.09635155862981,479.232874861625,1.94708143704572,0.0117020480447978,1.22332144988158,45.3744799520929,466.312435012764,72.154004320988,0.0109182767827313,1.2958753510024
9,9.076072,27,27.500584,13.719947,13.455754,82.499039,NaN,0.997205436229706,NaN,27.9317,400,399.971863,25,28.087965,9.025588,41.290543,49.997192,401.158417,399.215759,398.134644,5166.504395,10.56866,10.187529,10.176894,1.812505,1.79655,1.755646,47.242649,99.469086,36.269257,13.968284,99.845634,77.178078,80.870964,0.554447293281555,533.464111,434.130973615917,1.91021267611802,0.0306229942824943,1.06976255214691,4.09855555708037,479.312263449056,1.94731251848736,0.0117078987954774,1.22293585148028,45.3708026258813,466.312487661425,72.1509690227087,0.0109193433316003,1.29583211033633
9,9.076072,27,27.500584,13.719948,13.457502,82.52523,NaN,0.997205436229706,NaN,27.9491,400,399.780914,25,28.090424,9.030934,41.233543,49.997192,401.158417,399.215759,398.134644,5166.504395,10.56866,10.187529,10.176894,1.812505,1.79655,1.755646,47.242649,99.469086,36.269257,13.968284,99.845634,77.178078,80.870964,0.554447293281555,533.464111,434.132843549565,1.91021920050882,0.0306233374064565,1.06974963112427,4.09855555708037,479.344291506748,1.94740257040637,0.0117098055718589,1.22279421388954,45.3708026258813,466.314740545967,72.1527075953585,0.0109194825613505,1.29581632347541
9,9.074305,27,27.497499,13.719948,13.464212,82.477287,NaN,0.997188687324524,NaN,27.983379,400,399.915009,25,28.094465,9.0261,40.910847,50.006962,402.168335,400.256561,399.322266,5165.256836,10.638048,10.219748,10.232363,1.80932,1.797641,1.739058,47.24268,99.776093,36.282696,13.981207,99.884598,77.195717,80.885971,0.566564440727234,532.359009,434.14455041984,1.91027892877214,0.0306318805061504,1.06960767994653,4.09225353258807,479.290038808813,1.94726018233521,0.0117080314500365,1.22299044480298,45.3660396446853,466.331996120812,72.1620413848394,0.0109219264446672,1.29563994697538
9,9.075647,27,27.499765,13.719948,13.470481,82.412827,NaN,0.997452616691589,NaN,28.002323,400,400.212799,25,28.101805,9.009403,40.720474,50.006962,401.921722,399.962952,399.026276,5161.222656,10.639488,10.216933,10.237685,1.779482,1.769554,1.71907,47.241787,99.753975,36.252293,13.981229,99.789787,77.102776,80.912628,0.585518062114716,537.754456,434.147816431088,1.91027598233008,0.0306276227291663,1.0696315328446,4.09703987450393,479.207974920668,1.94702194433883,0.0117020751653068,1.2233864992363,45.3695381987749,466.333453477756,72.1660919358214,0.0109210046674076,1.29567051012236
9,9.076116,27,27.499611,13.719948,13.475379,82.328545,NaN,0.99736762046814,NaN,27.999258,400,400.358185,25,28.103127,9.014402,40.629032,50.006962,401.921722,399.962952,399.026276,5161.222656,10.639488,10.216933,10.237685,1.779482,1.769554,1.71907,47.241787,99.753975,36.252293,13.981229,99.789787,77.102776,80.912628,0.585518062114716,537.754456,434.151853526282,1.91028505586133,0.030626666350663,1.06961988247571,4.09871247173982,479.105065154275,1.9467329889943,0.0116960179397036,1.22384210557016,45.3693004400052,466.336418538663,72.1681815628858,0.0109212566654905,1.29564697933087
9,9.074534,27,27.499723,13.719948,13.473248,82.232597,NaN,0.997128129005432,NaN,27.996231,400,400.322296,25,28.095287,9.020336,40.57859,50.006962,401.99881,400.03299,399.173187,5160.480957,10.61497,10.196829,10.217395,1.803542,1.804267,1.738869,47.231216,99.820732,36.261642,13.970045,99.898781,77.104202,80.914024,0.559810400009155,552.015808,434.153628274359,1.91030815357148,0.0306327175282091,1.06955295248625,4.09307031572871,478.987455304322,1.94640172652765,0.011688957461025,1.22436889850972,45.3694733555755,466.344516993815,72.1745768032365,0.0109217071218558,1.29559230293161
9,9.075065,27,27.499012,13.719948,13.469908,82.176064,NaN,0.998051464557648,NaN,27.982763,400,400.25238,25,28.085243,9.019411,40.650368,50.006962,401.99881,400.03299,399.173187,5160.480957,10.61497,10.196829,10.217395,1.803542,1.804267,1.738869,47.231216,99.820732,36.261642,13.970045,99.898781,77.104202,80.914024,0.559810400009155,552.015808,434.148695102057,1.91028526731643,0.0306298902544236,1.06960534802678,4.09496419413773,478.919242691539,1.94621210829287,0.0116852270299472,1.22466433840131,45.3683756412584,466.335837367385,72.1669596334536,0.0109214882133045,1.29564027241601
9,9.074875,27,27.498608,13.719948,13.469908,82.176064,NaN,0.997969508171082,NaN,27.982763,400,400.25238,25,28.085243,9.016379,40.841961,50.006962,401.556061,399.593414,398.711304,5168.563477,10.626912,10.204808,10.218635,1.793531,1.794301,1.719742,47.209232,99.589897,36.268173,13.959415,99.830467,77.070671,80.92131,0.410368591547012,507.830597,434.149182030613,1.9102889966591,0.0306306672909459,1.06959541923099,4.09428654479683,478.919818511697,1.94621505743726,0.0116854517263568,1.22465598592074,45.3677518951031,466.336683940139,72.1670914292815,0.0109217209314036,1.29562707775665
9,9.07413,27,27.49967,13.719948,13.47583,82.185326,NaN,0.997920274734497,NaN,27.972212,400,400.131714,25,28.078934,9.004616,41.200714,50.006962,401.250671,399.331635,398.450745,5160.846191,10.593791,10.17808,10.204206,1.788807,1.781165,1.715483,47.205688,99.767197,36.293949,13.939254,99.831017,77.117737,80.926369,0.686667442321777,549.637024,434.157425037664,1.910325717904,0.0306348767860741,1.06951279921306,4.09162934286246,478.92964756821,1.94623922663267,0.0116855371591995,1.22462707513916,45.3693915295252,466.350524544559,72.1791453729384,0.0109221020327076,1.29554930615999
9,9.075407,27,27.497849,13.719948,13.479877,82.240974,NaN,0.997553765773773,NaN,27.970499,400,400.089386,25,28.072285,9.011594,41.47937,50.006962,401.722992,399.819824,398.898407,5169.287109,10.625257,10.210357,10.22644,1.800337,1.796892,1.729718,47.213631,99.91539,36.296192,13.957397,99.887291,77.150703,80.922394,0.645445227622986,557.346191,434.158481324821,1.91031575549525,0.0306304482638026,1.06954964881024,4.09618393598981,479.000380144311,1.94644425907578,0.0116906110510106,1.22428434891689,45.366580036053,466.345095307454,72.1726038099706,0.0109225796992554,1.29555454859294
9,9.075675,27,27.495239,13.719948,13.480547,82.290054,NaN,0.997364461421967,NaN,27.954226,400,400.057098,25,28.075672,9.019973,41.536003,50.006962,401.722992,399.819824,398.898407,5169.287109,10.625257,10.210357,10.22644,1.800337,1.796892,1.729718,47.213631,99.91539,36.296192,13.957397,99.887291,77.150703,80.922394,0.645445227622986,557.346191,434.158511223063,1.91031299589485,0.0306294838328024,1.06955870491069,4.09713973288677,479.064175163086,1.9466323401321,0.0116956434156011,1.22396217262507,45.3625501326915,466.341291447801,72.1662980083931,0.010923510294893,1.29553422334013
9,9.075675,27,27.495239,13.719948,13.471364,82.338776,NaN,0.997364461421967,NaN,27.969692,400,399.925171,25,28.080238,9.022799,41.482891,50.007641,401.254974,399.404419,398.401703,5161.538574,10.602885,10.208047,10.224752,1.789315,1.783282,1.721609,47.244743,99.80162,36.26165,13.999378,99.760887,77.080971,80.925728,0.409230560064316,510.158752,434.148689154336,1.91027872799782,0.0306276815440444,1.06962647701725,4.09713973288677,479.123802571258,1.94680008521684,0.011699196286952,1.22369640626825,45.3625501326915,466.329458338869,72.1571645324248,0.0109227789203439,1.29561705450543
9,9.073431,27,27.495638,13.719948,13.461297,82.348633,NaN,0.997767567634583,NaN,27.982756,400,399.784393,25,28.081064,9.024652,41.401718,50.007641,401.254974,399.404419,398.401703,5161.538574,10.602885,10.208047,10.224752,1.789315,1.783282,1.721609,47.244743,99.80162,36.26165,13.999378,99.760887,77.080971,80.925728,0.409230560064316,510.158752,434.143672609572,1.91028520744356,0.0306348834250185,1.06958352050094,4.08913606019979,479.135297042987,1.94683110591777,0.0116996928803573,1.22365091488256,45.3631662174834,466.332131565439,72.1597430226068,0.0109227659392476,1.29560551734506
9,9.071924,27,27.493296,13.719948,13.469205,82.313622,NaN,0.997850298881531,NaN,27.970478,400,399.829437,25,28.087273,9.020123,41.361885,50.007641,401.954071,399.955475,399.090027,5168.886719,10.628632,10.216876,10.215286,1.781727,1.785645,1.72846,47.226254,99.774925,36.268738,13.99139,99.779022,77.035019,80.942497,0.482811599969864,535.273438,434.155992320924,1.91034430049528,0.0306426019152028,1.06944643386357,4.08376020703832,479.09578359706,1.94672765872643,0.0116984434155786,1.22379355500515,45.3595499019232,466.349978928795,72.1704954053102,0.0109249151936296,1.2954384900236
9,9.073386,27,27.49361,13.719948,13.479661,82.306747,NaN,0.997679769992828,NaN,27.979746,400,399.892731,25,28.081499,9.035269,41.276855,50.007641,401.706329,399.781372,398.859436,5164.267578,10.594713,10.198086,10.187975,1.765066,1.76869,1.721347,47.220207,99.775032,36.299362,13.970564,99.757095,77.075645,80.916832,0.670250475406647,542.155457,434.163428489351,1.91035461541249,0.0306386722767552,1.06944569254908,4.0889755434788,479.086923234458,1.94670169890445,0.011697767314361,1.22383751787401,45.3600347675883,466.35388394342,72.1739152461915,0.010925016277483,1.29541682099341
9,9.072433,27,27.488754,13.719948,13.482569,82.314621,NaN,0.997614562511444,NaN,27.988022,400,400.039429,25,28.071955,9.03406,41.436832,50.007641,401.706329,399.781372,398.859436,5164.267578,10.594713,10.198086,10.187975,1.765066,1.76869,1.721347,47.220207,99.775032,36.299362,13.970564,99.757095,77.075645,80.916832,0.670250475406647,542.155457,434.168979827639,1.91038417053161,0.0306431423157919,1.06937450426823,4.08557601508289,479.103465962796,1.94676422047369,0.0117010443210617,1.22369465866164,45.3525358577095,466.35878420771,72.1714290532823,0.0109274889720986,1.29529523083041
9,9.072143,27,27.487915,13.719948,13.487213,82.372429,NaN,0.997695863246918,NaN,27.984512,400,400.095123,25,28.061592,9.037864,41.723343,50.007641,401.569733,399.618134,398.694763,5153.575195,10.601569,10.204181,10.201509,1.792623,1.791904,1.72818,47.27409,99.466164,36.261341,14.002376,99.700768,77.048302,80.932968,0.528543889522552,538.000061,434.174688757366,1.91040718800605,0.0306452405541287,1.06932515800233,4.08454147767509,479.175388405814,1.94696929975744,0.0117057262057103,1.22336277946921,45.3512401229304,466.365815835636,72.1757746400384,0.0109282986216913,1.295230990005
9,9.071166,27,27.489296,13.719948,13.484942,82.440056,NaN,0.997017085552216,NaN,28.000488,400,400.153961,25,28.059069,9.028005,41.979664,50.007641,401.912262,400.022308,399.075653,5159.990234,10.619388,10.211422,10.204053,1.783737,1.774964,1.737622,47.245354,99.401955,36.25782,14.011029,99.825218,77.044647,80.918129,0.443737745285034,529.748047,434.174762910754,1.91041789275392,0.0306487933617796,1.06929089640415,4.08105597330831,479.256147879668,1.94719188796417,0.0117098855472457,1.22302409690346,45.3533728954229,466.371021670857,72.1815766490799,0.0109280031970072,1.29521943291257
9,9.071819,27,27.488916,13.719948,13.484942,82.440056,NaN,0.998208045959473,NaN,28.000488,400,400.153961,25,28.059069,9.022215,42.134296,50.007641,401.912262,400.022308,399.075653,5159.990234,10.619388,10.211422,10.204053,1.783737,1.774964,1.737622,47.245354,99.401955,36.25782,14.011029,99.825218,77.044647,80.918129,0.443737745285034,529.748047,434.173090250047,1.91040507526689,0.0306461207452656,1.06932497479357,4.08338562017553,479.256687331996,1.94719465641054,0.0117100971214711,1.22301631070953,45.3527860437468,466.366180152385,72.1773481517997,0.0109278737548347,1.29524644023064
9,9.071471,27,27.486902,13.719948,13.478199,82.490425,NaN,0.99852991104126,NaN,28.012497,400,400.143158,25,28.067026,9.042406,42.050125,50.007641,401.049744,399.212677,398.118073,5165.855469,10.617504,10.228842,10.226951,1.806543,1.788694,1.762266,47.218971,99.946129,36.250767,14.021907,99.749451,77.072128,80.936287,0.543534934520721,535.379456,434.166771156948,1.91038674997796,0.0306462214027694,1.06935648324891,4.08214410894055,479.321139530619,1.94738253107759,0.0117148874964362,1.22270250716182,45.3496756253913,466.357651099892,72.1681632529077,0.0109282466664743,1.29526985125138
9,9.072112,27,27.485622,13.719948,13.48175,82.524094,NaN,0.998588263988495,NaN,28.005678,400,399.92041,25,28.072224,9.050805,41.721169,50.007641,401.555115,399.662201,398.682495,5165.874512,10.627667,10.223152,10.225986,1.812704,1.792395,1.747796,47.236866,99.734634,36.22897,14.014525,99.759819,77.052254,80.934578,0.512786626815796,534.594543,434.168926338636,1.91038741571655,0.0306442951309205,1.06936378193674,4.0844308877052,479.364118447298,1.94750759143759,0.0117180520751731,1.22249453435494,45.3476987040892,466.356482142625,72.165608190237,0.0109287465525572,1.29525500694
9,9.072523,27,27.487015,13.719948,13.487206,82.506424,NaN,0.997761607170105,NaN,28.025265,400,399.956055,25,28.072071,9.040872,41.548817,50.007641,401.555115,399.662201,398.682495,5165.874512,10.627667,10.223152,10.225986,1.812704,1.792395,1.747796,47.236866,99.734634,36.22897,14.014525,99.759819,77.052254,80.934578,0.512786626815796,534.594543,434.173707900865,1.9103997034716,0.0306436841753204,1.06934504134365,4.08589707334505,479.340540600195,1.94743671010328,0.0117159896461052,1.22261838363885,45.349850147064,466.362247691779,72.1718579332583,0.010928480317839,1.2952397494787
9,9.071698,27,27.485302,13.719948,13.498069,82.4468,NaN,0.996641039848328,NaN,28.019564,400,399.792511,25,28.071325,9.029056,41.30592,49.999336,401.071075,399.206573,398.177002,5154.834473,10.563336,10.179334,10.171678,1.835991,1.809984,1.762847,47.220325,99.71183,36.248764,14.008921,99.960144,77.088608,80.914268,0.579139113426208,544.074402,434.18743650805,1.91045641847565,0.0306491924160424,1.06922202814213,4.08295394935982,479.270065020355,1.94724417973829,0.0117126009177608,1.22290574687475,45.3472044626678,466.379960742079,72.1833228924871,0.0109303410812482,1.29508518296896
9,9.070658,27,27.482418,13.719948,13.502175,82.412514,NaN,0.998243510723114,NaN,28.023874,400,399.649109,25,28.076687,9.030276,41.103699,49.999336,401.043884,399.1539,398.165436,5158.289551,10.61095,10.201529,10.20968,1.826937,1.806116,1.758013,47.222538,99.491524,36.23988,14.010443,99.672302,77.035675,80.91864,0.557405292987823,517.50061,434.19448965222,1.91049214468909,0.030654255238097,1.06913759643041,4.07924354188992,479.232228685448,1.9471472716369,0.0117117089916876,1.22303240938137,45.3427499115972,466.389145677038,72.1866926435278,0.0109321984295024,1.29496920976262
9,9.07044,27,27.482559,13.719948,13.504652,82.344719,NaN,0.997694730758667,NaN,28.031654,400,399.707336,25,28.087811,9.029227,41.066338,49.999336,401.043884,399.1539,398.165436,5158.289551,10.61095,10.201529,10.20968,1.826937,1.806116,1.758013,47.222538,99.491524,36.23988,14.010443,99.672302,77.035675,80.91864,0.557405292987823,517.50061,434.197696037553,1.91050566158071,0.0306556338303403,1.06910802144502,4.07846574273628,479.14910031458,1.94691299099854,0.0117066885524082,1.22340342956227,45.3429677048972,466.393967728575,72.1905983661314,0.0109324334893337,1.29493808010435
9,9.069306,27,27.477966,13.719948,13.511077,82.311562,NaN,0.998222768306732,NaN,28.03113,400,399.731995,25,28.093216,9.036837,40.921139,49.999336,401.480774,399.626068,398.568512,5154.167969,10.594994,10.203385,10.2176,1.807717,1.780189,1.735984,47.216461,99.439453,36.240726,14.030741,99.455231,76.985756,80.945221,0.41578683257103,518.491394,434.207467841588,1.91055187865446,0.0306615379045173,1.06900171593561,4.07441953263208,479.115064272023,1.94683236964657,0.0117068289557615,1.22348944918927,45.3358727607426,466.404906525825,72.1931180029549,0.0109351641473548,1.2947792250005
9,9.069886,27,27.476786,13.719948,13.509905,82.295273,NaN,0.997649371623993,NaN,28.029175,400,399.825165,25,28.098511,9.035052,40.865868,49.999336,401.318115,399.376068,398.378784,5153.971191,10.577765,10.184452,10.173539,1.793882,1.773465,1.737578,47.24305,99.74498,36.267292,14.009413,99.692787,77.011627,80.942375,0.559515416622162,540.582153,434.204730206755,1.91053612507617,0.0306589329557921,1.06904054557691,4.07648907046394,479.096812419844,1.94678490779405,0.0117062981887399,1.22355388817509,45.3340498318456,466.398175831596,72.1863966585968,0.0109352758877799,1.29480498393935
9,9.069886,27,27.476786,13.719948,13.502539,82.29615,NaN,0.997649371623993,NaN,28.022503,400,399.929657,25,28.106464,9.026148,40.953178,49.999336,401.318115,399.376068,398.378784,5153.971191,10.577765,10.184452,10.173539,1.793882,1.773465,1.737578,47.24305,99.74498,36.267292,14.009413,99.692787,77.011627,80.942375,0.559515416622162,540.582153,434.196855454757,1.91050865401015,0.0306574872867068,1.06909467473258,4.07648907046394,479.097885474509,1.94678792669294,0.0117063621637125,1.22354911079317,45.3340498318456,466.388689171678,72.1790701364332,0.010934689289085,1.29487118773504
9,9.069921,27,27.477667,13.719948,13.501071,82.292236,NaN,0.997467160224915,NaN,27.985119,400,400.069763,25,28.114868,9.015003,41.109795,49.999336,401.830963,399.910553,398.873413,5164.594238,10.626753,10.219486,10.209734,1.784685,1.765206,1.729779,47.25803,99.738495,36.23188,14.045823,99.862114,76.987396,80.94487,0.556547522544861,539.989929,434.195196400638,1.91050249198871,0.0306570558590574,1.06910729052972,4.07661395317496,479.091843381643,1.94676802655302,0.0117055858294578,1.22358855866184,45.3354108548097,466.387524571387,72.1793080128523,0.0109342231542168,1.29489514883286
9,9.068422,27,27.474592,13.719948,13.504985,82.288925,NaN,0.99705308675766,NaN,27.99555,400,400.145294,25,28.121817,9.033508,41.308586,49.999336,401.830963,399.910553,398.873413,5164.594238,10.626753,10.219486,10.209734,1.784685,1.765206,1.729779,47.25803,99.738495,36.23188,14.045823,99.862114,76.987396,80.94487,0.556547522544861,539.989929,434.203218460305,1.91054651060611,0.0306639625071902,1.06900040030648,4.07126507957702,479.092165861592,1.94677906123525,0.011707057529322,1.22354333519988,45.3306602594708,466.399363007621,72.1844815675872,0.0109363309613389,1.29475728223614
9,9.06903,27,27.474228,13.719948,13.515308,82.30529,NaN,0.998070776462555,NaN,28.003336,400,400.105927,25,28.119862,9.052921,41.488327,49.999336,401.495483,399.594727,398.558838,5161.326172,10.597937,10.209879,10.194126,1.774519,1.739048,1.705774,47.249756,99.603752,36.241299,14.047995,99.837982,76.970009,80.958496,0.434144526720047,511.156647,434.212697168524,1.91057307290819,0.0306634985168945,1.06895627042739,4.07343468303878,479.112706025668,1.94683804701951,0.0117084541640765,1.22344673323657,45.3300978854309,466.408137876317,72.1907891419414,0.010937036456878,1.2946895369273
9,9.068006,27,27.473713,13.719948,13.518109,82.319275,NaN,0.997351408004761,NaN,28.019289,400,400.122894,25,28.115059,9.032219,41.599266,49.995796,401.436432,399.557281,398.569916,5165.621582,10.630072,10.216857,10.228213,1.79886,1.77582,1.731068,47.259399,99.7052,36.250431,14.049244,99.665184,76.996025,80.956345,0.579539835453033,554.04303,434.218312060979,1.91060361387202,0.0306682422393784,1.06888238393578,4.06978055086347,479.130547570262,1.94688993596682,0.0117097612193626,1.22336004957298,45.3293022090444,466.418121746812,72.197836089378,0.0109378842928399,1.29461067296797
9,9.068385,27,27.471062,13.719948,13.518109,82.319275,NaN,0.998353719711304,NaN,28.019289,400,400.122894,25,28.115059,9.00772,41.472908,49.995796,401.436432,399.557281,398.569916,5165.621582,10.630072,10.216857,10.228213,1.79886,1.77582,1.731068,47.259399,99.7052,36.250431,14.049244,99.665184,76.996025,80.956345,0.579539835453033,554.04303,434.217342084542,1.91059617574642,0.0306666898531946,1.06890211959982,4.07113304424689,479.13431638129,1.94690927171548,0.0117112386757254,1.22330557094421,45.3252062248894,466.412653287655,72.1901905236758,0.0109387326502936,1.29460118248617
9,9.068314,27,27.468788,13.719948,13.513696,82.302773,NaN,0.998394310474396,NaN,28.02063,400,399.963989,25,28.115932,9.013148,41.393528,49.995796,401.150879,399.158081,398.228363,5158.681152,10.6229,10.208125,10.208937,1.796714,1.781554,1.729384,47.235031,99.468994,36.276756,13.997297,99.523521,76.966293,80.93454,0.514493048191071,526.710876,434.212806676521,1.91058111404383,0.0306661145668503,1.06893080995966,4.07087967801789,479.117362124532,1.94686906726868,0.011711302495133,1.22334858812644,45.3216924897181,466.404964412017,72.1813161700175,0.0109392750741351,1.29461394370757
9,9.068304,27,27.466103,13.719948,13.514574,82.262894,NaN,0.997633755207062,NaN,28.014063,400,399.839783,25,28.121578,9.021532,41.355171,49.995796,401.136108,399.226379,398.305634,5155.812012,10.587637,10.177382,10.196679,1.816306,1.791408,1.718525,47.242718,99.708244,36.266888,14.006236,99.790855,77.021667,80.933739,0.569633007049561,542.661133,434.213770789991,1.91058458423619,0.0306663278442621,1.06892384450983,4.07084399251704,479.072391793008,1.94675139092421,0.0117098896500493,1.22351048572721,45.3175433974703,466.403225426621,72.1765069676011,0.0109403696383744,1.29457783408443
9,9.067741,27,27.468876,13.719949,13.515587,82.237793,NaN,0.99833869934082,NaN,28.033607,400,399.733521,25,28.114388,9.015432,41.284374,49.995796,401.136108,399.226379,398.305634,5155.812012,10.587637,10.177382,10.196679,1.816306,1.791408,1.718525,47.242718,99.708244,36.266888,14.006236,99.790855,77.021667,80.933739,0.569633007049561,542.661133,434.216294554686,1.91059941111869,0.0306688327795389,1.06888708962048,4.06883485074405,479.03773219075,1.94664473293393,0.0117065119241262,1.22370445529379,45.3218284695697,466.411379279619,72.1863848847671,0.0109396324210161,1.29457079967663
9,9.06595,27,27.465767,13.719949,13.517278,82.227631,NaN,0.998720109462738,NaN,28.02087,400,399.573273,25,28.102108,9.0116,41.2006,49.995796,401.414856,399.443634,398.463318,5156.40918,10.604415,10.193448,10.188973,1.808595,1.786159,1.724672,47.2285,99.583092,36.286091,14.015759,99.608459,76.962761,80.965996,0.559715986251831,536.507324,434.222685481352,1.91064086836679,0.0306765026997732,1.06878143660452,4.06244279907918,479.029722006858,1.94663243499403,0.0117075032747509,1.22369586293998,45.3170241594328,466.422294615549,72.1908040999726,0.0109416995685979,1.29443888949304
9,9.067129,27,27.462042,13.719949,13.530363,82.232979,NaN,0.997992992401123,NaN,28.034079,400,399.74173,25,28.093159,9.011904,41.200573,49.995796,401.414856,399.443634,398.463318,5156.40918,10.604415,10.193448,10.188973,1.808595,1.786159,1.724672,47.2285,99.583092,36.286091,14.015759,99.608459,76.962761,80.965996,0.559715986251831,536.507324,434.233653467624,1.91066651200594,0.0306742398302773,1.06874688026621,4.06665073915218,479.041567715342,1.94667804025901,0.0117099706242276,1.22358995430978,45.3112673976114,466.427074247387,72.1896888799011,0.0109436635531014,1.29433870367306
9,9.067129,27,27.462042,13.719949,13.540148,82.25016,NaN,0.997992992401123,NaN,28.053768,400,399.800598,25,28.094673,9.013565,41.27103,49.995796,401.143982,399.191193,398.158051,5155.337891,10.613953,10.203464,10.214056,1.803527,1.799398,1.73814,47.205208,99.649857,36.267944,14.04231,99.614349,76.981979,80.944664,0.512421250343323,548.947388,434.24411080511,1.91070298872488,0.0306761599941501,1.06867520038904,4.06665073915218,479.062589409622,1.94673719105519,0.011711224685857,1.2234962907353,45.3112673976114,466.439671285737,72.1994216223523,0.0109444427615471,1.29425098729319
9,9.066918,27,27.46204,13.719949,13.541074,82.266922,NaN,0.997859001159668,NaN,28.069088,400,399.873932,25,28.104994,9.01578,41.351196,49.995796,401.727295,399.660187,398.699432,5155.636719,10.611937,10.203913,10.193992,1.804996,1.795393,1.741231,47.196556,99.459496,36.230095,14.0555,99.556351,76.949318,80.969025,0.47456768155098,527.578796,434.245640121268,1.9107105808611,0.0306772062170318,1.06865744692857,4.06589769451932,479.083099734034,1.94679490679475,0.0117124491147706,1.22340494301395,45.3112643065704,466.442291044783,72.201443206271,0.0109446057030094,1.29423271438747
9,9.067223,27,27.461542,13.719949,13.542021,82.279243,NaN,0.99777090549469,NaN,28.073114,400,400.014587,25,28.113796,9.028078,41.106335,49.995796,401.727295,399.660187,398.699432,5155.636719,10.611937,10.203913,10.193992,1.804996,1.795393,1.741231,47.196556,99.459496,36.230095,14.0555,99.556351,76.949318,80.969025,0.47456768155098,527.578796,434.245871976834,1.91070812601719,0.0306761423943377,1.06866637396944,4.06698621449459,479.098881150619,1.94684094974093,0.0117136259478403,1.2233276322887,45.3104946320627,466.440898217906,72.1997243408217,0.0109447426441207,1.29423347034004
9,9.067581,27,27.463877,13.719949,13.53329,82.287712,NaN,0.997245132923126,NaN,28.074949,400,400.123596,25,28.113419,9.028705,40.94846,49.987534,401.839294,399.859558,398.864471,5163.602539,10.647082,10.236979,10.239458,1.789449,1.778253,1.726692,47.22382,99.632561,36.254414,14.007558,99.640518,77.009735,80.901779,0.585977137088776,538.776489,434.235625263694,1.91066855381412,0.0306729624401164,1.06874894908879,4.06826385191295,479.105920822124,1.94685306064213,0.0117129417509247,1.22332956405373,45.3141033541956,466.429787472413,72.1941534509548,0.0109430094539683,1.29435275537938
9,9.067867,27,27.462364,13.719949,13.52858,82.302063,NaN,0.997286081314087,NaN,28.06827,400,400.29126,25,28.118788,9.042675,40.827076,49.987534,401.7724,399.759338,398.859619,5159.446289,10.616189,10.211253,10.197872,1.807357,1.784763,1.753494,47.216789,99.444313,36.272182,14.017015,99.671532,77.071198,80.87709,0.562487661838531,544.281372,434.229859588761,1.91064538208947,0.0306708665510816,1.06879835273272,4.06928450698496,479.125627401432,1.94691348883,0.0117148325299755,1.22322041297668,45.3117650528813,466.420129676539,72.1847392615321,0.0109430897423119,1.29439286036723
9,9.067667,27,27.460922,13.719949,13.527254,82.34156,NaN,0.998280167579651,NaN,28.06888,400,400.193878,25,28.129789,9.038202,40.770111,49.987534,401.7724,399.759338,398.859619,5159.446289,10.616189,10.211253,10.197872,1.807357,1.784763,1.753494,47.216789,99.444313,36.272182,14.017015,99.671532,77.071198,80.87709,0.562487661838531,544.281372,434.228954109248,1.91064436332739,0.0306714256272203,1.06879766503428,4.06857076472727,479.175985666588,1.94705990778137,0.0117185179023804,1.22297629810473,45.3095363877079,466.418199832186,72.1813870275928,0.0109436162951091,1.29438040809501
9,9.065866,27,27.46088,13.719949,13.527254,82.34156,NaN,0.997956275939941,NaN,28.06888,400,400.193878,25,28.129789,9.027728,40.890976,49.987534,401.381409,399.408081,398.488281,5154.09668,10.607746,10.200431,10.195676,1.818369,1.797777,1.753391,47.186325,99.299828,36.219524,14.067492,99.694977,76.93792,80.970734,0.599398374557495,550.482178,434.233562194556,1.91067970855756,0.0306788049287985,1.06870394640108,4.0621429809882,479.176045344409,1.94706021410551,0.0117185413293252,1.22297543615022,45.3094714737771,466.430359851826,72.190727598262,0.0109443873337358,1.29429495752932
9,9.065363,27,27.459457,13.719949,13.520138,82.350533,NaN,0.997722864151001,NaN,28.082066,400,400.093994,25,28.131283,9.030086,40.968948,49.987534,401.381409,399.408081,398.488281,5154.09668,10.607746,10.200431,10.195676,1.818369,1.797777,1.753391,47.186325,99.299828,36.219524,14.067492,99.694977,76.93792,80.970734,0.599398374557495,550.482178,434.227244204722,1.91066305258496,0.0306794697152213,1.06872991767358,4.06034759787462,479.189040536973,1.94710146025769,0.0117199895242406,1.22289757090073,45.3072720827387,466.423050527445,72.1832436210074,0.010944572682007,1.29432030983939
9,9.066235,27,27.459177,13.719949,13.509791,82.360062,NaN,0.997552335262299,NaN,28.081547,400,399.908508,25,28.125065,9.04548,40.89679,49.987534,401.393341,399.31665,398.438568,5157.790527,10.650231,10.221643,10.215013,1.781329,1.765444,1.722672,47.190525,99.600479,36.208595,14.0807,99.748329,76.84716,81.00325,0.515969753265381,522.590332,434.213953868956,1.91060735920366,0.030673865245739,1.06885119056178,4.06346002341985,479.201091016146,1.94713628013488,0.0117208406525499,1.22284017294794,45.3068393039488,466.403511745616,72.1677871549082,0.0109434893471628,1.29445141470273
9,9.066304,27,27.459576,13.719949,13.507942,82.361702,NaN,0.997696161270142,NaN,28.086615,400,399.768341,25,28.125135,9.026327,40.875816,49.987534,400.923645,398.904236,398.012817,5153.741699,10.590755,10.17883,10.182837,1.780988,1.771753,1.72208,47.202705,99.818367,36.246437,14.056611,99.688934,76.984108,80.935501,0.513221800327301,540.277649,434.211800940864,1.91059911045991,0.0306732195687728,1.06886835154996,4.06370629516096,479.202529708096,1.94713901150686,0.0117207376625935,1.22283946798268,45.3074560126944,466.401099951588,72.1664390993282,0.0109431613900704,1.29447539335044
9,9.064614,27,27.459003,13.719949,13.510312,82.351044,NaN,0.997752606868744,NaN,28.101713,400,399.534241,25,28.115168,9.027493,40.788357,49.987534,400.923645,398.904236,398.012817,5153.741699,10.590755,10.17883,10.182837,1.780988,1.771753,1.72208,47.202705,99.818367,36.246437,14.056611,99.688934,76.984108,80.935501,0.513221800327301,540.277649,434.218659393163,1.91064112150999,0.0306806109322679,1.06876296420161,4.05767401545256,479.19031041772,1.94710652909277,0.011720280058742,1.22288548659792,45.3065703611287,466.414980194651,72.1764225171139,0.0109442768157275,1.29436837348253
9,9.065895,27,27.456432,13.719949,13.52148,82.364899,NaN,0.999001085758209,NaN,28.101143,400,399.437317,25,28.112633,9.044104,40.681625,49.987534,400.881622,398.783569,397.887512,5157.879395,10.584108,10.183316,10.146156,1.778793,1.772305,1.729093,47.238529,99.593788,36.297131,14.006566,99.699455,77.008057,80.920296,0.600238561630249,531.81134,434.227317170597,1.91065761383474,0.0306775528394729,1.06874776868594,4.06224648984829,479.210904667922,1.94717293505378,0.0117227248862749,1.22275767842095,45.3025963459222,466.417861476536,72.1753297738354,0.0109456070586642,1.29430212753174
9,9.065132,27,27.456827,13.719949,13.528608,82.412796,NaN,0.998075842857361,NaN,28.115047,400,399.546326,25,28.116747,9.043385,40.710819,49.987534,401.276825,399.215393,398.276031,5155.568848,10.619423,10.204742,10.187226,1.784754,1.781723,1.733954,47.233936,99.350731,36.28804,14.011223,99.540314,76.962982,80.953003,0.545161426067352,547.700256,434.236887060873,1.91069916178416,0.0306820789298224,1.06865584215667,4.05952305283381,479.268904248848,1.9473347639771,0.0117259966809705,1.22250662382244,45.3032069192292,466.432641652297,72.1872594743827,0.0109463444818696,1.29420630038401
9,9.065557,27,27.457037,13.719949,13.527174,82.462326,NaN,0.997861981391907,NaN,28.147749,400,399.668396,25,28.116442,9.027977,40.79702,49.987534,401.276825,399.215393,398.276031,5155.568848,10.619423,10.204742,10.187226,1.784754,1.781723,1.733954,47.233936,99.350731,36.28804,14.011223,99.540314,76.962982,80.953003,0.545161426067352,547.700256,434.234267268717,1.91068547486362,0.0306800555883506,1.06868845587085,4.06104006069739,479.329150529641,1.94750349878398,0.0117294893589633,1.22224353863129,45.303531525065,466.428144939209,72.1840560793158,0.0109459721768207,1.29424137789346
9,9.064005,27,27.456764,13.719949,13.530952,82.531586,NaN,0.998252630233765,NaN,28.152931,400,399.895111,25,28.115803,9.023483,41.09584,49.990658,401.436829,399.300934,398.410187,5157.158203,10.618017,10.203921,10.18249,1.794646,1.795318,1.74792,47.232349,99.612,36.25671,14.04563,99.633514,76.936935,80.960709,0.591967642307281,540.597839,434.242274973688,1.9107300187541,0.0306871588676468,1.06858006279928,4.05550004527976,479.414177014415,1.94774347488963,0.0117346871806482,1.22186511445926,45.303109537103,466.443228876304,72.1953588763652,0.0109470277060092,1.29413147983025
9,9.064005,27,27.456764,13.719949,13.53933,82.607414,NaN,0.998252630233765,NaN,28.155554,400,399.915863,25,28.120916,9.024158,41.424919,49.990658,401.639832,399.553406,398.677002,5154.389648,10.656619,10.22453,10.216578,1.778756,1.782122,1.740253,47.231869,99.517471,36.235283,14.066674,99.6661,76.964653,80.944008,0.595970273017883,546.78772,434.251227280616,1.91076124571933,0.0306888031748493,1.06851875666761,4.05550004527976,479.506813169119,1.94800389399964,0.0117402079710749,1.22145829713602,45.303109537103,466.454013095684,72.203692289319,0.0109476948646362,1.2940564484001
9,9.064065,27,27.453548,13.719949,13.545907,82.644165,NaN,0.998147130012512,NaN,28.159374,400,399.951172,25,28.132341,9.035228,41.480675,49.990658,401.639832,399.553406,398.677002,5154.389648,10.656619,10.22453,10.216578,1.778756,1.782122,1.740253,47.231869,99.517471,36.235283,14.066674,99.6661,76.964653,80.944008,0.595970273017883,546.78772,434.258101334139,1.91078458052859,0.0306898479263782,1.06847377417081,4.05571423442848,479.556248634855,1.94815345964491,0.0117446778822937,1.22119629722563,45.2981381825708,466.458550795221,72.2030488093765,0.0109494171153218,1.29396717538454
9,9.064969,27,27.45294,13.719949,13.556524,82.690895,NaN,0.998364925384521,NaN,28.172325,400,400.018829,25,28.141541,9.021903,41.425419,49.990658,401.826843,399.765961,398.870667,5153.029785,10.631258,10.211383,10.207584,1.809229,1.788254,1.749842,47.229519,99.453201,36.250927,14.047415,99.695236,76.911575,80.951447,0.519968867301941,547.951843,434.267133573915,1.91080640795913,0.0306882253441239,1.06844313148538,4.0589412214747,479.614168760724,1.94831824724316,0.0117484171439408,1.22093449934355,45.2971982740241,466.465423269522,72.2075755061121,0.010950114880722,1.29390848211584
9,9.064129,27,27.454227,13.719949,13.559008,82.653557,NaN,0.998049259185791,NaN,28.170221,400,400.059784,25,28.14917,9.015008,41.465042,49.990658,401.466736,399.441193,398.51239,5156.221191,10.600389,10.205783,10.177407,1.79392,1.770809,1.722888,47.246979,99.358551,36.187634,14.07601,99.569038,76.8507,80.985786,0.53835666179657,530.912109,434.271935159547,1.9108321469259,0.0306921563766264,1.06838135296961,4.05594270166375,479.566757531413,1.9481807543433,0.0117449821832092,1.22115990763205,45.2991878312058,466.475721826025,72.2171955929397,0.0109501750375876,1.29385998794686
9,9.064165,27,27.451523,13.719949,13.560984,82.59198,NaN,0.997870624065399,NaN,28.160484,400,399.993652,25,28.146566,9.018857,41.482094,49.990658,401.466736,399.441193,398.51239,5156.221191,10.600389,10.205783,10.177407,1.79392,1.770809,1.722888,47.246979,99.358551,36.187634,14.07601,99.569038,76.8507,80.985786,0.53835666179657,530.912109,434.273954232776,1.91083880376054,0.0306923965070954,1.06836878914173,4.05607121395798,479.495379746349,1.94798905236372,0.0117420103690374,1.22143431563417,45.2950076682638,466.475059778703,72.2131949148757,0.0109513464135751,1.29381608220613
9,9.064115,27,27.450394,13.719949,13.560984,82.59198,NaN,0.997301459312439,NaN,28.160484,400,399.993652,25,28.146566,9.027603,41.528728,49.990658,401.282349,399.235474,398.306702,5157.823242,10.628505,10.21597,10.194738,1.783673,1.780909,1.735827,47.255589,99.536743,36.191952,14.087536,99.700249,76.890533,80.979652,0.61400318145752,536.919006,434.274082057815,1.91083978484445,0.0306926015041143,1.06836619276552,4.05589272456643,479.496977875767,1.94799727134866,0.0117426407821656,1.22141134152536,45.2932622325888,466.47416217511,72.2110443502975,0.0109517971342014,1.29380206638197
9,9.062938,27,27.446991,13.719949,13.569246,82.566628,NaN,0.997783184051514,NaN,28.153126,400,399.707611,25,28.140747,9.021524,41.463589,49.990658,401.282349,399.235474,398.306702,5157.823242,10.628505,10.21597,10.194738,1.783673,1.780909,1.735827,47.255589,99.536743,36.191952,14.087536,99.700249,76.890533,80.979652,0.61400318145752,536.919006,434.285917044623,1.91089366371103,0.0306990489380023,1.0682447807967,4.05169086980857,479.470829528737,1.94793499838762,0.0117426953909941,1.22147789334527,45.2880008545922,466.489042717102,72.2181555918307,0.010954244113112,1.29363766346284
9,9.063198,27,27.445448,13.719949,13.571471,82.56382,NaN,0.998201847076416,NaN,28.15428,400,399.652649,25,28.145098,9.009862,41.401192,49.990658,401.0849,399.052002,398.102753,5153.508789,10.596003,10.202204,10.191762,1.771111,1.766879,1.724844,47.254807,99.381203,36.200748,14.081654,99.445297,76.782722,81.017059,0.598479509353638,532.243469,434.287629361919,1.91089685200995,0.0306984192545071,1.06824203992628,4.05261909742899,479.46958445188,1.94793659199879,0.011743352750197,1.22146152499053,45.2856150566645,466.488453559278,72.2157092870735,0.0109548998450192,1.29361408237482
9,9.062631,27,27.444599,13.719949,13.564524,82.550392,NaN,0.99773496389389,NaN,28.157246,400,399.547485,25,28.142546,8.99282,41.410233,49.98933,401.27005,399.224487,398.269592,5155.820313,10.615209,10.203727,10.185148,1.777359,1.778904,1.717446,47.268204,99.381737,36.245327,14.049895,99.598808,76.785782,81.017632,0.514489233493805,528.522583,434.281657441921,1.91088209433033,0.0306993814544398,1.06826330401233,4.05059482135073,479.454384554766,1.94789666333949,0.0117428491092791,1.22151621628669,45.284302282509,466.482426732799,72.2099549517695,0.0109549077858908,1.29364070612718
9,9.061729,27,27.445032,13.719949,13.563923,82.538239,NaN,0.998369216918945,NaN,28.132221,400,399.50235,25,28.136864,8.99464,41.483738,49.98933,401.27005,399.224487,398.269592,5155.820313,10.615209,10.203727,10.185148,1.777359,1.778904,1.717446,47.268204,99.381737,36.245327,14.049895,99.598808,76.785782,81.017632,0.514489233493805,528.522583,434.283320990579,1.91089755500174,0.0307029632363555,1.0682208736596,4.04737434762785,479.438925743626,1.94785177296195,0.0117417221252441,1.221590221707,45.2849718167057,466.488240620736,72.2150079226052,0.0109550732987606,1.29360810034618
9,9.061865,27,27.443512,13.719949,13.574905,82.526627,NaN,0.997615396976471,NaN,28.105022,400,399.726318,25,28.138287,9.012018,41.350563,49.98933,401.510132,399.461853,398.604309,5152.969238,10.616467,10.19452,10.20254,1.786879,1.780562,1.717638,47.288906,99.605103,36.198177,14.083334,99.618149,76.819466,80.989258,0.516014456748962,522.445862,434.294704211542,1.9109358002313,0.030704560282087,1.06814783669327,4.04785993342296,479.426893638574,1.94782296253419,0.0117417253827123,1.22162155669013,45.2826214529256,466.499784042144,72.2219705673323,0.0109564696062971,1.29350071369333
9,9.060783,27,27.442162,13.719949,13.575865,82.513618,NaN,0.996855199337006,NaN,28.097277,400,399.859833,25,28.14233,9.004015,41.101223,49.98933,401.748108,399.629059,398.768738,5149.864746,10.599165,10.191291,10.167606,1.777815,1.770458,1.715673,47.272907,99.690788,36.190231,14.087872,99.665642,76.853645,80.998917,0.614863634109497,549.596191,434.298494497926,1.91096060713891,0.0307091875903088,1.06808472025612,4.04399651795575,479.412913943518,1.94778811402033,0.0117415318778382,1.221663872504,45.2805338746009,466.506872506027,72.2257090745426,0.0109575140594665,1.2934273248817
9,9.062222,27,27.440634,13.719949,13.573066,82.502518,NaN,0.997766733169556,NaN,28.096012,400,399.889893,25,28.148256,9.020538,41.234066,49.98933,401.748108,399.629059,398.768738,5149.864746,10.599165,10.191291,10.167606,1.777815,1.770458,1.715673,47.272907,99.690788,36.190231,14.087872,99.665642,76.853645,80.998917,0.614863634109497,549.596191,434.291827534181,1.91092194440554,0.0307027350714498,1.06817976514171,4.0491345699773,479.401518477725,1.94776111798917,0.011741576854606,1.22169232507459,45.2781709496584,466.491845307654,72.2121198407251,0.0109572698234633,1.29350420540593
9,9.060581,27,27.440918,13.719949,13.577284,82.502815,NaN,0.998114407062531,NaN,28.101181,400,400.023621,25,28.160114,9.019465,41.286617,49.98933,401.941193,399.846558,398.957123,5154.694824,10.643641,10.229302,10.203671,1.796818,1.782251,1.726959,47.233925,99.361526,36.191593,14.079332,99.560265,76.852509,80.985329,0.41427606344223,521.02179,434.300526246439,1.91096985666623,0.0307102948548566,1.06806390560075,4.04327521332885,479.401478869001,1.94776006902315,0.0117414398221971,1.22169652206896,45.2786101397183,466.508703910738,72.2255201071747,0.0109581856946072,1.29339231890816
9,9.060581,27,27.440918,13.719949,13.568068,82.507515,NaN,0.998114407062531,NaN,28.095776,400,400.17865,25,28.167728,9.02329,41.148659,49.98933,401.907349,399.804993,398.848602,5156.3125,10.637891,10.234036,10.219093,1.801942,1.785167,1.74688,47.252232,99.359879,36.173885,14.090729,99.584953,76.856285,80.96991,0.546650588512421,538.210754,434.290682660007,1.91093552528173,0.0307084864084303,1.06813107425585,4.04327521332885,479.407220783331,1.94777621363427,0.011741782250277,1.22167127873199,45.2786101397183,466.496846846478,72.2163529836023,0.0109574519028222,1.29347458585586
9,9.059865,27,27.439371,13.719949,13.557896,82.539795,NaN,0.998538196086884,NaN,28.088192,400,400.123138,25,28.17445,9.021558,41.069759,49.98933,401.907349,399.804993,398.848602,5156.3125,10.637891,10.234036,10.219093,1.801942,1.785167,1.74688,47.252232,99.359879,36.173885,14.090729,99.584953,76.856285,80.96991,0.546650588512421,538.210754,434.281647426401,1.91091168097507,0.0307094281723548,1.06816810266036,4.04071841212425,479.448844569353,1.9478983494404,0.0117449981323006,1.22146654172762,45.276217748577,466.486916814728,72.2066799620048,0.0109575316411277,1.29351576543596
9,9.059376,27,27.438206,13.71995,13.55672,82.597847,NaN,0.997895121574402,NaN,28.082331,400,400.199524,25,28.179523,9.014774,41.133427,49.98933,402.109619,399.970428,399.12088,5156.091309,10.619622,10.208434,10.197934,1.801242,1.790155,1.740171,47.267254,99.413483,36.14637,14.111542,99.536324,76.811737,80.990425,0.462246924638748,528.246887,434.281641180446,1.91091689705594,0.0307112041462843,1.06815130257292,4.03897212932776,479.521392705278,1.94810614477895,0.0117498766611114,1.22113204766712,45.2744160408231,466.487441635309,72.2055823944497,0.0109580870287304,1.29349122906233
9,9.059238,27,27.438854,13.71995,13.55672,82.597847,NaN,0.997535526752472,NaN,28.082331,400,400.199524,25,28.179523,9.031192,41.099182,49.98933,401.342773,399.199097,398.21933,5154.308594,10.597546,10.217789,10.191829,1.792338,1.775573,1.730309,47.246342,99.397171,36.153461,14.124747,99.607658,76.836075,80.98941,0.659094214439392,542.827148,434.281993913841,1.91091960557955,0.0307117705145725,1.0681441408415,4.03847930046624,479.520475727927,1.94810142694963,0.0117495145131154,1.22114522253345,45.2754181997134,466.489087120216,72.2076906882764,0.0109578980154327,1.29349142882528
9,9.057936,27,27.43898,13.71995,13.552465,82.636047,NaN,0.996896862983704,NaN,28.084604,400,400.044189,25,28.168699,9.039351,40.966663,49.98933,401.342773,399.199097,398.21933,5154.308594,10.597546,10.217789,10.191829,1.792338,1.775573,1.730309,47.246342,99.397171,36.153461,14.124747,99.607658,76.836075,80.98941,0.659094214439392,542.827148,434.280777012456,1.91092930917253,0.0307162796958439,1.06810760419167,4.03382928866375,479.566941372349,1.94823161775,0.0117522248554187,1.22094373309398,45.2756130618228,466.492576415652,72.2105508741174,0.0109580574221878,1.29346947083686
9,9.057623,27,27.438889,13.71995,13.551451,82.626198,NaN,0.997596919536591,NaN,28.094322,400,399.850494,25,28.165432,9.038116,40.879444,49.99577,401.583038,399.519714,398.564514,5150.632813,10.578541,10.187951,10.166286,1.777687,1.763196,1.722816,47.245968,99.162994,36.195194,14.073299,99.655121,76.843323,80.989426,0.490924507379532,540.058594,434.280494005867,1.91093167549735,0.0307173656475782,1.06809875533195,4.03271135354157,479.555044760201,1.94819848032592,0.0117515588379801,1.22099445963912,45.275472328146,466.4932939328,72.2109881788503,0.0109581426764213,1.29346285943799
9,9.058661,27,27.440313,13.71995,13.56574,82.595718,NaN,0.998716294765472,NaN,28.088161,400,399.857086,25,28.170916,9.045899,40.861168,49.99577,401.583038,399.519714,398.564514,5150.632813,10.578541,10.187951,10.166286,1.777687,1.763196,1.722816,47.245968,99.162994,36.195194,14.073299,99.655121,76.843323,80.989426,0.490924507379532,540.058594,434.29310281275,1.91096453262154,0.0307159091057728,1.06804844630312,4.03641864312175,479.515811180951,1.948083496414,0.0117485441790307,1.22118627295162,45.2776745369528,466.506202148995,72.2228053109447,0.010958302408817,1.29339882757616
9,9.057367,27,27.435551,13.71995,13.580995,82.567757,NaN,0.998881995677948,NaN,28.084194,400,399.850708,25,28.165075,9.040458,40.836002,49.99577,401.475006,399.350525,398.422852,5155.265137,10.584518,10.18568,10.169792,1.801306,1.777762,1.718595,47.260128,99.335739,36.207428,14.07636,99.585846,76.842949,80.992729,0.550651669502258,536.569946,434.312700693587,1.91104674795368,0.0307242153205622,1.06787028510672,4.0317969824028,479.488404993213,1.94802218228369,0.0117491695648262,1.22123899304999,45.2703097825473,466.529378381567,72.2345825444306,0.0109618746110232,1.29315278693157
