P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.02981,27,27.388918,13.719952,13.534655,82.377792,NaN,0.998152494430542,NaN,28.165009,400,400.031219,25,28.158096,9.05982,41.190311,50.014038,402.003571,400.048706,399.162384,5152.20166,10.618183,10.199114,10.207369,1.745443,1.724132,1.688497,47.291588,99.121819,35.978989,14.085082,99.299271,76.581619,81.105904,0.556311070919037,548.401978,434.333614926434,1.91141550183685,0.0308285904336643,1.06678008885751,3.93325578505141,479.322482970307,1.94770976259221,0.0117614257741428,1.22130677488895,45.1981365594811,466.605561669539,72.2333733813732,0.0109875730285965,1.29179125816118
9,9.030677,27,27.387102,13.719952,13.53617,82.369911,NaN,0.998693645000458,NaN,28.130077,400,400.08963,25,28.154758,9.046419,41.410519,50.014038,401.727325,399.724823,398.799561,5151.094727,10.616154,10.207751,10.212183,1.757305,1.737124,1.698419,47.300529,99.223091,36.036655,14.066516,99.221733,76.615608,81.129196,0.577588737010956,535.3974,434.333017634809,1.91140409564742,0.0308253080458307,1.06681395793303,3.93635954643025,479.315433560629,1.9476959421565,0.0117618687825882,1.22131201021753,45.1953240462416,466.599626815512,72.2264366394464,0.0109880238465968,1.29179968372309
9,9.029022,27,27.386354,13.719952,13.544001,82.405251,NaN,0.997759163379669,NaN,28.111956,400,400.151428,25,28.153698,9.038381,41.296967,50.014038,401.727325,399.724823,398.799561,5151.094727,10.616154,10.207751,10.212183,1.757305,1.737124,1.698419,47.300529,99.223091,36.036655,14.066516,99.221733,76.615608,81.129196,0.577588737010956,535.3974,434.345596094527,1.91146576761318,0.030833682293484,1.06667182064684,3.93043463976318,479.359651799729,1.94782278708522,0.0117648669747761,1.22110712994111,45.1941655463379,466.620105357019,72.2413255022172,0.0109896302632238,1.29164516158464
9,9.028453,27,27.383846,13.719952,13.543125,82.450294,NaN,0.997495532035828,NaN,28.107304,400,400.02417,25,28.148102,9.026282,41.136688,50.014038,401.2612,399.287933,398.346771,5140.81543,10.572625,10.176709,10.180287,1.761608,1.750839,1.702787,47.317081,98.937302,36.061749,14.040383,99.335625,76.596588,81.107109,0.538309931755066,535.880188,434.346114021861,1.91147369393633,0.030835860529615,1.06664874956312,3.92839742831586,479.418201826118,1.9479957485256,0.0117695593249923,1.22081483895909,45.1902809862567,466.620086686021,72.2380763174099,0.0109907600168758,1.2916004329403
9,9.028833,27,27.381815,13.719952,13.540413,82.510468,NaN,0.997845530509949,NaN,28.108713,400,399.939911,25,28.145222,9.015561,41.066654,50.014038,402.168732,400.090332,399.260376,5149.613281,10.616779,10.19566,10.18046,1.76208,1.763952,1.70993,47.315781,99.198441,36.066242,14.013451,99.229767,76.643707,81.077507,0.496336132287979,546.615662,434.34225127099,1.91145613335678,0.0308337576466421,1.06668797452902,3.92975796690899,479.494528217345,1.94821709449254,0.0117750865332487,1.22045220891996,45.1871350350385,466.611789284904,72.2290325745071,0.0109911616787531,1.29162126707666
9,9.028108,27,27.381739,13.719952,13.536937,82.585823,NaN,0.997997879981995,NaN,28.108042,400,400.121368,25,28.141966,9.011934,41.20956,50.014038,402.168732,400.090332,399.260376,5149.613281,10.616779,10.19566,10.18046,1.76208,1.763952,1.70993,47.315781,99.198441,36.066242,14.013451,99.229767,76.643707,81.077507,0.496336132287979,546.615662,434.340394138767,1.91145745325197,0.0308360692759673,1.06667562223533,3.92716216509177,479.586587729111,1.94847615972947,0.0117806212608442,1.22004962111337,45.187017310081,466.612161616146,72.2292228090423,0.0109912190353546,1.29161734224448
9,9.028021,27,27.379677,13.719952,13.531593,82.65284,NaN,0.998213946819305,NaN,28.11253,400,400.248047,25,28.139185,9.022614,41.435776,50.007195,401.2771,399.298859,398.39212,5148.182617,10.618692,10.197287,10.212678,1.770899,1.772543,1.717538,47.344345,99.105225,36.085644,14.006273,99.108315,76.671921,81.0662,0.433705896139145,523.312561,434.334915826383,1.91143927980395,0.0308353780426163,1.06670974204327,3.92685065831347,479.671252441804,1.94872096582271,0.0117866600793252,1.21965241790971,45.1838231500039,466.603618536755,72.2199487166359,0.0109916195157166,1.2916393194808
9,9.028021,27,27.379677,13.719952,13.521535,82.709274,NaN,0.998213946819305,NaN,28.107876,400,400.083099,25,28.139133,9.015432,41.452843,50.007195,401.2771,399.298859,398.39212,5148.182617,10.618692,10.197287,10.212678,1.770899,1.772543,1.717538,47.344345,99.105225,36.085644,14.006273,99.108315,76.671921,81.0662,0.433705896139145,523.312561,434.32418649413,1.9114018531929,0.0308334004411485,1.06678246291379,3.92685065831347,479.740073882398,1.94891437626176,0.0117907689817094,1.21935400700992,45.1838231500039,466.59069269531,72.2099417468096,0.010990818206981,1.29172841508168
9,9.027147,27,27.38196,13.719952,13.521535,82.709274,NaN,0.997887909412384,NaN,28.107876,400,400.083099,25,28.139133,9.034078,41.446384,50.007195,401.951355,399.931335,399.13266,5148.973145,10.623166,10.190782,10.207249,1.766698,1.775752,1.711061,47.351501,98.885384,36.118004,13.992156,99.163643,76.565475,81.119179,0.522920966148376,544.640198,434.326418154427,1.91141903891486,0.0308370114933015,1.06673726605881,3.9237211427689,479.736851753842,1.94889775785306,0.0117894877157798,1.21940011681657,45.1873596411609,466.599137184454,72.2194244416352,0.0109903120200889,1.29171105355427
9,9.027873,27,27.38184,13.719952,13.518312,82.688332,NaN,0.998009264469147,NaN,28.096647,400,400.046143,25,28.127167,9.033695,41.702168,50.007195,402.123291,400.100555,399.202698,5149.583008,10.642096,10.218522,10.219187,1.750587,1.753836,1.696138,47.348751,99.15052,36.032719,14.046836,99.078636,76.499146,81.145653,0.584756970405579,547.140442,434.321126150205,1.91139276954111,0.0308333781276485,1.06679812208374,3.92632073352763,479.711483334845,1.94882686551425,0.0117880305414704,1.21950836691755,45.1871737602955,466.589932759517,72.212144038848,0.010989795566561,1.29177236398978
9,9.029141,27,27.381042,13.719952,13.521482,82.625122,NaN,0.998468160629272,NaN,28.067568,400,400.048798,25,28.118843,9.02832,41.765057,50.007195,402.123291,400.100555,399.202698,5149.583008,10.642096,10.218522,10.219187,1.750587,1.753836,1.696138,47.348751,99.15052,36.032719,14.046836,99.078636,76.499146,81.145653,0.584756970405579,547.140442,434.321270000799,1.91137963412223,0.0308287635705541,1.06684077418567,3.93086068756253,479.63551527157,1.94861599950468,0.0117838753055437,1.21982691449618,45.1859376365659,466.584519329735,72.2069238199101,0.010989819863787,1.29179541271426
9,9.028968,27,27.383228,13.719952,13.525427,82.577232,NaN,0.998462796211243,NaN,28.062698,400,400.072723,25,28.129951,9.017222,41.682095,50.007195,401.409363,399.428314,398.521576,5143.572266,10.58576,10.179857,10.186275,1.738332,1.740274,1.675028,47.337791,99.078941,36.048782,14.059191,99.126915,76.565895,81.125107,0.565871477127075,544.136963,434.325920368322,1.91139771643136,0.0308302537710272,1.06680328661469,3.9302413057498,479.574000533193,1.94843584499626,0.0117791598967835,1.22012547310584,45.1893237439228,466.59316659361,72.2164381160596,0.0109893701060798,1.29177490513611
9,9.027693,27,27.381819,13.719952,13.523659,82.593727,NaN,0.997604489326477,NaN,28.061522,400,400.082153,25,28.145031,9.029927,41.485401,50.007195,401.7771,399.809387,398.939758,5145.483887,10.595895,10.179847,10.174008,1.768533,1.773079,1.712213,47.323914,99.224533,36.041447,14.053592,99.20549,76.587547,81.103447,0.374935358762741,514.221558,434.327289811309,1.91141620643709,0.0308351731817497,1.06675014078226,3.92567622158975,479.596117737808,1.94850268406627,0.0117811522529077,1.220009259178,45.1871412310797,466.598003971186,72.2183652510968,0.0109903053635006,1.29171634214339
9,9.02753,27,27.382565,13.719952,13.520617,82.628647,NaN,0.997425079345703,NaN,28.045782,400,400.19397,25,28.151657,9.035635,41.346115,50.007195,401.7771,399.809387,398.939758,5145.483887,10.595895,10.179847,10.174008,1.768533,1.773079,1.712213,47.323914,99.224533,36.041447,14.053592,99.20549,76.587547,81.103447,0.374935358762741,514.221558,434.324460934383,1.91140809172107,0.0308352484824164,1.06676371004244,3.92509257186458,479.637663109914,1.94861699226075,0.0117832774876891,1.21983906474194,45.1882967809588,466.596021266787,72.2177927104987,0.0109898460341661,1.29174335915178
9,9.02796,27,27.380787,13.719952,13.515995,82.663574,NaN,0.998194456100464,NaN,28.035072,400,400.238983,25,28.153608,9.049936,41.289894,50.007195,402.07486,400.090729,399.242584,5147.257324,10.650771,10.211078,10.231228,1.766285,1.774014,1.713019,47.305302,99.078583,36.064819,14.024975,99.050087,76.701134,81.01693,0.598051428794861,550.31604,434.318432185859,1.91138243626381,0.0308325630946422,1.06681938570592,3.92663224416339,479.682776270672,1.94874967651737,0.0117868188140288,1.21961804852547,45.1855426287661,466.585206826657,72.2071270222717,0.0109899774863564,1.29178610750752
9,9.02925,27,27.380802,13.719952,13.521484,82.693504,NaN,0.997248113155365,NaN,28.029722,400,400.157562,25,28.159796,9.049492,41.424793,50.007195,402.07486,400.090729,399.242584,5147.257324,10.650771,10.211078,10.231228,1.766285,1.774014,1.713019,47.305302,99.078583,36.064819,14.024975,99.050087,76.701134,81.01693,0.598051428794861,550.31604,434.320993790262,1.91137749843158,0.0308283137702326,1.06684639791914,3.93125092931632,479.719255894177,1.94885214705503,0.0117889895830345,1.21946004847037,45.1855658645993,466.583517998907,72.2058390228218,0.0109898660262545,1.2917980228578
9,9.029944,27,27.381813,13.719953,13.526242,82.682274,NaN,0.997982978820801,NaN,28.024328,400,400.26712,25,28.164803,9.041319,41.498615,50.002888,401.949036,399.973602,399.12973,5140.808105,10.608463,10.177855,10.193209,1.756455,1.755911,1.711949,47.311283,98.802238,36.009712,14.055557,99.187424,76.695946,81.040459,0.666908800601959,549.578064,434.324297685097,1.91138156045817,0.0308263830991076,1.06684786733609,3.93373550448911,479.704133578196,1.94880630001814,0.0117876046417972,1.21953985649344,45.1871319370122,466.586031910974,72.2090894708011,0.0109895659287579,1.29179878057624
9,9.02955,27,27.382015,13.719953,13.526071,82.660538,NaN,0.997486650943756,NaN,28.031662,400,400.308014,25,28.168375,9.024433,41.395172,50.002888,401.73996,399.776978,398.936035,5149.460938,10.618546,10.18768,10.195436,1.76147,1.767718,1.703504,47.303223,99.156807,36.010639,14.041636,99.186554,76.623718,81.087769,0.499338358640671,537.336792,434.325121316104,1.91138867029917,0.0308279766107686,1.06682872699586,3.93232497083488,479.677339111299,1.94873032774961,0.0117859086371592,1.21965895947935,45.187444836349,466.588709357923,72.211422745774,0.0109896408091792,1.29178393194017
9,9.02955,27,27.382015,13.719953,13.523993,82.655243,NaN,0.997486650943756,NaN,28.024162,400,400.115906,25,28.17614,9.028696,41.144131,50.002888,401.73996,399.776978,398.936035,5149.460938,10.618546,10.18768,10.195436,1.76147,1.767718,1.703504,47.303223,99.156807,36.010639,14.041636,99.186554,76.623718,81.087769,0.499338358640671,537.336792,434.322904430389,1.91138093720258,0.0308275680593548,1.06684376105299,3.93232497083488,479.670880942884,1.94871217703236,0.0117855230545321,1.21968699649824,45.187444836349,466.586038652262,72.2093553051154,0.0109894752526397,1.29180234940465
9,9.028824,27,27.382689,13.719953,13.523993,82.655243,NaN,0.997917532920837,NaN,28.024162,400,400.115906,25,28.17614,9.034109,41.058697,50.002888,401.681091,399.766357,398.896393,5149.184082,10.641422,10.197247,10.224497,1.766127,1.771923,1.718188,47.322029,99.218086,36.041241,14.033899,99.175911,76.554192,81.120438,0.513762176036835,531.299744,434.324758261011,1.91139521132931,0.0308305666190064,1.06680621219445,3.92972574412732,479.669928925626,1.94870726887319,0.0117851448639372,1.21970063361829,45.188488853921,466.591709086236,72.2146144578709,0.0109895228151737,1.29177530928346
9,9.028512,27,27.381899,13.719953,13.521002,82.681061,NaN,0.997482657432556,NaN,28.009665,400,399.919159,25,28.172937,9.024364,40.994759,50.002888,401.216095,399.260162,398.365631,5148.76416,10.605106,10.190077,10.198898,1.761454,1.75301,1.71248,47.312008,98.917656,36.06258,14.02622,99.05027,76.513741,81.164841,0.513611316680908,528.995667,434.322364124271,1.9113902153421,0.0308312673014036,1.06681171256733,3.92860867266296,479.702532844439,1.94880151655808,0.0117874680677954,1.21954801062867,45.1872651518003,466.589115476032,72.2115874749446,0.0109897182962166,1.29177905546626
9,9.027641,27,27.381601,13.719953,13.521382,82.684395,NaN,0.997048854827881,NaN,28.021957,400,400.02298,25,28.173328,9.019638,40.834549,50.002888,401.216095,399.260162,398.365631,5148.76416,10.605106,10.190077,10.198898,1.761454,1.75301,1.71248,47.312008,98.917656,36.06258,14.02622,99.05027,76.513741,81.164841,0.513611316680908,528.995667,434.324993579639,1.91140875581234,0.0308349402961958,1.06676391778587,3.92549002744346,479.707019529431,1.94881511271511,0.0117878780297781,1.21952435407938,45.1868035457011,466.595191181961,72.2159064700299,0.0109902293176675,1.29173183176359
9,9.028434,27,27.380695,13.719953,13.519908,82.689285,NaN,0.998034536838531,NaN,28.002699,400,399.979767,25,28.177437,9.026741,40.584404,50.002888,401.784454,399.860016,398.988586,5151.260742,10.606018,10.183227,10.185911,1.743444,1.744081,1.699397,47.326508,99.085541,36.036911,14.045726,99.102142,76.43573,81.200768,0.586276471614838,561.451172,434.321396208449,1.91138767782382,0.0308313743978521,1.06681559281739,3.92832940024994,479.714262003434,1.94883846750579,0.011788742479812,1.21948018745192,45.1854001154505,466.586915931697,72.2083313870182,0.0109901249302603,1.29177267497181
9,9.027905,27,27.381359,13.719953,13.513135,82.695953,NaN,0.997592687606812,NaN,27.997711,400,399.815094,25,28.17732,9.036089,40.529552,50.002888,400.661591,398.778778,397.804504,5140.795898,10.589081,10.174038,10.174187,1.731496,1.730043,1.693902,47.325916,99.123291,36.093975,13.99673,99.12793,76.537468,81.132385,0.550132632255554,553.017395,434.315521515707,1.91137287424495,0.0308322279174015,1.06683723646563,3.9264353124131,479.721456056407,1.94885648467514,0.0117888552832624,1.21945835982053,45.1864286815272,466.582533135949,72.2057952843501,0.0109895537748719,1.29181478487638
9,9.028821,27,27.38088,13.719953,13.511073,82.693504,NaN,0.997566401958466,NaN,28.020756,400,399.659515,25,28.17347,9.031621,40.634563,50.002888,400.661591,398.778778,397.804504,5140.795898,10.589081,10.174038,10.174187,1.731496,1.730043,1.693902,47.325916,99.123291,36.093975,13.99673,99.12793,76.537468,81.132385,0.550132632255554,553.017395,434.310982183126,1.911347187652,0.0308280385711677,1.06689955984169,3.92971500319749,479.719145783419,1.94885157920791,0.0117889458089811,1.21946162462287,45.1856866907627,466.573135831169,72.1979029014822,0.0109891872197221,1.29187103481867
9,9.029379,27,27.37981,13.719953,13.507948,82.70575,NaN,0.996940970420837,NaN,28.044914,400,399.680786,25,28.16923,9.022881,41.049774,49.993404,401.907196,400.012878,399.035004,5147.845703,10.603092,10.195549,10.196572,1.754201,1.743122,1.698641,47.304775,99.072716,36.108986,13.971833,99.196213,76.579285,81.108887,0.510501384735107,545.546692,434.306222785226,1.91132458410748,0.0308251194260994,1.06695107143517,3.93171277046662,479.735589129744,1.94890133292974,0.0117904378082839,1.21937530450481,45.1840291804725,466.564153997963,72.1895697251992,0.0109891129241749,1.29191385434491
9,9.030651,27,27.38126,13.719953,13.507249,82.722664,NaN,0.99766206741333,NaN,28.06477,400,399.916534,25,28.166103,9.027538,41.091171,49.993404,401.907196,400.012878,399.035004,5147.845703,10.603092,10.195549,10.196572,1.754201,1.743122,1.698641,47.304775,99.072716,36.108986,13.971833,99.196213,76.579285,81.108887,0.510501384735107,545.546692,434.302227700328,1.91129697033652,0.03081972943029,1.06702198629806,3.93626647266092,479.754166822845,1.94894873317127,0.0117908551768882,1.21931527670406,45.1862753272598,466.556211266501,72.1852930713599,0.0109879666086733,1.29199464297706
9,9.029802,27,27.380302,13.719953,13.513394,82.745102,NaN,0.997925341129303,NaN,28.073349,400,400.07193,25,28.170893,9.013994,40.863178,49.993404,401.648651,399.69632,398.743561,5143.960938,10.632417,10.195269,10.211445,1.755789,1.741286,1.688447,47.307693,99.187492,36.083954,13.987061,99.198738,76.575432,81.111839,0.561917424201965,538.752441,434.310952912905,1.91133653635546,0.0308244434016769,1.06693352102784,3.9332271449166,479.782875877191,1.94903257715438,0.011793025841571,1.21917757217794,45.1847913315932,466.568822274382,72.1938180998716,0.0109891804615687,1.29189044922654
9,9.029338,27,27.380377,13.719953,13.517898,82.734589,NaN,0.998120963573456,NaN,28.0821,400,400.07135,25,28.179338,9.026629,40.991653,49.993404,401.710114,399.772522,398.841064,5148.381836,10.614252,10.195178,10.213408,1.766749,1.751304,1.697808,47.272396,99.110413,36.074398,13.993505,99.182053,76.611298,81.11895,0.513950347900391,528.71759,434.316943296736,1.91136242262091,0.0308272452408136,1.06687690257559,3.93156598428027,479.769952559418,1.94899601594701,0.011792218662559,1.21923452800108,45.1849075122395,466.577844450034,72.2008987400138,0.0109897059735739,1.29182954761953
9,9.029338,27,27.380377,13.719953,13.513853,82.672966,NaN,0.998120963573456,NaN,28.091583,400,399.989258,25,28.174803,9.049549,41.296177,49.993404,401.710114,399.772522,398.841064,5148.381836,10.614252,10.195178,10.213408,1.766749,1.751304,1.697808,47.272396,99.110413,36.074398,13.993505,99.182053,76.611298,81.11895,0.513950347900391,528.71759,434.312627720444,1.91134736824346,0.0308264498864959,1.06690618542145,3.93156598428027,479.694809644804,1.94878485361056,0.0117877327865611,1.21956005919879,45.1849075122395,466.572645436726,72.1968742608174,0.0109893836592673,1.29186541334703
9,9.028741,27,27.379461,13.719953,13.516864,82.59816,NaN,0.998525083065033,NaN,28.095789,400,399.950317,25,28.166651,9.055665,41.433601,49.993404,401.735596,399.808014,398.925598,5151.393555,10.609875,10.175704,10.193563,1.758712,1.752592,1.694351,47.265938,99.057022,36.046082,14.026414,99.212944,76.610016,81.100922,0.554941475391388,543.135437,434.317364780869,1.91137031308336,0.0308295077267968,1.06685350010836,3.92942857731265,479.604859257303,1.94853506590921,0.0117827983700468,1.21993792771357,45.1834885424848,466.579562748148,72.2010469805577,0.0109902256285061,1.29180129905514
9,9.028899,27,27.37941,13.719953,13.516864,82.59816,NaN,0.99722558259964,NaN,28.095789,400,399.950317,25,28.166651,9.043068,41.437206,49.993404,401.380951,399.479492,398.490631,5145.030273,10.62436,10.198284,10.211372,1.767306,1.755577,1.702394,47.278767,99.087051,36.042118,14.03513,99.18335,76.611595,81.098381,0.455223321914673,525.775513,434.316961280031,1.91136720633467,0.0308288551072377,1.06686167426696,3.92999426657997,479.604931349373,1.9485354374766,0.0117828269901677,1.21993689412781,45.1834095376341,466.578433780477,72.2001072297184,0.010990178638985,1.29180817297145
9,9.029884,27,27.378948,13.719953,13.522434,82.545341,NaN,0.997906565666199,NaN,28.092417,400,400.003265,25,28.164219,9.034547,41.377628,49.993404,401.380951,399.479492,398.490631,5145.030273,10.62436,10.198284,10.211372,1.767306,1.755577,1.702394,47.278767,99.087051,36.042118,14.03513,99.18335,76.611595,81.098381,0.455223321914673,525.775513,434.320388296079,1.91136856860041,0.0308258822008192,1.06687231913593,3.93352070541113,479.541141653298,1.9483576428588,0.0117792372426018,1.22020823198672,45.1826938414699,466.578396487564,72.1994822423993,0.0109903847062914,1.29180016028444
9,9.028767,27,27.378004,13.719953,13.516325,82.534912,NaN,0.997783243656158,NaN,28.110909,400,399.986481,25,28.157022,9.039621,41.332645,49.993404,401.768799,399.802124,398.848267,5144.812988,10.613732,10.192325,10.204349,1.785623,1.775769,1.719313,47.288231,98.981552,36.067978,14.016754,98.968376,76.554276,81.117867,0.549913823604584,532.626343,434.316723346425,1.91136779590522,0.0308292943482686,1.06685874618157,3.929521665935,479.529751410348,1.94832874609426,0.0117790068112972,1.22024456901917,45.1812314376712,466.577092129558,72.1972544585155,0.0109907296384702,1.29179225875983
9,9.029044,27,27.378098,13.719953,13.515173,82.553375,NaN,0.99741405248642,NaN,28.120571,400,399.817657,25,28.161322,9.040558,41.2467,49.993404,401.768799,399.802124,398.848267,5144.812988,10.613732,10.192325,10.204349,1.785623,1.775769,1.719313,47.288231,98.981552,36.067978,14.016754,98.968376,76.554276,81.117867,0.549913823604584,532.626343,434.314786889408,1.91135806188748,0.0308279237038589,1.06688141626555,3.93051340522794,479.552146921211,1.94839139762379,0.0117802997971536,1.22014824151132,45.1813770601315,466.573833836155,72.1948534703463,0.0109904852239375,1.29181641616522
9,9.029822,27,27.375547,13.719953,13.518764,82.579643,NaN,0.997501492500305,NaN,28.135698,400,399.709808,25,28.164202,9.058901,41.148682,49.993404,401.01001,399.066956,398.12619,5141.584961,10.58062,10.171157,10.170196,1.761662,1.765929,1.713527,47.274685,99.327393,36.06641,14.023666,99.168678,76.558655,81.120621,0.581045508384705,550.588135,434.316631164627,1.91135612919282,0.0308254166675981,1.06689567516978,3.93329874522101,479.587802745337,1.94850008362647,0.0117836458797386,1.21995690076166,45.1774249777096,466.570362602631,72.188874535676,0.0109914207646866,1.29179469203455
9,9.029256,27,27.376984,13.719953,13.518698,82.610878,NaN,0.997927188873291,NaN,28.128229,400,399.668701,25,28.162008,9.04785,41.167904,49.986824,400.912354,398.838074,397.842957,5144.837402,10.593419,10.183924,10.158349,1.788984,1.788505,1.731417,47.317516,99.080101,36.08836,14.013714,99.100471,76.530754,81.123917,0.508480489253998,533.25354,434.3180062055,1.91136701222575,0.0308277412067522,1.06686686996715,3.93127241040906,479.623874696517,1.94859672169748,0.0117851150955995,1.21982026216588,45.1796512542755,466.57570041504,72.1948609498569,0.0109911034632351,1.29178359885069
9,9.027918,27,27.375223,13.719953,13.521095,82.614662,NaN,0.997830033302307,NaN,28.124531,400,399.600342,25,28.15696,9.047219,41.134613,49.986824,400.912354,398.838074,397.842957,5144.837402,10.593419,10.183924,10.158349,1.788984,1.788505,1.731417,47.317516,99.080101,36.08836,14.013714,99.100471,76.530754,81.123917,0.508480489253998,533.25354,434.32398011595,1.91140224112006,0.0308337394475935,1.06678031856582,3.92648186000292,479.630979016606,1.94862252481951,0.0117863792514432,1.21976453168302,45.1769230072875,466.58593097428,72.2005087256244,0.0109925322564611,1.29168153175347
9,9.029331,27,27.373632,13.719953,13.522139,82.614174,NaN,0.996937036514282,NaN,28.122187,400,399.819244,25,28.152716,9.057785,41.02211,49.986824,401.700226,399.705872,398.836487,5145.475098,10.609378,10.190227,10.203897,1.807903,1.796657,1.749582,47.290909,98.928322,36.06633,14.035081,99.124229,76.589279,81.095688,0.515969574451447,525.597351,434.321485731811,1.91137834341539,0.0308281080129189,1.06684584823239,3.93154092317701,479.632632041125,1.94863244235342,0.0117872368700833,1.2197348999766,45.1744580181632,466.575929085331,72.1907126015986,0.0109926299412995,1.29172201748902
9,9.029331,27,27.373632,13.719953,13.512618,82.637619,NaN,0.996937036514282,NaN,28.117355,400,399.751831,25,28.161398,9.043247,40.866116,49.986824,401.636597,399.721619,398.741364,5153.307129,10.620863,10.208291,10.221745,1.843775,1.806333,1.767189,47.289043,99.074173,36.037327,14.043455,99.195984,76.560043,81.084496,0.459679871797562,528.104858,434.311327964448,1.91134290943117,0.0308262359569103,1.06691476542667,3.93154092317701,479.661227269638,1.94871281662503,0.0117889447340445,1.21961069856591,45.1744580181632,466.563692453842,72.1812397958458,0.010991871149555,1.29180642015117
9,9.029064,27,27.375082,13.719953,13.503632,82.697861,NaN,0.998032808303833,NaN,28.092581,400,399.82843,25,28.170982,9.03597,40.826649,49.986824,401.636597,399.721619,398.741364,5153.307129,10.620863,10.208291,10.221745,1.843775,1.806333,1.767189,47.289043,99.074173,36.037327,14.043455,99.195984,76.560043,81.084496,0.459679871797562,528.104858,434.302422438342,1.91131471391264,0.0308255716665666,1.06696603178949,3.9305850100601,479.732642894969,1.94890872020669,0.0117925175402175,1.21932147163305,45.1767045557665,466.555549459196,72.1768077555409,0.010990712014638,1.29188857445964
9,9.028734,27,27.372175,13.719953,13.496621,82.752541,NaN,0.997469842433929,NaN,28.100674,400,400.016998,25,28.172573,9.035185,40.919971,49.986824,401.80481,399.822052,398.89389,5143.908691,10.618966,10.203351,10.201297,1.840395,1.812695,1.774805,47.29678,98.939697,36.021122,14.04301,99.18187,76.585846,81.062714,0.462150037288666,539.255676,434.295784865762,1.9112951069826,0.030825555880122,1.06699975119666,3.92940351495531,479.803407251778,1.94911720131933,0.0117981299781425,1.2189744802667,45.1722005427914,466.545583670038,72.1653416707066,0.0109914055518728,1.29190529779283
9,9.027448,27,27.369083,13.719953,13.494589,82.813156,NaN,0.997880697250366,NaN,28.111519,400,400.131561,25,28.168257,9.030208,41.082336,49.986824,401.80481,399.822052,398.89389,5143.908691,10.618966,10.203351,10.201297,1.840395,1.812695,1.774805,47.29678,98.939697,36.021122,14.04301,99.18187,76.585846,81.062714,0.462150037288666,539.255676,434.296902248211,1.91131283572054,0.0308304686318324,1.06694788414264,3.92479895366029,479.881642368354,1.94934725608845,0.0118042769964069,1.21859355687575,45.1674094919716,466.548306873958,72.1634585837979,0.0109929697513516,1.29183112045675
9,9.027579,27,27.370724,13.719953,13.494589,82.813156,NaN,0.997702419757843,NaN,28.111519,400,400.131561,25,28.168257,9.049677,41.259544,49.986824,401.640656,399.665283,398.722076,5142.024414,10.60875,10.195823,10.21051,1.827487,1.795756,1.756915,47.323929,98.897926,36.014263,14.03941,99.276016,76.577553,81.089035,0.388439655303955,514.426208,434.296567573145,1.91131025918259,0.0308299274125438,1.06695466741293,3.9252680256821,479.879330221852,1.94933531903079,0.0118033551837937,1.21862657267194,45.1699522717465,466.549221047794,72.1662843657071,0.0109922858799501,1.29185420235973
9,9.027282,27,27.370562,13.719953,13.507212,82.856651,NaN,0.997884571552277,NaN,28.115606,400,400.038574,25,28.164993,9.050193,41.347061,49.986824,401.734528,399.78363,398.8974,5147.924805,10.593523,10.189625,10.197377,1.828881,1.805354,1.756349,47.323074,99.014557,36.014851,14.025199,99.004585,76.514488,81.123184,0.523216784000397,542.901917,434.310793734374,1.91136308254768,0.0308336370778023,1.06684787151791,3.92420454967788,479.93255753946,1.94948537752475,0.0118066095600684,1.21839521649717,45.1697012530115,466.567284097963,72.1800582385757,0.0109934792216361,1.2917266775527
9,9.026211,27,27.371468,13.719953,13.511062,82.84845,NaN,0.997192323207855,NaN,28.118328,400,400.010559,25,28.164848,9.052953,41.22274,49.986824,401.734528,399.78363,398.8974,5147.924805,10.593523,10.189625,10.197377,1.828881,1.805354,1.756349,47.323074,99.014557,36.014851,14.025199,99.004585,76.514488,81.123184,0.523216784000397,542.901917,434.317636176388,1.91139847301937,0.0308388198821297,1.06676460141377,3.92036937162703,479.921289380058,1.94945072106473,0.0118055042621832,1.21845639785267,45.1711050838155,466.580501723494,72.1914602261276,0.0109938900227498,1.29165175305277
9,9.027246,27,27.373894,13.719953,13.510435,82.831337,NaN,0.99787163734436,NaN,28.111122,400,400.061218,25,28.171476,9.053658,40.991512,49.988617,401.320984,399.349884,398.402008,5143.811523,10.604018,10.209065,10.209657,1.8079,1.792298,1.750262,47.30838,99.202751,36.023331,14.021224,99.103111,76.474205,81.118019,0.581724524497986,551.867737,434.314324088451,1.91137578530189,0.0308344196544135,1.06682268138969,3.924075641694,479.897019684058,1.94937450149895,0.011802897149172,1.21859491972166,45.1748639510583,466.57533366958,72.1905897433854,0.0109924748020589,1.29173081363213
9,9.027419,27,27.374586,13.719953,13.517252,82.828178,NaN,0.998198330402374,NaN,28.122877,400,399.902405,25,28.180462,9.046261,40.81813,49.988617,401.819885,399.840485,398.993042,5149.418457,10.591336,10.179569,10.192948,1.833041,1.817977,1.757741,47.305737,99.172386,36.03688,14.016026,99.05748,76.673874,81.024582,0.479729980230331,507.330994,434.32115468239,1.91139775233125,0.0308350454130432,1.06678230793091,3.92469511258878,479.892195231217,1.94935865455313,0.0118022787817754,1.21862541603075,45.1759360952943,466.583680545047,72.1979445628307,0.0109926801307319,1.29168564580432
9,9.025903,27,27.376282,13.719953,13.512399,82.854309,NaN,0.997997462749481,NaN,28.121866,400,399.765686,25,28.183451,9.040541,40.677071,49.988617,401.819885,399.840485,398.993042,5149.418457,10.591336,10.179569,10.192948,1.833041,1.817977,1.757741,47.305737,99.172386,36.03688,14.016026,99.05748,76.673874,81.024582,0.479729980230331,507.330994,434.319848956697,1.91140950567312,0.0308403557546847,1.06673899955784,3.91926638108083,479.921648866446,1.94943576849592,0.0118032266967929,1.21852244229055,45.178563689923,466.58960390336,72.2047186331336,0.0109922821952521,1.29167516409135
9,9.025869,27,27.373116,13.719953,13.504106,82.883873,NaN,0.997835159301758,NaN,28.108452,400,399.643127,25,28.175337,9.049225,40.535919,49.988617,401.795227,399.783386,398.867249,5143.910645,10.619536,10.20171,10.20935,1.832222,1.814185,1.763267,47.286278,99.266632,36.041431,14.026105,99.155197,76.639214,81.041969,0.535741329193115,542.143555,434.311089079102,1.91137931284648,0.0308388652672819,1.06679723714558,3.91914462064682,479.962127707809,1.94955996510744,0.0118071542228546,1.21830397000824,45.1736585385078,466.57569664347,72.1898668000865,0.0109928483617501,1.29171438348332
9,9.026461,27,27.373344,13.719954,13.50298,82.902405,NaN,0.997489094734192,NaN,28.092136,400,399.601227,25,28.167562,9.031528,40.686405,49.988617,401.795227,399.783386,398.867249,5143.910645,10.619536,10.20171,10.20935,1.832222,1.814185,1.763267,47.286278,99.266632,36.041431,14.026105,99.155197,76.639214,81.041969,0.535741329193115,542.143555,434.308375805801,1.91136347890597,0.0308361972363302,1.06683602072996,3.92126463530053,479.984383559332,1.94962171783376,0.0118083733357579,1.21821159325238,45.1740117983918,466.570479213501,72.1861219328979,0.0109924219485062,1.29175444753642
9,9.026461,27,27.373344,13.719954,13.507523,82.91011,NaN,0.997489094734192,NaN,28.059349,400,399.734314,25,28.157148,9.014986,40.913239,49.988617,401.284424,399.320343,398.367981,5143.267578,10.575905,10.172756,10.196041,1.839364,1.81275,1.755206,47.282467,98.92601,36.046963,14.021688,98.89402,76.549782,81.058708,0.549984157085419,535.868164,434.313222367151,1.91138038618858,0.0308370907218882,1.06680313997043,3.92126463530053,479.993769724447,1.94964807930029,0.0118089333894871,1.21817130732894,45.1740117983918,466.576317948054,72.1906420067965,0.010992784007228,1.29171418047247
9,9.025917,27,27.372229,13.719954,13.507718,82.877975,NaN,0.998240888118744,NaN,28.057858,400,399.894531,25,28.156986,9.020194,41.014553,49.988617,401.570007,399.605743,398.716919,5146.216797,10.61638,10.183012,10.213439,1.837467,1.816674,1.755877,47.281441,98.979263,36.044857,14.0058,98.968513,76.54924,81.108192,0.56394350528717,525.168762,434.31481971807,1.91139181079624,0.0308393772822489,1.06677358459229,3.91931651763332,479.956190737197,1.94954623126404,0.0118072236446077,1.21831703131859,45.1722842120308,466.579037600556,72.1913086990842,0.0109934557996476,1.2916754688808
9,9.025533,27,27.372234,13.719954,13.509126,82.787384,NaN,0.998444855213165,NaN,28.061565,400,400.000854,25,28.159113,9.005181,41.127892,49.988617,401.570007,399.605743,398.716919,5146.216797,10.61638,10.183012,10.213439,1.837467,1.816674,1.755877,47.281441,98.979263,36.044857,14.0058,98.968513,76.54924,81.108192,0.56394350528717,525.168762,434.317302374639,1.91140460276105,0.0308412413313033,1.06674353466496,3.91794132244888,479.845793620894,1.94923609533291,0.0118006321947776,1.21879235474805,45.1722919591749,466.583460713864,72.1947395137032,0.0109937278233005,1.29164506463928
9,9.026425,27,27.370863,13.719954,13.509126,82.787384,NaN,0.998127818107605,NaN,28.061565,400,400.000854,25,28.159113,9.014619,41.281647,49.988617,401.623779,399.621521,398.737885,5147.239258,10.611351,10.19129,10.218516,1.835059,1.812514,1.746565,47.289394,99.11808,36.042107,14.020662,99.148468,76.560791,81.112373,0.696650981903076,538.083069,434.315024382541,1.91138705974238,0.0308375547508652,1.06678967819617,3.92113571847983,479.847726109401,1.94924607014343,0.0118014022188792,1.21876474638172,45.1701676511045,466.575895139745,72.1871131214298,0.0109938773946576,1.29167268389919
9,9.025753,27,27.369526,13.719954,13.509789,82.700035,NaN,0.998379290103912,NaN,28.079004,400,400.005798,25,28.165688,9.024378,41.315189,49.996284,401.815338,399.896912,398.963593,5145.89502,10.583531,10.181767,10.193504,1.834961,1.812779,1.740826,47.298138,98.920738,36.040501,14.005502,99.08812,76.574013,81.073532,0.530958533287048,534.237,434.317447805357,1.91140274317466,0.0308404624133717,1.06675011884102,3.91872920008763,479.743135021835,1.94895661963239,0.0117957957643778,1.21919779619024,45.1680959456259,466.579841283665,72.1884429292276,0.0109947255583116,1.29162154544085
9,9.025232,27,27.369652,13.719954,13.513017,82.646515,NaN,0.998675525188446,NaN,28.110319,400,400.03714,25,28.175484,9.022935,41.284225,49.996284,401.815338,399.896912,398.963593,5145.89502,10.583531,10.181767,10.193504,1.834961,1.812779,1.740826,47.298138,98.920738,36.040501,14.005502,99.08812,76.574013,81.073532,0.530958533287048,534.237,434.322221627755,1.91142500178032,0.0308432507634412,1.06669982795271,3.91686333913128,479.677698037488,1.94877229895609,0.011791827559872,1.21948310366347,45.1682911882168,466.587666642628,72.1946641930694,0.0109951539789716,1.29156986339005
9,9.025977,27,27.369398,13.719954,13.520136,82.577896,NaN,0.998217582702637,NaN,28.106024,400,400.078857,25,28.176195,9.029177,41.291561,49.996284,401.376892,399.479614,398.513336,5141.756836,10.599558,10.18766,10.201831,1.823531,1.804178,1.73817,47.34161,99.020325,36.060677,13.992782,99.12825,76.613556,81.03756,0.470476686954498,526.856506,434.327913161042,1.91143684052937,0.0308415714534319,1.06668688457682,3.91953138789427,479.594364945862,1.94853890249001,0.0117869708346782,1.2198415273917,45.1678976032376,466.591475826146,72.1972857522896,0.0109955048561825,1.29153906818968
9,9.024479,27,27.370693,13.719954,13.529783,82.524712,NaN,0.997677803039551,NaN,28.098316,400,399.947449,25,28.173185,9.04488,41.224491,49.996284,401.717224,399.739197,398.786224,5140.699219,10.609736,10.196589,10.209045,1.835988,1.824653,1.761877,47.34132,99.154427,36.034595,14.018999,98.989471,76.513344,81.123154,0.421071171760559,522.259338,434.342026991503,1.9115021915589,0.0308496608880308,1.06653977333016,3.91416647143069,479.527649191238,1.94834705087507,0.0117823670416503,1.22015040522599,45.1699042373844,466.615469268758,72.2175349444249,0.0109964081556667,1.29139697411508
9,9.024454,27,27.371735,13.719954,13.532514,82.521896,NaN,0.997779011726379,NaN,28.086052,400,399.610138,25,28.164648,9.048674,41.153584,49.996284,401.717224,399.739197,398.786224,5140.699219,10.609736,10.196589,10.209045,1.835988,1.824653,1.761877,47.34132,99.154427,36.034595,14.018999,98.989471,76.513344,81.123154,0.421071171760559,522.259338,434.345003494225,1.91151284321036,0.030850301288373,1.06651876766681,3.914076931083,479.522738893757,1.94832979352434,0.011781576720869,1.22018654863479,45.1715187887089,466.620293848149,72.2226150786651,0.0109962369642499,1.29138239584562
9,9.023608,27,27.371239,13.719954,13.527136,82.54081,NaN,0.997431874275208,NaN,28.054686,400,399.500458,25,28.154165,9.037053,41.154697,49.996284,400.818634,398.79895,397.980225,5143.407227,10.577191,10.164183,10.175659,1.837409,1.82696,1.774355,47.332993,98.854744,36.036777,14.02078,99.012016,76.536667,81.12513,0.502612113952637,532.401245,434.341427149328,1.91150947252957,0.0308527417826273,1.06651388221279,3.91104677538289,479.546518157221,1.94839829211327,0.0117832340463185,1.22007586378999,45.1707502557932,466.618584293996,72.2206514357517,0.0109963548475897,1.29138529381051
9,9.02559,27,27.371296,13.719954,13.520905,82.534607,NaN,0.99733704328537,NaN,28.051325,400,399.667908,25,28.15447,9.034084,41.270283,49.996284,401.628815,399.751831,398.901886,5146.768555,10.611907,10.173862,10.234061,1.85866,1.828807,1.775891,47.341511,99.20887,36.062904,14.009809,99.012161,76.567741,81.104797,0.441471725702286,523.797729,434.329721516408,1.91144731233531,0.0308433222343742,1.06666131866413,3.91814545577722,479.53886928928,1.94837659883905,0.0117827498585753,1.22011000776808,45.1708385756439,466.597179172177,72.2041506060485,0.0109950018352,1.29153373427279
9,9.02479,27,27.370142,13.719954,13.520082,82.542381,NaN,0.998385071754456,NaN,28.061014,400,399.582062,25,28.153934,9.028765,41.362236,49.996284,401.628815,399.751831,398.901886,5146.768555,10.611907,10.173862,10.234061,1.85866,1.828807,1.775891,47.341511,99.20887,36.062904,14.009809,99.012161,76.567741,81.104797,0.441471725702286,523.797729,434.330886151784,1.91145998272532,0.0308464673792637,1.0666259100851,3.91528033775546,479.54998657168,1.94841167751612,0.0117839645020854,1.22004525000076,45.1690504583652,466.600286085648,72.2050673452965,0.0109957153715592,1.29149168160694
9,9.025043,27,27.371101,13.719954,13.521632,82.559853,NaN,0.997848153114319,NaN,28.100893,400,399.902405,25,28.157642,9.020023,41.361156,49.996284,401.816406,399.908142,399.06842,5146.509277,10.591937,10.163368,10.193085,1.862167,1.837884,1.78848,47.336933,98.935226,36.077576,13.987834,99.051552,76.621498,81.047905,0.637888729572296,546.037781,434.331893502624,1.91146077438092,0.0308457263026852,1.06662778875197,3.91618645202749,479.569946248765,1.94846461398089,0.0117846995859412,1.21997185570749,45.1705364281915,466.601613961499,72.2073328022212,0.010995364847332,1.29149969275315
9,9.025043,27,27.371101,13.719954,13.518803,82.597885,NaN,0.997848153114319,NaN,28.145767,400,400.086945,25,28.166683,9.004475,41.501003,49.996284,401.816406,399.908142,399.06842,5146.509277,10.591937,10.163368,10.193085,1.862167,1.837884,1.78848,47.336933,98.935226,36.077576,13.987834,99.051552,76.621498,81.047905,0.637888729572296,546.037781,434.328875983695,1.91145024828248,0.0308451699529536,1.06664823109812,3.91618645202749,479.616340378701,1.94859503389924,0.0117874711491889,1.21976999708942,45.1705364281915,466.597978710469,72.2045180777534,0.0109951394269127,1.29152473649236
9,9.022911,27,27.369812,13.719954,13.522061,82.631027,NaN,0.996923625469208,NaN,28.190096,400,400.142059,25,28.160437,9.002659,41.483345,49.995548,401.898468,399.874054,399.169769,5145.007813,10.617476,10.151857,10.192345,1.841621,1.829484,1.775488,47.315388,98.912399,36.046131,14.006142,99.131012,76.56115,81.078094,0.52824741601944,545.828369,434.337793765928,1.9115042998298,0.0308546261244602,1.06651450680947,3.90855013863711,479.658584023477,1.94871804577249,0.0117906095342619,1.21956830126382,45.1685391143156,466.615228595072,72.2162120542659,0.0109967909276496,1.29138287275368
9,9.024815,27,27.369442,13.719954,13.521471,82.662842,NaN,0.997320294380188,NaN,28.210091,400,400.311462,25,28.138031,9.016766,41.422703,49.995548,402.012177,400.008148,399.312225,5145.384766,10.651176,10.174061,10.233272,1.83963,1.841798,1.773759,47.310745,99.110199,36.016907,14.015551,99.075455,76.561928,81.06649,0.482878386974335,537.529358,434.332303863234,1.9114646591527,0.0308466371888981,1.06661716670876,3.91536987559118,479.697904355032,1.94882978543925,0.0117931346386646,1.21939252293538,45.1679657835155,466.601131399991,72.2048187352024,0.0109960837713452,1.29147333424215
9,9.025311,27,27.370667,13.719954,13.521471,82.662842,NaN,0.997861444950104,NaN,28.210091,400,400.311462,25,28.138031,9.026999,41.305866,49.995548,402.012177,400.008148,399.312225,5145.384766,10.651176,10.174061,10.233272,1.83963,1.841798,1.773759,47.310745,99.110199,36.016907,14.015551,99.075455,76.561928,81.06649,0.482878386974335,537.529358,434.33103755766,1.91145490496294,0.0308445867923023,1.06664280550534,3.91714626760665,479.696174628686,1.94882086405467,0.0117924466757277,1.2194172861071,45.1698639504701,466.59910972211,72.2048338511537,0.0109954054509502,1.29150917901896
9,9.025869,27,27.368029,13.719954,13.515024,82.689049,NaN,0.997025966644287,NaN,28.202307,400,400.452423,25,28.136587,9.047846,41.266907,49.995548,402.151459,400.137848,399.461548,5146.916504,10.633458,10.165069,10.219842,1.836589,1.820752,1.771949,47.284752,98.96254,36.04216,13.99113,99.03669,76.588684,81.077988,0.590438663959503,545.706726,434.322735940132,1.91141994243801,0.0308410125198,1.06671825807242,3.91914462064682,479.731853551197,1.94892987863787,0.0117958367004488,1.21922554572619,45.1657762246893,466.584134881934,72.1898354406106,0.0109956675772913,1.29156515632028
9,9.024023,27,27.368481,13.719954,13.520182,82.705681,NaN,0.997734487056732,NaN,28.198948,400,400.471222,25,28.141714,9.066406,41.221966,49.995548,402.125854,400.14328,399.429199,5144.882813,10.651354,10.172992,10.221059,1.852892,1.839126,1.773993,47.314899,99.09948,36.040447,13.985022,99.232231,76.598709,81.09597,0.532797038555145,533.377502,434.332950972739,1.91147543905254,0.0308496581547092,1.06658554227119,3.91253322604013,479.751493158712,1.94898357136108,0.0117967937797382,1.21914691335215,45.1664766450618,466.603797542584,72.2056433065732,0.0109966829339383,1.29143777693851
9,9.022872,27,27.36767,13.719954,13.521692,82.728882,NaN,0.998054921627045,NaN,28.18327,400,400.274109,25,28.143503,9.062513,41.310322,49.995548,402.125854,400.14328,399.429199,5144.882813,10.651354,10.172992,10.221059,1.852892,1.839126,1.773993,47.314899,99.09948,36.040447,13.985022,99.232231,76.598709,81.09597,0.532797038555145,533.377502,434.337499777601,1.91150369406717,0.0308547148463461,1.06651515566945,3.9084104373066,479.780921194278,1.94906895387337,0.0117989383370223,1.2190082453764,45.165219911003,466.61266378663,72.2114626050764,0.0109975989117371,1.29136221607345
9,9.02396,27,27.36837,13.719954,13.51393,82.721504,NaN,0.997089982032776,NaN,28.165903,400,400.036652,25,28.138779,9.051721,41.442722,49.995548,401.289978,399.348114,398.469696,5140.82666,10.623127,10.190002,10.229667,1.850227,1.830231,1.782042,47.323761,99.183678,36.019173,14.028367,99.232414,76.553413,81.111313,0.548424124717712,522.661316,434.326443395022,1.91145341619435,0.0308486890317688,1.06662745646774,3.91230757540472,479.77093965848,1.94903858528029,0.0117980080475972,1.2190612448069,45.16630464,466.59606982967,72.1995164040058,0.0109962538105123,1.29148902058521
9,9.023824,27,27.366535,13.719954,13.514759,82.701797,NaN,0.998136401176453,NaN,28.156511,400,400.020691,25,28.137199,9.044579,41.338219,49.995548,402.014221,400.049377,399.273193,5149.712891,10.619066,10.176792,10.209683,1.864771,1.852357,1.790147,47.33287,98.907768,36.021759,14.012796,98.979439,76.540619,81.099228,0.59723836183548,542.342102,434.327674864288,1.91145917560043,0.0308494144173631,1.06661443483276,3.91182045251696,479.749504088712,1.94898443313344,0.0117976041403383,1.21912811728135,45.1634610549603,466.596040942122,72.19712636266,0.010997080466366,1.29145638470347
9,9.024031,27,27.365982,13.719954,13.513779,82.646378,NaN,0.998375296592712,NaN,28.142439,400,399.875763,25,28.138506,9.038248,41.082447,49.995548,402.014221,400.049377,399.273193,5149.712891,10.619066,10.176792,10.209683,1.864771,1.852357,1.790147,47.33287,98.907768,36.021759,14.012796,98.979439,76.540619,81.099228,0.59723836183548,542.342102,434.326101051116,1.9114514579131,0.0308483657667729,1.06663221850152,3.9125618800112,479.682714099685,1.94879856127382,0.0117938789321011,1.21940961041867,45.1626040765272,466.592767533056,72.1938781628761,0.0109971271318945,1.29146903897696
9,9.023772,27,27.364971,13.719954,13.50803,82.593353,NaN,0.999012589454651,NaN,28.133177,400,399.96347,25,28.148039,9.03898,40.797909,49.995548,401.640961,399.72229,398.832275,5133.32373,10.603805,10.160046,10.196115,1.847421,1.840058,1.792365,47.348518,98.634346,36.028095,14.005787,99.050797,76.520851,81.113419,0.529651820659637,533.83136,434.320630236854,1.91143516046099,0.0308483059228929,1.066660380539,3.91163419818406,479.619476322734,1.94862416319054,0.0117905836663597,1.21966985713762,45.1610373056797,466.586027548137,72.1873547884247,0.0109971655893997,1.29149738297355
9,9.023772,27,27.364971,13.719954,13.507948,82.580185,NaN,0.999012589454651,NaN,28.130741,400,400.014374,25,28.151779,9.051023,40.705669,49.995548,401.640961,399.72229,398.832275,5133.32373,10.603805,10.160046,10.196115,1.847421,1.840058,1.792365,47.348518,98.634346,36.028095,14.005787,99.050797,76.520851,81.113419,0.529651820659637,533.83136,434.320542770678,1.91143485533718,0.030848289794014,1.06666097334592,3.91163419818406,479.603415250453,1.94857901443538,0.0117896240446661,1.21973967019094,45.1610373056797,466.585922177487,72.1872732004768,0.0109971590538453,1.29149810902255
9,9.024144,27,27.36338,13.719954,13.508957,82.587685,NaN,0.998031377792358,NaN,28.135138,400,400.12381,25,28.151241,9.051573,41.007454,49.993,402.13681,400.135437,399.310425,5143.838379,10.618749,10.181974,10.189961,1.832807,1.831684,1.79075,47.362286,98.956528,36.018204,14.012489,99.111801,76.478027,81.132561,0.575097024440765,537.88446,434.320669115935,1.91143129295765,0.0308469501406963,1.06667291658274,3.91296661520482,479.614811856175,1.9486163244814,0.0117910643948188,1.21966767416898,45.1585716046016,466.582942271581,72.1829127483967,0.0109976926492663,1.29149016695017
9,9.024232,27,27.363808,13.719954,13.495695,82.594566,NaN,0.997880458831787,NaN,28.15136,400,400.34671,25,28.144209,9.049146,41.219639,49.993,402.0177,400.049042,399.230042,5146.523438,10.618622,10.172428,10.194877,1.829416,1.82895,1.789913,47.375,99.046104,35.976303,14.055228,98.908371,76.42807,81.123779,0.558164119720459,523.68811,434.30629749013,1.91138020993976,0.0308439776744577,1.06677339924254,3.9132818045714,479.622599398021,1.94863679689289,0.0117913253928225,1.21963987501567,45.1592349216029,466.565772621282,72.1701713140942,0.0109964343617316,1.2916161765227
9,9.023935,27,27.364162,13.719954,13.495165,82.579933,NaN,0.997779607772827,NaN,28.155006,400,400.418823,25,28.141905,9.034461,41.579613,49.993,402.0177,400.049042,399.230042,5146.523438,10.618622,10.172428,10.194877,1.829416,1.82895,1.789913,47.375,99.046104,35.976303,14.055228,98.908371,76.42807,81.123779,0.558164119720459,523.68811,434.30649071384,1.91138407990041,0.0308451013575042,1.06676186536632,3.91221803116946,479.604251445485,1.94858404632181,0.0117900601319112,1.21972461490003,45.1597835469128,466.56749827342,72.1719642489768,0.0109963815628034,1.29161061628906
9,9.023686,27,27.363052,13.719954,13.495165,82.579933,NaN,0.998065114021301,NaN,28.155006,400,400.418823,25,28.141905,9.029135,41.689762,49.993,401.566498,399.676086,398.84137,5146.809082,10.633135,10.176044,10.230499,1.838905,1.827249,1.772215,47.379906,99.046806,36.017548,14.000762,99.002525,76.495255,81.109047,0.579196989536285,544.506531,434.307126714501,1.91138897813933,0.030846130902934,1.06674898029108,3.91132616040181,479.605820469267,1.94859213604043,0.0117906837121412,1.21970212554255,45.1580632627908,466.567969112354,72.1708961709319,0.0109969119819585,1.29158749711686
9,9.024422,27,27.365047,13.719954,13.497697,82.571899,NaN,0.997719049453735,NaN,28.161573,400,400.222504,25,28.145458,9.047388,41.418068,49.993,401.953339,400.13089,399.28006,5146.022949,10.607658,10.160721,10.219046,1.838762,1.814077,1.762014,47.347481,98.891701,36.013016,13.999847,99.045425,76.461372,81.110054,0.502595603466034,523.797729,434.307947865324,1.91138392302404,0.0308435859724047,1.06676874314581,3.91396231916815,479.593200861713,1.94855004835977,0.0117889774585921,1.21978516258955,45.1611550862429,466.568417265353,72.1738179616983,0.0109960389802858,1.29162012462997
