P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.023767,27,27.364603,13.719954,13.487717,82.58284,NaN,0.997697174549103,NaN,28.167143,400,400.078644,25,28.144388,9.049771,41.118622,49.993,401.953339,400.13089,399.28006,5146.022949,10.607658,10.160721,10.219046,1.838762,1.814077,1.762014,47.347481,98.891701,36.013016,13.999847,99.045425,76.461372,81.110054,0.502595603466034,523.797729,434.298974445311,1.9113596658545,0.0308443307874805,1.06680708236869,3.91161628907446,479.607173810864,1.948590799801,0.0117900242568681,1.21971813494254,45.1604669962119,466.559552559229,72.1663818005539,0.0109956895778618,1.29167330483324
9,9.025502,27,27.366259,13.719954,13.486124,82.627052,NaN,0.998671412467957,NaN,28.149361,400,400.332092,25,28.137077,9.055152,41.243477,49.993,401.577698,399.695068,398.859772,5146.864258,10.637671,10.177043,10.222134,1.848738,1.840745,1.777742,47.299606,99.203423,36.040829,13.990255,99.075943,76.536163,81.098083,0.520882427692413,533.993896,434.292842428017,1.91131960521179,0.0308368450657472,1.06690845067334,3.91783030216368,479.658755499123,1.94873030333065,0.0117923155124026,1.21951744977855,45.1630333422593,466.54753986743,72.159219622584,0.0109941968332577,1.29178583369418
9,9.025563,27,27.366621,13.719954,13.488615,82.627495,NaN,0.997859358787537,NaN,28.162741,400,400.183838,25,28.139713,9.038765,41.331951,49.993,401.577698,399.695068,398.859772,5146.864258,10.637671,10.177043,10.222134,1.848738,1.840745,1.777742,47.299606,99.203423,36.040829,13.990255,99.075943,76.536163,81.098083,0.520882427692413,533.993896,434.295344231604,1.91132767707663,0.0308370829600191,1.06689356216503,3.91804876116146,479.658784367612,1.94872918462447,0.0117921444450658,1.21952242968818,45.1635943270787,466.550725159768,72.1621527136583,0.0109942310005084,1.29177033811111
9,9.025887,27,27.365614,13.719954,13.492749,82.590935,NaN,0.998213469982147,NaN,28.172798,400,399.934326,25,28.149141,9.022378,41.314056,49.993,400.823944,398.911011,397.973083,5137.793945,10.584578,10.14555,10.190263,1.837331,1.812715,1.770725,47.316681,99.056946,36.031292,13.9955,99.148369,76.456306,81.146675,0.518601477146149,524.819702,434.298927012593,1.91133669068909,0.030836557056251,1.06688039201724,3.91920908209698,479.615618358187,1.94861118726998,0.0117900462706756,1.21969569776347,45.1620337833056,466.552730522743,72.1624053310049,0.0109948099753951,1.29173846760811
9,9.024077,27,27.366432,13.719954,13.495765,82.531281,NaN,0.997963547706604,NaN,28.161949,400,399.819427,25,28.1586,9.009574,41.184177,49.984898,401.976746,400.084259,399.237488,5147.422852,10.606231,10.171215,10.214723,1.854788,1.814842,1.7607,47.323608,99.299118,36.027885,13.9887,98.887718,76.567261,81.068443,0.479727625846863,532.898376,434.30676807098,1.91138351948697,0.030844632279718,1.06676487159047,3.91272663992521,479.541692060897,1.94840064977133,0.0117852387019072,1.22002897162562,45.1633014379292,466.569800828355,72.1766766204045,0.0109954995060677,1.29163538092614
9,9.024077,27,27.366432,13.719954,13.495598,82.483658,NaN,0.997963547706604,NaN,28.169769,400,399.845642,25,28.158716,9.03064,41.04892,49.984898,401.976746,400.084259,399.237488,5147.422852,10.606231,10.171215,10.214723,1.854788,1.814842,1.7607,47.323608,99.299118,36.027885,13.9887,98.887718,76.567261,81.068443,0.479727625846863,532.898376,434.306589921145,1.91138289798857,0.0308445994286543,1.06676608013056,3.91272663992521,479.483584588011,1.94823726933344,0.0117817660685827,1.22028243777866,45.1633014379292,466.569586208392,72.1765104590847,0.0109954861943937,1.29163686073574
9,9.023824,27,27.364527,13.719954,13.502735,82.48774,NaN,0.997466683387756,NaN,28.180651,400,399.908752,25,28.164162,9.036572,40.988838,49.984898,401.960938,400.013428,399.146973,5139.918945,10.628159,10.183411,10.228301,1.839619,1.827849,1.764978,47.344707,98.954788,36.030075,14.003801,99.007759,76.54586,81.074699,0.514760732650757,526.068054,434.314849369823,1.91141443426738,0.0308470493953505,1.06670135725245,3.91182045251696,479.491262175613,1.94826516907559,0.0117831336832776,1.22022197674548,45.1603492141679,466.578381817165,72.1808618689731,0.0109968918396258,1.29154212502897
9,9.023117,27,27.364441,13.719954,13.503643,82.518654,NaN,0.997685790061951,NaN,28.178001,400,400.077454,25,28.173878,9.023875,41.089375,49.984898,401.920227,399.864349,399.096741,5140.700684,10.613367,10.167,10.181477,1.828388,1.842189,1.783357,47.323071,98.887947,36.00927,14.029941,99.088394,76.563652,81.072205,0.53999799489975,540.908447,434.317623420907,1.91143172012822,0.0308501515174931,1.06665822253035,3.90928804066971,479.529103246861,1.94837185282392,0.0117854363407756,1.22005570077708,45.1602159341875,466.584256622663,72.1852996361416,0.0109972950642601,1.2915000999657
9,9.024012,27,27.363737,13.719954,13.497614,82.557335,NaN,0.997655272483826,NaN,28.188412,400,400.045227,25,28.170082,9.025167,41.140919,49.984898,401.920227,399.864349,399.096741,5140.700684,10.613367,10.167,10.181477,1.828388,1.842189,1.783357,47.323071,98.887947,36.00927,14.029941,99.088394,76.563652,81.072205,0.53999799489975,540.908447,434.308906525033,1.91139167917032,0.0308452647435223,1.06674812851461,3.9124938268202,479.577287704874,1.94850965411833,0.0117886517913543,1.21983589596396,45.1591248859227,466.569655119625,72.1730856336506,0.0109967072527217,1.29158813717905
9,9.023227,27,27.362665,13.719954,13.497614,82.557335,NaN,0.998542368412018,NaN,28.188412,400,400.045227,25,28.170082,9.034904,41.094112,49.984898,401.938934,399.892517,399.086823,5145.003418,10.643476,10.187737,10.201714,1.815028,1.833427,1.783073,47.345337,98.957375,36.011539,14.019629,99.081558,76.49826,81.104439,0.550580084323883,537.570251,434.310911466752,1.91140712120501,0.0308485106499763,1.06670751308072,3.90968206083352,479.578803494189,1.94851746830935,0.0117892540200266,1.21981416149426,45.1574634754087,466.573808738533,72.1749180601519,0.0109974489815554,1.29154031364608
9,9.023872,27,27.361691,13.719954,13.479224,82.593842,NaN,0.996935665607452,NaN,28.204227,400,400.095154,25,28.15872,9.016917,41.03775,49.984898,401.938934,399.892517,399.086823,5145.003418,10.643476,10.187737,10.201714,1.815028,1.833427,1.783073,47.345337,98.957375,36.011539,14.019629,99.081558,76.49826,81.104439,0.550580084323883,537.570251,434.289645511749,1.91132598943852,0.0308422257631144,1.06687403126042,3.91199237887554,479.624708188024,1.94864974196367,0.0117924620267978,1.21960084053149,45.1559539040636,466.544721792372,72.1511413284488,0.0109960844106559,1.29172346009097
9,9.022533,27,27.361414,13.719954,13.477024,82.626251,NaN,0.997722148895264,NaN,28.188932,400,400.185608,25,28.153469,9.025995,41.171516,49.984898,401.871552,399.752808,399.086029,5141.351563,10.646049,10.16728,10.186799,1.829321,1.844425,1.789994,47.365707,98.940674,36.031746,13.997174,99.098892,76.577827,81.048615,0.602214813232422,537.762878,434.290719613956,1.91134414612832,0.0308473298000336,1.06682062733479,3.90719609117963,479.664622725687,1.94876285535061,0.0117949791515577,1.21942366827386,45.1555245830878,466.550686759313,72.1554016696444,0.0109965795518859,1.29167734769576
9,9.022074,27,27.363775,13.719954,13.492783,82.607658,NaN,0.998410284519196,NaN,28.179955,400,400.246765,25,28.154612,9.039146,41.139027,49.984898,402.075348,399.987366,399.24469,5143.435059,10.655016,10.191887,10.224862,1.817961,1.828762,1.778237,47.357765,99.134071,36.022728,13.996684,99.120087,76.514412,81.099983,0.464470654726028,526.187195,434.308703087037,1.91141182623296,0.030852328775303,1.06668280460545,3.90555183318702,479.638613097507,1.94868192004761,0.0117922979216277,1.21956985309046,45.1591837782878,466.576654209967,72.1785537557574,0.0109971242416763,1.29154057124472
9,9.024346,27,27.364853,13.719954,13.499611,82.584442,NaN,0.998505771160126,NaN,28.174356,400,400.314758,25,28.154814,9.041771,41.063126,49.984898,402.075348,399.987366,399.24469,5143.435059,10.655016,10.191887,10.224862,1.817961,1.828762,1.778237,47.357765,99.134071,36.022728,13.996684,99.120087,76.514412,81.099983,0.464470654726028,526.187195,434.310183756787,1.91139254090975,0.0308442766679216,1.06675096105285,3.91369011462916,479.608774424456,1.94859447070286,0.011790000570461,1.21971470547944,45.1608544353521,466.571179909432,72.1757065014054,0.0109962979311689,1.29159760449711
9,9.023537,27,27.366863,13.719954,13.498002,82.583252,NaN,0.998399615287781,NaN,28.180639,400,400.223358,25,28.151764,9.038581,40.981163,49.984898,402.118378,400.008392,399.254303,5148.891602,10.651949,10.199134,10.203142,1.81873,1.824691,1.770663,47.329987,98.926117,36.007587,13.996104,99.213676,76.533951,81.082458,0.457326918840408,524.588623,434.310533604898,1.91140246689767,0.0308473050871094,1.06672074477558,3.91079246178515,479.604481774546,1.94857574232518,0.0117887848328004,1.21976173996678,45.1639693468907,466.576817843891,72.1826655889653,0.0109957401491086,1.29159471988995
9,9.023746,27,27.364609,13.719954,13.501017,82.616753,NaN,0.996947526931763,NaN,28.17403,400,399.969971,25,28.153839,9.027335,40.917309,49.989277,402.044769,399.978607,399.123413,5135.57373,10.611706,10.195374,10.200988,1.809508,1.81701,1.771619,47.34985,98.978577,36.051735,13.975355,98.980453,76.438202,81.134926,0.580974161624908,537.849548,434.313215971444,1.91140957544185,0.030847033971872,1.06670974806092,3.91154107071867,479.648526587538,1.94870702109588,0.0117924920648424,1.21953857648679,45.1604762947829,466.576794091203,72.179738372317,0.0109967563326604,1.29155453605948
9,9.023196,27,27.364891,13.719954,13.498755,82.626617,NaN,0.997925341129303,NaN,28.1772,400,399.96228,25,28.163666,9.027705,40.889523,49.989277,402.044769,399.978607,399.123413,5135.57373,10.611706,10.195374,10.200988,1.809508,1.81701,1.771619,47.34985,98.978577,36.051735,13.975355,98.980453,76.438202,81.134926,0.580974161624908,537.849548,434.312207747746,1.91141197702479,0.0308488632973336,1.06669765621805,3.90957101915455,479.660157500006,1.94873877841882,0.0117930522919001,1.21949207329035,45.1609133258643,466.577933538677,72.1809845311022,0.0109966996787983,1.29155173026605
9,9.023196,27,27.364891,13.719954,13.494408,82.585785,NaN,0.997925341129303,NaN,28.202517,400,399.891846,25,28.171543,9.034272,40.783737,49.989277,401.147064,399.094696,398.291504,5136.914063,10.562349,10.138028,10.148221,1.816924,1.809263,1.760451,47.357128,99.146614,36.063553,13.971054,99.14624,76.475845,81.116524,0.608376860618591,552.860901,434.30757074469,1.91139580029932,0.030848008156761,1.06672910257853,3.90957101915455,479.610358785473,1.9485987985266,0.0117900770972689,1.21970835463616,45.1609133258643,466.572347248224,72.1766593406741,0.0109963531805787,1.29159023720155
9,9.023173,27,27.364845,13.719954,13.496157,82.55912,NaN,0.997758567333221,NaN,28.214581,400,399.979095,25,28.172459,9.030412,40.7509,49.989277,401.871704,399.804565,399.030151,5144.45166,10.636327,10.184725,10.203238,1.830362,1.831402,1.78479,47.352371,98.9496,36.034039,13.978778,98.924683,76.533691,81.074585,0.538145363330841,511.043457,434.309495186663,1.91140276149149,0.0308484473351471,1.06671525901608,3.90948863320784,479.577898420019,1.94850769903226,0.0117881594975849,1.2198488855914,45.1608420373404,466.574700556361,72.1784220104717,0.0109965199184641,1.29157319117547
9,9.023748,27,27.363005,13.719954,13.496829,82.535034,NaN,0.998284459114075,NaN,28.201149,400,400.025848,25,28.167294,9.046824,41.009827,49.989277,401.871704,399.804565,399.030151,5144.45166,10.636327,10.184725,10.203238,1.830362,1.831402,1.78479,47.352371,98.9496,36.034039,13.978778,98.924683,76.533691,81.074585,0.538145363330841,511.043457,434.308743419332,1.91139395102789,0.0308462018797506,1.06674014827072,3.91154823437114,479.55111819363,1.94843850737146,0.0117874372646759,1.21993948480562,45.1579904207465,466.569634672227,72.1721250615811,0.0109970365225576,1.29157517322665
9,9.022985,27,27.364237,13.719954,13.496829,82.535034,NaN,0.998545289039612,NaN,28.201149,400,400.025848,25,28.167294,9.040929,41.354908,49.989277,401.715271,399.606781,398.848389,5138.115234,10.590104,10.163488,10.167086,1.836962,1.831482,1.77694,47.342525,99.015808,36.090881,13.945991,99.299637,76.575699,81.075233,0.619176805019379,541.837708,434.310692175385,1.91140896058384,0.0308493569830327,1.06670067124153,3.90881521170621,479.549375596619,1.94842952536112,0.0117867451950663,1.21996448139008,45.1598997803846,466.576172680828,72.1787771571701,0.0109968857585997,1.29155216021337
9,9.023643,27,27.364103,13.719954,13.488643,82.506447,NaN,0.997567415237427,NaN,28.18943,400,399.879211,25,28.168213,9.02623,41.481312,49.989277,401.983063,399.907623,399.119019,5148.264648,10.640785,10.193254,10.208998,1.819397,1.814382,1.768162,47.350079,99.225639,36.094151,13.954165,99.045815,76.551064,81.101898,0.584807991981506,521.311768,434.300279068798,1.91136555166321,0.0308450256681763,1.06679395949201,3.91117214067805,479.514687915,1.94833244188247,0.0117847360828987,1.22011377535929,45.1596921097407,466.561035234598,72.1668843232825,0.0109960073000189,1.29165412623756
9,9.022223,27,27.362524,13.719954,13.485224,82.481201,NaN,0.998445093631744,NaN,28.177612,400,400.15036,25,28.175407,9.035798,41.422588,49.989277,401.983063,399.907623,399.119019,5148.264648,10.640785,10.193254,10.208998,1.819397,1.814382,1.768162,47.350079,99.225639,36.094151,13.954165,99.045815,76.551064,81.101898,0.584807991981506,521.311768,434.300259204577,1.91138076428263,0.030850225308788,1.06674520798132,3.90608559705538,479.48611834953,1.94825734193923,0.011783781857492,1.22021610029014,45.1572449465958,466.564552071344,72.1675690959803,0.010996938442639,1.29160160287851
9,9.022203,27,27.363676,13.719954,13.488958,82.456085,NaN,0.998371362686157,NaN,28.175919,400,400.320862,25,28.174664,9.033573,41.236744,49.989277,402.11319,399.931824,399.18634,5151.203125,10.662259,10.205293,10.226395,1.815385,1.799999,1.752145,47.352947,99.017967,36.043598,13.9743,99.027939,76.55645,81.081596,0.49086606502533,524.984619,434.304293467042,1.91139505400249,0.0308510426801776,1.06671715123331,3.90601395128618,479.453838447764,1.94816275395477,0.0117813027007884,1.22037338735233,45.1590303480535,466.570753448347,72.1738572794859,0.0109968029260645,1.29157947331161
9,9.022937,27,27.362497,13.719954,13.493544,82.427551,NaN,0.997832238674164,NaN,28.166712,400,400.365753,25,28.177811,9.017324,41.048668,49.989277,402.11319,399.931824,399.18634,5151.203125,10.662259,10.205293,10.226395,1.815385,1.799999,1.752145,47.352947,99.017967,36.043598,13.9743,99.027939,76.55645,81.081596,0.49086606502533,524.984619,434.307310625464,1.91139768017784,0.0308489092458141,1.06672195204429,3.90864327260778,479.42068433206,1.94807342348588,0.0117798830978096,1.22050166963921,45.1572031005579,466.570363773632,72.1720339277123,0.0109973111509394,1.29156105246498
9,9.022709,27,27.361332,13.719954,13.488108,82.423325,NaN,0.998447060585022,NaN,28.145102,400,400.126221,25,28.178152,9.017648,41.081413,49.996853,401.847687,399.80426,399.022522,5145.672363,10.607353,10.16621,10.185919,1.83549,1.835087,1.776729,47.344833,99.020515,36.021725,13.982935,99.084709,76.538506,81.066765,0.584498703479767,548.185303,434.302094231599,1.91138193559519,0.0308487827075994,1.06674948902514,3.90782655246471,479.417176867494,1.94806741888658,0.0117802291276548,1.22050051899499,45.1553974910331,466.563645680658,72.1653288077577,0.0109974205135472,1.29158650975455
9,9.023137,27,27.361921,13.719954,13.478765,82.400017,NaN,0.997407793998718,NaN,28.137423,400,400.12204,25,28.171869,9.014637,41.278202,49.996853,401.521881,399.418243,398.625305,5138.730957,10.61973,10.181143,10.178253,1.837083,1.825051,1.779163,47.370937,99.018059,36.024433,13.973633,99.115608,76.572144,81.078331,0.598620891571045,537.36322,434.291033759435,1.91133874202013,0.0308451745609622,1.06683929378584,3.90935968097261,479.38789329515,1.94798310898909,0.0117781973013404,1.22063705310041,45.1563103774162,466.549378211138,72.1550430843253,0.0109962694252481,1.29169545466624
9,9.022107,27,27.361046,13.719954,13.466634,82.394424,NaN,0.998247385025024,NaN,28.131294,400,400.07782,25,28.16968,9.012651,41.356686,49.996853,401.521881,399.418243,398.625305,5138.730957,10.61973,10.181143,10.178253,1.837083,1.825051,1.779163,47.370937,99.018059,36.024433,13.973633,99.115608,76.572144,81.078331,0.598620891571045,537.36322,434.280723593852,1.91131385558867,0.0308470471889348,1.06687384043884,3.90567004993409,479.382306282086,1.94797029376541,0.0117782805842129,1.22064912831577,45.1549542164591,466.539822740231,72.1465160485196,0.0109960717368143,1.29174571048647
9,9.022461,27,27.360159,13.719954,13.464569,82.438591,NaN,0.998417735099792,NaN,28.121578,400,399.85376,25,28.165579,9.026378,41.212811,49.996853,401.979004,399.895142,399.04483,5142.341309,10.636065,10.194494,10.209067,1.830652,1.832876,1.781542,47.354992,99.045822,36.018173,13.976795,99.106544,76.488708,81.097878,0.520118772983551,541.903992,434.277615805615,1.91129920272058,0.0308451767600527,1.06690714904643,3.90693817252685,479.437469763137,1.94812837496429,0.011782002009372,1.22039515844664,45.1535794225939,466.533787844609,72.1406990660844,0.0109960978731042,1.2917714684304
9,9.022356,27,27.361561,13.719954,13.468511,82.485176,NaN,0.998121082782745,NaN,28.093582,400,399.76944,25,28.165554,9.021245,41.125881,49.996853,400.925537,398.84375,397.973297,5147.272461,10.572812,10.173151,10.167356,1.831829,1.8145,1.780947,47.355137,99.242607,36.049984,13.941216,99.203461,76.518883,81.078949,0.538009703159332,529.416992,434.282089814463,1.91131594247174,0.0308463867197612,1.06687313656248,3.90656203837949,479.492331713525,1.94827800419021,0.011784612758634,1.22017536205137,45.1557524181006,466.541109629505,72.1481771401592,0.0109959190188779,1.29174605553902
9,9.022195,27,27.359154,13.719954,13.470732,82.520203,NaN,0.997676134109497,NaN,28.093536,400,399.786804,25,28.165308,9.014887,41.182289,49.996853,400.925537,398.84375,397.973297,5147.272461,10.572812,10.173151,10.167356,1.831829,1.8145,1.780947,47.355137,99.242607,36.049984,13.941216,99.203461,76.518883,81.078949,0.538009703159332,529.416992,434.284870719967,1.91132737763166,0.0308474896311701,1.06684870297364,3.90598529294533,479.538472625158,1.94841571701981,0.0117885195406317,1.21994015314659,45.1520216946731,466.542411298855,72.1460774687568,0.0109970867795737,1.2916939583819
9,9.022195,27,27.359154,13.719954,13.470721,82.610962,NaN,0.997676134109497,NaN,28.095053,400,399.8125,25,28.164223,9.019159,41.174988,49.996853,401.373779,399.336792,398.476196,5140.39209,10.594523,10.155801,10.159338,1.839437,1.84,1.78282,47.354988,98.919579,36.037376,13.962327,98.944923,76.544884,81.047943,0.560811221599579,538.749939,434.28485898463,1.91132733668788,0.030847487466635,1.06684878267355,3.90598529294533,479.649171316101,1.9487269170288,0.0117951351786729,1.21945883497852,45.1520216946731,466.542397161126,72.1460665236499,0.0109970859024128,1.29169405592216
9,9.023098,27,27.360683,13.719954,13.47153,82.70417,NaN,0.998066425323486,NaN,28.0912,400,399.980072,25,28.168352,9.045547,41.123177,49.996853,401.373779,399.336792,398.476196,5140.39209,10.594523,10.155801,10.159338,1.839437,1.84,1.78282,47.354988,98.919579,36.037376,13.962327,98.944923,76.544884,81.047943,0.560811221599579,538.749939,434.283414646002,1.91131257955749,0.0308439122789795,1.06688969443508,3.90921998228282,479.760654370236,1.94903517108679,0.0118010651003221,1.21899749976687,45.1543915935845,466.538982972171,72.1453973152002,0.0109961835598165,1.29174500281988
9,9.023295,27,27.361954,13.719954,13.47153,82.70417,NaN,0.997511982917786,NaN,28.0912,400,399.980072,25,28.168352,9.04806,41.046562,49.996853,401.864624,399.786407,398.956116,5149.963867,10.603573,10.172224,10.172357,1.83686,1.822226,1.780626,47.34655,99.088844,36.042118,13.96382,99.210312,76.545204,81.074509,0.454578310251236,515.774414,434.282911240749,1.91130870328797,0.0308430976763826,1.06689989948061,3.90992563511548,479.758861034255,1.94902591671733,0.0118003508223562,1.21902314731275,45.1563615234078,466.539042089841,72.1470839274457,0.0109956132913886,1.29176736313199
9,9.022312,27,27.361559,13.719954,13.472906,82.757507,NaN,0.997332274913788,NaN,28.082447,400,400.11618,25,28.173529,9.038891,41.07283,49.997612,402.098236,400.06012,399.207886,5148.842773,10.639045,10.194195,10.202403,1.8326,1.822136,1.775638,47.345165,98.86927,36.064686,13.950502,99.051025,76.545723,81.069618,0.565121948719025,550.387085,434.286891079112,1.91133316729502,0.0308474335191657,1.06683901215669,3.90640441928196,479.824429491394,1.94921146942275,0.0118044555395237,1.2187344097828,45.1557493183102,466.547055170991,72.1527773484177,0.0109962887763748,1.29170499715446
9,9.021167,27,27.358427,13.719954,13.468431,82.775887,NaN,0.997327446937561,NaN,28.086908,400,400.20578,25,28.172617,9.033147,41.085533,49.997612,402.098236,400.06012,399.207886,5148.842773,10.639045,10.194195,10.202403,1.8326,1.822136,1.775638,47.345165,98.86927,36.064686,13.950502,99.051025,76.545723,81.069618,0.565121948719025,550.387085,434.285042733645,1.91133904232978,0.0308512890115765,1.06681212876886,3.90230253662662,479.851243450496,1.94929719622346,0.0118075536465979,1.2185747651131,45.150894833148,466.545639575436,72.1476382237637,0.0109976154317759,1.29165866540484
9,9.021963,27,27.360212,13.719954,13.470644,82.78389,NaN,0.997917056083679,NaN,28.081326,400,400.246216,25,28.167294,9.038956,41.177624,49.997612,402.000183,399.878448,399.036194,5148.915039,10.645343,10.197519,10.211729,1.827861,1.808196,1.76831,47.353729,99.079704,36.076492,13.954152,99.093941,76.513611,81.085106,0.502165555953979,535.575684,434.285369654042,1.91133161531168,0.0308484318710428,1.06683732416415,3.9051541927044,479.858479922667,1.94931160597546,0.0118071326359179,1.21856867490822,45.1536615702058,466.545038036139,72.1494768667554,0.0109967719274206,1.29169478699574
9,9.020882,27,27.359022,13.719954,13.475581,82.816719,NaN,0.997689068317413,NaN,28.078045,400,400.316895,25,28.164051,9.033944,41.303852,49.997612,401.822906,399.71698,398.858246,5146.947754,10.611612,10.182238,10.185176,1.822984,1.811856,1.778517,47.373379,99.187004,36.075829,13.943229,99.221565,76.485962,81.118011,0.497904360294342,528.230103,434.293398384727,1.91137126229014,0.0308538750570058,1.06674559216104,3.90128148298737,479.900157784766,1.94943264279534,0.0118101901698933,1.21837252359498,45.151817094296,466.557419584925,72.1575266183111,0.0109980775542494,1.29158807642816
9,9.020449,27,27.358837,13.719955,13.478798,82.850746,NaN,0.998879849910736,NaN,28.084642,400,400.283264,25,28.161694,9.02704,41.277195,49.997612,401.822906,399.71698,398.858246,5146.947754,10.611612,10.182238,10.185176,1.822984,1.811856,1.778517,47.373379,99.187004,36.075829,13.943229,99.221565,76.485962,81.118011,0.497904360294342,528.230103,434.29793621967,1.91139175532233,0.0308562995583341,1.06669989266813,3.8997301514363,479.941872785267,1.9495504389448,0.0118127693151961,1.2181906015077,45.1515303424857,466.564292567219,72.1626092689193,0.0109985875239987,1.29153737749345
9,9.01839,27,27.355892,13.719955,13.477612,82.839668,NaN,0.99735563993454,NaN,28.096556,400,400.088379,25,28.165133,9.020092,41.121899,49.997612,401.984772,399.905548,399.06189,5143.970703,10.630392,10.185367,10.184181,1.825205,1.803887,1.767846,47.370384,98.780899,36.02784,13.97052,98.999588,76.485199,81.096672,0.444006502628326,524.138367,434.301930842226,1.91142786058904,0.0308645872193888,1.06660191387796,3.89235249695116,479.932524310025,1.94953395139275,0.0118136194050682,1.21818942481236,45.1469653623681,466.57352086815,72.165953605995,0.0110004904982313,1.29142105164358
9,9.017658,27,27.356333,13.719955,13.469859,82.809113,NaN,0.997275114059448,NaN,28.103558,400,399.940094,25,28.176508,9.032679,41.014954,49.997612,401.314331,399.247223,398.346924,5146.575195,10.633352,10.196538,10.207696,1.817093,1.809266,1.76747,47.377724,98.876801,36.012604,13.97473,99.091255,76.462112,81.106583,0.621166408061981,548.014404,434.295531310347,1.91141341590591,0.0308660915628302,1.06662011030886,3.88972934339768,479.894678842868,1.94942617287165,0.0118111486135398,1.21835832435638,45.1476489709461,466.569018020114,72.1630361272757,0.0110000118736459,1.29145997550326
9,9.015393,27,27.356205,13.719955,13.464132,82.763008,NaN,0.99830687046051,NaN,28.107624,400,399.991852,25,28.184174,9.045152,40.986443,49.997612,401.314331,399.247223,398.346924,5146.575195,10.633352,10.196538,10.207696,1.817093,1.809266,1.76747,47.377724,98.876801,36.012604,13.97473,99.091255,76.462112,81.106583,0.621166408061981,548.014404,434.29520927674,1.9114366876263,0.0308743434127176,1.06654430580124,3.88161160113339,479.8386812927,1.94926927281327,0.0118078655331096,1.21859766751169,45.1474505548202,466.576913315368,72.1689845168255,0.0110005595625816,1.29140328071519
9,9.016271,27,27.35302,13.719955,13.463696,82.716957,NaN,0.997855186462402,NaN,28.100117,400,399.829437,25,28.182182,9.045825,40.914055,49.997612,401.935638,399.767059,398.981445,5142.796387,10.620063,10.176802,10.1705,1.830228,1.827718,1.776463,47.379848,98.828896,36.04324,13.950152,98.891563,76.52552,81.075005,0.591373860836029,553.079956,434.292501215794,1.91141778182784,0.0308706213649501,1.06659290298505,3.88475852875473,479.787050636007,1.94913476467128,0.0118063039955311,1.21877559977223,45.1425131730481,466.566881085966,72.1571050879284,0.0110013762465379,1.29141538831698
9,9.016271,27,27.35302,13.719955,13.470403,82.691711,NaN,0.997855186462402,NaN,28.095047,400,399.839233,25,28.163485,9.043504,40.905037,49.997612,401.65329,399.607819,398.707092,5133.538086,10.606782,10.179056,10.183627,1.848029,1.838436,1.795856,47.396465,98.791603,36.055126,13.940482,99.064339,76.543602,81.079414,0.47094064950943,533.360657,434.299654691712,1.91144274013346,0.0308719415637314,1.06654439576426,3.88475852875473,479.756279749659,1.9490482942157,0.011804465611824,1.21890852264641,45.1425131730481,466.57549945094,72.1637788221944,0.0110019110264296,1.29135600860372
9,9.016128,27,27.352379,13.719955,13.479615,82.705841,NaN,0.997127115726471,NaN,28.09893,400,400.037537,25,28.152361,9.044769,40.948421,49.997612,401.65329,399.607819,398.707092,5133.538086,10.606782,10.179056,10.183627,1.848029,1.838436,1.795856,47.396465,98.791603,36.055126,13.940482,99.064339,76.543602,81.079414,0.47094064950943,533.360657,434.309844607001,1.91147983180698,0.0308743469185403,1.06647041495052,3.88424600390516,479.774406667622,1.94910136065859,0.0118058550340845,1.21882117933183,45.1415194423253,466.587602621369,72.1723243033931,0.0110029517220022,1.29126117881138
9,9.014587,27,27.351585,13.719955,13.479615,82.705841,NaN,0.997738361358643,NaN,28.09893,400,400.037537,25,28.152361,9.029984,40.856728,50.000381,401.975525,399.930389,399.136688,5139.249023,10.607196,10.178343,10.179271,1.818505,1.801962,1.772084,47.370956,99.031181,36.049427,13.941044,99.075073,76.467201,81.096848,0.553215265274048,532.131531,434.313780063176,1.9115101625347,0.0308807298217204,1.06639072357887,3.8787225324748,479.775526758416,1.94910714247575,0.0118063015395898,1.21880516608966,45.1402884935765,466.597202925111,72.1787346610774,0.0110039062935995,1.29118087986685
9,9.014899,27,27.349535,13.719955,13.476846,82.703171,NaN,0.997949242591858,NaN,28.109138,400,400.049255,25,28.159103,9.040438,40.783714,50.000381,401.882233,399.957306,399.184784,5140.588379,10.626103,10.176981,10.21084,1.794123,1.779671,1.712337,47.365944,99.118866,36.021069,13.950584,98.905235,76.472481,81.10598,0.49413326382637,534.363403,434.310030386113,1.9114937191887,0.0308788923040189,1.06642685667131,3.8798409047356,479.77516448829,1.94911292607522,0.0118072600366891,1.21877787706423,45.1371102239578,466.589268790519,72.1699441738837,0.0110043406384614,1.29119881154811
9,9.013895,27,27.347641,13.719955,13.470598,82.705849,NaN,0.997810542583466,NaN,28.103985,400,400.119446,25,28.157263,9.034101,40.796085,50.000381,401.882233,399.957306,399.184784,5140.588379,10.626103,10.176981,10.21084,1.794123,1.779671,1.712337,47.365944,99.118866,36.021069,13.950584,98.905235,76.472481,81.10598,0.49413326382637,534.363403,434.305931590459,1.91149023584893,0.0308818218370689,1.06642006429558,3.87624193598919,479.781100046888,1.94913589044064,0.0118085203960968,1.2187255923101,45.1341736496806,466.585981647717,72.1649538516534,0.0110049929105804,1.29118754574008
9,9.013651,27,27.348829,13.719955,13.464158,82.727005,NaN,0.99770587682724,NaN,28.09506,400,400.218231,25,28.154076,9.029531,40.958897,50.000381,401.646301,399.662903,398.889343,5143.616211,10.63844,10.187386,10.222882,1.792231,1.778774,1.727138,47.387501,98.848122,36.04657,13.951169,99.066528,76.458344,81.11364,0.675131320953369,550.553101,434.299686971186,1.91147107753413,0.0308815650197979,1.06645397587196,3.87536724056338,479.805206944218,1.94919968964052,0.0118093926364555,1.21863827727651,45.1360156163917,466.580673360869,72.1623761388011,0.0110041263955677,1.29124535660075
9,9.0131,27,27.347237,13.719955,13.463007,82.756081,NaN,0.998268246650696,NaN,28.108791,400,400.189514,25,28.156033,9.03323,41.063519,50.000381,401.646301,399.662903,398.889343,5143.616211,10.63844,10.187386,10.222882,1.792231,1.778774,1.727138,47.387501,98.848122,36.04657,13.951169,99.066528,76.458344,81.11364,0.675131320953369,550.553101,434.299866959118,1.91147764253641,0.0308836215739936,1.06643378641685,3.87339194052635,479.842881902922,1.94931083376474,0.0118124049862572,1.21845348204463,45.1335472429041,466.581188414978,72.1607201719852,0.0110048780991439,1.29121331573637
9,9.013152,27,27.345301,13.719955,13.462358,82.771317,NaN,0.997522592544556,NaN,28.109224,400,400.072021,25,28.167112,9.02324,41.037292,50.000381,401.860413,399.864105,399.120483,5138.569336,10.606296,10.167369,10.183866,1.803836,1.796379,1.735264,47.368809,98.925674,36.04446,13.962352,99.01796,76.369698,81.148041,0.631093144416809,527.382507,434.299042012705,1.91147420395741,0.0308832783197432,1.06644116689938,3.87357836111721,479.864173920166,1.94937708328455,0.0118146032718663,1.21833458781474,45.130545353016,466.577870435358,72.1556515528627,0.0110055475458348,1.29120150916585
9,9.013755,27,27.344833,13.719955,13.465532,82.760612,NaN,0.997240781784058,NaN,28.107096,400,400.056335,25,28.179047,9.038394,41.166531,50.000381,401.127838,399.180603,398.370758,5139.333496,10.601339,10.166419,10.172964,1.794458,1.799187,1.742757,47.396091,98.899025,36.026554,13.983718,98.967995,76.382294,81.164597,0.604362308979034,545.191528,434.300886622019,1.91147414256516,0.0308814046042666,1.06644942669838,3.87574006374405,479.851790954047,1.94934384494758,0.0118140873773997,1.21838131792903,45.1298196649576,466.577334172316,72.1546321287742,0.0110057258877639,1.29119682460597
9,9.012138,27,27.344006,13.719955,13.466614,82.759201,NaN,0.998099267482758,NaN,28.115435,400,399.918823,25,28.1824,9.042804,41.427666,50.000381,401.127838,399.180603,398.370758,5139.333496,10.601339,10.166419,10.172964,1.794458,1.799187,1.742757,47.396091,98.899025,36.026554,13.983718,98.967995,76.382294,81.164597,0.604362308979034,545.191528,434.306170601443,1.91151000259702,0.0308883185665411,1.06635796612103,3.86994301331566,479.851237408799,1.94934503484077,0.0118144500118417,1.21837207640198,45.1285372825312,466.588806730898,72.1624501991524,0.0110068119384679,1.29110304744632
9,9.01237,27,27.343987,13.719955,13.469136,82.785706,NaN,0.997242450714111,NaN,28.121647,400,399.782349,25,28.184744,9.045874,41.243416,50.000381,401.731018,399.762878,398.975006,5138.915527,10.643404,10.184351,10.209442,1.808675,1.813146,1.763545,47.430004,98.613167,36.002483,14.007002,98.960854,76.436783,81.123177,0.583011627197266,535.121765,434.308267419809,1.91151481811932,0.0308878535186196,1.06635175150115,3.87077479662526,479.883555287541,1.94943589825149,0.0118163899518441,1.21823273641424,45.1285078199496,466.590448680925,72.1636974235535,0.0110069224407308,1.2910914073697
9,9.012741,27,27.343897,13.719955,13.462606,82.82402,NaN,0.998040080070496,NaN,28.126867,400,399.828491,25,28.181355,9.043223,41.096153,49.99202,400.852295,398.849976,398.013458,5133.251465,10.576777,10.147386,10.156989,1.810129,1.811485,1.753102,47.39547,99.031097,36.002972,13.996473,99.053833,76.523209,81.086731,0.585593700408936,545.674255,434.300356337068,1.91148321843956,0.0308850303406072,1.06641811090425,3.87210489932266,479.930353543273,1.94956766949838,0.0118192287027407,1.21803036350389,45.1283682601281,466.579437953998,72.155053268668,0.0110062797391784,1.29116558627131
9,9.012041,27,27.3416,13.719955,13.454252,82.83094,NaN,0.997906923294067,NaN,28.121086,400,399.77417,25,28.175957,9.034684,41.15324,49.99202,400.852295,398.849976,398.013458,5133.251465,10.576777,10.147386,10.156989,1.810129,1.811485,1.753102,47.39547,99.031097,36.002972,13.996473,99.053833,76.523209,81.086731,0.585593700408936,545.674255,434.293235536622,1.91146591676993,0.030886286645382,1.06644226632619,3.86959523705343,479.942016232071,1.94960805905316,0.0118210249831534,1.21794805648634,45.124806263506,466.57093547961,72.1455030519138,0.0110067908339188,1.29118301103018
9,9.013162,27,27.342634,13.719955,13.460359,82.801216,NaN,0.997365295886993,NaN,28.123671,400,399.754395,25,28.182423,9.033473,41.099892,49.99202,401.891144,399.900177,399.046265,5145.308594,10.643955,10.195651,10.214503,1.804622,1.801477,1.756703,47.375301,98.857994,36.003654,13.985598,99.063843,76.420471,81.132851,0.574824154376984,558.434448,434.296884637186,1.9114665690242,0.0308828433205241,1.06645613201541,3.87361421114144,479.904355220516,1.94949882627482,0.0118182801437967,1.21812430911655,45.1264097332833,466.572298783666,72.1478937215277,0.0110064078012785,1.29119213364034
9,9.013162,27,27.342634,13.719955,13.469764,82.793938,NaN,0.997365295886993,NaN,28.123619,400,400.005188,25,28.192001,9.037436,40.964542,49.99202,401.891144,399.900177,399.046265,5145.308594,10.643955,10.195651,10.214503,1.804622,1.801477,1.756703,47.375301,98.857994,36.003654,13.985598,99.063843,76.420471,81.132851,0.574824154376984,558.434448,434.306914337509,1.9115015626504,0.0308846949032982,1.06638817636504,3.87361421114144,479.895489573136,1.94947391910322,0.0118177504867595,1.21816241456268,45.1264097332833,466.584382174851,72.1572523445886,0.011007157828221,1.2911089462256
9,9.012524,27,27.341347,13.719955,13.469764,82.793938,NaN,0.998243153095245,NaN,28.123619,400,400.005188,25,28.192001,9.026092,40.956894,49.99202,401.833679,399.862061,398.972107,5141.245605,10.60252,10.170474,10.173464,1.795268,1.789309,1.750365,47.384636,99.148888,36.042931,13.976915,98.961716,76.42701,81.140518,0.428859442472458,514.538086,434.308543781751,1.91151412274767,0.0308873388951088,1.06635518061546,3.87132691974,479.897302527184,1.94948328559269,0.0118184748351123,1.21813654424351,45.1244139180368,466.587302601193,72.1578531075361,0.0110079212280805,1.29106581399456
9,9.01229,27,27.34034,13.719955,13.475554,82.748573,NaN,0.997264802455902,NaN,28.128998,400,400.161011,25,28.1987,9.015931,41.091106,49.99202,401.822662,399.880402,399.100128,5140.317383,10.645301,10.168412,10.206669,1.813293,1.799263,1.736924,47.353436,98.802803,36.007416,14.005299,99.008293,76.335091,81.180191,0.537316799163818,540.549744,434.315315405943,1.91154027006147,0.0308894485842134,1.06630128060657,3.87048797661629,479.843455788519,1.94933534063205,0.0118157394328337,1.21835404718649,45.1228522622897,466.595222992946,72.1626882812729,0.0110088683934035,1.29099329725009
9,9.012211,27,27.33997,13.719955,13.476895,82.701141,NaN,0.997501611709595,NaN,28.151642,400,400.073456,25,28.193613,9.022163,41.259369,49.99202,401.822662,399.880402,399.100128,5140.317383,10.645301,10.168412,10.206669,1.813293,1.799263,1.736924,47.353436,98.802803,36.007416,14.005299,99.008293,76.335091,81.180191,0.537316799163818,540.549744,434.316947038788,1.91154681399104,0.0308900400116737,1.06628751842705,3.87020473997438,479.786182794149,1.94917563316426,0.0118124937604523,1.21859570338272,45.122278455096,466.597075364864,72.1636455786921,0.0110091507616424,1.29097393421499
9,9.012374,27,27.340744,13.719955,13.482083,82.676483,NaN,0.99803239107132,NaN,28.167732,400,400.002808,25,28.187429,9.022899,41.324913,49.99202,401.874054,399.859192,399.013458,5137.44873,10.643872,10.17942,10.206369,1.799473,1.792485,1.74381,47.372837,98.792793,35.996593,14.013199,98.867744,76.380836,81.164017,0.516141057014465,529.567505,434.322062657759,1.91156290482844,0.0308903856951836,1.06625850954692,3.87078913757142,479.755040955642,1.9490855473217,0.0118102621053918,1.21874103478966,45.1234787908752,466.603483909876,72.1696087116465,0.0110091983944805,1.29094370321465
9,9.011218,27,27.342003,13.719955,13.48885,82.662102,NaN,0.997764706611633,NaN,28.167299,400,400.106689,25,28.190914,9.029104,41.375675,49.99202,401.614166,399.642517,398.751312,5133.967285,10.59286,10.165802,10.17769,1.823916,1.804902,1.762957,47.374168,98.862701,36.02615,13.988132,99.123016,76.411392,81.131828,0.536602914333344,548.979919,434.332228963016,1.91161083186262,0.0308965096963601,1.06614998368922,3.86664440327252,479.73573686137,1.94902711626928,0.0118085059835497,1.21884217576755,45.1254312190853,466.621420521888,72.1851281772521,0.0110097421162541,1.29084290047529
9,9.010987,27,27.339113,13.719955,13.492231,82.664444,NaN,0.997869372367859,NaN,28.161034,400,400.112305,25,28.19334,9.035954,41.398952,49.99202,401.614166,399.642517,398.751312,5133.967285,10.59286,10.165802,10.17769,1.823916,1.804902,1.762957,47.374168,98.862701,36.02615,13.988132,99.123016,76.411392,81.131828,0.536602914333344,548.979919,434.33642322128,1.91162795430587,0.0308981329421939,1.06611368729833,3.86581612542699,479.742669854771,1.94905619306904,0.0118103029875166,1.21877151265861,45.1209493705805,466.624151460188,72.183514605235,0.0110112191579209,1.2907724486108
9,9.010072,27,27.337879,13.719955,13.489391,82.678543,NaN,0.997917115688324,NaN,28.157835,400,399.922791,25,28.192917,9.041161,41.450787,49.982548,401.687439,399.655426,398.834015,5140.209961,10.620624,10.170159,10.184369,1.804489,1.796397,1.743247,47.353489,98.572754,36.006454,13.992114,98.912132,76.39698,81.133774,0.536803483963013,541.98584,434.335731102012,1.91163540337734,0.0309013678796316,1.06608689498391,3.86253512732969,479.76159384374,1.94911347315741,0.0118120246573758,1.21867240023571,45.119035556529,466.625365048204,72.1828624547555,0.0110118528839053,1.29074204232051
9,9.011293,27,27.340483,13.719955,13.487578,82.676704,NaN,0.998159050941467,NaN,28.161852,400,399.780884,25,28.194935,9.05063,41.569752,49.982548,400.901184,398.899933,398.108124,5135.495117,10.60771,10.159307,10.195251,1.817351,1.815906,1.762528,47.345329,98.727386,36.015358,13.993832,98.895355,76.374245,81.13475,0.475281924009323,530.918152,434.330681351142,1.91160462426885,0.0308959483720001,1.06616302676013,3.86691332120273,479.755678566351,1.94908820552852,0.0118104250875554,1.21873460602079,45.1230740294133,466.617603321007,72.1802095931961,0.0110101928539891,1.29084195396718
9,9.009409,27,27.336885,13.719955,13.496958,82.711296,NaN,0.997336745262146,NaN,28.168655,400,399.80072,25,28.201111,9.04945,41.532879,49.982548,400.901184,398.899933,398.108124,5135.495117,10.60771,10.159307,10.195251,1.817351,1.815906,1.762528,47.345329,98.727386,36.015358,13.993832,98.895355,76.374245,81.13475,0.475281924009323,530.918152,434.345490048137,1.91167659691829,0.0309056070451024,1.0659981683872,3.86015759139354,479.802907951814,1.94923287452429,0.0118149698480735,1.21848016334659,45.1174939107199,466.638496075569,72.1917535130459,0.011013117798807,1.29063406982475
9,9.009732,27,27.334915,13.719955,13.516722,82.747116,NaN,0.997295320034027,NaN,28.185833,400,399.828583,25,28.201862,9.052429,41.461372,49.982548,401.754791,399.697815,398.979248,5142.78125,10.609855,10.166723,10.195946,1.819189,1.805164,1.746192,47.358513,98.872139,36.014893,13.995416,98.753586,76.330589,81.138252,0.563649594783783,539.131592,434.365733024571,1.91174373183875,0.0309081575914546,1.06587265318339,3.86131589460859,479.849327167971,1.94936985114639,0.0118186873612561,1.21825250712099,45.1144384085453,466.659511230347,72.2054957906952,0.0110153139632309,1.29045460110321
9,9.010622,27,27.334543,13.719955,13.519241,82.745628,NaN,0.997069478034973,NaN,28.171301,400,399.793823,25,28.2043,9.049983,41.525703,49.982548,401.43396,399.390137,398.627319,5136.517578,10.611053,10.159846,10.196712,1.808054,1.808058,1.739774,47.345284,98.891258,36.031139,13.995005,98.964203,76.337898,81.180977,0.546844244003296,540.825378,434.366147493656,1.91173558228977,0.0309049625014458,1.06590044213946,3.8645073420945,479.848038719532,1.94936746620669,0.0118187884784081,1.21825282312004,45.1138614114194,466.656286981308,72.2025173476719,0.0110152822319722,1.29047007723148
9,9.010622,27,27.334543,13.719955,13.510253,82.74472,NaN,0.997069478034973,NaN,28.165241,400,399.90332,25,28.198214,9.053272,41.45916,49.982548,401.43396,399.390137,398.627319,5136.517578,10.611053,10.159846,10.196712,1.808054,1.808058,1.739774,47.345284,98.891258,36.031139,13.995005,98.964203,76.337898,81.180977,0.546844244003296,540.825378,434.356566890001,1.91170216135554,0.0309031936011085,1.06596508687257,3.8645073420945,479.846932543807,1.9493643580563,0.0118187223653523,1.21825758412487,45.1138614114194,466.644745125214,72.1935737060666,0.0110145657792413,1.29054929546382
9,9.008665,27,27.331915,13.719955,13.501386,82.748207,NaN,0.997644603252411,NaN,28.159277,400,399.99585,25,28.192837,9.04095,41.258392,49.982548,402.048584,400.012604,399.274323,5135.019531,10.606675,10.168581,10.194217,1.800426,1.793683,1.745944,47.343189,98.819565,36.029079,14.005313,98.788383,76.387314,81.144501,0.448110520839691,533.555664,434.35210877049,1.91170770898003,0.0309095646951157,1.06592790364639,3.85748943018342,479.854884386489,1.94939542897682,0.0118204561487814,1.21818642444434,45.1097850334603,466.643766173291,72.1894242891451,0.0110156947782548,1.2905090383467
9,9.008219,27,27.332685,13.719955,13.500697,82.733315,NaN,0.997246026992798,NaN,28.168091,400,399.957581,25,28.18922,9.041661,41.264458,49.982548,402.048584,400.012604,399.274323,5135.019531,10.606675,10.168581,10.194217,1.800426,1.793683,1.745944,47.343189,98.819565,36.029079,14.005313,98.788383,76.387314,81.144501,0.448110520839691,533.555664,434.352512434106,1.9117139265344,0.0309112792470417,1.06590984671944,3.85588988828908,479.835657149524,1.94933884601413,0.0118189381410307,1.21827999982743,45.1109794372884,466.64676155309,72.1927388955926,0.0110155321039587,1.29050224180216
9,9.007927,27,27.333118,13.719955,13.500697,82.733315,NaN,0.997685790061951,NaN,28.168091,400,399.957581,25,28.18922,9.059264,41.353264,49.982548,401.564941,399.517242,398.757263,5137.32373,10.610337,10.162038,10.184957,1.807545,1.793112,1.739352,47.363068,98.702438,36.018909,14.013403,98.950241,76.396561,81.111801,0.578896522521973,539.519226,434.353257535954,1.91171967474609,0.0309124906725279,1.06589478012189,3.85484262224412,479.835046768441,1.94933569291372,0.0118186943081031,1.21828871598749,45.1116510841534,466.649223635417,72.1952054256501,0.0110154889057708,1.29049308262151
9,9.008705,27,27.33218,13.719956,13.49493,82.723099,NaN,0.997791349887848,NaN,28.176456,400,400.019714,25,28.190796,9.047324,41.282665,49.982548,401.871155,399.821075,399.098877,5131.70459,10.593888,10.152745,10.182276,1.83238,1.830597,1.7706,47.369041,98.739388,36.023479,13.990762,98.981308,76.394981,81.108841,0.61021888256073,526.716858,434.345124905893,1.91168291377454,0.0309081278714512,1.06597642747131,3.85763288393741,479.823922901478,1.94930755046678,0.0118184785645266,1.21832342827254,45.1101960974465,466.635495392785,72.1833574546146,0.0110150613361917,1.29057055799928
9,9.007221,27,27.331997,13.719956,13.491398,82.712891,NaN,0.996974468231201,NaN,28.181965,400,400.091675,25,28.187433,9.039303,41.172104,49.982548,401.871155,399.821075,399.098877,5131.70459,10.593888,10.152745,10.182276,1.83238,1.830597,1.7706,47.369041,98.739388,36.023479,13.990762,98.981308,76.394981,81.108841,0.61021888256073,526.716858,434.345147271986,1.91169899487487,0.0309135892571774,1.06592524959153,3.85231042801905,479.811744021036,1.94927393517034,0.0118178381788019,1.21837331956621,45.1099122309465,466.640847185989,72.1872682257516,0.0110154764376129,1.29053054216407
9,9.0072,27,27.329597,13.719956,13.487373,82.72258,NaN,0.996921062469482,NaN,28.175102,400,399.935364,25,28.184162,9.047656,41.166306,49.986721,401.100739,399.099243,398.312988,5135.313965,10.60489,10.155063,10.182018,1.813251,1.80172,1.747771,47.370983,98.776619,35.996181,13.983566,98.922363,76.487823,81.081924,0.554238140583038,529.072693,434.340910462545,1.91168444037938,0.0309128839311933,1.06595313465962,3.85223510550054,479.826932159013,1.94932458507259,0.0118198954991331,1.21827414474626,45.1061892560003,466.633177252785,72.178228067029,0.0110160869668453,1.29054029330857
9,9.009536,27,27.330692,13.719956,13.482984,82.748116,NaN,0.997337937355042,NaN,28.174114,400,399.98761,25,28.185068,9.045539,41.095604,49.986721,401.231018,399.243896,398.450134,5134.36084,10.602076,10.158976,10.174653,1.794775,1.799335,1.748934,47.370667,98.81617,35.953049,14.018438,98.876282,76.448601,81.088585,0.45464214682579,530.550964,434.330268877223,1.91162212562014,0.0309023293724101,1.06610537695781,3.86061302704132,479.856497127102,1.94940402251409,0.0118211383169723,1.21816229630765,45.1078878945768,466.612864816014,72.163902708605,0.0110143300000741,1.2906993987155
9,9.007791,27,27.331934,13.719956,13.489102,82.740463,NaN,0.996877491474152,NaN,28.184395,400,399.957458,25,28.179857,9.04353,41.102501,49.986721,401.231018,399.243896,398.450134,5134.36084,10.602076,10.158976,10.174653,1.794775,1.799335,1.748934,47.370667,98.81617,35.953049,14.018438,98.876282,76.448601,81.088585,0.45464214682579,530.550964,434.341245113343,1.91167923438086,0.030910772219769,1.06597119835911,3.85435484575908,479.845423813388,1.94936878333937,0.0118198815730944,1.21822740040308,45.1098145060755,466.633953807203,72.1818455203586,0.0110150770074912,1.29057674524816
9,9.006744,27,27.328911,13.719956,13.503005,82.761642,NaN,0.997706949710846,NaN,28.169041,400,399.941864,25,28.167793,9.038357,41.52824,49.986721,401.827362,399.819489,398.975372,5137.929199,10.632395,10.18399,10.214282,1.814936,1.801656,1.752738,47.369389,98.840004,35.953041,14.010847,98.798279,76.427834,81.103676,0.463892757892609,512.547058,434.358736021664,1.91175154529058,0.0309178537499813,1.06581715405592,3.8505994981989,479.875482953713,1.94946328370894,0.0118231263260676,1.21805562593793,45.1051250593478,466.655595267451,72.1947150453153,0.0110177894785997,1.2903741708503
9,9.007171,27,27.328737,13.719956,13.511982,82.784325,NaN,0.996961832046509,NaN,28.161362,400,399.937225,25,28.165565,9.032373,41.692539,49.986721,401.919891,399.866638,399.157867,5138.949219,10.63715,10.163466,10.189914,1.809446,1.812771,1.758292,47.396297,98.963867,35.977371,13.989228,98.772842,76.357178,81.113045,0.620362460613251,557.216187,434.367214304246,1.91177651617218,0.030917848964065,1.0657746577559,3.85213108848006,479.903355846684,1.94954217333371,0.0118248756888864,1.21793342845319,45.1048551286461,466.664027194712,72.2010251912641,0.0110183917743793,1.2903132249505
9,9.005941,27,27.326685,13.719956,13.51574,82.792542,NaN,0.997116923332214,NaN,28.173208,400,399.992554,25,28.170103,9.035028,41.497082,49.986721,401.919891,399.866638,399.157867,5138.949219,10.63715,10.163466,10.189914,1.809446,1.812771,1.758292,47.396297,98.963867,35.977371,13.989228,98.772842,76.357178,81.113045,0.620362460613251,557.216187,434.374356832321,1.91181469950956,0.030923693452287,1.06568425736604,3.8477190993313,479.916253330042,1.94958522608213,0.0118266298811197,1.21784924240096,45.1016717079897,466.674952822879,72.2068457172081,0.0110199995775581,1.29020165189127
