P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,9.006278,27,27.325903,13.719956,13.523435,82.831413,NaN,0.997610032558441,NaN,28.182386,400,400.063446,25,28.173031,9.042926,41.292969,49.986721,401.536011,399.418396,398.673492,5133.814453,10.635277,10.170121,10.191379,1.819661,1.819199,1.752209,47.38097,98.672531,35.978718,13.994146,98.84919,76.398376,81.080185,0.530359625816345,523.499146,434.381697618967,1.91183667134229,0.0309238093799506,1.06564638684597,3.84892795779984,479.964689080394,1.94972389460267,0.0118298995802266,1.21763056478836,45.1004584845699,466.681679198638,72.2110504760693,0.0110207714633129,1.2901415819073
9,9.006152,27,27.325087,13.719956,13.53253,82.846863,NaN,0.997840285301208,NaN,28.195053,400,399.920837,25,28.163733,9.046316,41.292419,49.986721,401.892578,399.856262,399.069031,5134.357422,10.600845,10.164295,10.185103,1.808925,1.800344,1.752345,47.389816,98.765648,35.979107,14.005856,98.88063,76.411293,81.107666,0.635197460651398,545.996826,434.391710653022,1.9118729583586,0.0309261224853469,1.06557464766728,3.84847598503251,479.984649115297,1.94978267566398,0.0118314836474497,1.21753363130569,45.0991924837707,466.693312127295,72.2190150078875,0.0110218634174222,1.29004730889619
9,9.006152,27,27.325087,13.719956,13.538828,82.828934,NaN,0.997840285301208,NaN,28.219919,400,399.896973,25,28.154325,9.038112,41.368271,49.986721,401.892578,399.856262,399.069031,5134.357422,10.600845,10.164295,10.185103,1.808925,1.800344,1.752345,47.389816,98.765648,35.979107,14.005856,98.88063,76.411293,81.107666,0.635197460651398,545.996826,434.398421499947,1.91189636673725,0.0309273620077415,1.06552949199286,3.84847598503251,479.962819116785,1.94972135335888,0.0118301789962264,1.21762712817765,45.0991924837707,466.701396730505,72.2252820468255,0.011022365350229,1.28999194096374
9,9.005988,27,27.324577,13.719956,13.539585,82.806671,NaN,0.997898280620575,NaN,28.224995,400,399.594452,25,28.158447,9.035933,41.487537,49.987267,401.313019,399.20459,398.446564,5138.76709,10.623703,10.168771,10.172368,1.835797,1.829038,1.76411,47.402702,98.828911,35.940544,14.041539,98.945946,76.394806,81.100647,0.551778197288513,535.649048,434.399646210772,1.91190240786585,0.0309281917323966,1.06551562272329,3.84788769588459,479.936427859139,1.94964890873793,0.0118288461062984,1.21773309682025,45.0984012184749,466.702921039778,72.2258059095978,0.0110226910833969,1.28997239752203
9,9.006291,27,27.323404,13.719956,13.536512,82.806625,NaN,0.998685300350189,NaN,28.225742,400,399.499786,25,28.165836,9.046782,41.552532,49.987267,401.313019,399.20459,398.446564,5138.76709,10.623703,10.168771,10.172368,1.835797,1.829038,1.76411,47.402702,98.828911,35.940544,14.041539,98.945946,76.394806,81.100647,0.551778197288513,535.649048,434.395599318251,1.91188502315609,0.0309263292511365,1.06555325220933,3.84897458963934,479.938023376984,1.94965728919685,0.0118295037904662,1.21770979043074,45.0965812650875,466.695623876413,72.2186361714735,0.0110227695747933,1.29000142120161
9,9.00381,27,27.320122,13.719956,13.536512,82.806625,NaN,0.997832834720612,NaN,28.225742,400,399.499786,25,28.165836,9.06771,41.471088,49.987267,400.949127,398.857758,398.0336,5135.742188,10.571189,10.153361,10.143618,1.820706,1.804848,1.749941,47.420082,98.683006,35.936214,14.041256,98.928864,76.317596,81.137863,0.586769819259644,546.420532,434.401924500176,1.91193385447982,0.0309366297366522,1.0654255265975,3.84007416284942,479.942644107303,1.94968117827886,0.0118313536169842,1.21764391599098,45.0914887992897,466.708870780791,72.2246724623013,0.0110250796067248,1.28985213069185
9,9.003778,27,27.317738,13.719956,13.528662,82.806564,NaN,0.998613655567169,NaN,28.219223,400,399.583557,25,28.172749,9.073133,41.240242,49.987267,401.921021,399.792114,399.018829,5135.845703,10.630146,10.180717,10.170925,1.815456,1.815789,1.772141,47.418285,98.588531,35.928543,14.052194,98.901764,76.329826,81.134026,0.476742923259735,534.224976,434.393642278684,1.91190530992598,0.0309352174312585,1.06548012871515,3.83995935284395,479.945926098854,1.94969832291395,0.0118326931320579,1.2175963912654,45.0877894059701,466.696383979277,72.2119167855415,0.0110253849657197,1.28989503831138
9,9.005407,27,27.318068,13.719956,13.527224,82.815277,NaN,0.997812330722809,NaN,28.229759,400,399.932434,25,28.185598,9.060116,41.023762,49.987267,401.921021,399.792114,399.018829,5135.845703,10.630146,10.180717,10.170925,1.815456,1.815789,1.772141,47.418285,98.588531,35.928543,14.052194,98.901764,76.329826,81.134026,0.476742923259735,534.224976,434.38795638464,1.91186789976859,0.0309281706476803,1.06557433145678,3.84580350893378,479.95607030037,1.94972572399841,0.0118331412951029,1.21755755788397,45.0883015012592,466.683827930264,72.2026086734905,0.0110244556211845,1.28998691359957
9,9.003476,27,27.317421,13.719956,13.530499,82.789848,NaN,0.997542858123779,NaN,28.236578,400,399.96756,25,28.200491,9.054434,40.955353,49.987267,401.515381,399.481476,398.585236,5134.5625,10.607453,10.179267,10.190902,1.799268,1.793082,1.749649,47.427189,98.690788,35.921844,14.075008,98.823425,76.351387,81.112686,0.575285315513611,542.892273,434.39636952029,1.91191808205843,0.0309368332297383,1.06545141441976,3.8388758182499,479.926018406206,1.94964344804055,0.0118316549843174,1.21767728204611,45.0872974796386,466.700445494483,72.2146566362325,0.0110257809043789,1.28986157416795
9,9.002819,27,27.31562,13.719956,13.540399,82.7556,NaN,0.997497320175171,NaN,28.236956,400,400.061218,25,28.212286,9.064316,40.918369,49.987267,401.939636,399.886536,399.114532,5137.734375,10.611159,10.169472,10.180602,1.824663,1.812285,1.766226,47.42244,98.639107,35.927479,14.078493,98.892723,76.345238,81.128403,0.494865626096726,545.42749,434.408591819309,1.91196780555389,0.030941510762451,1.0653466923758,3.83651849768887,479.886849567058,1.94953938586988,0.0118301767358033,1.21782006142508,45.0845025717738,466.715632567711,72.224108439861,0.0110275406487417,1.28972549788025
9,9.003542,27,27.315756,13.719956,13.545763,82.733131,NaN,0.998711824417114,NaN,28.218094,400,400.038269,25,28.217871,9.069108,40.907364,49.987267,401.939636,399.886536,399.114532,5137.734375,10.611159,10.169472,10.180602,1.824663,1.812285,1.766226,47.42244,98.639107,35.927479,14.078493,98.892723,76.345238,81.128403,0.494865626096726,545.42749,434.41246351828,1.91197350746385,0.0309395635821038,1.06534549231777,3.83911261954177,479.859293393282,1.94946150587165,0.0118284636707142,1.21794034647954,45.0847136302999,466.717751840325,72.2259270518061,0.011027610584591,1.28971342865555
9,9.003609,27,27.315926,13.719956,13.55603,82.757584,NaN,0.99855250120163,NaN,28.223972,400,399.961151,25,28.209629,9.0938,40.821892,49.987267,401.439362,399.515686,398.583099,5132.326172,10.593176,10.171655,10.179838,1.810048,1.789884,1.746808,47.424477,98.601089,35.91291,14.091249,98.844162,76.301888,81.137833,0.479436159133911,533.679626,434.423230311353,1.91201033850377,0.0309413059607219,1.06527547549677,3.83935300739347,479.888834639067,1.94954394624911,0.011830148684852,1.21781583707541,45.0849774523116,466.730660060656,72.2361552237531,0.0110283350791167,1.28962818800425
9,9.004429,27,27.315601,13.719956,13.551565,82.798691,NaN,0.997349321842194,NaN,28.21623,400,400.103851,25,28.191732,9.09306,40.789619,49.987267,401.944,399.877258,399.05014,5138.149902,10.650638,10.192674,10.209169,1.790623,1.786523,1.727912,47.378506,98.791229,35.946808,14.070452,98.773293,76.291161,81.147545,0.454135000705719,533.588135,434.416383990873,1.91197761018973,0.0309370219272519,1.06534959359963,3.84229495836593,479.939348550152,1.94968694826923,0.0118333249128374,1.21759458725265,45.0844730855939,466.718997895697,72.2266932947535,0.0110277582537263,1.28970213899509
9,9.005579,27,27.315046,13.719956,13.54812,82.830338,NaN,0.99756121635437,NaN,28.190281,400,400.089355,25,28.181204,9.07856,40.919346,49.987267,401.944,399.877258,399.05014,5138.149902,10.650638,10.192674,10.209169,1.790623,1.786523,1.727912,47.378506,98.791229,35.946808,14.070452,98.773293,76.291161,81.147545,0.454135000705719,533.588135,434.40978264772,1.9119421766609,0.0309315692551408,1.06543342233178,3.84642052492921,479.978660184878,1.94979923040778,0.011835941436438,1.21741843448332,45.0836117717365,466.706148142478,72.2160144011099,0.0110272119369577,1.28978014123207
9,9.0051,27,27.315935,13.719956,13.553804,82.853294,NaN,0.998123645782471,NaN,28.174946,400,400.071075,25,28.177017,9.064717,41.168972,49.985973,401.589081,399.621704,398.763062,5135.806641,10.600313,10.170789,10.183735,1.79631,1.785927,1.730376,47.338326,98.390083,35.930061,14.068699,98.905853,76.35083,81.11039,0.562885940074921,554.605164,434.417059234633,1.91197272515797,0.0309346764535645,1.06536808353752,3.84470218504117,480.005355218908,1.94987126230775,0.0118371107201208,1.21731670058991,45.0849914193224,466.717679044123,72.2261014731654,0.011027524893045,1.28971712162567
9,9.003672,27,27.314907,13.719956,13.557014,82.835091,NaN,0.998338878154755,NaN,28.171164,400,400.082916,25,28.176466,9.03127,41.19928,49.985973,401.508789,399.520874,398.638214,5136.509766,10.613105,10.180721,10.199294,1.798627,1.787923,1.73619,47.409657,98.498962,35.927113,14.073309,98.863937,76.371384,81.086838,0.57015323638916,543.914307,434.424118002593,1.91201275477676,0.0309412379594798,1.06527167692832,3.83957904250104,479.984642110888,1.94981649655104,0.0118363657417155,1.21739088590695,45.0833960531767,466.730370795848,72.2346168011356,0.0110287792420555,1.28961198184317
9,9.00441,27,27.314224,13.719956,13.557407,82.801155,NaN,0.998582124710083,NaN,28.156605,400,399.91983,25,28.17304,9.020482,41.023605,49.985973,401.508789,399.520874,398.638214,5136.509766,10.613105,10.180721,10.199294,1.798627,1.787923,1.73619,47.409657,98.498962,35.927113,14.073309,98.863937,76.371384,81.086838,0.57015323638916,543.914307,434.422656058502,1.91199969163403,0.0309382505003799,1.06530681426673,3.84222679350034,479.944287279746,1.94970540098917,0.0118342807669297,1.21755409690494,45.0823360712876,466.725105753816,72.2296533450917,0.0110287620411732,1.28963579193579
9,9.00441,27,27.314224,13.719956,13.55528,82.772751,NaN,0.998582124710083,NaN,28.131498,400,400.052704,25,28.167797,9.031224,40.850304,49.985973,401.787811,399.783417,398.915863,5131.493164,10.593736,10.156707,10.167627,1.806658,1.794718,1.748289,47.42812,98.682106,35.951218,14.053683,98.825401,76.356712,81.107391,0.485491394996643,543.662781,434.420390134725,1.91199178834264,0.0309378319244558,1.06532203175831,3.84222679350034,479.909701767768,1.94960823346629,0.0118322127889811,1.21770237705041,45.0823360712876,466.722376125744,72.2275367720749,0.0110285925250754,1.28965445763609
9,9.004011,27,27.313114,13.719956,13.55528,82.772751,NaN,0.99795389175415,NaN,28.131498,400,400.052704,25,28.167797,9.041756,40.933918,49.985973,401.167419,399.163849,398.228058,5134.86377,10.595224,10.170529,10.167229,1.795407,1.782046,1.743273,47.401352,98.601257,35.933327,14.058587,98.999802,76.361176,81.118889,0.499608218669891,526.40033,434.42140693245,1.9119996404836,0.0309394888417117,1.06530151237742,3.84079530616549,479.911265065592,1.94961631586107,0.0118328387377717,1.21768008379134,45.0806133631429,466.723863870941,72.2272587929243,0.0110291883639842,1.28962447367038
9,9.003587,27,27.312113,13.719956,13.547399,82.742271,NaN,0.997597754001617,NaN,28.123276,400,399.950043,25,28.165405,9.058795,41.159462,49.985973,401.167419,399.163849,398.228058,5134.86377,10.595224,10.170529,10.167229,1.795407,1.782046,1.743273,47.401352,98.601257,35.933327,14.058587,98.999802,76.361176,81.118889,0.499608218669891,526.40033,434.414091723321,1.91197870102666,0.0309396986827657,1.06533609759293,3.83927407422158,479.875558120379,1.94951931717497,0.0118311835756859,1.21781927647219,45.0790597755561,466.715527919938,72.2195039666904,0.0110291246857182,1.28966361372497
9,9.002172,27,27.31045,13.719956,13.545681,82.763908,NaN,0.998047947883606,NaN,28.117344,400,399.916809,25,28.156784,9.06117,41.198784,49.985973,401.924438,399.892242,399.07254,5128.994141,10.625121,10.171965,10.202579,1.811164,1.798773,1.739808,47.362614,98.996864,35.957985,14.052742,98.968063,76.345886,81.131813,0.449007868766785,521.794617,434.415867837067,1.9120001678815,0.0309452381314767,1.06527560692913,3.83419693042219,479.90424917725,1.94960546082656,0.0118336972690719,1.21767276843011,45.0764786434113,466.721107705909,72.2216856702107,0.0110302256208872,1.28959577355274
9,9.001786,27,27.309364,13.719956,13.544113,82.797424,NaN,0.997948288917542,NaN,28.107128,400,400.067596,25,28.165831,9.076077,41.076176,49.985973,401.924438,399.892242,399.07254,5128.994141,10.625121,10.171965,10.202579,1.811164,1.798773,1.739808,47.362614,98.996864,35.957985,14.052742,98.968063,76.345886,81.131813,0.449007868766785,521.794617,434.415181246205,1.91200193952211,0.0309465331539925,1.06526697145751,3.83281182418762,479.946586621086,1.94972802050853,0.0118367502597865,1.21747603995597,45.0747930040553,466.720521671215,72.2198305079054,0.011030681915001,1.28958039752231
9,9.00377,27,27.307861,13.719956,13.546622,82.818756,NaN,0.997691512107849,NaN,28.103558,400,399.984985,25,28.17985,9.085807,41.034225,49.985973,401.545959,399.508545,398.569031,5137.244141,10.578389,10.168577,10.157024,1.811207,1.801794,1.756175,47.38866,98.622612,35.929157,14.082875,98.835236,76.340691,81.127892,0.615032613277435,556.934509,434.412797536311,1.91197221203279,0.0309387857455603,1.06535107314747,3.8399306502937,479.974671844217,1.94981191933816,0.0118391511205314,1.21733471861169,45.072460031203,466.708596950427,72.20864502195,0.0110306231320874,1.28963511573966
9,9.00377,27,27.307861,13.719956,13.548531,82.801384,NaN,0.997691512107849,NaN,28.115448,400,400.043213,25,28.182095,9.088036,41.154881,49.979389,401.855408,399.901794,399.009003,5139.834473,10.618727,10.181739,10.200841,1.785545,1.773758,1.729893,47.374878,98.497063,35.911697,14.098037,98.844566,76.314018,81.124947,0.573326170444489,539.918884,434.414831278467,1.9119793057173,0.0309391614626514,1.06533740949263,3.8399306502937,479.95352351932,1.94975250726728,0.0118378864665604,1.21742524026191,45.072460031203,466.711046822799,72.2105446974921,0.0110307753123934,1.28961836007708
9,9.00319,27,27.306473,13.719956,13.549087,82.791176,NaN,0.997342824935913,NaN,28.120399,400,400.011993,25,28.187155,9.090748,41.246803,49.979389,401.855408,399.901794,399.009003,5139.834473,10.618727,10.181739,10.200841,1.785545,1.773758,1.729893,47.374878,98.497063,35.911697,14.098037,98.844566,76.314018,81.124947,0.573326170444489,539.918884,434.416901782218,1.91199278693182,0.0309416797837101,1.0653035971834,3.83784966421433,479.943049855942,1.94972769857433,0.0118379263580533,1.21745061528322,45.0703054746903,466.714171578075,72.2111773223093,0.011031599228483,1.28957221455565
9,9.002986,27,27.305805,13.719956,13.549728,82.813934,NaN,0.997162997722626,NaN,28.113489,400,400.155396,25,28.187122,9.063555,41.300846,49.979389,401.823669,399.780853,399.035248,5138.076172,10.634496,10.175161,10.20954,1.800435,1.793157,1.733673,47.368084,98.599144,35.930412,14.084453,98.860504,76.216881,81.192223,0.520003259181976,511.59964,434.418104533054,1.91199918377459,0.0309426532812458,1.0652885187789,3.83711770714683,479.971695363566,1.94981039596938,0.0118399601483039,1.21731861328743,45.069268525475,466.715643876214,72.2114573583981,0.0110319938222972,1.28955022385558
9,9.002512,27,27.306335,13.719957,13.55483,82.828613,NaN,0.998332798480988,NaN,28.082977,400,400.168121,25,28.180492,9.039731,41.322929,49.979389,401.989105,399.968964,399.239105,5134.92334,10.608002,10.155822,10.188255,1.782251,1.773531,1.71125,47.363651,98.844116,35.968456,14.068665,98.76429,76.213928,81.191574,0.52464747428894,538.766907,434.424747381101,1.91202746956396,0.0309456264017926,1.06522765305413,3.83541693509449,479.988818078598,1.94985673447472,0.011840729628422,1.21725280469877,45.0700912562454,466.725997528834,72.2201700621429,0.0110323964655766,1.28948890526925
9,9.001535,27,27.308371,13.719957,13.562997,82.831863,NaN,0.997994661331177,NaN,28.049496,400,400.068787,25,28.172443,9.031229,41.322163,49.979389,401.989105,399.968964,399.239105,5134.92334,10.608002,10.155822,10.188255,1.782251,1.773531,1.71125,47.363651,98.844116,35.968456,14.068665,98.76429,76.213928,81.191574,0.52464747428894,538.766907,434.435935923202,1.91207703972356,0.03095129284849,1.06511906592006,3.83191112226694,479.989909407384,1.94985302822712,0.0118398174403676,1.21727669025329,45.0732516698106,466.745364248073,72.2378153251548,0.0110326754849241,1.2893929040982
9,9.002404,27,27.308071,13.719957,13.570744,82.822594,NaN,0.99840772151947,NaN,28.038582,400,400.081726,25,28.175522,9.046721,41.240891,49.979389,401.641632,399.605347,398.815125,5125.162598,10.608866,10.152962,10.191913,1.799453,1.785356,1.718802,47.40062,98.624184,35.929153,14.079522,98.786903,76.264175,81.162231,0.536120414733887,529.733643,434.441973620006,1.91208871716719,0.0309492069244372,1.06510837956324,3.83502940795751,479.979048417715,1.94982351565753,0.0118393120186615,1.21731893929396,45.0727860014214,466.749066524036,72.2402998283142,0.0110330415705453,1.28936226501987
9,9.001277,27,27.305893,13.719957,13.570744,82.822594,NaN,0.998239994049072,NaN,28.038582,400,400.081726,25,28.175522,9.05335,41.158401,49.979389,401.641632,399.605347,398.815125,5125.162598,10.608866,10.152962,10.191913,1.799453,1.785356,1.718802,47.40062,98.624184,35.929153,14.079522,98.786903,76.264175,81.162231,0.536120414733887,529.733643,434.444844358246,1.91211089546383,0.0309538895341119,1.06505048790624,3.83098528143955,479.982113315725,1.9498393697825,0.011840540902357,1.21727528023621,45.0694051306793,466.754323567353,72.2415686242025,0.011034356558283,1.28928751702174
9,9.004183,27,27.304676,13.719957,13.569315,82.831497,NaN,0.998438596725464,NaN,28.030176,400,400.023712,25,28.176729,9.055908,41.054871,49.979389,401.408752,399.472473,398.687744,5129.59668,10.587315,10.139898,10.178252,1.80503,1.795833,1.727001,47.396645,98.637924,35.938938,14.077319,98.719887,76.243088,81.161469,0.488563656806946,541.628357,434.435919542834,1.91204840167625,0.0309415364163791,1.06520999757975,3.8414123942855,479.994662813578,1.94987867167873,0.0118418757107805,1.21720455000446,45.067515912665,466.731396513093,72.2222173355313,0.0110334847714942,1.28942240411518
9,9.002984,27,27.304726,13.719957,13.573658,82.795654,NaN,0.99826592206955,NaN,28.021965,400,399.948212,25,28.179289,9.055291,40.835648,49.979389,401.909851,399.869659,399.069244,5128.526367,10.640621,10.167416,10.201176,1.789326,1.790099,1.737418,47.418514,98.751022,35.960567,14.070084,98.824142,76.249847,81.188782,0.536338210105896,528.066345,434.443599934564,1.91208812884093,0.0309473709120677,1.06511736416001,3.83711053103355,479.950960821945,1.9497557343966,0.0118392381534507,1.21739222080075,45.0675935317735,466.745172557046,72.2329660939807,0.011034317830185,1.28932918893569
9,9.001525,27,27.306154,13.719957,13.565524,82.765862,NaN,0.998439371585846,NaN,28.033199,400,400.064514,25,28.186457,9.056692,40.824066,49.979389,401.909851,399.869659,399.069244,5128.526367,10.640621,10.167416,10.201176,1.789326,1.790099,1.737418,47.418514,98.751022,35.960567,14.070084,98.824142,76.249847,81.188782,0.536338210105896,528.066345,434.438652930911,1.91208662403676,0.0309518317266216,1.06510050178883,3.83187523733625,479.912678896599,1.94964343065408,0.0118362630387338,1.21757628724286,45.0698102873111,466.746228480699,72.2356266126486,0.0110337352792736,1.28934745168421
9,9.00046,27,27.304117,13.719957,13.554184,82.77523,NaN,0.997846186161041,NaN,28.057228,400,400.1138,25,28.192041,9.063506,40.78487,49.979389,401.32074,399.332092,398.506958,5126.560059,10.584169,10.14844,10.180759,1.78806,1.777447,1.718464,47.411053,98.759979,35.92453,14.096986,98.688141,76.223061,81.178284,0.56667572259903,545.307068,434.429287821236,1.9120654576112,0.0309540255045305,1.06512678609728,3.82805332012236,479.926953244384,1.9496903107269,0.0118380946290246,1.21748650354124,45.0666481235555,466.736670400515,72.2255865579062,0.0110340661127192,1.2893763976305
9,9.001722,27,27.302589,13.719957,13.543426,82.777336,NaN,0.997727513313293,NaN,28.060802,400,400.069061,25,28.196484,9.053347,40.708927,49.978809,402.027649,399.97525,399.231415,5130.454102,10.61051,10.159094,10.17555,1.779455,1.777037,1.728074,47.413963,98.958305,35.960293,14.057896,98.647049,76.255165,81.145836,0.588938891887665,541.835266,434.414612518491,1.91200064661126,0.0309466638291373,1.06526859471338,3.83258216493931,479.931668719659,1.94970864152752,0.0118391102851231,1.21744485034778,45.0642759932965,466.712600984316,72.2049491584521,0.0110332643939203,1.28951362187132
9,9.001266,27,27.303066,13.719957,13.554796,82.786148,NaN,0.997720837593079,NaN,28.067907,400,400.171204,25,28.210075,9.052374,40.703606,49.978809,402.027649,399.97525,399.231415,5130.454102,10.61051,10.159094,10.17555,1.779455,1.777037,1.728074,47.413963,98.958305,35.960293,14.057896,98.647049,76.255165,81.145836,0.588938891887665,541.835266,434.427886052623,1.91205186684764,0.0309507965120418,1.0651638412343,3.83094580716408,479.941725104572,1.94973530858007,0.0118394827672803,1.21740847201032,45.0650165187673,466.730816835299,72.2196912166644,0.0110341795463685,1.28939763563586
9,9.002044,27,27.302441,13.719957,13.567396,82.816101,NaN,0.997805953025818,NaN,28.080631,400,400.177063,25,28.223892,9.044665,40.787392,49.978809,401.852753,399.919189,399.083435,5128.508789,10.618094,10.164612,10.208782,1.790754,1.771607,1.71323,47.406071,98.73127,35.969944,14.043621,98.765236,76.27639,81.140015,0.572885632514954,554.511292,434.439324684346,1.91208336436959,0.030950043719126,1.06511379641318,3.83373762554589,479.979067322282,1.94984229592187,0.0118420163169624,1.21723989057017,45.0640462265504,466.741005572982,72.2267873076601,0.0110350962244034,1.28931688346282
9,9.00114,27,27.299435,13.719957,13.566004,82.845398,NaN,0.998274326324463,NaN,28.089663,400,400.324585,25,28.218052,9.05522,40.75547,49.978809,402.037231,399.989838,399.199585,5131.166504,10.623211,10.180853,10.206925,1.777886,1.768606,1.720468,47.416039,98.83741,35.908672,14.097213,98.591393,76.295006,81.12207,0.582059860229492,551.871338,434.440144931711,1.91209598410437,0.0309535259977363,1.06507729397037,3.83049364464557,480.018954800929,1.94996434680368,0.0118458457315236,1.21702728273268,45.0593792699228,466.742046751932,72.223717987054,0.0110365257086148,1.28925614457858
9,9.00038,27,27.299889,13.719957,13.55234,82.850449,NaN,0.997854292392731,NaN,28.104485,400,400.364227,25,28.209042,9.055516,40.580593,49.978809,402.037231,399.989838,399.199585,5131.166504,10.623211,10.180853,10.206925,1.777886,1.768606,1.720468,47.416039,98.83741,35.908672,14.097213,98.591393,76.295006,81.12207,0.582059860229492,551.871338,434.427527554167,1.91206018165105,0.030953995022195,1.06513585139811,3.82776621397824,480.024463404283,1.94997830980488,0.0118459570649507,1.21701012526797,45.0600841517052,466.730182714968,72.2151016364426,0.0110355824592885,1.28934527629688
9,9.00038,27,27.299889,13.719957,13.554965,82.809593,NaN,0.997854292392731,NaN,28.115549,400,400.215668,25,28.195574,9.056083,40.559025,49.978809,401.875702,399.869171,399.128876,5131.415039,10.597763,10.157669,10.182832,1.791272,1.780069,1.72793,47.413918,98.587479,35.954372,14.069427,98.812668,76.357635,81.09169,0.582424938678741,539.788879,434.430323511157,1.91206993373117,0.0309545117146989,1.06511709387005,3.82776621397824,479.974736899244,1.9498386207711,0.0118429829863608,1.21722261487007,45.0600841517052,466.733550756341,72.2177138703306,0.0110357917151405,1.28932226878321
9,9.000051,27,27.300047,13.719957,13.568192,82.736839,NaN,0.997917830944061,NaN,28.118355,400,400.204193,25,28.195742,9.056688,40.635334,49.978809,401.451691,399.355011,398.62851,5128.193359,10.608674,10.164351,10.185756,1.78477,1.786101,1.718307,47.402096,98.751099,35.902657,14.113033,98.721931,76.293404,81.113121,0.521609604358673,521.441833,434.445249200134,1.91212554417364,0.0309584825076944,1.06500573544014,3.82658546974307,479.885942709058,1.94958861946872,0.0118375954114781,1.2176051813394,45.0603294608654,466.752931608634,72.2329502136168,0.0110369240598391,1.28919274857734
9,8.999821,27,27.301031,13.719957,13.576195,82.675774,NaN,0.9989173412323,NaN,28.108625,400,399.984863,25,28.192757,9.059889,40.81361,49.978809,401.451691,399.355011,398.62851,5128.193359,10.608674,10.164351,10.185756,1.78477,1.786101,1.718307,47.402096,98.751099,35.902657,14.113033,98.721931,76.293404,81.113121,0.521609604358673,521.441833,434.454357951871,1.91215979623423,0.0309610135764881,1.06493682584876,3.82576000610402,479.810192465998,1.94937247937138,0.0118325906609738,1.21794442797805,45.061857184437,466.76584793249,72.2442383083089,0.0110372796582247,1.2891221496018
9,8.9998,27,27.299931,13.719957,13.574341,82.650169,NaN,0.998471796512604,NaN,28.114235,400,400.078033,25,28.192585,9.052029,40.973125,49.978809,401.756104,399.692017,398.93515,5135.284668,10.59409,10.156081,10.167349,1.801462,1.791805,1.742767,47.386745,98.761055,35.913486,14.111758,98.811684,76.321541,81.095375,0.487006574869156,527.542664,434.452437028918,1.91215332346979,0.0309607359980843,1.06494897197168,3.82568463690257,479.780556839753,1.94929284733976,0.0118313451430401,1.21805649557677,45.060149360576,466.76239817309,72.2401438322019,0.011037564844648,1.28912607266404
9,8.998799,27,27.297287,13.719957,13.574341,82.650169,NaN,0.997531294822693,NaN,28.114235,400,400.078033,25,28.192585,9.062149,40.978565,49.985542,401.310516,399.374207,398.4888,5127.816895,10.587987,10.153108,10.183072,1.792349,1.777314,1.729104,47.403778,98.612183,35.929989,14.09255,98.820152,76.297813,81.131927,0.634757101535797,562.420227,434.45498627472,1.91217302400769,0.0309648973870146,1.06489758334406,3.82209188402902,479.784286097638,1.94931212125645,0.0118328374326244,1.21800323198013,45.0560441560806,466.766284018121,72.2397487931948,0.0110390070341788,1.28905241206492
9,8.999496,27,27.298239,13.719957,13.574116,82.611336,NaN,0.997705578804016,NaN,28.143003,400,399.983643,25,28.205153,9.058155,40.779663,49.985542,401.310516,399.374207,398.4888,5127.816895,10.587987,10.153108,10.183072,1.792349,1.777314,1.729104,47.403778,98.612183,35.929989,14.09255,98.820152,76.297813,81.131927,0.634757101535797,562.420227,434.452971630058,1.91215847066666,0.0309619554205414,1.06493496936596,3.82459356299546,479.735639939228,1.94917222475003,0.0118294688447439,1.21822622151724,45.0575223134289,466.76230833756,72.2378922783279,0.0110383276526776,1.28909651196958
9,8.998707,27,27.297264,13.719957,13.576354,82.581528,NaN,0.997522056102753,NaN,28.142941,400,399.871185,25,28.218445,9.06461,40.651623,49.985542,401.666962,399.718597,398.941132,5126.244629,10.586447,10.13608,10.174501,1.769139,1.753887,1.70303,47.389534,98.616913,35.922073,14.105549,98.779076,76.235199,81.155029,0.426607519388199,526.838501,434.457364178896,1.9121823108909,0.0309656760806574,1.06487850803524,3.82176166584816,479.700701244646,1.94907725429489,0.0118278452898481,1.21836323449934,45.0560084438034,466.769466234189,72.2421878037244,0.0110392151876995,1.28903029515511
9,8.998032,27,27.293926,13.719957,13.578712,82.536331,NaN,0.997190356254578,NaN,28.144579,400,400.117859,25,28.227051,9.072962,40.670223,49.985542,402.021545,400.041656,399.197479,5132.396484,10.633945,10.187651,10.21882,1.78706,1.775942,1.720172,47.368942,98.88269,35.932194,14.09788,98.712646,76.262352,81.126457,0.479231625795364,534.079346,434.461593925379,1.91220435286203,0.0309689468746861,1.06482705827478,3.81933879154741,479.650345034981,1.94894678719949,0.0118264322354778,1.21853374184756,45.0508252596875,466.773394161133,72.2409308388588,0.0110409755829042,1.28894399139479
9,8.997177,27,27.293858,13.719957,13.573396,82.491821,NaN,0.997781753540039,NaN,28.141596,400,400.203552,25,28.229383,9.084423,40.710861,49.985542,402.021545,400.041656,399.197479,5132.396484,10.633945,10.187651,10.21882,1.78706,1.775942,1.720172,47.368942,98.88269,35.932194,14.09788,98.712646,76.262352,81.126457,0.479231625795364,534.079346,434.458110470808,1.91220143892265,0.0309714563091993,1.06482106730136,3.81626962068481,479.596198995913,1.94879477401045,0.0118232223624631,1.21876712665441,45.050719665479,466.772312635577,72.240004077209,0.0110409392771119,1.28895015377475
9,8.997854,27,27.295376,13.719957,13.57007,82.492081,NaN,0.998052477836609,NaN,28.128983,400,400.305573,25,28.223549,9.080877,40.713783,49.985542,402.132446,400.136414,399.313812,5132.954102,10.619027,10.175841,10.208077,1.77354,1.763323,1.715216,47.36311,98.600105,35.919163,14.109656,98.633186,76.239227,81.143524,0.577611923217773,534.399475,434.452844741503,1.91217576113621,0.0309679861455052,1.06487952764664,3.81869984778399,479.594370104431,1.94878458513078,0.0118223845409576,1.21879647998942,45.0530768526474,466.765119758888,72.2363813139073,0.0110398027340392,1.28902627731822
9,8.997854,27,27.295376,13.719957,13.575361,82.521332,NaN,0.998052477836609,NaN,28.127476,400,400.417023,25,28.217381,9.067106,40.949028,49.985542,402.132446,400.136414,399.313812,5132.954102,10.619027,10.175841,10.208077,1.77354,1.763323,1.715216,47.36311,98.600105,35.919163,14.109656,98.633186,76.239227,81.143524,0.577611923217773,534.399475,434.458478919286,1.91219541140275,0.0309690275486969,1.06484180672459,3.81869984778399,479.63001886216,1.94888481874687,0.0118245193095473,1.21864211995821,45.0530768526474,466.771906746023,72.2416466130916,0.0110402244258292,1.28897998696512
9,8.997278,27,27.294672,13.719957,13.586752,82.530357,NaN,0.997796416282654,NaN,28.104923,400,400.30484,25,28.213015,9.070565,41.093555,49.985542,401.898071,399.929565,399.118805,5130.629883,10.598564,10.15654,10.174532,1.7977,1.782114,1.723051,47.391945,98.605789,35.906662,14.10198,98.58004,76.287346,81.125626,0.480458259582519,520.664246,434.472074462438,1.91224904874811,0.0309736649413882,1.06473110376358,3.816632189161,479.642011494834,1.94892087718661,0.0118255752334528,1.21858030389665,45.0519836769601,466.789655702455,72.2545093707861,0.0110416470165655,1.2888464371786
9,8.996887,27,27.295246,13.719957,13.588568,82.502434,NaN,0.997431635856628,NaN,28.109612,400,400.346008,25,28.213261,9.071712,41.04385,49.985542,401.790009,399.792358,398.960144,5132.552246,10.633636,10.183271,10.210438,1.762949,1.762653,1.717263,47.402946,98.47525,35.897537,14.108088,98.569992,76.318756,81.10791,0.530218541622162,535.936768,434.475003355287,1.91226348703964,0.0309756486419889,1.06469812244855,3.81522856542028,479.607171758155,1.94882101265789,0.0118232135424038,1.21873919161774,45.0528749894558,466.79527658421,72.2596106244511,0.0110417354490964,1.28881836442697
9,8.997718,27,27.293282,13.719957,13.583068,82.449608,NaN,0.997632741928101,NaN,28.101622,400,400.351898,25,28.221914,9.059527,40.935978,49.985542,401.790009,399.792358,398.960144,5132.552246,10.633636,10.183271,10.210438,1.762949,1.762653,1.717263,47.402946,98.47525,35.897537,14.108088,98.569992,76.318756,81.10791,0.530218541622162,535.936768,434.467031704866,1.91222670915011,0.0309711099708673,1.06477991089365,3.81821165960656,479.545561157563,1.94865429597238,0.011820465805208,1.21897854837243,45.0498252122831,466.78040481039,72.245539626127,0.0110417037856736,1.28888471333207
9,8.997906,27,27.290752,13.719957,13.584814,82.397858,NaN,0.998258233070374,NaN,28.082706,400,400.070374,25,28.235092,9.060002,41.051952,49.985542,401.7034,399.756256,398.756561,5132.796875,10.579348,10.190683,10.187582,1.793377,1.771751,1.718691,47.407928,98.807755,35.890762,14.121728,98.73819,76.282402,81.136642,0.592674195766449,552.982483,434.468412160391,1.91222949292511,0.0309706717673709,1.06477711827466,3.81888650649864,479.486052876882,1.94849534722222,0.0118181145477889,1.21920127376315,45.0458962785484,466.778572624586,72.2408557966202,0.011042739587991,1.28885210043257
9,8.99729,27,27.290169,13.719957,13.588045,82.36853,NaN,0.997964262962341,NaN,28.071522,400,399.828583,25,28.242044,9.065095,41.430264,49.986629,401.154877,399.242615,398.21579,5121.397461,10.546522,10.16538,10.147208,1.779573,1.752799,1.710003,47.420567,98.655746,35.907066,14.120656,98.758972,76.283806,81.144447,0.52901291847229,520.622131,434.473420605229,1.91225361381104,0.0309738694999035,1.06472251297792,3.8166752664074,479.451119360025,1.94839902830105,0.0118163010711333,1.21934500507309,45.0449908757593,466.786260008488,72.246068722976,0.0110434822346223,1.28878931621783
9,8.997652,27,27.289963,13.719957,13.584603,82.359505,NaN,0.997839331626892,NaN,28.064886,400,399.640564,25,28.241447,9.064611,41.507305,49.986629,401.154877,399.242615,398.21579,5121.397461,10.546522,10.16538,10.147208,1.779573,1.752799,1.710003,47.420567,98.655746,35.907066,14.120656,98.758972,76.283806,81.144447,0.52901291847229,520.622131,434.468834166142,1.9122337082282,0.0309716865481421,1.06476559138382,3.81797474275675,479.440406276574,1.9483695789046,0.0118157579273848,1.21938873315278,45.0446709528532,466.779157262756,72.2402920183337,0.0110431344885551,1.28883404988702
9,8.9963,27,27.291325,13.719957,13.576536,82.398117,NaN,0.998059332370758,NaN,28.064787,400,399.766785,25,28.231413,9.06984,41.405926,49.986629,401.634247,399.721619,398.628815,5126.816895,10.60432,10.207085,10.194562,1.780364,1.756775,1.716427,47.3951,98.781265,35.8964,14.127275,98.680222,76.34623,81.065979,0.650438189506531,537.819458,434.463687016475,1.91223036186424,0.0309757222623775,1.06475369160272,3.81312124851627,479.485557646161,1.94849204977715,0.01181781001631,1.21921153115128,45.0467861367446,466.779505492253,72.242318453114,0.0110425371619835,1.28885595659961
9,8.99659,27,27.290653,13.719957,13.576536,82.398117,NaN,0.997838795185089,NaN,28.064787,400,399.766785,25,28.231413,9.063356,41.505119,49.986629,401.634247,399.721619,398.628815,5126.816895,10.60432,10.207085,10.194562,1.780364,1.756775,1.716427,47.3951,98.781265,35.8964,14.127275,98.680222,76.34623,81.065979,0.650438189506531,537.819458,434.462948622009,1.91222465373223,0.0309745159208302,1.0647685707887,3.81416235499796,479.486508770034,1.94849695851768,0.0118181893524255,1.219197891409,45.0457425319544,466.776791892203,72.2393465016096,0.0110426739232452,1.28886247395233
9,8.997369,27,27.291157,13.719957,13.570383,82.463058,NaN,0.997822880744934,NaN,28.062963,400,399.840607,25,28.222097,9.070584,41.592876,49.986629,401.342926,399.387451,398.363678,5125.608398,10.550863,10.166614,10.155806,1.804114,1.781007,1.732284,47.395447,98.703201,35.892464,14.12155,98.664398,76.330002,81.059959,0.54065865278244,530.30542,434.454413181691,1.91218646996536,0.0309700647220681,1.06485239932649,3.81695885715072,479.564960855592,1.94871591405051,0.0118226473642773,1.21886437611678,45.0465252374053,466.76416032414,72.2301962426929,0.0110416599526512,1.2889575873902
9,8.997346,27,27.290972,13.719957,13.57454,82.524117,NaN,0.997846662998199,NaN,28.078316,400,399.878662,25,28.227421,9.081473,41.55529,49.986629,401.519104,399.58432,398.598999,5137.537109,10.604897,10.180752,10.200441,1.787965,1.780753,1.722449,47.40374,98.543365,35.885017,14.120097,98.751961,76.333572,81.076698,0.52531635761261,524.259949,434.458898279128,1.91220236104559,0.0309709786027669,1.06482158712081,3.8168762929526,479.639635023124,1.9489264982753,0.0118272086437452,1.21853838908166,45.046237936102,466.769444545416,72.2340573393617,0.0110420723883096,1.28891825355161
9,8.999012,27,27.291229,13.719958,13.576635,82.57753,NaN,0.998045086860657,NaN,28.101349,400,399.897827,25,28.232458,9.10148,41.502827,49.986629,401.519104,399.58432,398.598999,5137.537109,10.604897,10.180752,10.200441,1.787965,1.780753,1.722449,47.40374,98.543365,35.885017,14.120097,98.751961,76.333572,81.076698,0.52531635761261,524.259949,434.45688672091,1.91217735183536,0.0309644633023553,1.06489215965087,3.82285640113372,479.704350487087,1.94910758151304,0.0118309605333171,1.21826244069215,45.0466370515586,466.761090611766,72.2279075703643,0.0110414364779367,1.2889798081591
9,8.999848,27,27.291523,13.719958,13.579212,82.606117,NaN,0.998132526874542,NaN,28.103355,400,399.919586,25,28.232597,9.09947,41.453156,49.986629,401.77948,399.8078,398.780121,5128.013184,10.571108,10.184035,10.169323,1.780848,1.759129,1.699665,47.382088,98.4105,35.872562,14.122225,98.854591,76.358391,81.095161,0.57751077413559,535.151794,434.457502077675,1.91217047023042,0.0309614950809887,1.06491669584589,3.82585690918233,479.738759925937,1.9492033295477,0.0118328795554228,1.21811818670546,45.0470936236659,466.759038475778,72.226694679561,0.0110411753635862,1.28899904918872
9,8.999848,27,27.291523,13.719958,13.588711,82.576714,NaN,0.998132526874542,NaN,28.096952,400,399.94989,25,28.221687,9.091253,41.314529,49.986629,401.594757,399.62973,398.65036,5135.581543,10.592977,10.18536,10.177341,1.782341,1.771681,1.699687,47.408985,98.640305,35.888321,14.108326,98.681946,76.295303,81.117493,0.560692071914673,535.062744,434.467617399734,1.91220574795619,0.0309633643518514,1.0648489840573,3.82585690918233,479.702941326357,1.94910264236855,0.0118307350098108,1.21827266453736,45.0470936236659,466.771222748559,72.2361474914675,0.0110419325042026,1.28891595316533
9,8.999353,27,27.289597,13.719958,13.596588,82.51545,NaN,0.998950242996216,NaN,28.100119,400,399.991821,25,28.212271,9.07706,41.284809,49.986629,401.594757,399.62973,398.65036,5135.581543,10.592977,10.18536,10.177341,1.782341,1.771681,1.699687,47.408985,98.640305,35.888321,14.108326,98.681946,76.295303,81.117493,0.560692071914673,535.062744,434.477265065966,1.9122447391634,0.0309669721161808,1.06476748502113,3.82408031795404,479.63101658366,1.9489068390613,0.0118273524980201,1.21855626876047,45.044102541553,466.782563067429,72.2424626540493,0.0110435124723351,1.28880431339207
9,8.997876,27,27.287209,13.719958,13.601768,82.503471,NaN,0.997901439666748,NaN,28.094408,400,399.969666,25,28.210468,9.070369,41.130241,49.980404,401.791199,399.74176,398.871887,5125.383301,10.622746,10.18603,10.19261,1.775223,1.771291,1.692812,47.394855,98.380653,35.885693,14.107111,98.699585,76.25647,81.135185,0.504822790622711,542.545593,434.486539721243,1.91229303574773,0.0309741328751246,1.06465489352315,3.81877881888028,479.619793750763,1.9488832254493,0.0118278266773225,1.21857112844246,45.0403937465299,466.796607109381,72.250281140506,0.0110454706749904,1.2886660722552
9,8.998525,27,27.287724,13.719958,13.607771,82.556656,NaN,0.998071551322937,NaN,28.095158,400,400.030182,25,28.220879,9.080764,41.262844,49.980404,401.48642,399.49826,398.584198,5130.825195,10.586685,10.178601,10.181913,1.773637,1.772783,1.710414,47.406311,98.85936,35.951992,14.070379,98.757759,76.31105,81.106064,0.478309541940689,517.06488,434.491279121026,1.91230255338474,0.0309726151842346,1.06464545550807,3.82110840064121,479.683868792537,1.94906166057414,0.0118314169917532,1.21830144795141,45.0411936125095,466.80046336377,72.2539375904041,0.0110454761948551,1.2886489875453
9,8.997236,27,27.287285,13.719958,13.606853,82.587234,NaN,0.998512923717499,NaN,28.093704,400,399.878662,25,28.230265,9.064298,41.288181,49.980404,401.48642,399.49826,398.584198,5130.825195,10.586685,10.178601,10.181913,1.773637,1.772783,1.710414,47.406311,98.85936,35.951992,14.070379,98.757759,76.31105,81.106064,0.478309541940689,517.06488,434.493582063933,1.91232450800135,0.0309777952675683,1.06458593170488,3.81648141848945,479.721739181613,1.94916958150309,0.011833895619576,1.21813186868384,45.0405117857399,466.807561719466,72.2588801025126,0.0110461168748354,1.28859283328813
9,8.998565,27,27.286955,13.719958,13.605823,82.580284,NaN,0.997560203075409,NaN,28.085732,400,399.637146,25,28.228683,9.060421,41.210152,49.980404,401.512451,399.524414,398.614288,5134.061523,10.588781,10.177554,10.16619,1.763623,1.760585,1.695612,47.415775,98.713531,35.930794,14.091105,98.70121,76.243736,81.143845,0.606777310371399,533.57605,434.489103379025,1.91229453393625,0.0309720655713994,1.06466136153698,3.82125197626658,479.713738858857,1.94914818963544,0.011833575040432,1.2181617186743,45.0399992452392,466.796844027394,72.2501374989871,0.0110456008691086,1.28865993224467
9,8.997648,27,27.286308,13.719958,13.599003,82.559265,NaN,0.997754633426666,NaN,28.069897,400,399.616821,25,28.22191,9.076269,41.01664,49.980404,400.961334,399.031036,398.044586,5127.496094,10.576439,10.174976,10.174709,1.749507,1.749294,1.707735,47.422295,98.495483,35.931694,14.098305,98.799561,76.26503,81.127769,0.562303006649017,525.47937,434.48417623328,1.91228725625026,0.0309745370059003,1.06466287776808,3.81796038410954,479.689046713893,1.94908092727846,0.0118324070769621,1.21825913646835,45.0389943413682,466.793615671855,72.2467980952617,0.0110456943828691,1.28867038950863
9,8.996443,27,27.287321,13.719958,13.596228,82.557816,NaN,0.997407555580139,NaN,28.048004,400,399.479584,25,28.224117,9.083529,40.984936,49.980404,400.961334,399.031036,398.044586,5127.496094,10.576439,10.174976,10.174709,1.749507,1.749294,1.707735,47.422295,98.495483,35.931694,14.098305,98.799561,76.26503,81.127769,0.562303006649017,525.47937,434.484288806736,1.91230066621089,0.0309790030738445,1.0646208512114,3.81363462487792,479.68585107132,1.94906857381889,0.0118317292241506,1.21828720940034,45.0405676989571,466.799366392562,72.2525667507481,0.0110455912306715,1.28864927653519
9,8.996843,27,27.285603,13.719958,13.603115,82.569977,NaN,0.997791886329651,NaN,28.052572,400,399.574585,25,28.227421,9.091967,41.214176,49.980404,401.494598,399.523224,398.586914,5129.663086,10.582991,10.169001,10.173159,1.758377,1.746612,1.694258,47.437206,98.493935,35.937115,14.077172,98.676315,76.238792,81.133301,0.470591753721237,525.645508,434.490602740835,1.91231836380797,0.0309786944207478,1.06459237161247,3.81507060998746,479.70309169203,1.94912275632778,0.0118335867919577,1.21818859428266,45.0378993324738,466.80358147549,72.2536227624145,0.0110466342487763,1.28858996218632
9,8.997288,27,27.284443,13.719958,13.614153,82.58683,NaN,0.997621595859528,NaN,28.0765,400,399.716858,25,28.233198,9.088344,41.311283,49.980404,401.111572,399.203918,398.245605,5132.830078,10.584631,10.170672,10.190341,1.763233,1.748187,1.686095,47.432358,98.78093,35.932022,14.086827,98.692474,76.216537,81.128487,0.54316246509552,524.369507,434.501221044417,1.91235058513785,0.030979015352686,1.06453670873856,3.81666808686884,479.725258293169,1.94918892873993,0.0118354714691941,1.21807666361849,45.0360975682476,466.813429464068,72.2597699658551,0.0110477737213278,1.28850226042837
9,8.997414,27,27.283264,13.719958,13.610946,82.611755,NaN,0.998203635215759,NaN,28.095482,400,399.760986,25,28.233162,9.070022,41.414005,49.980404,401.111572,399.203918,398.245605,5132.830078,10.584631,10.170672,10.190341,1.763233,1.748187,1.686095,47.432358,98.78093,35.932022,14.086827,98.692474,76.216537,81.128487,0.54316246509552,524.369507,434.497486425343,1.91233620059775,0.0309778602700128,1.06456595503608,3.81712039533983,479.757280627493,1.94928286535089,0.0118379555325859,1.21792211150964,45.0342662318753,466.807158407138,72.2533830684242,0.0110479201344209,1.28852393681367
9,8.996219,27,27.281139,13.719958,13.610946,82.611755,NaN,0.997245073318481,NaN,28.095482,400,399.760986,25,28.233162,9.070947,41.262844,49.980404,401.432373,399.401306,398.523468,5129.259766,10.574921,10.161137,10.162248,1.758917,1.751714,1.699411,47.42194,98.654099,35.88998,14.107194,98.742081,76.177597,81.175224,0.524357736110687,550.547241,434.500527073642,1.91235971425851,0.0309828312295946,1.06450474174409,3.81283045218333,479.76027861552,1.94929836359112,0.0118391562043411,1.21787928942803,45.0309653231354,466.812932302183,72.2551245440509,0.011049245450752,1.28844678339644
9,8.99685,27,27.282509,13.719958,13.607907,82.624283,NaN,0.997192203998566,NaN,28.093662,400,399.820099,25,28.227711,9.064664,40.96769,49.97966,401.299561,399.388184,398.388702,5126.852539,10.592969,10.186966,10.203167,1.767387,1.746162,1.693693,47.381115,98.511635,35.887733,14.112992,98.783363,76.157333,81.179573,0.521484196186066,540.816956,434.4956863734,1.91233601629228,0.0309796082554883,1.06455866208549,3.81509573930509,479.773603334368,1.94933125790502,0.0118392957592063,1.2178412299097,45.0330934611097,466.80626061849,72.2517128997727,0.0110482076905818,1.28851659580805
9,8.99685,27,27.280573,13.719958,13.603721,82.625572,NaN,0.997943699359894,NaN,28.0681,400,399.825684,25,28.221045,9.071099,41.006012,49.97966,401.299561,399.388184,398.388702,5126.852539,10.592969,10.186966,10.203167,1.767387,1.746162,1.693693,47.381115,98.511635,35.887733,14.112992,98.783363,76.157333,81.179573,0.521484196186066,540.816956,434.491230068558,1.91232047587557,0.0309787845516507,1.06458842135776,3.81509573930509,479.777903899404,1.94934978863098,0.0118404837163956,1.21779548055972,45.0300860829637,466.798754022187,72.2433909918573,0.0110486216384636,1.28853319794421
9,8.996312,27,27.27997,13.719958,13.595535,82.625427,NaN,0.997756481170654,NaN,28.084957,400,399.820435,25,28.222002,9.087773,41.080585,49.97966,401.480927,399.53244,398.528595,5127.314453,10.600025,10.195328,10.196814,1.773386,1.763149,1.716155,47.392338,98.76712,35.891197,14.101858,98.849228,76.127518,81.202324,0.514811396598816,527.321167,434.48388444451,1.9123006713213,0.0309794116586193,1.06461906586773,3.81316432928645,479.778577846547,1.94935368979412,0.0118408139036386,1.21778409523187,45.029149350497,466.791247498192,72.2367879108619,0.0110484293144518,1.28857356072302
9,8.996312,27,27.27997,13.719958,13.594834,82.62619,NaN,0.997756481170654,NaN,28.094727,400,399.820923,25,28.226549,9.100814,41.162827,49.97966,401.480927,399.53244,398.528595,5127.314453,10.600025,10.195328,10.196814,1.773386,1.763149,1.716155,47.392338,98.76712,35.891197,14.101858,98.849228,76.127518,81.202324,0.514811396598816,527.321167,434.483138144797,1.91229806866308,0.0309792737017721,1.0646240524357,3.81316432928645,479.779507014286,1.94935630146056,0.0118408695468545,1.21778009857906,45.029149350497,466.790348575209,72.2360903016028,0.0110483734377363,1.28857968196973
9,8.995966,27,27.279377,13.719958,13.601424,82.629593,NaN,0.99920117855072,NaN,28.080898,400,399.8255,25,28.218851,9.078606,41.18288,49.97966,401.15451,399.281036,398.221497,5128.105469,10.570539,10.174139,10.173809,1.779126,1.76372,1.713072,47.409573,98.430367,35.868179,14.136668,98.722176,76.09893,81.188652,0.566591799259186,534.929138,434.491034387532,1.91232934409973,0.0309820100473065,1.06455945474189,3.81192214968883,479.784487453487,1.94937227384164,0.0118414528397451,1.2177503335745,45.0282281369987,466.800495593248,72.2432004751216,0.0110492739029395,1.28850003031887
9,8.995358,27,27.278355,13.719958,13.596758,82.640991,NaN,0.998151302337646,NaN,28.094965,400,399.786163,25,28.209915,9.061255,41.207447,49.97966,401.195251,399.271881,398.238922,5125.558105,10.568215,10.17372,10.159067,1.783933,1.765747,1.719638,47.420803,98.769341,35.885986,14.124104,98.520599,76.051323,81.218231,0.615022242069244,532.24707,434.487614461018,1.91232398690292,0.0309836214960484,1.06456147255118,3.80973927283259,479.79980819924,1.94941873729754,0.0118428616188685,1.21767008833946,45.0266404444672,466.797516012955,72.2395702424209,0.0110495535948815,1.2885021009441
9,8.996482,27,27.277441,13.719958,13.575292,82.659653,NaN,0.997300863265991,NaN,28.087465,400,399.646484,25,28.20512,9.050819,41.262012,49.97966,401.195251,399.271881,398.238922,5125.558105,10.568215,10.17372,10.159067,1.783933,1.765747,1.719638,47.420803,98.769341,35.885986,14.124104,98.520599,76.051323,81.218231,0.615022242069244,532.24707,434.461899040944,1.91222215986908,0.0309747203101718,1.06477189190249,3.81377463554395,479.823819953669,1.9494892664012,0.011844738972306,1.21755407947423,45.0252204927441,466.761337656259,72.2103161676085,0.0110477203048934,1.28873224066957
