P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.996519,27,27.279615,13.719958,13.571717,82.667374,NaN,0.997421562671661,NaN,28.06732,400,399.452789,25,28.208212,9.062553,41.090401,49.97966,401.417572,399.436737,398.431976,5117.216797,10.544571,10.15385,10.148216,1.781106,1.773931,1.71013,47.375519,98.94265,35.933216,14.089905,98.610054,76.156998,81.169998,0.619400203227997,551.78833,434.457998217514,1.91220815533773,0.0309738627081655,1.06479926405346,3.81390746575812,479.830156051717,1.94949983689398,0.0118440731130633,1.2175574440915,45.0285978670349,466.758902690956,72.2112309123259,0.0110465801300165,1.28878760857199
9,8.995939,27,27.277569,13.719958,13.573826,82.670425,NaN,0.997994780540466,NaN,28.052679,400,399.490723,25,28.212118,9.068462,40.932407,49.97966,401.417572,399.436737,398.431976,5117.216797,10.544571,10.15385,10.148216,1.781106,1.773931,1.71013,47.375519,98.94265,35.933216,14.089905,98.610054,76.156998,81.169998,0.619400203227997,551.78833,434.461720715403,1.91222740411907,0.0309766906195767,1.06475447431833,3.81182521508583,479.836754724671,1.94952519280223,0.0118454519723373,1.21750034923727,45.0254193503373,466.763290228031,72.2119963841689,0.0110477834726371,1.28872121506333
9,8.996984,27,27.279196,13.719958,13.586544,82.65757,NaN,0.998733937740326,NaN,28.045341,400,399.474243,25,28.215181,9.070868,40.950363,49.97966,401.508575,399.558899,398.563019,5123.694336,10.589122,10.169946,10.176547,1.792843,1.779628,1.701472,47.401169,98.719406,35.913498,14.101481,98.701515,76.204369,81.15786,0.503987550735474,515.666016,434.472601454645,1.9122540625311,0.0309748468349084,1.06471750606435,3.8155767832713,479.818809583689,1.94946934270889,0.0118435951455949,1.21760027816869,45.0279469540911,466.774294643914,72.2226339920398,0.0110477275387496,1.28867523623798
9,8.995708,27,27.279003,13.719958,13.596926,82.661041,NaN,0.997203171253204,NaN,28.045574,400,399.559601,25,28.221689,9.074338,41.040955,49.975422,401.649628,399.639404,398.613037,5126.00293,10.598783,10.192548,10.190684,1.784679,1.775737,1.727378,47.428295,98.619743,35.903744,14.110065,98.627838,76.166725,81.158905,0.59192430973053,534.754639,434.486902551988,1.91231772245424,0.0309821982763776,1.06457821508206,3.81099587671821,479.82330792389,1.94948262770456,0.0118439572926925,1.21757824428896,45.0276471276352,466.796068337133,72.2392822831951,0.0110491688317524,1.28852350380416
9,8.996438,27,27.277664,13.719958,13.607901,82.672554,NaN,0.998372793197632,NaN,28.04991,400,399.772614,25,28.214699,9.086593,41.001873,49.975422,401.649628,399.639404,398.613037,5126.00293,10.598783,10.192548,10.190684,1.784679,1.775737,1.727378,47.428295,98.619743,35.903744,14.110065,98.627838,76.166725,81.158905,0.59192430973053,534.754639,434.496728364344,1.91234410111245,0.0309813209632702,1.06453759769932,3.81361667475784,479.839212870691,1.94953178491039,0.0118455534837407,1.21749113460437,45.0255669394868,466.803699742889,72.2434785150275,0.0110502523426136,1.28844769886602
9,8.995562,27,27.277706,13.719958,13.614672,82.67791,NaN,0.99800980091095,NaN,28.057203,400,399.836182,25,28.206175,9.088364,41.007015,49.975422,401.571686,399.56076,398.590179,5127.486328,10.570974,10.17021,10.16378,1.780606,1.765036,1.714064,47.435478,98.355034,35.904865,14.115457,98.638939,76.140045,81.156563,0.500824570655823,514.49353,434.506164879316,1.9123864732779,0.0309862979470032,1.06444462911891,3.8104716978645,479.845674484654,1.94954980460458,0.0118459202003805,1.21746399624447,45.0256321893051,466.818381470007,72.2549280003835,0.011051145859571,1.28834855659864
9,8.99683,27,27.277348,13.719958,13.614672,82.67791,NaN,0.997924983501434,NaN,28.057203,400,399.836182,25,28.206175,9.087808,41.100765,49.975422,401.668793,399.762878,398.733765,5123.369141,10.576385,10.178806,10.183986,1.783435,1.757102,1.704623,47.453941,98.494026,35.904408,14.101138,98.823692,76.258736,81.108742,0.529674887657166,527.528259,434.502938835883,1.91236152330241,0.0309810225744221,1.06450956333132,3.81502394124226,479.846179038303,1.9495524144089,0.0118461225653173,1.21745679875921,45.0250760098243,466.809368093367,72.2474705150067,0.0110507484641619,1.28840349680562
9,8.99567,27,27.275551,13.719958,13.615202,82.683311,NaN,0.997600793838501,NaN,28.047911,400,399.877136,25,28.204609,9.086499,41.220097,49.975422,401.668793,399.762878,398.733765,5123.369141,10.576385,10.178806,10.183986,1.783435,1.757102,1.704623,47.453941,98.494026,35.904408,14.101138,98.823692,76.258736,81.108742,0.529674887657166,527.528259,434.506454272212,1.91238631545785,0.0309859528577571,1.06444639548187,3.81085944722099,479.855286835964,1.94958399312137,0.0118475321552888,1.21739246909297,45.0222841524088,466.81594534661,72.250258730778,0.0110519749715763,1.28832673915573
9,8.995623,27,27.274183,13.719958,13.615582,82.725876,NaN,0.998215317726135,NaN,28.043579,400,399.942596,25,28.2068,9.075074,41.266159,49.975422,401.627869,399.573608,398.623444,5131.290039,10.612898,10.19835,10.197065,1.797898,1.784143,1.743556,47.480675,98.540726,35.898769,14.095918,98.551392,76.256073,81.111687,0.509153068065643,539.111145,434.506978332863,1.91238865079984,0.0309862231921387,1.0644412904706,3.81069070487388,479.909027024503,1.94973956564241,0.0118514080422654,1.21714298827317,45.0201587034849,466.815240021569,72.2479474800778,0.0110525536558286,1.28830716727696
9,8.995623,27,27.274183,13.719958,13.617474,82.753204,NaN,0.998215317726135,NaN,28.033772,400,399.877045,25,28.20369,9.06781,41.155853,49.975422,401.295166,399.277618,398.33902,5122.830566,10.568325,10.168446,10.166562,1.78864,1.78185,1.72823,47.467037,98.363998,35.914032,14.088545,98.541031,76.221466,81.120735,0.643815815448761,543.153442,434.508992243075,1.9123956736216,0.0309865954783011,1.06442785629024,3.81069070487388,479.942287163425,1.94983302199677,0.0118533993712153,1.21700069844736,45.0201587034849,466.81766569673,72.2498303312754,0.0110527044521824,1.28829066985764
9,8.995094,27,27.273315,13.719958,13.619082,82.758888,NaN,0.997798919677734,NaN,28.037823,400,399.652039,25,28.204939,9.069324,40.929718,49.975422,401.295166,399.277618,398.33902,5122.830566,10.568325,10.168446,10.166562,1.78864,1.78185,1.72823,47.467037,98.363998,35.914032,14.088545,98.541031,76.221466,81.120735,0.643815815448761,543.153442,434.512049533645,1.91241205112366,0.0309891131406226,1.06438935965414,3.80879141008745,479.950426348425,1.94985878188325,0.0118543043404231,1.216953722947,45.0188100573242,466.822363099784,72.2523575353187,0.0110533915144693,1.28824326590998
9,8.994966,27,27.271338,13.719958,13.613218,82.716805,NaN,0.997938871383667,NaN,28.055088,400,399.455627,25,28.202137,9.081125,40.703423,49.975422,400.943054,398.963409,397.994324,5114.157227,10.577552,10.165372,10.17838,1.780087,1.771163,1.719506,47.489769,98.426682,35.910675,14.101644,98.755264,76.150917,81.174644,0.567423164844513,541.290039,434.506133478513,1.91239280408749,0.0309884919168806,1.06442443643531,3.80833183271784,479.90199319105,1.94972927548236,0.0118523557805716,1.2171331451275,45.0157381902306,466.813529926948,72.2429518571815,0.0110537422020414,1.28826811673821
9,8.994774,27,27.271265,13.719958,13.609818,82.658066,NaN,0.998760342597961,NaN,28.031296,400,399.474091,25,28.197845,9.080924,40.690266,49.971909,401.097961,399.069214,398.270935,5121.628906,10.578128,10.143181,10.158248,1.781766,1.775009,1.720326,47.470222,98.627563,35.904987,14.103915,98.628944,76.157242,81.170273,0.450500935316086,529.707092,434.503002892721,1.91238396187771,0.030988621864556,1.06443874911052,3.80764245741454,479.830593911723,1.94952886718941,0.0118481150112448,1.21743815421842,45.0156247593792,466.810395209014,72.2404244692265,0.0110535805341851,1.28828813629252
9,8.994551,27,27.27075,13.719958,13.614765,82.601471,NaN,0.997819602489471,NaN,28.043997,400,399.527588,25,28.195286,9.095818,40.836128,49.971909,401.097961,399.069214,398.270935,5121.628906,10.578128,10.143181,10.158248,1.781766,1.775009,1.720326,47.470222,98.627563,35.904987,14.103915,98.628944,76.157242,81.170273,0.450500935316086,529.707092,434.508835891855,1.91240671266049,0.0309905234288126,1.06439220541858,3.80684176280403,479.76241115613,1.94933893880454,0.0118442786195968,1.21772386206439,45.0148245213831,466.817683892153,72.245418216486,0.0110542681238441,1.28822939420892
9,8.993256,27,27.270275,13.719959,13.620041,82.614197,NaN,0.997456550598145,NaN,28.054108,400,399.532379,25,28.188286,9.085228,41.034252,49.971909,400.921478,398.928925,398.159271,5124.790039,10.578317,10.127403,10.155441,1.780538,1.777095,1.717381,47.454144,98.39534,35.874233,14.120914,98.529755,76.076164,81.180557,0.523484647274017,527.776245,434.517745493846,1.91245177807196,0.0309969520470044,1.06428848523214,3.80219169327364,479.778577460031,1.94938596218384,0.0118454755259597,1.2176476553801,45.0140864274667,466.832724424947,72.2564816682479,0.011055419470076,1.28811869301081
9,8.993287,27,27.267912,13.719959,13.616455,82.677338,NaN,0.998370766639709,NaN,28.06917,400,399.703796,25,28.184086,9.085021,40.95948,49.971909,401.264923,399.225922,398.452637,5124.595703,10.608854,10.150006,10.182639,1.774923,1.769296,1.719117,47.458157,98.618423,35.870205,14.127169,98.661827,76.094086,81.190689,0.385390073060989,518.331299,434.513850055035,1.91243785906909,0.030996117310359,1.06431550984561,3.80230301357545,479.858780384344,1.94961924970529,0.0118514165369685,1.21727012533142,45.010414457231,466.825304302831,72.2476747570992,0.0110560339793571,1.28812703982924
9,8.992149,27,27.267223,13.719959,13.616927,82.719353,NaN,0.997382879257202,NaN,28.078009,400,399.824402,25,28.182444,9.086392,40.794338,49.971909,401.264923,399.225922,398.452637,5124.595703,10.608854,10.150006,10.182639,1.774923,1.769296,1.719117,47.458157,98.618423,35.870205,14.127169,98.661827,76.094086,81.190689,0.385390073060989,518.331299,434.51724702639,1.91246200624026,0.0310009482768891,1.06425392414696,3.7982162914646,479.910889693389,1.94976798157778,0.0118548690469324,1.21703728278487,45.009343743474,466.832882953045,72.2526700597805,0.0110568189360267,1.2880632671085
9,8.993341,27,27.268829,13.719959,13.613997,82.69368,NaN,0.997986018657684,NaN,28.078169,400,399.971436,25,28.176561,9.076068,40.644936,49.971909,401.659424,399.642761,398.842651,5126.741699,10.622723,10.167146,10.182453,1.787071,1.776836,1.727923,47.451283,98.571739,35.875008,14.124773,98.570053,76.128128,81.165138,0.652519226074219,549.442017,434.511096579175,1.91242767354896,0.0309954087924254,1.06433571437568,3.80249692567043,479.877380429099,1.9496684669379,0.0118520892353925,1.21720330461665,45.011839453213,466.822800063585,72.2469129892643,0.0110554607569249,1.28816039410967
9,8.994604,27,27.266493,13.719959,13.618025,82.631195,NaN,0.997710704803467,NaN,28.064907,400,399.963135,25,28.172239,9.066473,40.563786,49.971909,401.741882,399.690735,398.969055,5130.143555,10.630522,10.164197,10.203926,1.777389,1.765339,1.701707,47.444805,98.638771,35.908318,14.099299,98.553726,76.127296,81.162033,0.57371598482132,542.13385,434.51217095126,1.91241776977378,0.0309909443500383,1.06437177918907,3.80703206378524,479.804607184816,1.94947172009306,0.0118488543611232,1.21748259976907,45.0082092925103,466.816796730738,72.2392406281069,0.0110561511055383,1.28815959605431
9,8.99389,27,27.267723,13.719959,13.624874,82.57531,NaN,0.997681736946106,NaN,28.0506,400,400.067291,25,28.179098,9.078812,40.593056,49.971909,401.741882,399.690735,398.969055,5130.143555,10.630522,10.164197,10.203926,1.777389,1.765339,1.701707,47.444805,98.638771,35.908318,14.099299,98.553726,76.127296,81.162033,0.57371598482132,542.13385,434.521276658124,1.9124572388859,0.0309952638553589,1.06428664898648,3.80446831549273,479.734824260746,1.94927146882467,0.0118440817948973,1.21779995609977,45.0101207511789,466.831789130096,72.252465484363,0.0110565232478925,1.28807960336294
9,8.993036,27,27.268196,13.719959,13.627274,82.522095,NaN,0.997763693332672,NaN,28.034674,400,400.110229,25,28.185879,9.095419,40.753994,49.971909,401.638885,399.595886,398.836212,5133.729492,10.609594,10.159616,10.172675,1.80924,1.793882,1.747345,47.471222,98.358292,35.853832,14.131228,98.689888,76.149345,81.148781,0.581649482250214,521.610352,434.526002795289,1.91248294990343,0.0309992912589197,1.0642259434987,3.80140166989781,479.66934360581,1.94908580387371,0.0118399306099471,1.21808884283724,45.0108557903607,466.841192864241,72.2603760111575,0.0110568925539402,1.28802413636885
9,8.992729,27,27.266472,13.719959,13.626746,82.483315,NaN,0.999089002609253,NaN,28.038879,400,400.042145,25,28.17942,9.103934,40.866657,49.971909,401.638885,399.595886,398.836212,5133.729492,10.609594,10.159616,10.172675,1.80924,1.793882,1.747345,47.471222,98.358292,35.853832,14.131228,98.689888,76.149345,81.148781,0.581649482250214,521.610352,434.526221620576,1.91248703154705,0.0310004655452215,1.06421398264532,3.80029920383333,479.624538232546,1.94896556205151,0.0118380743195538,1.21825800159542,45.0081766572716,466.840696427353,72.2577680916697,0.0110576467557739,1.28799681328329
9,8.993157,27,27.26725,13.719959,13.626746,82.483315,NaN,0.998427510261536,NaN,28.038879,400,400.042145,25,28.17942,9.094478,40.758514,49.971909,401.586273,399.583313,398.78302,5133.641602,10.629937,10.172253,10.186818,1.806405,1.790086,1.733965,47.478718,98.482628,35.866497,14.116876,98.453842,76.197762,81.138969,0.454857468605042,519.740906,434.525133161987,1.91247860952395,0.0309986836057854,1.06423587583399,3.80183618456311,479.623438903267,1.94895988115982,0.0118376343465424,1.21827372991943,45.0093857021713,466.838647663656,72.2571804226704,0.0110571650756717,1.28802458263686
9,8.991609,27,27.266533,13.719959,13.618034,82.480515,NaN,0.998327195644379,NaN,28.057938,400,399.993744,25,28.163311,9.091328,40.584339,49.973885,401.142059,399.140503,398.328217,5127.875977,10.610842,10.162172,10.185754,1.802385,1.778143,1.732235,47.481258,98.357803,35.887993,14.083623,98.610283,76.227165,81.109642,0.444620400667191,520.282593,434.519798600753,1.91247674184473,0.0310034148442868,1.06421844489954,3.79627693715327,479.621040892411,1.94895552484307,0.0118378353653725,1.21827397626467,45.0082714548117,466.837209748208,72.2551397020304,0.0110574021805653,1.28802158415027
9,8.992255,27,27.2677,13.719959,13.607881,82.486877,NaN,0.997886657714844,NaN,28.06447,400,399.771271,25,28.152321,9.094775,40.549286,49.973885,401.142059,399.140503,398.328217,5127.875977,10.610842,10.162172,10.185754,1.802385,1.778143,1.732235,47.481258,98.357803,35.887993,14.083623,98.610283,76.227165,81.109642,0.444620400667191,520.282593,434.507349832254,1.91242634678047,0.0309987265657902,1.06432352307284,3.79859696921983,479.627142527408,1.94896879740713,0.0118376399624808,1.21826407443361,45.0100850090665,466.821093618727,72.2441326082049,0.0110558686940813,1.28815188505527
9,8.992467,27,27.268864,13.719959,13.62209,82.497986,NaN,0.998499631881714,NaN,28.044109,400,399.599091,25,28.149437,9.091898,40.447411,49.973885,401.130188,399.139465,398.375153,5124.269531,10.576378,10.136829,10.152184,1.793946,1.774076,1.714706,47.487759,98.380363,35.926105,14.072043,98.539658,76.153397,81.119987,0.560446619987488,539.957397,434.521932912683,1.91247490880112,0.0310006402084426,1.06423358548519,3.79935831458198,479.63903144633,1.94899835239777,0.0118377928545325,1.21822913080018,45.011893841643,466.839153972837,72.259654210594,0.01105646162516,1.28804988095482
9,8.992467,27,27.268864,13.719959,13.637465,82.546013,NaN,0.998499631881714,NaN,28.02949,400,399.574463,25,28.157497,9.074905,40.443939,49.973885,401.102844,399.130219,398.330109,5121.468262,10.579102,10.137655,10.152775,1.787539,1.769053,1.704142,47.469082,98.304459,35.938423,14.08523,98.624222,76.233635,81.098579,0.468181312084198,543.405151,434.538294666409,1.91253196217455,0.0310036656307921,1.06412464337482,3.79935831458198,479.697533272276,1.94916283491608,0.0118412986070015,1.21797667890094,45.011893841643,466.858861197856,72.2749550536442,0.0110576868568284,1.28791604384513
9,8.992204,27,27.267479,13.719959,13.64245,82.601074,NaN,0.998297929763794,NaN,28.023548,400,399.540588,25,28.163176,9.08099,40.584267,49.973885,401.102844,399.130219,398.330109,5121.468262,10.579102,10.137655,10.152775,1.787539,1.769053,1.704142,47.469082,98.304459,35.938423,14.08523,98.624222,76.233635,81.098579,0.468181312084198,543.405151,434.544267848933,1.91255563317854,0.0310057416253899,1.06407590658827,3.79841381336206,479.766542121083,1.94936144196027,0.0118460995125451,1.21766005027331,45.0097415727913,466.865506232009,72.2783295813406,0.0110587306993617,1.28784628961108
9,8.994138,27,27.267488,13.719959,13.637551,82.688065,NaN,0.998011112213135,NaN,28.009119,400,399.695892,25,28.167334,9.072198,40.679287,49.973885,400.982513,398.95285,398.155579,5122.1875,10.587293,10.150968,10.165684,1.778967,1.75544,1.705786,47.454174,98.363747,35.949654,14.08337,98.792992,76.206154,81.119926,0.560837090015411,537.245239,434.534137454781,1.91249940376792,0.0309967258564538,1.06420946992071,3.80535882248535,479.872435120721,1.94965903598138,0.011852438433567,1.21720564967202,45.0097555589257,466.846093373896,72.2632680605946,0.0110575196396773,1.28797824590916
9,8.99214,27,27.267824,13.719959,13.630837,82.71991,NaN,0.998037457466125,NaN,27.997799,400,399.698822,25,28.176323,9.082418,40.845154,49.973885,401.273804,399.257721,398.446564,5123.962402,10.587108,10.154413,10.15731,1.782669,1.760326,1.709358,47.449665,98.437645,35.919834,14.076874,98.459488,76.157494,81.135757,0.532737672328949,546.565063,434.532072997903,1.91251380270624,0.0310037230897204,1.06415487022083,3.7981839696094,479.910721211461,1.94976550609102,0.0118545696588349,1.2170464429213,45.0102777054018,466.851438527657,72.2678512673758,0.0110576989623053,1.28794792891459
9,8.993174,27,27.26693,13.719959,13.620452,82.727867,NaN,0.997759401798248,NaN,27.997185,400,399.927704,25,28.183475,9.093541,40.958977,49.973885,401.273804,399.257721,398.446564,5123.962402,10.587108,10.154413,10.15731,1.782669,1.760326,1.709358,47.449665,98.437645,35.919834,14.076874,98.459488,76.157494,81.135757,0.532737672328949,546.565063,434.518391481781,1.91245491704709,0.0309973743002572,1.06428137418825,3.80189723172145,479.921663933429,1.94979923312021,0.0118556553282836,1.21698707875938,45.0088884118578,466.830110371122,72.250139800134,0.011056779963287,1.28807688896367
9,8.99193,27,27.26833,13.719959,13.615623,82.743042,NaN,0.997974634170532,NaN,27.992123,400,400.328094,25,28.181458,9.099061,40.988834,49.973885,402.132965,399.981049,399.347473,5128.765625,10.654438,10.174722,10.201906,1.770145,1.764887,1.710985,47.440273,98.251228,35.910107,14.087885,98.820267,76.108963,81.195953,0.482065349817276,529.958679,434.516416275273,1.9124614768085,0.0310016035863322,1.06425196532073,3.79742978613211,479.938160179628,1.94984092190601,0.0118559692265059,1.21693619482608,45.0110640237759,466.833924051164,72.2549054906834,0.0110563796004531,1.28807590582401
9,8.991328,27,27.266273,13.719959,13.616421,82.752678,NaN,0.997881531715393,NaN,27.977104,400,400.440338,25,28.169111,9.097698,41.158901,49.980762,402.158539,400.047607,399.347565,5125.874512,10.610072,10.157154,10.163337,1.783148,1.773395,1.716933,47.455986,98.741508,35.913284,14.094188,98.588394,76.150566,81.158913,0.56671416759491,552.16748,434.518796716802,1.91247628615803,0.0310042676564296,1.06421550373564,3.79526771989129,479.952781785367,1.94988885861042,0.0118578351044597,1.21684484156107,45.0078673985859,466.836764858098,72.2544591030421,0.0110574929218057,1.28801997688772
9,8.992665,27,27.266815,13.719959,13.622531,82.742844,NaN,0.996351897716522,NaN,27.960663,400,400.460083,25,28.157209,9.09588,41.28595,49.980762,402.158539,400.047607,399.347565,5125.874512,10.610072,10.157154,10.163337,1.783148,1.773395,1.716933,47.455986,98.741508,35.913284,14.094188,98.588394,76.150566,81.158913,0.56671416759491,552.16748,434.521898667442,1.91247264899224,0.0309999025784938,1.06424058858375,3.80006937019107,479.940052061645,1.9498512849246,0.0118568118596094,1.21690684440421,45.0087096970517,466.836107872793,72.2546477825117,0.0110572052477674,1.28803409112806
9,8.992854,27,27.270035,13.719959,13.6251,82.745918,NaN,0.99702250957489,NaN,27.951347,400,400.489014,25,28.162806,9.085722,41.229843,49.980762,402.072998,399.948181,399.28949,5129.012695,10.641754,10.166347,10.198201,1.781544,1.762616,1.703574,47.449188,98.422569,35.891933,14.091831,98.655449,76.138214,81.168327,0.563620567321777,534.407898,434.524152015925,1.91247846351537,0.030999621204539,1.06423204445467,3.80074809408785,479.939259782606,1.94983833188152,0.0118552143574054,1.21695542447798,45.0137134920384,466.841676501756,72.2631221786548,0.0110560852966838,1.28805359346719
9,8.993206,27,27.268593,13.719959,13.62024,82.754112,NaN,0.997550964355469,NaN,27.944225,400,400.43399,25,28.182976,9.082694,41.154373,49.980762,401.605377,399.50885,398.780487,5122.411133,10.590603,10.141914,10.145628,1.796102,1.782715,1.721034,47.485596,98.487579,35.896912,14.083362,98.676575,76.130455,81.180519,0.477797746658325,522.845459,434.518084462138,1.91245350054442,0.0309971993617045,1.06428451523529,3.80201214378826,479.951261143514,1.94987685670338,0.0118566270957907,1.2168838934992,45.0114727184118,466.831459795607,72.2533314421264,0.0110561066349113,1.28809733421358
9,8.99168,27,27.268095,13.719959,13.62019,82.761154,NaN,0.997972011566162,NaN,27.942463,400,400.298645,25,28.198437,9.086123,41.304554,49.980762,401.605377,399.50885,398.780487,5122.411133,10.590603,10.141914,10.145628,1.796102,1.782715,1.721034,47.485596,98.487579,35.896912,14.083362,98.676575,76.130455,81.180519,0.477797746658325,522.845459,434.521912466201,1.91248334555715,0.031003543471039,1.06420679292059,3.7965319313476,479.96053122835,1.94990456210709,0.0118574219130225,1.21683730207909,45.0106988377862,466.841217852251,72.2602652090425,0.0110569400977907,1.2880221683624
9,8.991137,27,27.267593,13.719959,13.618108,82.777367,NaN,0.997184157371521,NaN,27.940079,400,400.198181,25,28.191736,9.085931,41.339546,49.980762,401.589905,399.398895,398.716736,5129.81543,10.654902,10.171159,10.178864,1.774915,1.769207,1.719538,47.47604,98.494469,35.898155,14.088964,98.522446,76.082397,81.192932,0.592663526535034,541.855774,434.521077814579,1.91248630574678,0.0310053951601472,1.06419377245881,3.79458172590171,479.980965506383,1.94996364729785,0.011858887132591,1.21674300793554,45.0099187302319,466.841685266838,72.2599809585276,0.0110571977499029,1.28801005545929
9,8.992558,27,27.265697,13.719959,13.621546,82.78894,NaN,0.997761428356171,NaN,27.955711,400,400.037537,25,28.181147,9.082617,41.319508,49.980762,401.560577,399.414429,398.71402,5121.428223,10.608342,10.140557,10.167525,1.79057,1.775294,1.708354,47.451942,98.603043,35.905621,14.094716,98.681236,76.122444,81.15876,0.655349850654602,544.296997,434.5211225252,1.91247109918306,0.0310001542541514,1.06424209807463,3.79968511433452,479.997713941772,1.95001701985342,0.0118608029601547,1.21664495638389,45.0069722480697,466.834336345417,72.2518310517997,0.0110576042339525,1.28802621862927
9,8.991798,27,27.263975,13.719959,13.628104,82.797638,NaN,0.998345792293549,NaN,27.951401,400,400.035828,25,28.183271,9.076756,41.360855,49.980762,401.560577,399.414429,398.71402,5121.428223,10.608342,10.140557,10.167525,1.79057,1.775294,1.708354,47.451942,98.603043,35.905621,14.094716,98.681236,76.122444,81.15876,0.655349850654602,544.296997,434.53003431572,1.91251039123577,0.0310046094806654,1.0641567434367,3.79695572115412,480.010718366758,1.95005929342388,0.0118624110005975,1.21656536035226,45.0042960340777,466.84600377856,72.2586698298335,0.0110591140343959,1.28791631299225
9,8.991565,27,27.264359,13.719959,13.628104,82.797638,NaN,0.997576832771301,NaN,27.951401,400,400.035828,25,28.183271,9.077217,41.30711,49.980762,401.703156,399.549225,398.849915,5125.179688,10.602181,10.132893,10.141825,1.802998,1.778113,1.717497,47.456722,98.609245,35.913326,14.099522,98.698753,76.1437,81.139069,0.423101305961609,497.95105,434.530626807375,1.91251497634998,0.0310055798209088,1.06414482821829,3.7961189118206,480.010178221382,1.95005649622092,0.0118621936947153,1.21657304615574,45.0048928317586,466.848012190815,72.2607242872729,0.0110590640098265,1.28790951177619
9,8.992608,27,27.26479,13.719959,13.623693,82.78965,NaN,0.997758030891418,NaN,27.929039,400,400.13028,25,28.185909,9.082643,41.205303,49.980762,401.90155,399.745178,399.044373,5130.043945,10.622987,10.15323,10.174788,1.810771,1.779552,1.723555,47.455063,98.40921,35.913601,14.087928,98.72554,76.143608,81.136047,0.4837506711483,543.072876,434.523280274962,1.91247808293366,0.031000368571433,1.06422943442458,3.79986467357975,479.999853740136,1.95002605397485,0.0118613679084341,1.21662311263917,45.005562667274,466.835745598034,72.251755838272,0.0110581049437269,1.28800049429345
9,8.992608,27,27.26479,13.719959,13.617747,82.756584,NaN,0.997758030891418,NaN,27.908808,400,400.146027,25,28.184647,9.091925,41.020889,49.980762,401.90155,399.745178,399.044373,5130.043945,10.622987,10.15323,10.174788,1.810771,1.779552,1.723555,47.455063,98.40921,35.913601,14.087928,98.72554,76.143608,81.136047,0.4837506711483,543.072876,434.516952241407,1.91245601640764,0.0309991984567293,1.06427159621316,3.79986467357975,479.959622042267,1.94991301917598,0.0118589588164664,1.21679481498772,45.005562667274,466.828123845462,72.2458384497265,0.0110576310000245,1.28805227688548
9,8.990658,27,27.262972,13.719959,13.61549,82.729858,NaN,0.998352289199829,NaN,27.922615,400,400.168793,25,28.176682,9.088135,41.013092,49.979176,401.697815,399.43222,398.864166,5123.451172,10.630013,10.13747,10.154946,1.77028,1.765489,1.699218,47.465008,98.481575,35.876083,14.115537,98.602562,76.165024,81.127472,0.644027054309845,555.426147,434.519510028594,1.91248601773535,0.0310068750046919,1.06418782478452,3.79286130520205,479.929659833911,1.94983488806375,0.0118580399080346,1.21689732474362,45.0027371804173,466.83647584235,72.2499789484123,0.0110589784244479,1.28796316217587
9,8.988874,27,27.261059,13.719959,13.6145,82.736794,NaN,0.998253285884857,NaN,27.923681,400,400.119293,25,28.174049,9.078733,41.112724,49.979176,402.253479,400.050446,399.494781,5126.03125,10.634219,10.14231,10.158483,1.791926,1.778042,1.718457,47.459629,98.427048,35.882763,14.109044,98.397507,76.102043,81.146797,0.484691113233566,523.857849,434.52299374781,1.91251745808344,0.031014112532255,1.0641035804612,3.78645311767372,479.940793217074,1.94987254641165,0.0118596280402259,1.21682289174999,44.9997638903292,466.845219688801,72.2543017972126,0.0110603936615111,1.28786972363152
9,8.990188,27,27.26211,13.719959,13.61371,82.733711,NaN,0.998064875602722,NaN,27.897331,400,400.339905,25,28.176552,9.087657,41.160049,49.979176,402.253479,400.050446,399.494781,5126.03125,10.634219,10.14231,10.158483,1.791926,1.778042,1.718457,47.459629,98.427048,35.882763,14.109044,98.397507,76.102043,81.146797,0.484691113233566,523.857849,434.518811181642,1.91248866281061,0.0310084824671481,1.06417639657825,3.79117314255092,479.935562083176,1.94985434521422,0.0118588085357293,1.21685999699943,45.0013974323844,466.836436148877,72.2488367813807,0.011059368624023,1.28794808291948
9,8.990325,27,27.261362,13.719959,13.614153,82.720444,NaN,0.998440623283386,NaN,27.878517,400,400.439209,25,28.181139,9.088186,40.980114,49.979176,401.683502,399.448669,398.864349,5122.751465,10.627186,10.146118,10.155664,1.799083,1.784693,1.71671,47.435047,98.459923,35.890251,14.096571,98.578232,76.128403,81.137268,0.464215159416199,522.833435,434.518934165563,1.91248761027594,0.0310079989614941,1.06418026551695,3.7916652308736,479.920470813147,1.9498144318498,0.0118582648807252,1.21691400878534,45.0002348403548,466.835245354596,72.2469478269937,0.0110596353274035,1.28794285170891
9,8.990509,27,27.259081,13.719959,13.619004,82.704109,NaN,0.99818229675293,NaN,27.880539,400,400.335297,25,28.183788,9.100946,40.92944,49.979176,401.901367,399.735596,399.122742,5127.999512,10.624294,10.147858,10.160864,1.782942,1.77916,1.731026,47.440781,98.148148,35.874313,14.102543,98.748573,76.15834,81.140335,0.577875673770905,532.993408,434.523628476955,1.91250199048197,0.0310081872647507,1.06415529684871,3.79232612892525,479.903804396975,1.94977519887838,0.0118583651404076,1.21695325878053,44.9966894045758,466.837689387651,72.245904598411,0.0110608265738686,1.28788563790166
9,8.989012,27,27.261023,13.71996,13.61137,82.678719,NaN,0.997743129730225,NaN,27.873402,400,400.293701,25,28.184361,9.092056,40.933479,49.979176,401.901367,399.735596,399.122742,5127.999512,10.624294,10.147858,10.160864,1.782942,1.77916,1.731026,47.440781,98.148148,35.874313,14.102543,98.748573,76.15834,81.140335,0.577875673770905,532.993408,434.519312085544,1.91250312691194,0.0310129213987511,1.06413281792125,3.78694885250263,479.87016817372,1.94967420211429,0.011855414909469,1.21712451911498,44.9997079356003,466.840229851052,72.2503809457016,0.0110600997513935,1.28790296408679
9,8.989169,27,27.263132,13.71996,13.60437,82.684105,NaN,0.997779250144958,NaN,27.881989,400,400.168579,25,28.184021,9.088925,40.626213,49.979176,401.551208,399.360901,398.775757,5121.904297,10.611437,10.133324,10.152463,1.765286,1.763529,1.711478,47.455433,98.299431,35.858013,14.13197,98.606728,76.199646,81.124596,0.493098795413971,544.208008,434.511463615562,1.91247405933344,0.0310108893010652,1.06419047248603,3.78751283369252,479.873752261636,1.94967724812236,0.0118546141650963,1.21713880153932,45.0029858539544,466.8325223683,72.2471157134331,0.0110586596917388,1.28799286646918
9,8.989946,27,27.262375,13.71996,13.604607,82.726517,NaN,0.998408257961273,NaN,27.881964,400,399.974579,25,28.175417,9.090426,40.498447,49.979176,401.551208,399.360901,398.775757,5121.904297,10.611437,10.133324,10.152463,1.765286,1.763529,1.711478,47.455433,98.299431,35.858013,14.13197,98.606728,76.199646,81.124596,0.493098795413971,544.208008,434.509739304298,1.91245964374947,0.0310076988003887,1.0642285580316,3.7903038924257,479.92643473643,1.94982781494218,0.0118581342434012,1.21690273146163,45.0018093073576,466.826706165946,72.2416240207628,0.0110586428173265,1.28801890019527
9,8.990396,27,27.261948,13.71996,13.610079,82.766777,NaN,0.997743964195251,NaN,27.884552,400,400.113525,25,28.174953,9.093587,40.573799,49.979176,401.91806,399.843292,399.188416,5129.615723,10.628593,10.139436,10.17613,1.773391,1.754004,1.694462,47.463547,98.497192,35.877739,14.120626,98.475754,76.168694,81.146561,0.536053717136383,545.283081,434.514418039243,1.91247109387105,0.0310069013310637,1.06421278181771,3.79192025252621,479.976023899456,1.94996857370943,0.0118613098168575,1.2166849220066,45.0011456431495,466.830188741942,72.2437773211774,0.0110590539057151,1.28798763520232
9,8.989024,27,27.26082,13.71996,13.610075,82.782677,NaN,0.999012887477875,NaN,27.885656,400,399.922852,25,28.178282,9.09736,40.860813,49.983006,401.420013,399.242493,398.510742,5117.838379,10.613891,10.149441,10.155549,1.77953,1.766626,1.715033,47.483955,98.726753,35.895794,14.085814,98.631378,76.127045,81.161591,0.492793887853622,532.492737,434.51790350639,1.91249808509707,0.0310126164861689,1.06414260960584,3.78699195960559,479.99695546932,1.95003114207088,0.0118631067156104,1.21657980808469,44.9993924120515,466.838263890762,72.2485927498016,0.0110600699744396,1.28791270028517
9,8.990926,27,27.261686,13.71996,13.612942,82.79052,NaN,0.99774032831192,NaN,27.900377,400,399.991913,25,28.19034,9.103484,41.088467,49.983006,401.420013,399.242493,398.510742,5117.838379,10.613891,10.149441,10.155549,1.77953,1.766626,1.715033,47.483955,98.726753,35.895794,14.085814,98.631378,76.127045,81.161591,0.492793887853622,532.492737,434.516116787761,1.91247128715472,0.0310052572322582,1.06421960160041,3.79382388730869,480.005278745034,1.95005163989882,0.0118631879367363,1.21655646090344,45.0007384260171,466.829965752203,72.2432663819408,0.0110591593904295,1.28798448429714
9,8.991051,27,27.26158,13.71996,13.616541,82.788948,NaN,0.997780084609985,NaN,27.907967,400,400.166992,25,28.197632,9.110654,41.199089,49.983006,402.19873,400.005402,399.387695,5124.272949,10.62776,10.152332,10.16538,1.77516,1.765898,1.724095,47.456848,98.485725,35.907116,14.077209,98.609505,76.096039,81.153107,0.505325257778168,536.391846,434.519628945978,1.91248218316415,0.031005444944959,1.06420048081691,3.79427284543556,480.003515426172,1.95004703920606,0.0118631334111488,1.21656249259405,45.0005736731901,466.833611947101,72.2459606729673,0.0110594344339698,1.28795782814056
9,8.989695,27,27.262394,13.71996,13.616541,82.788948,NaN,0.998613595962524,NaN,27.907967,400,400.166992,25,28.197632,9.104844,41.175011,49.983006,401.830231,399.714355,398.999512,5125.181641,10.613272,10.148015,10.160137,1.801705,1.771913,1.724427,47.465919,98.392708,35.906731,14.085264,98.633507,76.16256,81.140106,0.595589876174927,544.587158,434.523077650005,1.91250887186113,0.0310110935099845,1.06413111319001,3.78940229617155,480.002370333608,1.95004110916416,0.0118626727036878,1.21657878741756,45.0018388378966,466.843730484042,72.2548665531295,0.0110596928590229,1.28790360253079
9,8.991146,27,27.262903,13.71996,13.619508,82.77298,NaN,0.997890532016754,NaN,27.911217,400,400.204224,25,28.199739,9.085173,41.145119,49.983006,401.830231,399.714355,398.999512,5125.181641,10.613272,10.148015,10.160137,1.801705,1.771913,1.724427,47.465919,98.392708,35.906731,14.085264,98.633507,76.16256,81.140106,0.595589876174927,544.587158,434.522544789689,1.91249132397089,0.0310056332066075,1.06418430949042,3.7946140504684,479.982227136264,1.94998281985372,0.0118612212956178,1.21667184516769,45.0026299396072,466.838232312165,72.2512537548405,0.0110591190828134,1.28795000351387
9,8.990214,27,27.262621,13.71996,13.618689,82.762299,NaN,0.997440040111542,NaN,27.895636,400,400.288818,25,28.20186,9.072842,41.174809,49.983006,402.067383,399.894318,399.232391,5130.192871,10.664164,10.174817,10.204993,1.79275,1.779572,1.724761,47.458046,98.535995,35.889603,14.097994,98.56179,76.133781,81.153595,0.518314123153687,515.916443,434.524043505954,1.91250662762352,0.0310093541320249,1.06414243967542,3.79126653201047,479.969628426941,1.94994836179308,0.0118606026494953,1.21672166000586,45.0021916489106,466.84320636703,72.2547522473365,0.0110595568573959,1.28791120292747
9,8.990214,27,27.262621,13.71996,13.618086,82.757866,NaN,0.997440040111542,NaN,27.889439,400,400.306732,25,28.195642,9.075865,41.219112,49.983006,402.105133,399.9617,399.283173,5129.489746,10.632022,10.15852,10.18221,1.778804,1.761849,1.710215,47.460865,98.679878,35.91497,14.082444,98.561653,76.118683,81.169846,0.51914656162262,529.620422,434.523401826775,1.91250439000178,0.0310092354510461,1.06414671255551,3.79126653201047,479.964234648784,1.94993320690306,0.0118602796330954,1.21674468726437,45.0021916489106,466.842433482414,72.2541521414909,0.0110595087951938,1.28791645128501
9,8.99017,27,27.262135,13.71996,13.616091,82.745514,NaN,0.997227489948273,NaN,27.884899,400,400.351013,25,28.190304,9.089978,41.302555,49.983006,402.105133,399.9617,399.283173,5129.489746,10.632022,10.15852,10.18221,1.778804,1.761849,1.710215,47.460865,98.679878,35.91497,14.082444,98.561653,76.118683,81.169846,0.51914656162262,529.620422,434.521390744736,1.91249785284344,0.0310090260891242,1.06415859971247,3.79110848818658,479.949889129012,1.94989451890083,0.0118596545698942,1.2167991326462,45.0014362886478,466.839638036191,72.2513550709059,0.0110595563521979,1.28792678207601
9,8.990254,27,27.260899,13.71996,13.610991,82.764969,NaN,0.997691869735718,NaN,27.88924,400,400.351532,25,28.189903,9.095141,41.470699,49.983006,402.025421,399.910309,399.245514,5124.29248,10.631311,10.149083,10.16757,1.819094,1.790459,1.732133,47.460327,98.638702,35.921234,14.065229,98.718864,76.131203,81.150978,0.542385637760162,535.995728,434.515749785196,1.91247727341534,0.0310076723546984,1.06419904910007,3.79141020770447,479.975300291707,1.94997003660535,0.0118617717933567,1.21667329616504,44.9995152022179,466.83116299321,72.2431812186571,0.0110595923747197,1.28796233624135
9,8.990732,27,27.260574,13.71996,13.60861,82.76989,NaN,0.997141599655151,NaN,27.885672,400,400.147705,25,28.190691,9.098546,41.495205,49.983006,401.837311,399.6922,398.944916,5121.241211,10.588614,10.146363,10.136704,1.777884,1.73904,1.69834,47.436684,98.568489,35.871887,14.096088,98.513412,76.164726,81.139877,0.547213971614838,555.044617,434.512000011604,1.91245902859325,0.031005212623716,1.06424039449257,3.79312709495775,479.981744784892,1.94998922647643,0.0118623143097237,1.21664123868049,44.9990100510346,466.824501973679,72.2375904970982,0.0110593261746842,1.28800180088936
9,8.99036,27,27.261478,13.71996,13.612679,82.784065,NaN,0.998263835906982,NaN,27.910786,400,400.180573,25,28.189842,9.101721,41.245953,49.983006,401.837311,399.6922,398.944916,5121.241211,10.588614,10.146363,10.136704,1.777884,1.73904,1.69834,47.436684,98.568489,35.871887,14.096088,98.513412,76.164726,81.139877,0.547213971614838,555.044617,434.517276534162,1.91248145133608,0.0310075630450043,1.06419250538847,3.79179094596657,479.99771838673,1.95003109243775,0.0118628354043715,1.21658578088774,45.0004151369861,466.833246370374,72.2455453208142,0.0110594581660836,1.28795849500806
9,8.989201,27,27.262852,13.71996,13.610278,82.787895,NaN,0.997196078300476,NaN,27.927128,400,400.148773,25,28.184284,9.101242,40.978119,49.980629,401.678741,399.396698,398.830109,5129.086426,10.660202,10.155504,10.158628,1.732345,1.746421,1.692759,47.452805,98.54348,35.876476,14.082853,98.641159,76.147141,81.143639,0.452769964933395,539.880432,434.517669338832,1.91249535429704,0.0310119189439321,1.06415022637151,3.78762778436283,480.000444965866,1.9500341734969,0.0118623367853382,1.21659341882722,45.0025506745303,466.83956799222,72.2522250667722,0.0110592253747272,1.28794002395368
9,8.990129,27,27.264069,13.71996,13.606228,82.800636,NaN,0.99801766872406,NaN,27.948488,400,400.045837,25,28.192333,9.077519,40.921974,49.980629,402.139069,399.921783,399.25296,5124.795898,10.644693,10.163452,10.182798,1.731454,1.720878,1.674504,47.42271,98.486374,35.890034,14.069127,98.495476,76.088997,81.161034,0.646733999252319,551.109375,434.510998899004,1.91246205750639,0.0310072555403574,1.06422642733858,3.79096121956036,480.014233389299,1.95006885522568,0.0118625761889127,1.21655169420068,45.0044421257765,466.82941314618,72.2459098266827,0.0110580395544696,1.28803067628309
9,8.989401,27,27.264509,13.71996,13.607489,82.813629,NaN,0.997938394546509,NaN,27.972099,400,400.172089,25,28.195723,9.086756,41.057987,49.980629,402.139069,399.921783,399.25296,5124.795898,10.644693,10.163452,10.182798,1.731454,1.720878,1.674504,47.42271,98.486374,35.890034,14.069127,98.495476,76.088997,81.161034,0.646733999252319,551.109375,434.51419267508,1.9124810674221,0.0310105366492612,1.06418023014264,3.78834621905065,480.029420830701,1.95011005533483,0.0118632735801268,1.21649314019192,45.0051259540951,466.836465710749,72.2519526576811,0.01105827770597,1.28799059901942
9,8.989885,27,27.263861,13.71996,13.609158,82.822357,NaN,0.997730791568756,NaN,27.969021,400,400.178253,25,28.17824,9.092928,40.968468,49.980629,402.211243,399.997101,399.331665,5131.484375,10.666656,10.178141,10.186332,1.754724,1.729145,1.686917,47.429306,98.809464,35.869724,14.073639,98.576637,76.102654,81.163506,0.512397706508636,522.747986,434.514737694998,1.91247773413016,0.0310088487449598,1.06419316356442,3.79008478114224,480.040949360589,1.95014460142531,0.0118642759759027,1.21643495451457,45.0041188585207,466.834597806466,72.2496669759605,0.0110584566994721,1.28799174901295
9,8.990842,27,27.265003,13.71996,13.601517,82.810638,NaN,0.997775077819824,NaN,27.96925,400,400.284363,25,28.172256,9.096245,40.949318,49.980629,401.993866,399.879761,399.172729,5129.11377,10.63176,10.159666,10.195949,1.767411,1.726233,1.681881,47.468914,98.52079,35.886066,14.078794,98.586899,76.112091,81.166862,0.499630898237228,515.93811,434.504171323,1.91243053830037,0.0310033583035602,1.06429634633678,3.79352218479403,480.025087523203,1.95009623549147,0.0118627761804452,1.21651852664923,45.0058936966601,466.819559414142,72.239464111641,0.0110570014215826,1.28811427515928
9,8.990474,27,27.263285,13.71996,13.602303,82.772682,NaN,0.997870206832886,NaN,27.975382,400,400.376099,25,28.186312,9.102239,40.820408,49.980629,401.993866,399.879761,399.172729,5129.11377,10.63176,10.159666,10.195949,1.767411,1.726233,1.681881,47.468914,98.52079,35.886066,14.078794,98.586899,76.112091,81.166862,0.499630898237228,515.93811,434.505944071946,1.91244069936113,0.0310050458199244,1.06427192926474,3.79220041541515,479.981327055156,1.94997901797562,0.0118609834017108,1.21668104356638,45.0032236469699,466.821169263854,72.2384986878862,0.0110578839846237,1.28807273287311
9,8.991516,27,27.263081,13.71996,13.605914,82.695152,NaN,0.998195767402649,NaN,27.976437,400,400.332031,25,28.189213,9.101418,40.788311,49.980629,402.235992,400.044006,399.460632,5131.962891,10.628452,10.147277,10.164998,1.755627,1.729672,1.686633,47.476944,98.601341,35.899372,14.080073,98.605057,76.14193,81.172386,0.537966430187225,527.276672,434.50713634446,1.91243359130542,0.0310014167336192,1.06429964984285,3.79594292838226,479.887269517401,1.94971540496421,0.0118554484115569,1.21708020158747,45.0029065893868,466.81848865101,72.236154551126,0.0110578101984179,1.28808731795654
9,8.990985,27,27.259401,13.71996,13.6092,82.615639,NaN,0.998060464859009,NaN,27.987791,400,400.384735,25,28.165127,9.107376,40.832287,49.980629,402.235992,400.044006,399.460632,5131.962891,10.628452,10.147277,10.164998,1.755627,1.729672,1.686633,47.476944,98.601341,35.899372,14.080073,98.605057,76.14193,81.172386,0.537966430187225,527.276672,434.511984347188,1.91245623849879,0.0310042749819587,1.06424915818182,3.79403579612546,479.795668891068,1.94947021895278,0.0118517322820708,1.21742121065112,44.9971868052321,466.822241031672,72.2343225866833,0.0110597199667004,1.28799627096672
9,8.991522,27,27.260654,13.71996,13.6092,82.615639,NaN,0.997821807861328,NaN,27.987791,400,400.384735,25,28.165127,9.117348,40.930962,49.980629,401.817841,399.778351,399.098175,5131.194824,10.636942,10.162255,10.206168,1.766701,1.732544,1.678133,47.444214,98.557854,35.8521,14.131451,98.608109,76.061111,81.198151,0.537363171577454,532.312134,434.510618331839,1.91244566905632,0.0310020385111155,1.06427664282229,3.79596447741415,479.793901939711,1.94946107830335,0.0118510232030695,1.21744642732578,44.9991343963753,466.819976250917,72.2341799418432,0.0110590082597759,1.28803397797127
9,8.991261,27,27.261251,13.71996,13.612735,82.543533,NaN,0.997475981712341,NaN,27.991064,400,400.389252,25,28.172955,9.083348,41.021797,49.982967,401.949371,400.014069,399.134613,5130.071289,10.592351,10.175994,10.217891,1.763884,1.726003,1.680779,47.443306,98.381294,35.8232,14.159534,98.517685,76.093666,81.196533,0.559610605239868,537.890442,434.515044392493,1.91246392550583,0.0310038212397284,1.06423821188449,3.79502708451446,479.705260383717,1.9492099074723,0.0118454238442189,1.21783610014904,45.0000623145739,466.826942024815,72.2403578754932,0.0110591695086539,1.28799727987635
9,8.990988,27,27.258888,13.71996,13.609202,82.54937,NaN,0.99780410528183,NaN,27.992311,400,400.28949,25,28.188679,9.073996,41.061989,49.982967,401.949371,400.014069,399.134613,5130.071289,10.592351,10.175994,10.217891,1.763884,1.726003,1.680779,47.443306,98.381294,35.8232,14.159534,98.517685,76.093666,81.196533,0.559610605239868,537.890442,434.511978844428,1.91245618687344,0.031004262880645,1.06424929753493,3.79404657112616,479.715704208378,1.94924713895597,0.0118471869689124,1.21775782675943,44.9963894076317,466.821655832255,72.2332067373756,0.0110599173016698,1.28799111003657
9,8.990474,27,27.260424,13.71996,13.602353,82.588692,NaN,0.998624801635742,NaN,27.990479,400,400.199921,25,28.196953,9.073176,41.08131,49.982967,401.608246,399.53302,398.8461,5128.841309,10.597738,10.142863,10.172221,1.705011,1.713773,1.656204,47.462944,98.484161,35.861916,14.143355,98.606163,76.139557,81.181297,0.557110071182251,532.975342,434.505997285534,1.91244088493447,0.0310050556621088,1.06427157450783,3.79220041541515,479.761417980183,1.94937053378874,0.011849187373724,1.21758277152759,44.9987769027698,466.81806953783,72.2324030374104,0.0110589944535407,1.28804283871697
9,8.990474,27,27.260424,13.71996,13.60281,82.618721,NaN,0.998624801635742,NaN,28.015116,400,400.078766,25,28.201042,9.079002,40.981594,49.982967,401.951111,399.872101,399.111908,5131.544922,10.644462,10.173799,10.196054,1.76538,1.746912,1.681113,47.468727,98.412926,35.829647,14.129021,98.550346,76.090599,81.199982,0.511448740959167,509.671173,434.506483656902,1.91244258107044,0.0310051456194665,1.06426833209069,3.79220041541515,479.797978414122,1.94947330273626,0.0118513781850497,1.21742568625973,44.9987769027698,466.818655353816,72.2328578490622,0.0110590308879774,1.28803885758736
9,8.991083,27,27.259596,13.71996,13.598907,82.639198,NaN,0.997603893280029,NaN,28.013775,400,400.05484,25,28.20229,9.085796,40.843395,49.982967,401.951111,399.872101,399.111908,5131.544922,10.644462,10.173799,10.196054,1.76538,1.746912,1.681113,47.468727,98.412926,35.829647,14.129021,98.550346,76.090599,81.199982,0.511448740959167,509.671173,434.500780314695,1.9124161070261,0.0310018407974638,1.06432721037981,3.7943877779627,479.82407377777,1.94954940824587,0.0118533404102382,1.21730204350949,44.9974899065502,466.808596111211,72.2239805291788,0.0110587824564406,1.28809247917497
9,8.99067,27,27.260374,13.71996,13.595285,82.623734,NaN,0.997446298599243,NaN,28.021648,400,400.1763,25,28.206091,9.090277,40.866402,49.982967,401.404877,399.535919,398.609009,5122.314453,10.571869,10.149277,10.197542,1.770865,1.729336,1.678951,47.482559,98.602219,35.878124,14.079586,98.540009,76.079376,81.183693,0.603771388530731,529.055786,434.497976132878,1.912410792988,0.0310028479425727,1.06433177333376,3.79290440635333,479.804151804569,1.94949082143323,0.0118517721612556,1.21739847806546,44.998699186462,466.807621137186,72.2242269381069,0.0110583673891446,1.28811296811144
9,8.98987,27,27.259542,13.71996,13.595352,82.607384,NaN,0.997926950454712,NaN,28.03385,400,399.952942,25,28.203089,9.091419,40.994827,49.982967,401.464569,399.590454,398.640106,5127.3125,10.595881,10.167689,10.202526,1.765003,1.716343,1.67597,47.486683,98.532265,35.889187,14.059996,98.420601,76.087761,81.18335,0.537777721881866,533.48468,434.500082932861,1.9124267903255,0.0310061935282749,1.0642903311984,3.79003090113952,479.785420044488,1.94944094104929,0.0118510502603547,1.21746721076458,44.9974059709688,466.812226141933,72.2267290638172,0.0110590328366212,1.2880668419044
9,8.990277,27,27.26042,13.71996,13.597392,82.605988,NaN,0.998184680938721,NaN,28.00865,400,399.97583,25,28.189465,9.097816,40.963684,49.982967,401.464569,399.590454,398.640106,5127.3125,10.595881,10.167689,10.202526,1.765003,1.716343,1.67597,47.486683,98.532265,35.889187,14.059996,98.420601,76.087761,81.18335,0.537777721881866,533.48468,434.501218568603,1.91242634990143,0.0310048996867623,1.06429669273903,3.79149282100224,479.782482150537,1.94942975815369,0.0118504515555251,1.21749218670548,44.998770685469,466.813044997341,72.2284970199123,0.0110586837752706,1.28807691706431
9,8.991374,27,27.261721,13.71996,13.598263,82.625481,NaN,0.998538434505463,NaN,27.996094,400,400.141846,25,28.192976,9.101447,40.898796,49.982967,402.087982,400.210083,399.315521,5127.255371,10.590946,10.172954,10.212928,1.788747,1.747673,1.704442,47.486324,98.627609,35.868744,14.085141,98.700706,76.137482,81.133041,0.531400680541992,530.44989,434.49935448162,1.91240798853037,0.031000502111583,1.06434668369889,3.795432931466,479.804379315683,1.94948697382912,0.0118511373645756,1.21741644980912,45.0007928254249,466.808142070042,72.226368436019,0.0110577861970358,1.28813342471356
