P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.991551,27,27.260258,13.71996,13.595283,82.641098,NaN,0.998511552810669,NaN,28.004326,400,400.161377,25,28.206432,9.110769,40.875381,49.982967,401.812775,399.874268,398.915955,5129.753906,10.586042,10.180949,10.172932,1.808455,1.752786,1.725297,47.484173,98.308289,35.859058,14.074179,98.624313,76.216751,81.125572,0.586382567882538,534.295959,434.495732314835,1.91239344306953,0.0309991784098653,1.06437690828662,3.79606863091135,479.825453446013,1.9495510805376,0.0118531043432793,1.21730543432167,44.9985188842021,466.801500688974,72.2193259284832,0.0110580395583753,1.28815251570177
9,8.989895,27,27.259377,13.719961,13.593284,82.654716,NaN,0.997999787330627,NaN,28.024128,400,400.251801,25,28.213615,9.111155,40.93808,49.982967,401.812775,399.874268,398.915955,5129.753906,10.586042,10.180949,10.172932,1.808455,1.752786,1.725297,47.484173,98.308289,35.859058,14.074179,98.624313,76.216751,81.125572,0.586382567882538,534.295959,434.497818354925,1.9124186224469,0.0310056822683244,1.0643062898014,3.79012070109553,479.843271895854,1.94960409595361,0.0118545961266622,1.21721663680512,44.9971495003376,466.809222683557,72.2241845408462,0.0110589211999955,1.2880843181827
9,8.991175,27,27.258255,13.719961,13.590622,82.685005,NaN,0.998501300811768,NaN,28.044014,400,400.214691,25,28.206884,9.090894,40.937504,49.981049,401.87442,400.017181,399.049713,5127.210449,10.617942,10.19117,10.21883,1.800269,1.759392,1.73332,47.487339,98.645096,35.86853,14.075406,98.570328,76.240318,81.073837,0.513317227363586,529.638489,434.491728005461,1.91238354316422,0.0309998267336706,1.06439075213607,3.79471820725496,479.881718397343,1.94971588495471,0.0118574398696985,1.21703616960249,44.9954054683363,466.795866617023,72.2123688596927,0.0110586016189126,1.28815513721985
9,8.992587,27,27.257092,13.719961,13.588469,82.691696,NaN,0.997505486011505,NaN,28.066231,400,400.247986,25,28.19833,9.093135,40.722145,49.981049,401.940399,400.112152,399.211914,5125.573242,10.594314,10.162038,10.198299,1.798383,1.753686,1.7168,47.50169,98.454674,35.888378,14.075668,98.726654,76.214066,81.110428,0.602430582046509,540.196899,434.485842901447,1.91234775516543,0.0309935233422087,1.06447839564373,3.79978925878288,479.891499657937,1.94974724848673,0.0118585860485312,1.21697796844261,44.9935976477157,466.78222090636,72.2002758425487,0.011058282649945,1.28822722962343
9,8.991709,27,27.25589,13.719961,13.582634,82.688553,NaN,0.997357964515686,NaN,28.060198,400,400.26828,25,28.197321,9.085505,40.637138,49.981049,401.940399,400.112152,399.211914,5125.573242,10.594314,10.162038,10.198299,1.798383,1.753686,1.7168,47.50169,98.454674,35.888378,14.075668,98.726654,76.214066,81.110428,0.602430582046509,540.196899,434.481866300909,1.91234337740647,0.0309960304269221,1.06447487562991,3.7966360834647,479.889367833492,1.94974526333882,0.0118590373542254,1.21697020667915,44.9917291412351,466.779379825813,72.196519896688,0.0110586535711353,1.28822513347569
9,8.991377,27,27.258293,13.719961,13.582634,82.688553,NaN,0.997140884399414,NaN,28.060198,400,400.26828,25,28.197321,9.081306,40.599815,49.981049,401.251312,399.387085,398.390381,5128.33252,10.590954,10.178619,10.200171,1.777814,1.733583,1.704434,47.500347,98.512367,35.906693,14.086034,98.676712,76.144951,81.138298,0.636393666267395,530.784485,434.482711304376,1.9123499134418,0.0309974129528295,1.06445786040218,3.79544370611393,479.885982879552,1.94972774270449,0.0118576770501593,1.21701844911218,44.9954645362772,466.78429434626,72.2034345497684,0.0110578644676927,1.28823453018115
9,8.992203,27,27.257601,13.719961,13.568198,82.71772,NaN,0.997840166091919,NaN,28.046089,400,400.177917,25,28.205675,9.084192,40.697006,49.981049,402.024292,400.128998,399.157043,5122.977539,10.595666,10.183868,10.198527,1.783616,1.737916,1.707594,47.514534,98.434525,35.925465,14.062065,98.595779,76.120064,81.146416,0.598888695240021,528.534546,434.465241082101,1.91228005444762,0.0309911313888816,1.06460288803949,3.79841022206483,479.92245182844,1.94983253196584,0.011860195114815,1.21685273723168,44.9943888680097,466.759403843325,72.1832216209966,0.0110566313319892,1.28839160966312
9,8.992203,27,27.257601,13.719961,13.567304,82.721947,NaN,0.997840166091919,NaN,28.03775,400,400.2034,25,28.216093,9.072442,40.858063,49.981049,402.024292,400.128998,399.157043,5122.977539,10.595666,10.183868,10.198527,1.783616,1.737916,1.707594,47.514534,98.434525,35.925465,14.062065,98.595779,76.120064,81.146416,0.598888695240021,528.534546,434.464289324275,1.91227673495372,0.0309909553703171,1.06460925127693,3.79841022206483,479.927595418494,1.94984698553725,0.0118605032352853,1.21683075216048,44.9943888680097,466.758257513103,72.1823318862758,0.0110565600179043,1.28839941569526
9,8.99201,27,27.257837,13.719961,13.568888,82.718323,NaN,0.997671663761139,NaN,28.025465,400,400.046417,25,28.21917,9.070224,41.00885,49.981049,401.609528,399.725525,398.757355,5127.098145,10.574182,10.158491,10.164888,1.767012,1.734389,1.708592,47.468498,98.266205,35.916771,14.031688,98.553864,76.130554,81.141129,0.515954554080963,521.484009,434.466467029485,1.91228641638455,0.0309920708156422,1.0645880781559,3.79771709569258,479.92285328868,1.94983287355509,0.0118601054736227,1.2168543343626,44.9947557167772,466.761861775989,72.1854338591121,0.0110566767324109,1.28837908164268
9,8.991753,27,27.258444,13.719961,13.570007,82.690285,NaN,0.997807741165161,NaN,28.03981,400,400.119507,25,28.214523,9.086512,40.977139,49.981049,401.772034,399.791412,398.937622,5123.236816,10.627621,10.178137,10.20168,1.789551,1.762278,1.708082,47.443829,98.617775,35.894573,14.051716,98.597694,76.123306,81.153976,0.564595580101013,531.429688,434.468312591726,1.91229563122876,0.0309933612320945,1.06456693468691,3.79679410688857,479.887878043928,1.94973256542241,0.0118577178586902,1.21701245877679,44.9956992530007,466.765715145457,72.1892078416028,0.0110566399363043,1.28836366949436
9,8.990878,27,27.258877,13.719961,13.567719,82.625847,NaN,0.997935473918915,NaN,28.045485,400,400.24292,25,28.205904,9.098108,40.884045,49.981049,401.772034,399.791412,398.937622,5123.236816,10.627621,10.178137,10.20168,1.789551,1.762278,1.708082,47.443829,98.617775,35.894573,14.051716,98.597694,76.123306,81.153976,0.564595580101013,531.429688,434.46810452754,1.91230436450357,0.0309965545023891,1.06453834074711,3.7936514861284,479.808834867596,1.94950897153391,0.0118527734904129,1.21735731875618,44.9963723093076,466.769209855495,72.1924789751685,0.0110566600899509,1.28834759860413
9,8.990942,27,27.259562,13.719961,13.565306,82.586845,NaN,0.998194575309753,NaN,28.056686,400,400.175537,25,28.201931,9.101681,40.862514,49.972752,401.961548,399.991241,399.138458,5121.105469,10.590516,10.154177,10.186966,1.787785,1.758777,1.717655,47.464951,98.567253,35.876469,14.078584,98.580521,76.100861,81.176811,0.65345162153244,543.804688,434.46537283237,1.91229414510351,0.0309958128370432,1.06455879183917,3.79388135420595,479.760385167139,1.94937050174863,0.0118495403959182,1.21757507715257,44.997437058236,466.766438033353,72.1912112323982,0.0110561756448565,1.28837868257923
9,8.991356,27,27.257456,13.719961,13.571236,82.595306,NaN,0.998392343521118,NaN,28.073366,400,400.099792,25,28.19698,9.100224,41.016899,49.972752,401.370209,399.411865,398.519135,5125.921387,10.572894,10.163009,10.168251,1.783492,1.756541,1.715902,47.47924,98.560486,35.894592,14.07837,98.611877,76.061386,81.177902,0.554801046848297,529.967102,434.47063161262,1.91230801085787,0.0309952563608037,1.06453783237423,3.79536828352502,479.773657495411,1.94941482621122,0.0118513496333657,1.21748838827384,44.9941634724262,466.768897896429,72.1904036649247,0.0110572880123292,1.28832438629792
9,8.992203,27,27.257986,13.719961,13.582438,82.631569,NaN,0.997633218765259,NaN,28.09573,400,400.055481,25,28.190521,9.082198,41.140022,49.972752,401.370209,399.411865,398.519135,5125.921387,10.572894,10.163009,10.168251,1.783492,1.756541,1.715902,47.47924,98.560486,35.894592,14.07837,98.611877,76.061386,81.177902,0.554801046848297,529.967102,434.480400305849,1.91233292464361,0.0309939348923098,1.06450158873813,3.79841022206483,479.817056646421,1.94953504926649,0.0118536951647872,1.21730950584932,44.9949873276625,466.778087777113,72.1982207237151,0.0110576182439828,1.2882712888211
9,8.992659,27,27.258751,13.719961,13.58589,82.691833,NaN,0.99831348657608,NaN,28.100864,400,400.093719,25,28.192421,9.080281,41.155582,49.972752,402.041718,400.111389,399.263245,5126.100586,10.587838,10.161924,10.192443,1.797661,1.762902,1.726389,47.479286,98.667458,35.868732,14.083597,98.664406,76.033104,81.173088,0.530813455581665,527.110535,434.482914335434,1.91233676350931,0.0309927159075423,1.06450041835497,3.80004782323175,479.889329530036,1.94973562143598,0.0118576569508279,1.21701055901678,44.9961764554367,466.780259427772,72.2008932407445,0.0110574048307885,1.28827014806439
9,8.990779,27,27.259161,13.719961,13.587265,82.736115,NaN,0.99743914604187,NaN,28.115196,400,400.076752,25,28.19721,9.094313,41.09938,49.972752,401.712402,399.832062,399.095825,5120.913086,10.590809,10.131299,10.200094,1.802895,1.760556,1.725147,47.485809,98.497162,35.855034,14.092209,98.765701,76.110039,81.151772,0.596512973308563,539.729858,434.489162576161,1.91237887753849,0.0310008151269008,1.06439431129967,3.79329590651776,479.942638919206,1.94988405782697,0.0118606528366044,1.21678836847116,44.9968137551622,466.795257172807,72.2130642746562,0.0110581509550919,1.28817542720741
9,8.992168,27,27.258717,13.719961,13.587915,82.752495,NaN,0.998732507228851,NaN,28.123661,400,399.954712,25,28.193886,9.09797,41.119442,49.972752,401.712402,399.832062,399.095825,5120.913086,10.590809,10.131299,10.200094,1.802895,1.760556,1.725147,47.485809,98.497162,35.855034,14.092209,98.765701,76.110039,81.151772,0.596512973308563,539.729858,434.486319549778,1.91235394656675,0.0309951588113687,1.06446086194474,3.79828452640334,479.963194101503,1.94994329403018,0.0118620979168998,1.2166943586384,44.9961236058589,466.786156055993,72.2054266241353,0.0110577871139871,1.28822942162242
9,8.990362,27,27.259293,13.719961,13.58532,82.748581,NaN,0.998714566230774,NaN,28.126102,400,399.938385,25,28.198761,9.099252,41.190186,49.972752,401.717407,399.778534,399.047455,5123.499023,10.613132,10.146717,10.222968,1.762795,1.734336,1.695277,47.509319,98.483627,35.847538,14.091204,98.51992,76.079147,81.169006,0.49683204293251,511.635742,434.48815354657,1.91237986706315,0.0310021690751373,1.06438676397107,3.79179812967641,479.95762121096,1.94992571572077,0.0118614866315706,1.21672623261394,44.9970189330127,466.795744885834,72.2136131301888,0.0110581211571129,1.28817446251415
9,8.990438,27,27.258339,13.719961,13.585876,82.749573,NaN,0.99789559841156,NaN,28.160086,400,399.961975,25,28.209148,9.08834,41.167679,49.972752,401.717407,399.778534,399.047455,5123.499023,10.613132,10.146717,10.222968,1.762795,1.734336,1.695277,47.509319,98.483627,35.847538,14.091204,98.51992,76.079147,81.169006,0.49683204293251,511.635742,434.48855193472,1.91238043473752,0.0310019619755747,1.06438670802597,3.79207110969287,479.960170914156,1.94993605943466,0.0118620989557203,1.21670196143897,44.9955360394919,466.794885976139,72.2117159274223,0.0110585023504682,1.28816330327268
9,8.990438,27,27.258339,13.719961,13.582082,82.73793,NaN,0.99789559841156,NaN,28.150681,400,399.917847,25,28.209742,9.081389,41.03006,49.972752,401.25119,399.252502,398.469391,5116.228516,10.550097,10.121804,10.155928,1.777047,1.745888,1.705624,47.496552,98.534348,35.877102,14.082248,98.571129,76.07988,81.174858,0.500118136405945,532.276001,434.484513600418,1.91236635083189,0.0310012150249677,1.06441366334255,3.79207110969287,479.946004501082,1.94989625425961,0.0118612504221356,1.21676245586141,44.9955360394919,466.790021960206,72.2079400447648,0.0110581997929815,1.28819638604375
9,8.988245,27,27.257801,13.719961,13.582082,82.73793,NaN,0.997759580612183,NaN,28.150681,400,399.917847,25,28.209742,9.073946,41.031715,49.972752,401.602783,399.658539,398.84787,5124.210938,10.599886,10.15253,10.191555,1.805462,1.773939,1.736536,47.436928,98.486816,35.860664,14.085318,98.560715,76.098267,81.170227,0.5841343998909,539.924866,434.4900945936,1.91240952898372,0.0310103514964635,1.06430130845311,3.78419350002224,479.946761828,1.94990017535462,0.0118615549787453,1.21675167113295,44.9946997569527,466.804339143021,72.2183607485235,0.0110593354790398,1.28808943827067
9,8.989951,27,27.256229,13.719961,13.570142,82.700386,NaN,0.997797966003418,NaN,28.136501,400,399.948181,25,28.210135,9.07158,40.963463,49.972752,401.602783,399.658539,398.84787,5124.210938,10.599886,10.15253,10.191555,1.805462,1.773939,1.736536,47.436928,98.486816,35.860664,14.085318,98.560715,76.098267,81.170227,0.5841343998909,539.924866,434.47304372297,1.91233161340927,0.0310008926585541,1.06447357456689,3.79032185231608,479.903290438956,1.94978325907541,0.0118597081685647,1.2169154047898,44.9922561224534,466.775692065946,72.1940945726853,0.0110582696937007,1.28825626975131
9,8.990332,27,27.257452,13.719961,13.567734,82.654884,NaN,0.997524499893188,NaN,28.139288,400,400.030212,25,28.21246,9.086899,40.937889,49.977043,401.387787,399.500031,398.674866,5129.168945,10.606272,10.147483,10.218205,1.820717,1.781945,1.733319,47.473957,98.587524,35.880421,14.077112,98.694038,76.081261,81.165581,0.585216581821442,546.73114,434.469510515615,1.91231517116749,0.0309988315072359,1.06451023512626,3.79169037392222,479.846189380152,1.94961870958473,0.0118556979355299,1.21717707048945,44.9941572545998,466.77136622491,72.1923144388217,0.0110574433869499,1.28830751371452
9,8.991032,27,27.256794,13.719961,13.56991,82.637497,NaN,0.997892618179321,NaN,28.135912,400,399.974304,25,28.215132,9.077738,41.039719,49.977043,401.870789,399.934875,399.071594,5125.774902,10.608948,10.166537,10.200533,1.819921,1.765213,1.732861,47.48283,98.473747,35.896496,14.06413,98.710541,76.08535,81.164307,0.491162687540054,530.934998,434.470044866709,1.91230946704227,0.0309963445554121,1.06453065108463,3.79420460410398,479.825953092126,1.94956402599593,0.0118548022669252,1.21725458024051,44.9931344132588,466.768668772853,72.1893717889675,0.0110575753522713,1.28831414267989
9,8.990673,27,27.259115,13.719961,13.56794,82.626228,NaN,0.997654378414154,NaN,28.110979,400,399.914032,25,28.208023,9.058748,41.186897,49.977043,401.870789,399.934875,399.071594,5125.774902,10.608948,10.166537,10.200533,1.819921,1.765213,1.732861,47.48283,98.473747,35.896496,14.06413,98.710541,76.08535,81.164307,0.491162687540054,530.934998,434.468861687008,1.91230922153682,0.030997451797245,1.0645262558751,3.79291518163342,479.808963115246,1.94950853910713,0.0118526665851905,1.21736011604905,44.9967422536091,466.771150348793,72.1942921955452,0.0110566723867223,1.28833863250729
9,8.98962,27,27.258421,13.719961,13.576594,82.584244,NaN,0.997618079185486,NaN,28.087912,400,400.160736,25,28.206753,9.05935,41.063847,49.977043,401.975281,399.978912,399.221985,5127.194824,10.612452,10.153058,10.218646,1.777369,1.755924,1.695627,47.490128,98.287331,35.881142,14.052017,98.575119,76.052635,81.172844,0.45120158791542,506.600311,434.48075403811,1.91236208350522,0.0310035419228661,1.06441074256863,3.78913289121738,479.758827939461,1.94936992500247,0.0118499963204771,1.21756570938137,44.9956635015113,466.788638883666,72.2069721622584,0.0110580764030752,1.28820725561879
9,8.989771,27,27.257668,13.719961,13.581398,82.536003,NaN,0.998051941394806,NaN,28.099108,400,400.171783,25,28.216864,9.061965,40.891338,49.977043,401.539734,399.501465,398.772064,5121.817383,10.579924,10.124198,10.167315,1.747706,1.738444,1.672297,47.482624,98.623573,35.87812,14.054868,98.479034,76.069221,81.181404,0.508539974689484,557.954163,434.485483090788,1.91237694386766,0.0310038587527761,1.06438434563867,3.78967529146456,479.701148289871,1.94921027966816,0.011846901682835,1.21780332574721,44.9944930160023,466.792938335383,72.209338526577,0.0110586869080652,1.2881645914698
9,8.988475,27,27.255007,13.719961,13.583756,82.519005,NaN,0.998674035072327,NaN,28.101467,400,400.116028,25,28.224043,9.064963,40.903164,49.977043,401.539734,399.501465,398.772064,5121.817383,10.579924,10.124198,10.167315,1.747706,1.738444,1.672297,47.482624,98.623573,35.87812,14.054868,98.479034,76.069221,81.181404,0.508539974689484,557.954163,434.491290945348,1.91241121389976,0.0310097226757898,1.06430120420558,3.78501976513172,479.68420472369,1.94917150558149,0.0118471668309253,1.21783882647493,44.9903564791313,466.801830919805,72.2128100130479,0.0110604526076283,1.28805670730064
9,8.988813,27,27.257355,13.719961,13.577765,82.529968,NaN,0.998353064060211,NaN,28.106565,400,400.119598,25,28.225487,9.071362,40.899757,49.977043,401.315186,399.362183,398.585602,5119.607422,10.58643,10.119091,10.174068,1.783907,1.765775,1.705558,47.469551,98.752022,35.855995,14.078238,98.536987,76.017532,81.191353,0.591213524341583,548.075745,434.484054367069,1.91238232037207,0.0310071346671162,1.06436106790289,3.78623398668253,479.694240656879,1.94919190142305,0.0118466382699131,1.21782867408564,44.9940064721945,466.794449023021,72.2101075704068,0.0110589234880216,1.28814873941879
9,8.989774,27,27.255577,13.719961,13.569098,82.54821,NaN,0.998141407966614,NaN,28.110279,400,400.028534,25,28.23469,9.084289,40.899822,49.977043,401.87265,399.801514,399.069244,5126.990234,10.597672,10.136559,10.175029,1.784726,1.763737,1.709792,47.479389,98.597046,35.876045,14.07446,98.686302,76.045166,81.193848,0.518098652362823,540.026062,434.472382988845,1.91233122273625,0.0310014243997523,1.06447192369076,3.78968606755643,479.71896496304,1.94926733484829,0.0118489761851311,1.21769714414199,44.9912425729711,466.774836142244,72.1925890715579,0.0110585135194298,1.28825047079945
9,8.98979,27,27.254248,13.719961,13.564396,82.55751,NaN,0.997699499130249,NaN,28.114445,400,399.979858,25,28.246511,9.081243,40.926743,49.977043,401.87265,399.801514,399.069244,5126.990234,10.597672,10.136559,10.175029,1.784726,1.763737,1.709792,47.479389,98.597046,35.876045,14.07446,98.686302,76.045166,81.193848,0.518098652362823,540.026062,434.467337029156,1.91231345062762,0.0310004318598647,1.06450618556764,3.7897435400165,479.732164827874,1.94930887145237,0.0118504072781681,1.21762162012255,44.9891765530581,466.767229057315,72.1849696422217,0.0110586458242167,1.28827854723636
9,8.988235,27,27.254562,13.719961,13.554411,82.555367,NaN,0.997790217399597,NaN,28.107788,400,400.044403,25,28.245564,9.087789,40.888702,49.987625,401.540375,399.580963,398.749359,5125.947266,10.607923,10.137646,10.192692,1.773753,1.75398,1.705995,47.472591,98.604706,35.88625,14.063626,98.431725,76.137756,81.150604,0.488296359777451,527.939941,434.460667053734,1.91230700138863,0.0310049440226985,1.06449746826201,3.78415757508787,479.729112320912,1.94929924383776,0.0118500731156627,1.21763917608501,44.9896646941874,466.765349150131,72.1839155173497,0.0110583857843514,1.28829694181795
9,8.988395,27,27.255953,13.719961,13.54472,82.580826,NaN,0.997843384742737,NaN,28.112373,400,400.124054,25,28.244604,9.09454,40.900719,49.987625,401.540375,399.580963,398.749359,5125.947266,10.607923,10.137646,10.192692,1.773753,1.75398,1.705995,47.472591,98.604706,35.88625,14.063626,98.431725,76.137756,81.150604,0.488296359777451,527.939941,434.449943204984,1.9122678666685,0.0310023686061065,1.06457465377897,3.78473237038406,479.758148137211,1.94937623569439,0.0118511437648502,1.21753388739817,44.991827076182,466.75337287476,72.176414366311,0.0110570069014412,1.28840328946724
9,8.988395,27,27.255953,13.719961,13.537338,82.613831,NaN,0.997843384742737,NaN,28.117111,400,400.061127,25,28.242922,9.089038,40.981392,49.987625,401.981506,399.959229,399.180725,5132.661133,10.626826,10.159666,10.211554,1.770698,1.760332,1.703902,47.487686,98.51181,35.862946,14.062561,98.513023,76.048096,81.189278,0.447353482246399,508.173615,434.442084320846,1.91224045428603,0.0310009145486837,1.06462723063233,3.78473237038406,479.798329993917,1.94948918624541,0.0118535519433638,1.2173612761977,44.991827076182,466.743906754241,72.1690673781825,0.0110564179577696,1.28846776819099
9,8.988579,27,27.257437,13.719961,13.534322,82.676193,NaN,0.997207462787628,NaN,28.106707,400,400.022827,25,28.242008,9.081518,40.976891,49.987625,401.92099,400.001923,399.192352,5129.425781,10.586156,10.134853,10.182837,1.776488,1.755794,1.706716,47.475594,98.416428,35.824856,14.081352,98.529488,76.030876,81.19838,0.46092677116394,532.604675,434.438404680031,1.91222562953824,0.0309995538128484,1.06465816744519,3.78539337542469,479.872146155746,1.94969170965786,0.0118572603677213,1.21706566010466,44.9941339377609,466.740428197919,72.1682825725841,0.0110555255154778,1.28851794205634
9,8.98783,27,27.257498,13.719962,13.548305,82.72541,NaN,0.997166395187378,NaN,28.096554,400,400.192169,25,28.241358,9.083926,40.800629,49.987625,401.679138,399.759125,398.873352,5127.763184,10.612718,10.152862,10.203499,1.785925,1.780862,1.728619,47.439983,98.725311,35.853298,14.083637,98.623848,76.076744,81.18248,0.629864990711212,551.515015,434.455198416509,1.91229230690932,0.0310054290587779,1.06452014193233,3.78270259001567,479.931954286806,1.94985957717683,0.0118608139659822,1.21681067847399,44.9942287595159,466.763521159905,72.1862844756867,0.0110569343935735,1.2883617384795
9,8.987315,27,27.255192,13.719962,13.563294,82.760429,NaN,0.997477948665619,NaN,28.088339,400,400.231842,25,28.243225,9.086942,40.691345,49.987625,401.679138,399.759125,398.873352,5127.763184,10.612718,10.152862,10.203499,1.785925,1.780862,1.728619,47.439983,98.725311,35.853298,14.083637,98.623848,76.076744,81.18248,0.629864990711212,551.515015,434.472464708507,1.9123580997985,0.0310105274915263,1.06438712234548,3.78085235241156,479.977807542434,1.94999610364755,0.0118646717765111,1.21658254978935,44.9906440725558,466.783692256715,72.1989671339117,0.0110592399018072,1.28818335297034
9,8.987445,27,27.257618,13.719962,13.570875,82.779572,NaN,0.997745037078857,NaN,28.093311,400,400.119141,25,28.242043,9.080657,40.650291,49.987625,401.803375,399.914703,399.043457,5125.526367,10.605801,10.150214,10.21324,1.789114,1.777535,1.716906,47.501713,98.616745,35.886871,14.073771,98.667809,76.082832,81.165749,0.546837389469147,532.729858,434.480202745342,1.912383682138,0.0310114786526802,1.06433991492247,3.78131941022133,479.997682747632,1.95004385829247,0.0118646930902064,1.21653181015325,44.9944152936359,466.795210172173,72.2110376710947,0.0110588510068554,1.28814824991664
9,8.987575,27,27.259092,13.719962,13.573147,82.772507,NaN,0.998872995376587,NaN,28.090527,400,400.007599,25,28.236919,9.084381,40.693718,49.987625,401.803375,399.914703,399.043457,5125.526367,10.605801,10.150214,10.21324,1.789114,1.777535,1.716906,47.501713,98.616745,35.886871,14.073771,98.667809,76.082832,81.165749,0.546837389469147,532.729858,434.482290042344,1.91238955594025,0.0310113842636581,1.06433043689194,3.78178646294811,479.987013924631,1.95000897020352,0.0118633438764834,1.2165979762289,44.9967065027997,466.798868811236,72.2157789958606,0.0110584070361089,1.28814963607005
9,8.988663,27,27.259413,13.719962,13.573147,82.772507,NaN,0.997883200645447,NaN,28.090527,400,400.007599,25,28.236919,9.080601,40.790451,49.987625,401.421509,399.513428,398.633881,5124.560059,10.575524,10.140764,10.172685,1.762021,1.751572,1.691156,47.550865,98.454514,35.852131,14.069613,98.55584,76.06868,81.150719,0.628179907798767,548.399597,434.479520864835,1.91236813119821,0.0310068503447951,1.06438619190659,3.78569513521762,479.986562275095,1.95000663132373,0.0118631621667788,1.21660440443549,44.9972054576709,466.791824457181,72.2107245380747,0.0110578226363329,1.28820326606736
9,8.988497,27,27.256601,13.719962,13.570623,82.748787,NaN,0.997164249420166,NaN,28.09078,400,400.058472,25,28.231869,9.083329,40.788136,49.987625,401.299988,399.465942,398.572021,5120.206055,10.576249,10.135052,10.196716,1.755638,1.745831,1.682649,47.522491,98.639854,35.863323,14.082875,98.563889,76.121048,81.137756,0.515866875648499,542.040039,434.477256866781,1.91236203022436,0.0310070450133548,1.06439562068983,3.78509879835366,479.961660712251,1.9499460384164,0.0118630255981192,1.21667121735582,44.9928343969154,466.786607848374,72.2030479576746,0.0110587792614051,1.28818863359613
9,8.989,27,27.255646,13.719962,13.567453,82.719696,NaN,0.997251689434052,NaN,28.103458,400,400.087769,25,28.23522,9.097921,40.705795,49.987625,401.299988,399.465942,398.572021,5120.206055,10.576249,10.135052,10.196716,1.755638,1.745831,1.682649,47.522491,98.639854,35.863323,14.082875,98.563889,76.121048,81.137756,0.515866875648499,542.040039,434.472602270434,1.91234035680377,0.0310043249766822,1.06444393855988,3.78690574535284,479.927608959174,1.94985353949186,0.0118614459410867,1.21680325012714,44.9913498359972,466.778066841452,72.1951859218991,0.0110586830668858,1.28822971746972
9,8.987357,27,27.25386,13.719962,13.561625,82.71096,NaN,0.997916102409363,NaN,28.099161,400,400.003845,25,28.244017,9.081015,40.519119,49.995815,402.017517,400.113037,399.332397,5131.951172,10.590966,10.152638,10.195161,1.782566,1.763075,1.69993,47.487759,98.579643,35.910625,14.067382,98.444916,76.0868,81.163666,0.517718076705933,518.440796,434.470581317886,1.91235107661652,0.031010023742194,1.06440113928139,3.78100324856433,479.919493683981,1.9498366882084,0.0118618203373842,1.21681285985696,44.9885733663117,466.77979370889,72.1942225003422,0.0110596043477316,1.28818613119076
9,8.988467,27,27.253891,13.719962,13.552075,82.709686,NaN,0.997933626174927,NaN,28.090496,400,400.125153,25,28.243683,9.06121,40.446808,49.995815,401.211578,399.333496,398.503357,5130.669922,10.590684,10.152108,10.204506,1.757914,1.733919,1.679184,47.476696,98.436783,35.872135,14.073366,98.494858,76.074791,81.161194,0.543169677257538,535.322815,434.457589623687,1.9122937586776,0.0310035172442541,1.06452599157022,3.78499102574762,479.917899808106,1.94983210594047,0.0118617099069452,1.21682010784272,44.9886215593095,466.760034008143,72.1789241316613,0.0110583608448703,1.28832115925154
9,8.988669,27,27.253147,13.719962,13.540987,82.676804,NaN,0.997528433799744,NaN,28.0858,400,400.053009,25,28.2425,9.05757,40.610214,49.995815,401.211578,399.333496,398.503357,5130.669922,10.590684,10.152108,10.204506,1.757914,1.733919,1.679184,47.476696,98.436783,35.872135,14.073366,98.494858,76.074791,81.161194,0.543169677257538,535.322815,434.445271245676,1.91224860773537,0.0310004916889893,1.06461530202343,3.78571668940145,479.878933649988,1.94972508207248,0.0118597336909898,1.2169763268119,44.987464915681,466.743619671784,72.1652237550134,0.0110576785572299,1.28841966930899
9,8.988762,27,27.251638,13.719962,13.535507,82.632599,NaN,0.997482001781464,NaN,28.120424,400,399.940643,25,28.241087,9.062865,40.892006,49.995815,401.688995,399.794983,399.009583,5132.309082,10.596862,10.160332,10.225123,1.768682,1.747334,1.686328,47.478096,98.437698,35.875885,14.058717,98.461945,76.115753,81.156693,0.475907564163208,530.316284,434.439200155957,1.91222642549547,0.0309990247955305,1.06465911916355,3.78605077794657,479.827259268402,1.9495848789597,0.0118573640708182,1.2171764765639,44.985118906502,466.734291295001,72.1560363766683,0.0110577857228788,1.28845629985979
9,8.989609,27,27.25333,13.719962,13.537278,82.612923,NaN,0.999026000499725,NaN,28.105757,400,400.011536,25,28.247932,9.059994,41.013844,49.995815,401.638885,399.776855,398.97348,5125.091309,10.606281,10.163059,10.217923,1.762155,1.760017,1.681089,47.505608,98.724091,35.855381,14.074434,98.643509,76.069878,81.170113,0.471495151519775,523.182556,434.438928187253,1.91221631880218,0.0309958451229111,1.06468998827156,3.78909337834642,479.800923306019,1.94950521567733,0.0118549706241849,1.21731324419008,44.9877494149616,466.732672291778,72.1569634159391,0.0110569139904838,1.28849752043128
9,8.98978,27,27.253834,13.719962,13.541777,82.589684,NaN,0.9978187084198,NaN,28.101696,400,400.08844,25,28.257166,9.055955,41.072124,49.995815,401.638885,399.776855,398.97348,5125.091309,10.606281,10.163059,10.217923,1.762155,1.760017,1.681089,47.505608,98.724091,35.855381,14.074434,98.643509,76.069878,81.170113,0.471495151519775,523.182556,434.443282613453,1.91222965865381,0.0309960189662343,1.06466670643278,3.78970761974017,479.771921842408,1.94942201456479,0.0118529896776484,1.21744486740016,44.9885329463436,466.737835938198,72.1616213564428,0.0110570056498966,1.28847132736968
9,8.989073,27,27.253662,13.719962,13.543037,82.580307,NaN,0.997998774051666,NaN,28.089933,400,399.934174,25,28.254404,9.052225,41.185863,49.995815,401.402893,399.444275,398.601685,5131.164063,10.584277,10.174867,10.189395,1.744053,1.725999,1.665887,47.492798,98.546516,35.836273,14.095336,98.505959,76.093109,81.168427,0.544780552387238,538.136108,434.446424765039,1.91224826285427,0.0309992123139577,1.06462143716519,3.78716797983037,479.760748277217,1.94939117784938,0.0118524027841008,1.21749045918198,44.9882655519693,466.744070044207,72.1662378630009,0.0110574719171571,1.2884257882002
9,8.990832,27,27.253693,13.719962,13.551126,82.563698,NaN,0.996862292289734,NaN,28.086977,400,400.011627,25,28.242121,9.048644,41.214806,49.995815,401.600311,399.678223,398.863007,5127.800293,10.585659,10.161979,10.166018,1.739968,1.732445,1.654597,47.525734,98.664581,35.822487,14.105636,98.530144,76.143646,81.156006,0.523547351360321,544.163513,434.450556811763,1.91224365795768,0.0309934786365049,1.06465410209191,3.79348626768382,479.740482513368,1.94933410377395,0.0118511731032045,1.21757802503726,44.9883137452352,466.74251417908,72.1650702999864,0.0110573609838138,1.28843693982458
9,8.990832,27,27.253693,13.719962,13.553663,82.564018,NaN,0.996862292289734,NaN,28.077471,400,400.021332,25,28.226883,9.046926,41.100136,49.995815,401.600311,399.678223,398.863007,5127.800293,10.585659,10.161979,10.166018,1.739968,1.732445,1.654597,47.525734,98.664581,35.822487,14.105636,98.530144,76.143646,81.156006,0.523547351360321,544.163513,434.453257816298,1.91225307889237,0.030993978246621,1.06463603255608,3.79348626768382,479.740872138068,1.94933519910575,0.0118511964583993,1.2175763493282,44.9883137452352,466.745767382211,72.1675952439763,0.0110575634025031,1.28841477951062
9,8.990248,27,27.252163,13.719962,13.544361,82.590233,NaN,0.997468113899231,NaN,28.072983,400,399.898102,25,28.215286,9.062875,40.978325,49.995815,401.026855,399.125031,398.255219,5121.688965,10.598791,10.168927,10.191328,1.733593,1.724759,1.665584,47.514198,98.470528,35.850048,14.064568,98.443619,76.119957,81.15258,0.55692446231842,533.620605,434.444841720119,1.91223003720041,0.030994578572938,1.06467232035027,3.79138865638311,479.774947180468,1.94943608679621,0.0118539757949493,1.21740835294837,44.9859351238335,466.73611897315,72.1581323997677,0.0110576602154912,1.28845321381151
9,8.989223,27,27.253738,13.719962,13.537928,82.583832,NaN,0.997480094432831,NaN,28.064625,400,399.769135,25,28.216299,9.072971,40.836594,49.983238,401.670197,399.735229,398.888672,5125.840332,10.588802,10.16633,10.187399,1.770514,1.76223,1.690287,47.529991,98.387154,35.866322,14.056794,98.440788,76.093033,81.145493,0.570459306240082,551.311584,434.440603448631,1.91222633574911,0.0309975811138595,1.06466553655623,3.78770681276819,479.764932688696,1.94940268744538,0.0118526169941426,1.21747354645138,44.9883837031317,466.736582355101,72.1605245517937,0.0110569713894203,1.2884781560682
9,8.988023,27,27.25346,13.719962,13.542329,82.572952,NaN,0.99823397397995,NaN,28.065187,400,399.75354,25,28.222935,9.059235,40.838562,49.983238,401.670197,399.735229,398.888672,5125.840332,10.588802,10.16633,10.187399,1.770514,1.76223,1.690287,47.529991,98.387154,35.866322,14.056794,98.440788,76.093033,81.145493,0.570459306240082,551.311584,434.448345193613,1.91226631552364,0.0310034477128872,1.06457258774541,3.78339595943885,479.752078489479,1.94936747882668,0.0118519803896939,1.21752488193498,44.987951517377,466.750080599096,72.1706423285514,0.0110579379433064,1.28838124676043
9,8.989329,27,27.252796,13.719962,13.548699,82.544136,NaN,0.997952818870544,NaN,28.068047,400,399.782715,25,28.227779,9.072161,40.843132,49.983238,401.026581,399.152283,398.229736,5122.883789,10.547541,10.145378,10.143166,1.758079,1.744193,1.683443,47.491199,98.506935,35.863575,14.046616,98.575783,76.092896,81.144592,0.535955667495728,533.987854,434.451800606674,1.91226424585817,0.0309992609948821,1.06459425240434,3.78808758395417,479.717929315649,1.9492736878276,0.0118502530630574,1.21766242464002,44.9869192326189,466.748631648455,72.1686609115887,0.0110581503570443,1.28837927126296
9,8.990366,27,27.254742,13.719962,13.550391,82.509506,NaN,0.99793553352356,NaN,28.058056,400,399.7435,25,28.233797,9.076727,40.970558,49.983238,401.676819,399.778992,398.843353,5125.598145,10.610974,10.181515,10.193983,1.774668,1.770078,1.704232,47.501251,98.563454,35.892509,14.048067,98.624802,76.12944,81.134308,0.576827764511108,539.679321,434.450961057363,1.91225010573815,0.0309952746726217,1.06463542095369,3.79181249708654,479.673010464837,1.94914091404476,0.0118466232847762,1.21788334258079,44.989944518356,466.745900611563,72.1690522406959,0.0110570937332937,1.28843258371469
9,8.990762,27,27.254482,13.719962,13.550391,82.509506,NaN,0.997684717178345,NaN,28.058056,400,399.7435,25,28.233797,9.085005,40.9958,49.983238,401.676819,399.778992,398.843353,5125.598145,10.610974,10.181515,10.193983,1.774668,1.770078,1.704232,47.501251,98.563454,35.892509,14.048067,98.624802,76.12944,81.134308,0.576827764511108,539.679321,434.449952560925,1.91224230708586,0.0309936254124815,1.06465574493331,3.79323484709209,479.673377631152,1.94914281243472,0.0118467704518361,1.21787809413405,44.9895403274319,466.742920114594,72.1664034841653,0.0110570267486993,1.28844824923462
9,8.989244,27,27.254316,13.719962,13.53569,82.501755,NaN,0.998366951942444,NaN,28.056707,400,399.780945,25,28.24085,9.096457,40.901215,49.983238,400.916626,399.043304,398.043243,5118.78125,10.54474,10.149622,10.159546,1.787421,1.766054,1.708528,47.496613,98.543579,35.873562,14.045654,98.531143,76.086525,81.133835,0.441074043512344,522.608398,434.438167216498,1.9122176108046,0.0309970528056757,1.06468256425186,3.78778224883632,479.664172146954,1.94911748222495,0.0118462984554386,1.21791544555642,44.9892822655166,466.734208625521,72.159428193749,0.0110565603434032,1.28850464324817
9,8.990395,27,27.255796,13.719962,13.534742,82.53183,NaN,0.998127579689026,NaN,28.041634,400,399.797302,25,28.241449,9.09681,40.89949,49.983238,401.342133,399.425507,398.447693,5117.025391,10.584946,10.166883,10.168305,1.762071,1.751518,1.689901,47.477222,98.582443,35.853344,14.077611,98.755867,76.132568,81.146187,0.531575679779053,525.814026,434.434225828135,1.91219141879311,0.0309920717977306,1.06474843205363,3.79191666068584,479.69870920612,1.94920965756215,0.0118476565419598,1.2177874524695,44.9915830157569,466.726800613318,72.1555890196091,0.0110554251614638,1.2885815417786
9,8.989237,27,27.253016,13.719962,13.542439,82.578705,NaN,0.998174071311951,NaN,28.036816,400,399.85141,25,28.241837,9.084602,41.15871,49.983238,401.342133,399.425507,398.447693,5117.025391,10.584946,10.166883,10.168305,1.762071,1.751518,1.689901,47.477222,98.582443,35.853344,14.077611,98.755867,76.132568,81.146187,0.531575679779053,525.814026,434.445370425351,1.91224281200047,0.0309984113086887,1.06463411509066,3.78775710349697,479.759709195568,1.94939040926429,0.0118526516016941,1.21748583088674,44.9872612568247,466.741473466136,72.1633889524549,0.0110576047062547,1.28843195243226
9,8.988144,27,27.253572,13.719962,13.557428,82.624741,NaN,0.998274981975555,NaN,28.057753,400,399.996185,25,28.23679,9.069125,41.243328,49.983238,401.785065,399.807526,398.899261,5120.051758,10.583753,10.165596,10.175426,1.762537,1.744359,1.689404,47.479877,98.402977,35.850483,14.080852,98.611732,76.105499,81.157341,0.541285216808319,532.401245,434.464110297637,1.91231999516751,0.0310059174116917,1.06447133827636,3.78383065681737,479.814967971104,1.94954388619815,0.0118556957826112,1.2172563864807,44.9881256357869,466.768741538843,72.1852715571603,0.0110590479709921,1.2882562002546
9,8.985833,27,27.255283,13.719962,13.560497,82.657303,NaN,0.99866646528244,NaN,28.071688,400,400.087402,25,28.22406,9.065948,41.142624,49.97887,401.661041,399.664001,398.781036,5123.664551,10.57238,10.155949,10.154352,1.77925,1.766203,1.703621,47.492519,98.611961,35.852287,14.072525,98.663246,76.138489,81.163162,0.558249771595001,552.949951,434.473260217734,1.91237690503961,0.0310161542976511,1.06433103176893,3.77552753325295,479.852190370848,1.94964280316835,0.0118571021947984,1.21712086618965,44.9907855368808,466.7902873183,72.2042042619602,0.0110596087169408,1.28814011662593
9,8.986174,27,27.254223,13.719962,13.554765,82.673721,NaN,0.998543560504913,NaN,28.094963,400,400.07428,25,28.211599,9.074063,41.279652,49.97887,401.661041,399.664001,398.781036,5123.664551,10.57238,10.155949,10.154352,1.77925,1.766203,1.703621,47.492519,98.611961,35.852287,14.072525,98.663246,76.138489,81.163162,0.558249771595001,552.949951,434.466291221661,1.91234890926071,0.0310136036727117,1.06438925395827,3.77675280332954,479.873665766434,1.94970669117471,0.0118588996310793,1.21701399428548,44.989137688131,466.779446685125,72.1944213831103,0.0110594173361116,1.28819496282444
9,8.984018,27,27.253019,13.719962,13.552899,82.651878,NaN,0.997815608978271,NaN,28.086973,400,400.014923,25,28.220392,9.077262,41.385979,49.97887,401.02652,399.003693,398.178558,5126.439453,10.558414,10.152539,10.159185,1.786475,1.76635,1.69944,47.505966,98.43441,35.843811,14.069758,98.390266,76.063583,81.16806,0.482020080089569,533.164429,434.469793838483,1.91238445144067,0.0310222260287635,1.06429198199614,3.76900534445514,479.848778066126,1.94964075778587,0.0118579883469587,1.21710366324252,44.9872659207761,466.790389475603,72.2013632654823,0.0110606468347472,1.28809907280932
9,8.984785,27,27.250982,13.719962,13.555015,82.607864,NaN,0.997748255729675,NaN,28.076347,400,399.883728,25,28.230625,9.07951,41.310329,49.97887,401.978668,399.937958,399.063599,5130.40625,10.601756,10.180534,10.173933,1.768942,1.759483,1.692173,47.494663,98.32621,35.849468,14.062737,98.458176,76.111618,81.14772,0.621168494224548,551.133423,434.470093380975,1.91237719742304,0.0310194442008058,1.06431626475198,3.77176167436784,479.798075844662,1.9495050363389,0.0118559309881903,1.21729243242905,44.9840990064806,466.785631194419,72.1950416106883,0.0110612792426401,1.28809512603538
9,8.983301,27,27.251211,13.719962,13.546851,82.597137,NaN,0.9984250664711,NaN,28.070415,400,400.08136,25,28.244383,9.079436,41.291626,49.97887,401.978668,399.937958,399.063599,5130.40625,10.601756,10.180534,10.173933,1.768942,1.759483,1.692173,47.494663,98.32621,35.849468,14.062737,98.458176,76.111618,81.14772,0.621168494224548,551.133423,434.46518229937,1.91237612502961,0.0310240251398783,1.06429819998718,3.76642853658126,479.784694684298,1.94946665951591,0.0118550186175922,1.21735309491461,44.9844550408025,466.785514150596,72.1952461512521,0.0110611675773572,1.28810000362341
9,8.98176,27,27.249622,13.719962,13.540896,82.617577,NaN,0.99782919883728,NaN,28.060068,400,400.025024,25,28.247448,9.057851,41.400875,49.97887,400.894348,398.889465,397.944153,5120.15918,10.565204,10.157969,10.170319,1.782214,1.765256,1.699109,47.498749,98.085976,35.848499,14.087972,98.433205,76.093941,81.145844,0.651610434055328,545.984741,434.462767776868,1.91238438012299,0.0310292807942759,1.06426150769323,3.76088985142866,479.811816611378,1.94954819227685,0.0118574098046299,1.21721434776883,44.9819845193364,466.786607320293,72.1940450398961,0.0110619599324571,1.28806424827604
9,8.98176,27,27.249622,13.719962,13.537389,82.613869,NaN,0.99782919883728,NaN,28.060644,400,399.876709,25,28.241146,9.048632,41.387512,49.97887,400.894348,398.889465,397.944153,5120.15918,10.565204,10.157969,10.170319,1.782214,1.765256,1.699109,47.498749,98.085976,35.848499,14.087972,98.433205,76.093941,81.145844,0.651610434055328,545.984741,434.459035368059,1.91237136111301,0.0310285897717469,1.06428643077457,3.76088985142866,479.807303144683,1.94953550565079,0.0118571392718944,1.21723370861061,44.9819845193364,466.782111304772,72.1905545601568,0.0110616801796197,1.28809482331357
9,8.981967,27,27.24712,13.719962,13.537997,82.631149,NaN,0.997873604297638,NaN,28.082464,400,399.805023,25,28.238113,9.061519,41.255554,49.97887,401.914612,399.809509,398.952087,5119.127441,10.576983,10.160147,10.161283,1.763516,1.745819,1.688694,47.51012,98.357697,35.813629,14.089771,98.363487,76.080841,81.14724,0.503356575965881,525.923584,434.459155404176,1.9123695394513,0.0310278458735007,1.0642927244955,3.76163389556564,479.831862905668,1.9496128774306,0.0118598170283412,1.21709321509438,44.9780942724713,466.778714466852,72.1846896569726,0.0110626094801489,1.28807332620688
9,8.980759,27,27.248028,13.719963,13.540382,82.652092,NaN,0.997384488582611,NaN,28.093784,400,399.784851,25,28.246317,9.067175,41.16819,49.97887,401.081329,399.07196,398.121521,5115.822754,10.544235,10.129785,10.132095,1.762637,1.74812,1.682734,47.509052,98.395554,35.841949,14.054077,98.448174,76.082634,81.161469,0.538300395011902,529.69751,434.464769213926,1.91240219609381,0.0310333567214837,1.06421383955598,3.75729165839897,479.856071857067,1.94967789311025,0.0118608304322707,1.21700226930235,44.9795061125071,466.790996616031,72.1953965530532,0.0110629597613002,1.28800599608502
9,8.980808,27,27.245941,13.719963,13.531916,82.671646,NaN,0.998083591461182,NaN,28.105247,400,399.851563,25,28.252731,9.063363,41.246265,49.97887,401.081329,399.07196,398.121521,5115.822754,10.544235,10.129785,10.132095,1.762637,1.74812,1.682734,47.509052,98.395554,35.841949,14.054077,98.448174,76.082634,81.161469,0.538300395011902,529.69751,434.455634556723,1.91236980277416,0.0310314839501197,1.06427650979195,3.75746780076975,479.882808122991,1.9497599923767,0.0118634388229375,1.21685851176878,44.9762610031686,466.77750109175,72.1822265793476,0.0110630715514601,1.28806056130588
9,8.980273,27,27.247942,13.719963,13.534546,82.681747,NaN,0.999193668365479,NaN,28.093151,400,399.960846,25,28.25498,9.055676,41.241833,49.987492,401.709808,399.609924,398.701172,5127.770508,10.616906,10.1837,10.185971,1.787001,1.760463,1.708452,47.487389,98.379349,35.864658,14.045691,98.478897,76.081947,81.166222,0.502401888370514,544.912231,434.459795754296,1.91239010900392,0.0310342351065602,1.06423038369324,3.7555445745113,479.892280903561,1.94977994294882,0.0118630419355675,1.21684610231888,44.9793723935295,466.78672727475,72.1919709583752,0.0110627333122596,1.28803348970691
9,8.979564,27,27.247763,13.719963,13.534546,82.681747,NaN,0.997559309005737,NaN,28.093151,400,399.960846,25,28.25498,9.063289,41.219902,49.987492,401.563568,399.589233,398.659668,5119.362305,10.555421,10.149191,10.15644,1.755162,1.744287,1.680813,47.475517,98.442131,35.882133,14.040078,98.56105,76.116913,81.131012,0.518467247486115,515.375977,434.461600892794,1.91240408105345,0.0310371945987646,1.06419403147022,3.75299571725128,479.892533032158,1.94978124827911,0.0118631433296034,1.21684250974851,44.9790940704292,466.791354407783,72.1953324988676,0.0110631028493682,1.28799884103619
9,8.97967,27,27.245066,13.719963,13.545828,82.691208,NaN,0.997812449932098,NaN,28.096992,400,400.088531,25,28.251011,9.066681,41.209785,49.987492,401.563568,399.589233,398.659668,5119.362305,10.555421,10.149191,10.15644,1.755162,1.744287,1.680813,47.475517,98.442131,35.882133,14.040078,98.56105,76.116913,81.131012,0.518467247486115,515.375977,434.473336863993,1.912443869536,0.0310389753303764,1.06411935392603,3.75337679724146,479.907843567626,1.94983326746618,0.0118653611188543,1.21673917487783,44.9749003948235,466.802111297633,72.2002055718696,0.0110650020577982,1.28787767466367
9,8.977407,27,27.246391,13.719963,13.540061,82.693092,NaN,0.997610569000244,NaN,28.115517,400,400.150726,25,28.243162,9.064717,41.170372,49.987492,402.017426,399.953949,399.042084,5127.878906,10.594659,10.167704,10.158379,1.753452,1.738247,1.685,47.480526,98.223007,35.844501,14.062384,98.501762,76.119469,81.145775,0.591067373752594,539.993469,434.472960570341,1.91246706078328,0.0310472880059289,1.06404432431551,3.7452403621441,479.908269952741,1.94983004768291,0.0118647478325919,1.21675595875695,44.9769607314893,466.811586618192,72.209272033487,0.0110649874077892,1.28783690972857
9,8.978155,27,27.24567,13.719963,13.535575,82.643639,NaN,0.997734189033508,NaN,28.135389,400,400.250671,25,28.24436,9.063272,41.071613,49.987492,401.904877,399.89798,398.966553,5124.123047,10.575369,10.155749,10.157304,1.751906,1.728463,1.682139,47.500572,98.522797,35.844196,14.061427,98.708847,76.022301,81.196877,0.543109834194183,548.763184,434.466283024817,1.91243566868286,0.0310432801529762,1.06411449544326,3.74792990727997,479.84910743179,1.94966617983964,0.0118615495470927,1.21699895141542,44.9758396069252,466.799947448537,72.1993045230507,0.011064591952301,1.28790313982305
9,8.978923,27,27.244823,13.719963,13.539789,82.583282,NaN,0.997825503349304,NaN,28.151043,400,400.294342,25,28.24539,9.061755,40.974018,49.987492,401.904877,399.89798,398.966553,5124.123047,10.575369,10.155749,10.157304,1.751906,1.728463,1.682139,47.500572,98.522797,35.844196,14.061427,98.708847,76.022301,81.196877,0.543109834194183,548.763184,434.468812139968,1.91243617474746,0.0310409038832963,1.06412394097248,3.75069118959146,479.776838176904,1.94946586486596,0.0118576254563387,1.21729693096973,44.9745225284789,466.799185031618,72.1976199752606,0.0110649307824571,1.28789322828102
9,8.976914,27,27.242403,13.719963,13.551599,82.527939,NaN,0.997194528579712,NaN,28.15485,400,400.13916,25,28.236431,9.058043,40.850445,49.987492,400.989716,398.989685,398.038025,5121.546875,10.575627,10.147627,10.151426,1.730729,1.711618,1.669936,47.463188,98.317261,35.826141,14.090357,98.5215,76.003075,81.188255,0.552247285842896,536.330383,434.486491616235,1.91251959654568,0.0310516209848312,1.06393724915819,3.74346761500959,479.712877195685,1.94929411677641,0.011854956441951,1.21753774699509,44.9707592733326,466.825317227071,72.2147910311829,0.0110676608172029,1.28767264189135
9,8.97654,27,27.241623,13.719963,13.56092,82.522842,NaN,0.997748732566833,NaN,28.14135,400,399.97879,25,28.227064,9.067389,40.761189,49.987492,400.989716,398.989685,398.038025,5121.546875,10.575627,10.147627,10.151426,1.730729,1.711618,1.669936,47.463188,98.317261,35.826141,14.090357,98.5215,76.003075,81.188255,0.552247285842896,536.330383,434.497359812719,1.91256155443909,0.0310550200659237,1.06385206382476,3.74212272337587,479.707772376549,1.94928236412237,0.0118550261768961,1.21754872134764,44.9695462684338,466.838944884385,72.2243687350374,0.011068864713546,1.28756627480311
9,8.97654,27,27.241623,13.719963,13.564588,82.554581,NaN,0.997748732566833,NaN,28.124922,400,399.969177,25,28.224564,9.080589,40.862743,49.987492,401.839966,399.812897,398.846771,5126.666992,10.60381,10.175917,10.179942,1.749464,1.73851,1.68683,47.463543,98.374313,35.820915,14.069849,98.486389,75.979805,81.213303,0.398960471153259,528.244568,434.501261974451,1.9125751644431,0.0310557428430189,1.06382609007285,3.74212272337587,479.746413517941,1.94939100164785,0.0118573434355897,1.21738256462923,44.9695462684338,466.843645456428,72.2280195220637,0.0110691572226856,1.28753438786393
9,8.976353,27,27.24007,13.719963,13.5748,82.600685,NaN,0.997531652450562,NaN,28.133835,400,399.911346,25,28.229403,9.08033,40.971779,49.987492,401.089233,399.08316,398.05368,5129.151367,10.540969,10.151266,10.129168,1.728999,1.709688,1.657813,47.4986,98.35836,35.855495,14.062271,98.574348,75.972122,81.219765,0.531152248382568,534.044434,434.512601029913,1.91261673753425,0.0310585362119082,1.06374425069246,3.74145026172556,479.804723883873,1.94956009770803,0.0118615884788238,1.21711040696072,44.9671310648829,466.856284896025,72.2358342255516,0.0110706523945877,1.28742103243352
