P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
9,8.976854,27,27.237906,13.719963,13.569797,82.648071,NaN,0.998402714729309,NaN,28.14743,400,399.916473,25,28.231737,9.0746,40.950394,49.987492,401.089233,399.08316,398.05368,5129.151367,10.540969,10.151266,10.129168,1.728999,1.709688,1.657813,47.4986,98.35836,35.855495,14.062271,98.574348,75.972122,81.219765,0.531152248382568,534.044434,434.506004601542,1.91258830450356,0.0310554575246314,1.06380527972844,3.74325185983781,479.865441079989,1.94973797603443,0.0118662723811343,1.21681991501706,44.9637654658723,466.84406898874,72.2235553112226,0.0110708797521497,1.28746534207961
9,8.9756,27,27.237392,13.719963,13.569797,82.648071,NaN,0.998404800891876,NaN,28.14743,400,399.916473,25,28.231737,9.059508,40.864651,49.996326,401.838959,399.851379,398.904816,5123.870117,10.59293,10.172519,10.164764,1.740368,1.730768,1.671493,47.501614,98.508797,35.877529,14.064807,98.549866,76.013344,81.204391,0.465217620134354,536.557922,434.509194419823,1.91261301330009,0.0310606965284709,1.06374113363308,3.73874232791979,479.86616528418,1.9497417257402,0.0118665637284522,1.21680959370148,44.9629660280606,466.852033760922,72.2290790509642,0.0110716100364793,1.28740218646453
9,8.974331,27,27.23774,13.719963,13.561569,82.685043,NaN,0.997750639915466,NaN,28.14641,400,399.909424,25,28.236645,9.06953,40.963985,49.996326,401.160706,399.13562,398.231018,5115.608887,10.568668,10.153707,10.152682,1.747929,1.729846,1.67631,47.528336,98.560997,35.858559,14.082685,98.431267,75.995964,81.193687,0.564160048961639,541.184021,434.50367000355,1.91260749361496,0.0310643781823745,1.06373443967326,3.73417837056439,479.910659554243,1.94986561337101,0.0118690632460603,1.21662427019464,44.9635072829483,466.850512666643,72.2283462750179,0.0110713565375768,1.28741869357755
9,8.973201,27,27.235826,13.719963,13.554157,82.689034,NaN,0.997898101806641,NaN,28.164246,400,399.857758,25,28.241003,9.072141,41.133137,49.996326,401.160706,399.13562,398.231018,5115.608887,10.568668,10.153707,10.152682,1.747929,1.729846,1.67631,47.528336,98.560997,35.858559,14.082685,98.431267,75.995964,81.193687,0.564160048961639,541.184021,434.498660324159,1.91260226452806,0.0310676407084714,1.06372907985763,3.73011391696735,479.918210189873,1.94989321731597,0.0118704393428868,1.21656514783389,44.9605303151333,466.846587548948,72.2228292974908,0.0110719858770651,1.28741123508621
9,8.974464,27,27.231882,13.719963,13.54834,82.700104,NaN,0.997404098510742,NaN,28.162682,400,399.851501,25,28.24099,9.070169,41.082016,49.996326,401.762329,399.745331,398.826752,5122.705078,10.566925,10.167404,10.151812,1.741344,1.714972,1.667316,47.528717,98.191208,35.834099,14.084272,98.489998,75.998734,81.18811,0.586731672286987,538.210693,434.489258815036,1.91255578776376,0.0310612151052829,1.06383490629821,3.73465672777024,479.937229681014,1.94995982446603,0.0118734829728655,1.21642860313578,44.9543954488455,466.826169324876,72.2018832557882,0.0110725154431765,1.28747948974679
9,8.973719,27,27.231987,13.719963,13.5514,82.676979,NaN,0.998176991939545,NaN,28.169336,400,400.010162,25,28.247557,9.074115,40.974659,49.996326,401.778992,399.730713,398.896851,5124.540039,10.596594,10.167022,10.156632,1.760836,1.738825,1.68437,47.520611,98.263405,35.802826,14.076438,98.422745,75.913109,81.217239,0.537359476089478,514.331055,434.494409663933,1.91258182561258,0.0310649319912642,1.0637751031544,3.73197713918546,479.908950516963,1.94988000223441,0.0118717368369712,1.21655078655688,44.9545587845315,466.835277904344,72.2090935852077,0.0110730345124697,1.28741957748279
9,8.974225,27,27.232656,13.719963,13.562882,82.670082,NaN,0.998341798782349,NaN,28.181822,400,400.108826,25,28.250383,9.082088,40.780048,49.996326,401.778992,399.730713,398.896851,5124.540039,10.596594,10.167022,10.156632,1.760836,1.738825,1.68437,47.520611,98.263405,35.802826,14.076438,98.422745,75.913109,81.217239,0.537359476089478,514.331055,434.505336323271,1.91261445392454,0.0310650799665523,1.06371972664057,3.73379711964139,479.899617635691,1.94985154129779,0.0118708543952826,1.2166000456996,44.9555994547922,466.847287357467,72.2192849357531,0.0110734766175057,1.28735005946919
9,8.973547,27,27.231304,13.719963,13.566423,82.655411,NaN,0.998169183731079,NaN,28.17272,400,400.110565,25,28.248346,9.091128,40.770477,49.996326,401.129517,399.157715,398.183441,5123.036133,10.538241,10.150675,10.139836,1.749069,1.733988,1.673656,47.506012,98.510246,35.838158,14.088528,98.670479,76.040779,81.185425,0.570959568023682,539.468628,434.510827445172,1.9126409522356,0.0310686117616612,1.0636600020193,3.73135847206902,479.883672854429,1.94981123958738,0.0118705508405956,1.21664919005672,44.9534963160951,466.854941908759,72.2234875960056,0.0110745704224505,1.28727411244642
9,8.972692,27,27.230799,13.719963,13.567211,82.63887,NaN,0.998339772224426,NaN,28.185061,400,399.872772,25,28.240244,9.09652,40.787251,49.996326,401.129517,399.157715,398.183441,5123.036133,10.538241,10.150675,10.139836,1.749069,1.733988,1.673656,47.506012,98.510246,35.838158,14.088528,98.670479,76.040779,81.185425,0.570959568023682,539.468628,434.513840226504,1.91266072542902,0.0310723414684152,1.06361071056637,3.72828298833076,479.864259081139,1.94975836020309,0.0118696304235207,1.21672509980332,44.9527107295948,466.86121180655,72.2277071725674,0.0110751913158439,1.28722264108263
9,8.974014,27,27.232101,13.719963,13.572836,82.661583,NaN,0.998101472854614,NaN,28.1994,400,399.887878,25,28.230843,9.08312,40.676029,49.996326,401.705933,399.671265,398.761414,5122.485352,10.601669,10.185493,10.169422,1.757628,1.740701,1.68144,47.504547,98.070763,35.821846,14.096293,98.429337,76.039192,81.156075,0.544735848903656,546.915405,434.516460868137,1.91265553977841,0.0310679234581166,1.06363853681675,3.73303820438929,479.890059311077,1.94982652976133,0.0118705491386455,1.21663309121737,44.9547361198712,466.860862744736,72.2291148843453,0.0110745750310395,1.28724817723636
9,8.973349,27,27.230427,13.719963,13.569905,82.707253,NaN,0.998886346817017,NaN,28.215551,400,399.889679,25,28.22114,9.076886,40.680946,49.996326,401.772705,399.793457,398.91748,5122.716309,10.59507,10.179275,10.193396,1.780136,1.762791,1.693884,47.522053,98.356148,35.840916,14.099895,98.323112,76.005783,81.162575,0.563767433166504,539.930908,434.51503464429,1.91265777144423,0.0310701256611415,1.06362525761895,3.73064627445001,479.947973863715,1.94999487222073,0.0118748294960859,1.21636235510613,44.9521320329558,466.859779569531,72.2261148293195,0.0110752720466905,1.28722572415792
9,8.973213,27,27.229507,13.719963,13.564771,82.746223,NaN,0.997872591018677,NaN,28.213554,400,399.795715,25,28.205198,9.073417,40.862377,49.996326,401.772705,399.793457,398.91748,5122.716309,10.59507,10.179275,10.193396,1.780136,1.762791,1.693884,47.522053,98.356148,35.840916,14.099895,98.323112,76.005783,81.162575,0.563767433166504,539.930908,434.509919823442,1.91264140595275,0.0310696824312898,1.06365460400327,3.73015708133471,479.996665820743,1.95013476502876,0.0118781927753174,1.21614198715622,44.9507008215529,466.853108445444,72.2197459542068,0.011075276928876,1.28725455216811
9,8.97352,27,27.229744,13.719963,13.562664,82.752274,NaN,0.997812986373901,NaN,28.197206,400,399.844025,25,28.189392,9.059957,41.037918,49.992317,401.147644,399.221069,398.259064,5115.25293,10.558466,10.166001,10.148932,1.768907,1.758555,1.683409,47.544403,98.437981,35.825058,14.108135,98.43634,76.002159,81.17923,0.416897773742676,515.29895,434.506897777284,1.912627538952,0.0310679838207292,1.0636852075605,3.7312613549081,480.003691221198,1.95015371388488,0.0118784994685865,1.21611540629239,44.9510695176161,466.848581704026,72.2165350513943,0.011074886898435,1.28728944887418
9,8.974304,27,27.228777,13.719963,13.569063,82.7304,NaN,0.997753620147705,NaN,28.197332,400,399.764038,25,28.194696,9.064722,41.084351,49.992317,401.737732,399.785095,398.904785,5119.149414,10.579044,10.173769,10.181549,1.788009,1.767436,1.708844,47.525684,98.224503,35.827419,14.10382,98.385498,76.049995,81.147812,0.56354695558548,535.503357,434.511710104912,1.91263582826218,0.0310659678446399,1.06368004397449,3.73408125980012,479.978449334981,1.95008601545164,0.0118774532365149,1.21620932073181,44.949565159904,466.850373586741,72.2166799842397,0.0110754400767655,1.28726009159727
9,8.974304,27,27.228777,13.719963,13.584259,82.695564,NaN,0.997753620147705,NaN,28.191093,400,399.774841,25,28.196608,9.059371,41.268105,49.992317,401.737732,399.785095,398.904785,5119.149414,10.579044,10.173769,10.181549,1.788009,1.767436,1.708844,47.525684,98.224503,35.827419,14.10382,98.385498,76.049995,81.147812,0.56354695558548,535.503357,434.527872970607,1.91269219855453,0.0310689621601868,1.06357263411378,3.73408125980012,479.936078322002,1.94996694992584,0.0118749129003802,1.21638993459494,44.949565159904,466.869842436458,72.2318050140698,0.0110766520351699,1.28712819983764
9,8.974669,27,27.227526,13.719963,13.592307,82.707764,NaN,0.998064160346985,NaN,28.180498,400,399.953979,25,28.193598,9.058565,41.401867,49.992317,401.779938,399.778137,398.913422,5125.6875,10.598715,10.182376,10.181409,1.765425,1.768995,1.686562,47.522079,98.238922,35.823872,14.083994,98.426704,76.052223,81.145554,0.536178529262543,542.395142,434.535504426894,1.9127148583752,0.0310690222618864,1.06353444257597,3.73539403479975,479.952678701037,1.95001777456013,0.0118765122711022,1.21630158715346,44.9476189235454,466.876283015326,72.23519595795,0.011077624402613,1.28706233186904
9,8.972735,27,27.224472,13.719963,13.592307,82.707764,NaN,0.998595356941223,NaN,28.180498,400,399.953979,25,28.193598,9.045126,41.302757,49.992317,401.764099,399.828888,398.930603,5120.561523,10.605338,10.18015,10.183724,1.773364,1.771969,1.694304,47.525909,98.367226,35.82737,14.096055,98.395172,75.974472,81.183006,0.434271067380905,519.388184,434.540421066887,1.91275296286963,0.0310771070053078,1.06343566192272,3.72843766706455,479.95697710222,1.95004004680877,0.0118782449293463,1.21624041442533,44.9428673904277,466.88606040166,72.2388553692966,0.0110796283792316,1.28694182621291
9,8.972292,27,27.224003,13.719963,13.597004,82.743881,NaN,0.998221755027771,NaN,28.177835,400,400.106659,25,28.188345,9.053885,41.180481,49.992317,401.764099,399.828888,398.930603,5120.561523,10.605338,10.18015,10.183724,1.773364,1.771969,1.694304,47.525909,98.367226,35.82737,14.096055,98.395172,75.974472,81.183006,0.434271067380905,519.388184,434.546541967346,1.91277911044617,0.0310798848294662,1.06337990776028,3.72684408966018,480.001560420191,1.95016689014261,0.0118811446869509,1.21604398543057,44.9421376654349,466.894571910799,72.2448646249878,0.0110803725757514,1.28687589996916
9,8.972678,27,27.22031,13.719963,13.598757,82.770004,NaN,0.997503578662872,NaN,28.177422,400,400.001831,25,28.184538,9.055317,41.141075,49.992317,401.752686,399.81012,398.908112,5122.034668,10.59201,10.178144,10.17786,1.753322,1.756937,1.694391,47.535728,98.286247,35.785946,14.121668,98.478386,76.027199,81.148491,0.48629903793335,529.478394,434.547424959639,1.91277800610749,0.0310786161685281,1.06338725041783,3.72823262769651,480.038518187814,1.95028306155749,0.0118851450708688,1.21583508738871,44.9363913261277,466.890098239444,72.2366269328265,0.011081781872537,1.28684047960666
9,8.972911,27,27.219587,13.719963,13.593993,82.76535,NaN,0.997533082962036,NaN,28.191826,400,400.066437,25,28.181038,9.062685,40.983227,49.992317,401.716003,399.806854,398.886536,5117.481445,10.575469,10.165102,10.152235,1.752767,1.74549,1.693606,47.547432,98.233376,35.786591,14.102546,98.367561,76.019562,81.166832,0.515871167182922,538.381653,434.541766616538,1.91275574792699,0.0310767033228264,1.06343275322645,3.72907076487087,480.03387629,1.95027243382108,0.0118852161954095,1.2158446797375,44.9352662616853,466.881609438406,72.2290982103308,0.0110815838018673,1.28688504664308
9,8.973144,27,27.21925,13.719963,13.595699,82.746376,NaN,0.998135685920715,NaN,28.195404,400,400.094482,25,28.175251,9.081533,40.858879,49.992317,401.716003,399.806854,398.886536,5117.481445,10.575469,10.165102,10.152235,1.752767,1.74549,1.693606,47.547432,98.233376,35.786591,14.102546,98.367561,76.019562,81.166832,0.515871167182922,538.381653,434.542988549106,1.91275748414935,0.0310760652875328,1.06343261425732,3.72990888562953,480.011279922511,1.95021006942052,0.0118840241563548,1.21593600921028,44.9347418461902,466.881835640864,72.2288394509327,0.0110817519312429,1.28687752127322
9,8.972664,27,27.220032,13.719963,13.597317,82.70771,NaN,0.997446358203888,NaN,28.199203,400,399.947021,25,28.176008,9.082065,40.811939,49.98222,401.75531,399.796631,398.83551,5115.148438,10.592263,10.17546,10.180891,1.784767,1.763581,1.700062,47.54023,98.146072,35.798904,14.099499,98.329216,76.013756,81.180969,0.617396771907806,546.509644,434.545929260082,1.91277294176715,0.0310783909920896,1.06339669205185,3.7281822670007,479.963160159384,1.9500722438223,0.0118807606469761,1.21615177724815,44.9359587314599,466.888041015126,72.2346698411821,0.0110817808549343,1.28684945080033
9,8.971982,27,27.220512,13.719963,13.599483,82.678871,NaN,0.9978346824646,NaN,28.214264,400,399.619843,25,28.190609,9.076533,40.715164,49.98222,401.025452,399.067322,398.134216,5122.328125,10.569732,10.168383,10.182009,1.75387,1.74314,1.684249,47.560528,98.021553,35.772488,14.108065,98.370934,75.992012,81.177711,0.594106554985046,536.220825,434.549965969537,1.91279441134647,0.0310816696184136,1.06334660198836,3.72572890991398,479.927409610873,1.9499701742624,0.0118783846645991,1.21631089799227,44.9367056553706,466.895988284869,72.2414645701182,0.011082056266984,1.28680423497526
9,8.971506,27,27.219395,13.719964,13.603168,82.666946,NaN,0.997642159461975,NaN,28.21604,400,399.623505,25,28.192051,9.064837,40.412777,49.98222,401.025452,399.067322,398.134216,5122.328125,10.569732,10.168383,10.182009,1.75387,1.74314,1.684249,47.560528,98.021553,35.772488,14.108065,98.370934,75.992012,81.177711,0.594106554985046,536.220825,434.555094053932,1.91281745443621,0.0310843863775363,1.06329633278568,3.72401651284463,479.914477617203,1.94993755918617,0.0118781486532706,1.2163503838832,44.9349674855162,466.902709298115,72.245247666017,0.0110829853375,1.28673892551467
9,8.972599,27,27.218643,13.719964,13.60358,82.670288,NaN,0.997974395751953,NaN,28.207029,400,399.620178,25,28.18396,9.059074,40.363232,49.98222,401.81543,399.85141,398.888824,5123.14209,10.607606,10.190043,10.197184,1.773241,1.767475,1.701633,47.546577,98.186531,35.798267,14.09273,98.272133,75.977242,81.18103,0.552130222320557,534.450012,434.552754372021,1.91279744783649,0.0310798967182744,1.0633492093612,3.7279484487097,479.919601477843,1.94995446983207,0.0118788192968844,1.21631796563621,44.9337972632217,466.894965747099,72.2382602799387,0.0110828469726201,1.2867779112669
9,8.970716,27,27.218254,13.719964,13.606492,82.691322,NaN,0.99858295917511,NaN,28.214262,400,399.726166,25,28.170725,9.068999,40.476788,49.98222,401.81543,399.85141,398.888824,5123.14209,10.607606,10.190043,10.197184,1.773241,1.767475,1.701633,47.546577,98.186531,35.798267,14.09273,98.272133,75.977242,81.18103,0.552130222320557,534.450012,434.560635904056,1.91284534471809,0.0310883456884243,1.06323260507159,3.72117435809002,479.945731920779,1.95002920356167,0.011880574530311,1.21620108829387,44.9331919123914,466.911077911927,72.2502806673086,0.0110840280317545,1.28666207040019
9,8.971865,27,27.216019,13.719964,13.614403,82.71357,NaN,0.997112989425659,NaN,28.202139,400,399.932526,25,28.163359,9.075865,40.49073,49.98222,401.652924,399.652496,398.773712,5119.523438,10.566813,10.154667,10.154876,1.77506,1.771615,1.696384,47.559341,98.158554,35.800148,14.1063,98.299423,75.981888,81.170944,0.381802886724472,529.642212,434.566127594462,1.91285203959552,0.0310850983917975,1.06323549795674,3.7253080119483,479.975933607327,1.95012153766949,0.0118834660626041,1.21604109086312,44.9297137392335,466.910912920714,72.247271202947,0.0110850396984211,1.2866234499352
9,8.97209,27,27.213179,13.719964,13.623409,82.727226,NaN,0.997864484786987,NaN,28.21335,400,400.002686,25,28.175734,9.084446,40.578182,49.98222,401.74353,399.785248,398.828186,5120.886719,10.571605,10.164779,10.156038,1.765559,1.746413,1.685252,47.546513,98.217163,35.777424,14.120246,98.336777,75.958382,81.188774,0.517503023147583,540.845825,434.575131220844,1.9128809974153,0.0310859315374984,1.06318356593869,3.7261174274467,479.996534662604,1.95018891143867,0.0118860745812827,1.21591360530263,44.9252937296538,466.917766500917,72.2489370331011,0.0110867653128956,1.28652665751987
9,8.97209,27,27.213179,13.719964,13.623867,82.745941,NaN,0.997864484786987,NaN,28.23097,400,400.0448,25,28.181334,9.090968,40.839874,49.98222,401.74353,399.785248,398.828186,5120.886719,10.571605,10.164779,10.156038,1.765559,1.746413,1.685252,47.546513,98.217163,35.777424,14.120246,98.336777,75.958382,81.188774,0.517503023147583,540.845825,434.575618158179,1.9128826954003,0.0310860217562712,1.06318034243305,3.7261174274467,480.019289580328,1.95025285011687,0.0118874393404971,1.21581686284859,44.9252937296538,466.918352983594,72.2493928989603,0.0110868018346266,1.2865226959358
9,8.971988,27,27.214622,13.719964,13.621013,82.765587,NaN,0.997369885444641,NaN,28.247971,400,400.114136,25,28.180614,9.087075,40.920296,49.98222,401.845154,399.804993,398.898285,5116.270508,10.603439,10.179779,10.178299,1.770896,1.762345,1.693019,47.552113,98.227417,35.820541,14.11579,98.422005,75.997772,81.173958,0.651606917381287,547.243896,434.572842945575,1.91287412367048,0.0310858861312056,1.0631952302653,3.72575049431549,480.041145657192,1.95030944002685,0.0118880523362262,1.21574423139072,44.9275395747085,466.916992081699,72.2501952956972,0.0110860571063373,1.28655754026358
9,8.971758,27,27.212881,13.719964,13.621013,82.765587,NaN,0.998473346233368,NaN,28.247971,400,400.114136,25,28.180614,9.075541,40.839928,49.979221,401.68988,399.676025,398.74588,5116.858398,10.563154,10.162431,10.165024,1.790367,1.773284,1.704105,47.533508,98.130699,35.813908,14.137268,98.256554,75.976402,81.16452,0.540331602096558,523.797729,434.573427259248,1.91287865446354,0.0310868480480603,1.06318350275738,3.72492308453047,480.043593504374,1.95032213304542,0.01188904101667,1.21570944431443,44.9248299193146,466.916626862584,72.247667045872,0.0110868306488841,1.28652905837035
9,8.970333,27,27.213451,13.719964,13.623802,82.753578,NaN,0.997022330760956,NaN,28.258331,400,400.125793,25,28.177673,9.06864,40.726288,49.979221,401.68988,399.676025,398.74588,5116.858398,10.563154,10.162431,10.165024,1.790367,1.773284,1.704105,47.533508,98.130699,35.813908,14.137268,98.256554,75.976402,81.16452,0.540331602096558,523.797729,434.580012288858,1.91291706600175,0.0310933582545023,1.06309123385201,3.71979638475136,480.028192128573,1.95027695579323,0.0118878417336513,1.2157828462823,44.9257170699045,466.930526308354,72.2592059980914,0.0110874354668004,1.28644532030103
9,8.969235,27,27.214178,13.719964,13.628848,82.769264,NaN,0.998493194580078,NaN,28.246401,400,399.990417,25,28.179626,9.06173,40.542866,49.979221,400.496521,398.508698,397.604126,5113.775391,10.537893,10.126772,10.135826,1.773247,1.74811,1.689457,47.531998,98.261192,35.832405,14.117958,98.329819,75.956924,81.190552,0.568415939807892,537.443848,434.58816526397,1.91295740173251,0.0310989465554343,1.06299980248382,3.71584570874109,480.046240152753,1.95032523677134,0.0118885725357382,1.21571637713358,44.9268485552323,466.945264970858,72.2716003050835,0.0110880206688412,1.2863587499161
10,10.180023,30,30.507677,17.165052,17.291426,86.264244,NaN,0.998186230659485,NaN,29.033192,400,400.095551,25,29.261852,9.077955,45.954342,50.010002,401.793579,399.505524,399.074188,5664.450195,11.236194,10.687697,10.775039,1.785615,1.763916,1.72136,53.768429,111.928581,40.372299,17.911514,111.997772,86.36393,84.592903,0.817608833312988,539.492493,435.483340624254,1.90384454895919,0.0272867986021345,1.09759139855285,7.86693550296155,479.728589799695,1.93917491671034,0.0104543459569283,1.26349715435372,49.8285119779507,467.203056475285,76.6289753037727,0.00976286882031652,1.34296353219891
10,10.179382,30,30.506866,17.165052,17.281994,86.271225,NaN,0.997807443141937,NaN,29.017183,400,400.108002,25,29.263161,9.077359,46.136921,50.010002,401.793579,399.505524,399.074188,5664.450195,11.236194,10.687697,10.775039,1.785615,1.763916,1.72136,53.768429,111.928581,40.372299,17.911514,111.997772,86.36393,84.592903,0.817608833312988,539.492493,435.474601843127,1.90382048284164,0.0272872146496194,1.09763415648899,7.86483886706606,479.738559392848,1.93920501393167,0.0104551965766174,1.26343508843535,49.8273568241611,467.193846985339,76.6211133170523,0.00976264485588365,1.34302131189052
10,10.178874,30,30.505123,17.165052,17.28088,86.278954,NaN,0.997694969177246,NaN,29.008442,400,400.132172,25,29.265076,9.074141,46.120293,50.010002,402.088531,399.80127,399.366302,5664.116699,11.26367,10.695715,10.796753,1.788632,1.760992,1.721984,53.745216,111.882217,40.328156,17.934435,111.873589,86.178185,84.678017,0.73839396238327,518.609131,435.474658224169,1.90382544996615,0.0272886935753796,1.09761680616706,7.86317718798301,479.750793969537,1.93924412370378,0.010456526331415,1.26334841029779,49.8248740880675,467.193882651746,76.6189807939358,0.00976327784444586,1.34299011140576
10,10.177893,30,30.504768,17.165052,17.285873,86.262962,NaN,0.997153699398041,NaN,29.010445,400,400.061249,25,29.261433,9.066315,46.126011,50.010002,402.088531,399.80127,399.366302,5664.116699,11.26367,10.695715,10.796753,1.788632,1.760992,1.721984,53.745216,111.882217,40.328156,17.934435,111.873589,86.178185,84.678017,0.73839396238327,518.609131,435.48260834204,1.90386204129133,0.0272928406486795,1.09752577288871,7.85996813886936,479.731092797013,1.93919034280433,0.0104555935891498,1.2634434227907,49.8243684110644,467.206334716209,76.6278133210844,0.00976410617033839,1.34288625597655
10,10.177958,30,30.504044,17.165051,17.290457,86.238533,NaN,0.997456073760986,NaN,29.009014,400,400.002563,25,29.256645,9.087071,46.231331,50.010002,402.017059,399.785675,399.274811,5666.337891,11.256487,10.706659,10.816609,1.783684,1.756077,1.704752,53.764366,111.644676,40.300739,17.955002,112.012108,86.190407,84.694412,0.784902334213257,532.271057,435.487475687644,1.90387818910078,0.0272934537170804,1.09749224307445,7.8601807742013,479.701252661057,1.93910942143792,0.0104542518847245,1.26358482417204,49.8233371005987,467.211275944417,76.6305962104907,0.00976464600380369,1.34283471578139
10,10.177218,30,30.503565,17.165051,17.287706,86.225822,NaN,0.99694550037384,NaN,28.996981,400,399.956451,25,29.262306,9.09426,46.310616,50.010002,401.307739,399.066406,398.596405,5658.863281,11.243536,10.682386,10.802979,1.765192,1.742081,1.698817,53.762856,111.528694,40.321617,17.927633,111.94384,86.237434,84.630203,1.025848,537.025757,435.486319369043,1.90388116207937,0.0272954049908909,1.09747605887119,7.85775994231375,479.685869931906,1.93906801152107,0.010453600584421,1.26365628018575,49.8226547727931,467.211848102863,76.6304290192279,0.00976485160149512,1.34282174062581
10,10.177108,30,30.504311,17.165051,17.287928,86.225319,NaN,0.99759715795517,NaN,28.999325,400,400.002472,25,29.267117,9.084888,46.184708,50.010002,401.307739,399.066406,398.596405,5658.863281,11.243536,10.682386,10.802979,1.765192,1.742081,1.698817,53.762856,111.528694,40.321617,17.927633,111.94384,86.237434,84.630203,1.025848,537.025757,435.486839920421,1.90388398816815,0.0272958090531919,1.09746857577342,7.85740007761399,479.684176481929,1.93906112937681,0.0104532235968786,1.26367542033627,49.8237174341716,467.213565068818,76.6326316094483,0.00976467797293664,1.34282152449927
10,10.178376,30,30.505917,17.165051,17.287621,86.208519,NaN,0.996956467628479,NaN,29.014072,400,400.012726,25,29.272118,9.065003,45.844231,50.010002,402.237915,399.916565,399.475586,5666.649414,11.273249,10.707546,10.807989,1.791417,1.769424,1.728239,53.760014,111.430626,40.341652,17.905521,111.892868,86.192627,84.660385,0.966959476470947,541.717041,435.483310838473,1.90385992132264,0.0272915586232711,1.09753671952989,7.86154815851256,479.660667891391,1.93899104160509,0.0104513346687097,1.26381771173753,49.8260050785652,467.206715070164,76.6295197064388,0.00976371155310794,1.34290365488671
10,10.17827,30,30.502775,17.165051,17.283083,86.195847,NaN,0.997519791126251,NaN,29.027481,400,400.274323,25,29.273724,9.060631,45.788963,50.010002,402.307983,399.976318,399.592499,5659.636719,11.257698,10.693536,10.802733,1.789271,1.76946,1.720366,53.744644,111.491959,40.327877,17.919842,111.989952,86.177765,84.656197,0.958691477775574,543.718994,435.478597019602,1.90384468718945,0.0272910894631333,1.09756776670444,7.8612014095537,479.649109649703,1.9389680158866,0.0104519083956308,1.26383219750542,49.8215294121758,467.198318692997,76.6193754770213,0.00976437728457221,1.34291370097315
10,10.177143,30,30.501665,17.165051,17.27903,86.208649,NaN,0.997511208057404,NaN,29.046139,400,400.24173,25,29.27557,9.065751,45.940887,50.010002,402.307983,399.976318,399.592499,5659.636719,11.257698,10.693536,10.802733,1.789271,1.76946,1.720366,53.744644,111.491959,40.327877,17.919842,111.989952,86.177765,84.656197,0.958691477775574,543.718994,435.476986202125,1.90384973161257,0.0272940856966238,1.09754201456417,7.8575145803332,479.666863031246,1.9390206484233,0.0104532957696904,1.26372615679551,49.8199481707664,467.198999204901,76.6185072443116,0.00976481747523231,1.34288868012832
10,10.177143,30,30.501665,17.165051,17.265524,86.200592,NaN,0.997511208057404,NaN,29.047804,400,400.213867,25,29.277195,9.067107,45.948273,50.006699,401.855377,399.495361,399.053894,5656.891602,11.243116,10.697751,10.790722,1.778106,1.76624,1.727503,53.771393,111.986679,40.374149,17.885885,111.910194,86.198189,84.662476,0.92803019285202,525.852295,435.46216206501,1.90379868822404,0.0272916453740276,1.09765082372927,7.8575145803332,479.656680980851,1.93899231415454,0.0104527433923415,1.26377797835084,49.8199481707664,467.181146169228,76.6052134351308,0.00976381401899776,1.34302858337722
10,10.178898,30,30.500849,17.165051,17.265524,86.200592,NaN,0.997796952724457,NaN,29.047804,400,400.213867,25,29.277195,9.078831,46.036777,50.006699,402.218445,399.877869,399.480927,5666.00293,11.277066,10.709961,10.818402,1.811081,1.785646,1.740905,53.750092,111.690178,40.368011,17.883335,111.963074,86.287094,84.640038,0.907261967658997,527.903503,435.457741819714,1.90376697704185,0.0272858398111225,1.09774182461129,7.86325569391624,479.657838445595,1.93899790875752,0.0104531180915884,1.26376056623843,49.8187857159465,467.169258458475,76.5953512783511,0.00976344128659219,1.34310730668155
10,10.176194,30,30.501762,17.165051,17.255251,86.186409,NaN,0.998132526874542,NaN,29.041946,400,400.31958,25,29.276712,9.084977,46.207691,50.006699,402.218445,399.877869,399.480927,5666.00293,11.277066,10.709961,10.818402,1.811081,1.785646,1.740905,53.750092,111.690178,40.368011,17.883335,111.963074,86.287094,84.640038,0.907261967658997,527.903503,435.453276010506,1.9037770085021,0.0272929290227936,1.09768443691478,7.85440981581036,479.638618549324,1.93894176692553,0.0104517263913968,1.26387132080118,49.8200863531152,467.173658337253,76.5997584041593,0.00976335801720582,1.34308900898357
10,10.170406,30,30.503342,17.165051,17.249395,86.144295,NaN,0.997381150722504,NaN,29.053331,400,400.357635,25,29.268953,9.078261,46.198364,50.006699,401.272064,398.927765,398.539032,5657.290527,11.229871,10.686364,10.775041,1.809176,1.782453,1.743615,53.719189,111.577759,40.371384,17.870663,111.820969,86.188744,84.667198,0.909968137741089,531.207947,435.461426952525,1.90385949175381,0.0273110338451152,1.097431535201,7.83546897602167,479.583143038165,1.93878277956709,0.0104481127185274,1.26417648464742,49.8223371100162,467.204050558447,76.6243460970841,0.00976449412164262,1.34287885607992
10,10.168419,30,30.503744,17.165051,17.2463,86.125061,NaN,0.997431814670563,NaN,29.067917,400,400.186371,25,29.259348,9.069847,46.123981,50.006699,401.445221,399.073944,398.711853,5662.837891,11.23467,10.696148,10.777678,1.814321,1.788124,1.74802,53.707603,111.703537,40.352177,17.874466,111.934425,86.238945,84.642723,0.838339626789093,523.590393,435.463034592668,1.90388371693684,0.0273170577667007,1.09735347399676,7.82896478124712,479.558255780003,1.93871234171201,0.0104466087280495,1.26430923315528,49.8229097563982,467.212916534499,76.6314463856021,0.00976484683136962,1.34281654822686
10,10.166553,30,30.503819,17.165051,17.239,86.137573,NaN,0.997619867324829,NaN,29.0833,400,400.006989,25,29.256721,9.067726,46.25975,50.006699,401.445221,399.073944,398.711853,5662.837891,11.23467,10.696148,10.777678,1.814321,1.788124,1.74802,53.707603,111.703537,40.352177,17.874466,111.934425,86.238945,84.642723,0.838339626789093,523.590393,435.459723407876,1.90388986940679,0.0273219226191288,1.09731552870322,7.82285579343397,479.573967821297,1.93875585549329,0.010447432633771,1.26423006078447,49.8230165927559,467.215141797113,76.6331964471738,0.00976494473191874,1.34280045347268
10,10.168409,30,30.503519,17.165051,17.235319,86.144821,NaN,0.997871875762939,NaN,29.094795,400,400.10437,25,29.26993,9.073462,46.524269,50.006699,402.15506,399.867065,399.608826,5664.429688,11.274718,10.695311,10.828819,1.798362,1.779371,1.728524,53.743496,111.64846,40.354279,17.842199,111.958847,86.296577,84.657593,0.888739883899689,529.177185,435.451009257926,1.90384240013799,0.0273151055492579,1.09744137968624,7.82893204507894,479.583556705682,1.93878341619327,0.0104480675385579,1.26417687559269,49.822589246091,467.198245211268,76.620242360623,0.00976410376160184,1.34292747412868
10,10.166611,30,30.503548,17.165051,17.234156,86.144188,NaN,0.997647345066071,NaN,29.090546,400,400.17453,25,29.291624,9.07655,46.900043,50.006699,402.15506,399.867065,399.608826,5664.429688,11.274718,10.695311,10.828819,1.798362,1.779371,1.728524,53.743496,111.64846,40.354279,17.842199,111.958847,86.296577,84.657593,0.888739883899689,529.177185,435.454261830702,1.90387051575323,0.0273208544648916,1.09735753025254,7.82304568893784,479.58271530841,1.93878099005935,0.0104480108052432,1.26418157957877,49.8226305564116,467.208107640118,76.6276224688365,0.00976464754246631,1.34285073246358
10,10.165761,30,30.502592,17.165051,17.232092,86.144394,NaN,0.998656511306763,NaN,29.08679,400,400.030487,25,29.29178,9.078061,47.137157,50.006699,401.257202,398.9888,398.636688,5650.12207,11.249082,10.690498,10.785661,1.781474,1.783663,1.711596,53.763348,111.41291,40.318741,17.850737,111.658676,86.312775,84.614006,0.780320286750793,527.479919,435.45413783289,1.90387808636781,0.0273232991280836,1.09733008631091,7.82026265595175,479.584332970986,1.93878827242962,0.010448463841566,1.26415981027919,49.8212687241212,467.209822150628,76.6277151436149,0.00976509007418271,1.34282035069757
10,10.16576,30,30.501362,17.165051,17.227131,86.129486,NaN,0.997364640235901,NaN,29.104015,400,400.10144,25,29.283438,9.074666,46.816093,49.983753,401.434052,399.141113,398.670319,5658.165039,11.222205,10.684462,10.771872,1.781789,1.765069,1.723522,53.798855,111.622597,40.306377,17.866924,111.701416,86.346664,84.594643,0.783923208713531,521.569275,435.448696398231,1.90385935673888,0.027322405310987,1.09736998163724,7.82025938169539,479.567232758601,1.93874425446588,0.0104480059059561,1.26422970645715,49.8195165267813,467.202069902657,76.6204185756092,0.0097650997897341,1.34285925160164
10,10.16613,30,30.502268,17.165051,17.217999,86.144814,NaN,0.997614085674286,NaN,29.10182,400,400.110596,25,29.278212,9.08069,46.158936,49.983753,401.434052,399.141113,398.670319,5658.165039,11.222205,10.684462,10.771872,1.781789,1.765069,1.723522,53.798855,111.622597,40.306377,17.866924,111.701416,86.346664,84.594643,0.783923208713531,521.569275,435.4377426718,1.90381815242543,0.0273195271625355,1.09746274651721,7.82147084120481,479.58532389486,1.93879197261594,0.01044864140756,1.26415017376067,49.820807175061,467.188542702361,76.6114679183743,0.00976401141170784,1.34298130884164
10,10.164756,30,30.501982,17.165051,17.211807,86.163902,NaN,0.998501300811768,NaN,29.087328,400,400.191986,25,29.276556,9.079224,45.896412,49.983753,402.357178,400.022644,399.610229,5659.111328,11.266951,10.696883,10.80446,1.761004,1.748904,1.698391,53.787956,111.525673,40.293911,17.86512,111.633781,86.326477,84.613724,0.784205436706543,523.937134,435.434409141979,1.90381960029059,0.0273229627517146,1.09744137422851,7.81697190267539,479.609858729026,1.93886108863242,0.0104500819348481,1.26402098850602,49.8203997551104,467.188769857212,76.6112827583153,0.00976412773881819,1.34297445446201
10,10.162603,30,30.504856,17.165051,17.19429,86.158424,NaN,0.997985363006592,NaN,29.089441,400,400.218689,25,29.278576,9.082189,45.826183,49.983753,401.840149,399.874146,399.149841,5655.760742,11.186979,10.691251,10.804535,1.775557,1.767892,1.724129,53.784058,111.607864,40.273052,17.87188,111.630402,86.309624,84.609833,0.887887060642242,536.078552,435.420610451277,1.90379233820625,0.0273269344396771,1.09747087915633,7.80992133499592,479.5988549194,1.93882210593159,0.0104483867628875,1.26411771770867,49.8244937624105,467.182040661223,76.6098326964076,0.0097627089694772,1.34307819347663
10,10.162603,30,30.504856,17.165051,17.182539,86.156853,NaN,0.997985363006592,NaN,29.070803,400,400.228516,25,29.289482,9.08769,45.646202,49.983753,401.840149,399.874146,399.149841,5655.760742,11.186979,10.691251,10.804535,1.775557,1.767892,1.724129,53.784058,111.607864,40.273052,17.87188,111.630402,86.309624,84.609833,0.887887060642242,536.078552,435.407713513979,1.90374791784483,0.0273248083088571,1.09756569291621,7.80992133499592,479.596868982508,1.93881657881031,0.0104482790161597,1.26412784847032,49.8244937624105,467.166504455476,76.5982656102422,0.00976183577647103,1.34320002741775
10,10.161596,30,30.50341,17.165051,17.182539,86.156853,NaN,0.997771799564362,NaN,29.070803,400,400.228516,25,29.289482,9.086989,45.717022,49.983753,401.519379,399.499084,398.729645,5659.609375,11.161553,10.688355,10.77631,1.773762,1.767137,1.725536,53.777714,111.646538,40.262836,17.871305,111.776909,86.251366,84.632133,0.877460718154907,534.283752,435.41025195716,1.90376613908724,0.0273281489080422,1.09751339506007,7.80662326126384,479.59892153524,1.93882649629962,0.010448942850869,1.26409694277288,49.8224339759864,467.171465702029,76.600167727537,0.00976263810103162,1.34313545074989
10,10.161133,30,30.502823,17.165051,17.193499,86.1744,NaN,0.996693670749664,NaN,29.047131,400,399.997711,25,29.299103,9.0713,45.979012,49.983753,401.519379,399.499084,398.729645,5659.609375,11.161553,10.688355,10.77631,1.773762,1.767137,1.725536,53.777714,111.646538,40.262836,17.871305,111.776909,86.251366,84.632133,0.877460718154907,534.283752,435.42344703892,1.90381594467792,0.0273316681963523,1.09740096005673,7.80510678530243,479.621934645115,1.9388922504843,0.0104504157442435,1.26397131254134,49.8215977891666,467.188312413673,76.6119839868464,0.00976379751052642,1.34299296044405
10,10.162491,30,30.50267,17.165051,17.204884,86.201447,NaN,0.997347235679626,NaN,29.045876,400,399.685333,25,29.295328,9.060653,46.333725,49.983753,401.209351,399.159973,398.453979,5670.369141,11.193815,10.698133,10.811164,1.767674,1.759806,1.720841,53.759964,111.366768,40.272934,17.852638,111.817551,86.312195,84.632996,0.878802835941315,532.033813,435.432518811558,1.90383440623497,0.0273292225525048,1.09737966066329,7.80955453061415,479.656335949608,1.93898843073238,0.0104523405512644,1.26379392366387,49.8213798372141,467.19462021861,76.6164913705445,0.00976420743654924,1.34294081577076
10,10.161565,30,30.501183,17.165049,17.194399,86.228325,NaN,0.998791337013245,NaN,29.061634,400,399.704193,25,29.295681,9.06356,46.583344,49.983753,401.61972,399.613647,398.839142,5664.42334,11.197443,10.703091,10.804108,1.775403,1.763164,1.726272,53.762276,111.522659,40.273502,17.83806,111.83004,86.265671,84.646461,0.911673307418823,534.115112,435.423346022114,1.90381153019836,0.027330397690937,1.0974161243491,7.80652172778241,479.692410278193,1.93909313984813,0.0104548659034719,1.26358941147833,49.8192615275996,467.185167107532,76.607610270916,0.00976421456234752,1.34298851378437
10,10.161239,30,30.498701,17.165049,17.174755,86.229935,NaN,0.997466802597046,NaN,29.051062,400,399.796417,25,29.307035,9.089785,46.351257,49.983753,401.337463,399.421173,398.616241,5664.399414,11.169367,10.683698,10.802499,1.790214,1.77569,1.737714,53.754894,111.722435,40.292595,17.799366,111.66011,86.207687,84.668999,0.823714911937714,524.21521,435.402608704274,1.90374317324477,0.0273279247824842,1.09755768003436,7.80545397445621,479.697963634123,1.93911581342073,0.0104561161046182,1.2635261631391,49.8157256082921,467.15883610332,76.5849299436794,0.00976363322733235,1.34315092130448
10,10.160067,30,30.499657,17.165049,17.176659,86.226173,NaN,0.997258365154266,NaN,29.055454,400,399.928284,25,29.318062,9.087164,46.211189,49.983753,401.337463,399.421173,398.616241,5664.399414,11.169367,10.683698,10.802499,1.790214,1.77569,1.737714,53.754894,111.722435,40.292595,17.799366,111.66011,86.207687,84.668999,0.823714911937714,524.21521,435.407652941109,1.90377158036649,0.0273321583167684,1.09748143910292,7.80161508993785,479.691854726214,1.93909603347252,0.0104554191763891,1.263570704378,49.8170875764613,467.169704617382,76.5942065349778,0.00976389800246305,1.34308265170828
10,10.159756,30,30.498503,17.165049,17.18335,86.207581,NaN,0.997887492179871,NaN,29.047523,400,399.865173,25,29.31743,9.090375,46.107262,49.994495,401.748566,399.758972,398.967285,5657.762207,11.170094,10.695353,10.787881,1.778796,1.770728,1.725072,53.76532,111.714836,40.315304,17.795908,111.63913,86.224037,84.676659,0.934569537639618,534.577393,435.415779871067,1.90380250033625,0.0273344012783323,1.09741131763199,7.80059635386016,479.669997977623,1.9390385706469,0.0104546746291708,1.26366557314149,49.8154435228452,467.179391979972,76.5999897673846,0.00976486047923965,1.34298622460607
10,10.159224,30,30.498516,17.165049,17.177876,86.187126,NaN,0.998364210128784,NaN,29.044006,400,399.809967,25,29.309982,9.08787,45.956451,49.994495,401.748566,399.758972,398.967285,5657.762207,11.170094,10.695353,10.787881,1.778796,1.770728,1.725072,53.76532,111.714836,40.315304,17.795908,111.63913,86.224037,84.676659,0.934569537639618,534.577393,435.411113524644,1.90379143661953,0.0273351763713155,1.09742784610051,7.79885363834671,479.644129910159,1.93896654658051,0.0104532661659082,1.26379741353383,49.8154620436509,467.175535154027,76.597134078343,0.00976463896464675,1.34301668823146
10,10.160706,30,30.498156,17.165049,17.16902,86.164238,NaN,0.997915148735046,NaN,29.073236,400,399.806946,25,29.310007,9.087038,45.904808,49.994495,401.080231,399.133148,398.335449,5655.231934,11.166561,10.68047,10.799788,1.768916,1.77345,1.710108,53.773869,111.470558,40.28331,17.811071,111.672974,86.248779,84.655632,0.838176608085632,528.64032,435.397657955739,1.90373113780816,0.027328655404746,1.09757629479138,7.80370817496072,479.615713327549,1.93888851071573,0.0104518618915074,1.26393708755405,49.8149491575229,467.154094798295,76.5807246347896,0.00976356404772579,1.34317843981782
10,10.160578,30,30.498749,17.165049,17.166998,86.16275,NaN,0.998944044113159,NaN,29.093853,400,399.872742,25,29.30975,9.088295,45.836239,49.994495,401.646606,399.681793,398.888489,5659.532715,11.203833,10.70934,10.818628,1.770093,1.768186,1.710419,53.778416,111.701065,40.305103,17.807098,111.534676,86.200447,84.664078,0.916549444198608,531.932617,435.39576137996,1.90372580996571,0.0273287141882728,1.09758597287751,7.8032889107829,479.61299099769,1.93887920932788,0.0104514875022897,1.26395934110707,49.8157939924305,467.152810459429,76.5805033050676,0.00976327710287825,1.34319904439572
10,10.160578,30,30.498749,17.165049,17.166998,86.16275,NaN,0.998944044113159,NaN,29.093853,400,399.872742,25,29.30975,9.093711,46.041756,49.994495,401.646606,399.681793,398.888489,5659.532715,11.203833,10.70934,10.818628,1.770093,1.768186,1.710419,53.778416,111.701065,40.305103,17.807098,111.534676,86.200447,84.664078,0.916549444198608,531.932617,435.39576137996,1.90372580996571,0.0273287141882728,1.09758597287751,7.8032889107829,479.61299099769,1.93887920932788,0.0104514875022897,1.26395934110707,49.8157939924305,467.152810459429,76.5805033050676,0.00976327710287825,1.34319904439572
10,10.15901,30,30.497372,17.165049,17.174494,86.19104,NaN,0.998652577400208,NaN,29.113607,400,399.858643,25,29.312029,9.09839,46.429974,49.994495,401.12323,399.302979,398.448212,5654.663086,11.175921,10.692893,10.815845,1.758227,1.743618,1.686035,53.818871,111.544907,40.26683,17.831348,111.645523,86.228752,84.652946,0.840823709964752,530.157104,435.407941430648,1.90378252553846,0.027335274614689,1.09744401590708,7.79815260182301,479.650699220404,1.93898815627917,0.0104540599633273,1.26374781483063,49.8138321891238,467.17130146278,76.5925642695097,0.00976481529376876,1.34302957649015
10,10.15995,30,30.498432,17.165049,17.178303,86.239571,NaN,0.997684359550476,NaN,29.105537,400,399.723511,25,29.31028,9.085983,46.957466,49.994495,401.243469,399.467896,398.6427,5661.432617,11.20023,10.703074,10.827839,1.777605,1.736585,1.686935,53.802509,111.385765,40.262093,17.835911,111.542244,86.206635,84.650345,0.881394743919373,526.083435,435.409752115409,1.90377991221491,0.0273328441117317,1.09746209894165,7.80123183828744,479.710519998261,1.9391515345917,0.0104569001288274,1.26345856354924,49.8153423706478,467.171422521432,76.5939678006877,0.0097644381970702,1.34304744016233
10,10.159161,30,30.496778,17.165049,17.180876,86.258141,NaN,0.998172163963318,NaN,29.108824,400,399.796265,25,29.310087,9.064689,46.793148,49.994495,401.243469,399.467896,398.6427,5661.432617,11.20023,10.703074,10.827839,1.777605,1.736585,1.686935,53.802509,111.385765,40.262093,17.835911,111.542244,86.206635,84.650345,0.881394743919373,526.083435,435.414564562623,1.90380391641751,0.0273359283923225,1.09740037996301,7.79864725959368,479.736325269839,1.93922814866685,0.0104589325375437,1.26330420028727,49.8129858996443,467.178202764531,76.5969670176397,0.00976541840612443,1.342964935159
10,10.158131,30,30.49765,17.165049,17.172865,86.306534,NaN,0.997254014015198,NaN,29.124205,400,399.734802,25,29.307547,9.060676,46.428864,49.994495,401.119324,399.312531,398.567627,5663.402344,11.172867,10.692139,10.800773,1.777963,1.738404,1.687503,53.789703,111.409462,40.265213,17.831894,111.798256,86.272308,84.621948,0.92158454656601,535.92688,435.40836948359,1.90379227651318,0.0273378976503206,1.09741151237928,7.79527299407829,479.796218006591,1.93939224239135,0.010461847635981,1.26301280031418,49.8142282595696,467.174983273265,76.5956501683156,0.0097649215832901,1.34300564605361
10,10.158821,30,30.496895,17.165049,17.160419,86.345093,NaN,0.997153639793396,NaN,29.126362,400,399.581482,25,29.315434,9.05518,46.21347,49.994495,401.119324,399.312531,398.567627,5663.402344,11.172867,10.692139,10.800773,1.777963,1.738404,1.687503,53.789703,111.409462,40.265213,17.831894,111.798256,86.272308,84.621948,0.92158454656601,535.92688,435.392970672622,1.90373273817926,0.0273333544620838,1.09754780408561,7.79753345285269,479.845982303796,1.93953287571837,0.0104648353469726,1.26275030442746,49.8131525940453,467.153423282964,76.5786620191058,0.00976398296943112,1.34316131998925
10,10.154171,30,30.498974,17.165049,17.154156,86.362305,NaN,0.996966660022736,NaN,29.109125,400,399.745483,25,29.326946,9.06284,46.318104,50.02655,401.314423,399.413086,398.712067,5659.070313,11.188895,10.694122,10.821611,1.768475,1.74052,1.685103,53.771599,111.605644,40.287846,17.808422,111.658173,86.284653,84.617386,0.813224732875824,506.076416,435.397821584946,1.90379324044328,0.027347661981853,1.09735677334926,7.78229769025273,479.864774164346,1.93957909554336,0.0104650588616228,1.26268455518439,49.8161145419402,467.176613256028,76.5985042833371,0.00976453369979867,1.34301636448212
10,10.155569,30,30.496267,17.165049,17.148289,86.34375,NaN,0.998090326786041,NaN,29.082268,400,399.79599,25,29.330273,9.061689,46.346336,50.02655,401.535248,399.635559,398.869232,5664.88916,11.201345,10.700449,10.843042,1.778038,1.75848,1.695744,53.768093,111.735359,40.276966,17.810877,111.638161,86.228783,84.641724,0.833432614803314,532.356445,435.387858069466,1.90374575073708,0.027341956040328,1.097476756959,7.78687880071027,479.845175229968,1.93953245881066,0.0104650318866452,1.26274554780639,49.8122578524188,467.157360970029,76.5808154871336,0.00976443179547748,1.34311928226703
10,10.156314,30,30.496664,17.165049,17.145414,86.262299,NaN,0.998162508010864,NaN,29.083401,400,399.83316,25,29.320585,9.069597,46.170116,50.02655,401.535248,399.635559,398.869232,5664.88916,11.201345,10.700449,10.843042,1.778038,1.75848,1.695744,53.768093,111.735359,40.276966,17.810877,111.638161,86.228783,84.641724,0.833432614803314,532.356445,435.382823984791,1.90372139308796,0.0273389613832034,1.09753869724376,7.78931989954407,479.741739574779,1.93924354483086,0.0104592698454408,1.26327511505327,49.812823478977,467.149230051127,76.5752538704696,0.00976383088332408,1.34319011674646
10,10.156151,30,30.494183,17.165049,17.139959,86.173508,NaN,0.997493803501129,NaN,29.100338,400,399.774261,25,29.310093,9.084499,45.982944,50.02655,401.120667,399.128448,398.347565,5663.803711,11.189575,10.702103,10.805583,1.76002,1.746865,1.701602,53.774323,111.663429,40.28949,17.793749,111.507797,86.218895,84.668579,0.872725963592529,529.549194,435.377247911233,1.90370371971084,0.0273385150057656,1.09757429559082,7.78878581830548,479.633067075741,1.93894836496591,0.0104543225246233,1.26379255433541,49.8092885747263,467.140626847037,76.5657740575331,0.00976424576792963,1.34321356921671
10,10.156312,30,30.493401,17.165049,17.139959,86.173508,NaN,0.997354209423065,NaN,29.100338,400,399.774261,25,29.310093,9.080215,45.913097,50.02655,401.686401,399.676697,398.92984,5661.192871,11.180513,10.694461,10.798235,1.758994,1.749676,1.69943,53.797741,111.728271,40.293842,17.800175,111.690109,86.222076,84.6623,0.936314463615417,534.488281,435.376841835437,1.90370080462005,0.0273379803636009,1.09758266690895,7.78931334643482,479.634176615526,1.93895372804906,0.0104546817660265,1.26377585922815,49.8081743422406,467.138843825097,76.5634774016528,0.00976442876949442,1.34321367435381
10,10.155114,30,30.494934,17.165049,17.136744,86.107063,NaN,0.998065114021301,NaN,29.103682,400,399.687836,25,29.304575,9.076674,45.935341,50.02655,401.686401,399.676697,398.92984,5661.192871,11.180513,10.694461,10.798235,1.758994,1.749676,1.69943,53.797741,111.728271,40.293842,17.800175,111.690109,86.222076,84.6623,0.936314463615417,534.488281,435.376334788355,1.90371034081534,0.0273413768749427,1.09754635507046,7.78538786194014,479.548013520328,1.93870945371472,0.010449419364797,1.26423694516674,49.8103586158304,467.143675654632,76.5689746306597,0.00976414517326724,1.34320298060457
10,10.155114,30,30.494934,17.165049,17.132076,86.104034,NaN,0.998065114021301,NaN,29.107521,400,399.711761,25,29.306223,9.084713,46.139191,50.02655,400.910004,399.032104,398.31604,5662.525391,11.145622,10.657207,10.798943,1.745613,1.731085,1.675046,53.782177,111.509949,40.316418,17.766899,111.764664,86.223282,84.66848,0.841027796268463,536.928467,435.371211353928,1.90369269110957,0.0273405315981289,1.09758407865633,7.78538786194014,479.544184116998,1.93869879444071,0.0104492115105454,1.26425650489514,49.8103586158304,467.137503256394,76.5643794302056,0.00976379812720346,1.34325142098534
10,10.15576,30,30.493837,17.165049,17.130163,86.075714,NaN,0.998124837875366,NaN,29.097279,400,399.782867,25,29.294123,9.080205,46.502731,50.02655,401.70462,399.446472,398.906738,5666.463379,11.216324,10.695536,10.784571,1.75187,1.74476,1.69988,53.775055,111.553802,40.318901,17.761497,111.647667,86.135498,84.728752,0.808673202991486,520.438965,435.367482054165,1.90367375974529,0.0273380396940534,1.09763314340215,7.78750465231929,479.509936569934,1.9386066516972,0.0104477717571435,1.26441601952677,49.8087955794782,467.129811663691,76.5572937172713,0.00976376297714284,1.34329231334787
