P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.154468,30,30.495293,17.165049,17.125597,86.021164,NaN,0.99787050485611,NaN,29.104715,400,399.834351,25,29.29534,9.078826,46.49918,50.02655,401.70462,399.446472,398.906738,5666.463379,11.216324,10.695536,10.784571,1.75187,1.74476,1.69988,53.775055,111.553802,40.318901,17.761497,111.647667,86.135498,84.728752,0.808673202991486,520.438965,435.365729640076,1.90367989140241,0.0273415040524528,1.09760285348511,7.78327097018564,479.438882426764,1.93840460455566,0.0104433578560746,1.2648004408805,49.810870119545,467.133377544388,76.5617529976562,0.00976343613190068,1.34329018143495
10,10.154768,30,30.493168,17.165049,17.120224,85.978836,NaN,0.998237490653992,NaN,29.126247,400,399.937744,25,29.301937,9.080378,46.568794,50.02655,401.709137,399.299927,398.853516,5660.149414,11.221292,10.690672,10.76453,1.748477,1.731326,1.692139,53.776985,111.438568,40.282074,17.764915,111.788139,86.17524,84.704796,0.895983517169952,550.093079,435.359075198405,1.90365414095523,0.0273395344902145,1.0976619123623,7.78425405946092,479.388364080016,1.93827012219863,0.0104414265309959,1.26502949879067,49.8078423479356,467.122297700512,76.5508708591721,0.00976358278092537,1.34333942508915
10,10.15357,30,30.493473,17.165047,17.127323,85.940201,NaN,0.997832357883453,NaN,29.147196,400,399.888123,25,29.306587,9.082857,46.382076,50.02655,401.709137,399.299927,398.853516,5660.149414,11.221292,10.690672,10.76453,1.748477,1.731326,1.692139,53.776985,111.438568,40.282074,17.764915,111.788139,86.17524,84.704796,0.895983517169952,550.093079,435.369889353884,1.90370268046649,0.0273447998351505,1.09754219480619,7.78032812557291,479.339050544234,1.93813191378517,0.0104386318575159,1.26528724467206,49.8082769323547,467.139570138653,76.5641073697061,0.00976444352833591,1.34320925307918
10,10.153626,30,30.494314,17.165047,17.127199,85.89637,NaN,0.998461186885834,NaN,29.15999,400,400.055267,25,29.315929,9.075127,46.613518,50.01767,401.71286,399.383698,398.950165,5661.905762,11.258245,10.701596,10.79576,1.754154,1.735166,1.689847,53.77916,111.491814,40.270802,17.781746,111.623665,86.254288,84.654076,0.915738940238953,539.3974,435.369611997811,1.90370119744861,0.0273445913285063,1.09754610930338,7.78051164945134,479.282387230112,1.93797166276139,0.010435232958776,1.26559090576535,49.8094752278528,467.139872683527,76.5653749595928,0.00976415591430076,1.3432218141175
10,10.153267,30,30.495319,17.165047,17.114912,85.888275,NaN,0.99738073348999,NaN,29.165796,400,400.116882,25,29.317429,9.076478,46.763241,50.01767,402.247498,399.906128,399.489075,5660.419434,11.235226,10.690623,10.767256,1.768013,1.747649,1.694269,53.762238,111.658333,40.296783,17.758871,111.716515,86.228203,84.659958,0.968528389930725,540.658936,435.357031643064,1.90366123927077,0.0273435587110086,1.09762677338526,7.77933511708579,479.270709938678,1.93793621852433,0.0104342149389379,1.2656653766218,49.8109071641982,467.126880102124,76.5569483560982,0.00976306138683209,1.34334165449599
10,10.152874,30,30.493181,17.165047,17.095638,85.954605,NaN,0.997802376747131,NaN,29.173101,400,400.20285,25,29.311901,9.074735,46.586117,50.01767,402.247498,399.906128,399.489075,5660.419434,11.235226,10.690623,10.767256,1.768013,1.747649,1.694269,53.762238,111.658333,40.296783,17.758871,111.716515,86.228203,84.659958,0.968528389930725,540.658936,435.336866446775,1.90359546738291,0.0273413730660636,1.09776230642972,7.77804712234882,479.357690736819,1.93818467110642,0.0104397557620865,1.26518726035593,49.8078608712759,467.10179263447,76.5356236436077,0.00976242501212335,1.3435007296262
10,10.153979,30,30.489744,17.165047,17.083908,86.009079,NaN,0.99853652715683,NaN,29.162455,400,400.240814,25,29.306097,9.06461,46.356003,50.01767,401.772156,399.464325,399.088776,5661.719727,11.235352,10.679563,10.782294,1.779853,1.750306,1.698262,53.735146,111.441849,40.321857,17.744612,111.613403,86.186241,84.69619,0.818238079547882,519.260376,435.321199295149,1.90353107905693,0.0273355769323887,1.09791493584833,7.78166848778403,479.43148938348,1.93840015660948,0.0104450767480089,1.26475970157591,49.8029633701799,467.075922401163,76.5121071053312,0.00976221494368666,1.34364300204994
10,10.155062,30,30.490356,17.165047,17.083908,86.009079,NaN,0.998598217964172,NaN,29.162455,400,400.240814,25,29.306097,9.075028,46.376846,50.01767,402.196075,399.832184,399.463867,5653.674316,11.246133,10.687272,10.782943,1.776254,1.745034,1.699244,53.762989,111.627213,40.320957,17.735586,111.664375,86.168594,84.679436,0.80124694108963,527.39447,435.318464834843,1.90351145795706,0.0273319797998808,1.09797139003214,7.78521746573745,479.430618952665,1.93839595328845,0.0104447955939315,1.26477283747547,49.8038354619025,467.069659112785,76.508204747014,0.00976164100129804,1.34370314730976
10,10.153131,30,30.49152,17.165047,17.090792,86.026535,NaN,0.997891128063202,NaN,29.152494,400,400.256744,25,29.313946,9.075223,46.520683,50.01767,402.196075,399.832184,399.463867,5653.674316,11.246133,10.687272,10.782943,1.776254,1.745034,1.699244,53.762989,111.627213,40.320957,17.735586,111.664375,86.168594,84.679436,0.80124694108963,527.39447,435.330897843353,1.90357248233413,0.02733964125688,1.09781494849664,7.77888940305189,479.451040723808,1.93844942678446,0.0104454596819979,1.26468467046861,49.8054941083858,467.092133652418,76.5263749456024,0.00976248341254859,1.34354711930604
10,10.153131,30,30.49152,17.165047,17.093435,86.03598,NaN,0.997891128063202,NaN,29.167183,400,400.367462,25,29.32412,9.089496,46.552856,50.01767,401.587952,399.288452,398.883636,5652.894531,11.249238,10.681718,10.797132,1.773625,1.752487,1.704056,53.790203,111.583763,40.310143,17.721922,111.577286,86.230492,84.630051,0.974789321422577,540.259216,435.333799339964,1.90358247914877,0.027340120084454,1.09779353635374,7.77888940305189,479.462985381556,1.93848268202119,0.0104461082478685,1.26462348604014,49.8054941083858,467.095629316343,76.528976789348,0.00976268000373426,1.34351964397975
10,10.151392,30,30.491621,17.165047,17.090538,86.020737,NaN,0.997856438159943,NaN,29.170843,400,400.237823,25,29.333714,9.087866,46.648392,50.01767,401.587952,399.288452,398.883636,5652.894531,11.249238,10.681718,10.797132,1.773625,1.752487,1.704056,53.790203,111.583763,40.310143,17.721922,111.577286,86.230492,84.630051,0.974789321422577,540.259216,435.335008650396,1.90360302825736,0.0273453737811629,1.09772641990589,7.77318976632409,479.443564344951,1.93842831756319,0.0104450151247335,1.26472441060197,49.8056380264082,467.102913571711,76.5345238966354,0.0097630530700044,1.34346419698108
10,10.151978,30,30.489447,17.165047,17.081356,85.987885,NaN,0.998578667640686,NaN,29.17779,400,400.187012,25,29.342274,9.08259,46.601009,50.01767,401.937805,399.595001,399.189789,5654.706543,11.270432,10.697557,10.799775,1.777961,1.748879,1.700683,53.793713,111.73597,40.270096,17.728418,111.617218,86.242477,84.632004,0.917224645614624,528.365845,435.323449546588,1.90355768088724,0.0273417626845501,1.09783133632804,7.77511048507847,479.405105156342,1.93832755703221,0.0104437574125639,1.26489080440719,49.8025401442613,467.084934193078,76.5184459806743,0.00976282938312718,1.34356686225974
10,10.150698,30,30.489042,17.165047,17.073681,86.003456,NaN,0.998762786388397,NaN,29.191027,400,400.015564,25,29.346603,9.084124,46.604916,50.01273,401.225281,398.970703,398.468353,5646.829102,11.220532,10.671905,10.760131,1.766912,1.747691,1.700517,53.791691,111.51265,40.277466,17.726696,111.87278,86.258125,84.637627,0.922745764255524,534.695374,435.318255441288,1.90355184347924,0.0273446258785092,1.09782683590388,7.77091495046267,479.42537604536,1.93838517679023,0.0104450130515188,1.26478109350347,49.8019630128134,467.082497646771,76.5161302836266,0.00976283904920819,1.34357881773663
10,10.151098,30,30.488281,17.165047,17.079086,86.00972,NaN,0.99849146604538,NaN,29.187273,400,399.782715,25,29.341263,9.078954,46.739571,50.01273,401.225281,398.970703,398.468353,5646.829102,11.220532,10.671905,10.760131,1.766912,1.747691,1.700517,53.791691,111.51265,40.277466,17.726696,111.87278,86.258125,84.637627,0.922745764255524,534.695374,435.323179217173,1.9035650400667,0.027344275858864,1.09780387477182,7.7722260978187,479.434380818644,1.93841246201562,0.0104457929220839,1.26472414647132,49.8008785594797,467.086369089162,76.5180681037001,0.00976333247397756,1.34353485305392
10,10.151833,30,30.488411,17.165047,17.081406,86.019035,NaN,0.999263167381287,NaN,29.169952,400,399.987488,25,29.320793,9.072424,46.706944,50.01273,402.134735,399.775482,399.353394,5660.961426,11.260997,10.694121,10.764922,1.780217,1.765007,1.719979,53.819424,111.281532,40.27755,17.715992,111.621964,86.184738,84.652443,0.979182600975037,545.664307,435.32387051478,1.90356049735495,0.0273422535897653,1.09782337483777,7.77463522968145,479.445976580926,1.93844436930911,0.0104463729427119,1.26466656650009,49.8010638158204,467.084907572145,76.5171414982885,0.00976320317630956,1.34354865322969
10,10.1509,30,30.488846,17.165047,17.076424,86.036552,NaN,0.998299777507782,NaN,29.155218,400,400.033783,25,29.312294,9.07808,46.675674,50.01273,401.687195,399.437164,398.939056,5652.409668,11.20848,10.671091,10.743201,1.782237,1.764093,1.719937,53.805897,111.732979,40.265095,17.722332,111.6418,86.245644,84.635559,0.957614541053772,539.522522,435.320756745336,1.90355855876571,0.0273444515580818,1.09781513037063,7.77157708474658,479.467510335086,1.93850305699948,0.0104473759963578,1.26456244004007,49.8016837075428,467.084654406578,76.517492482915,0.00976303135543112,1.3435583770353
10,10.149759,30,30.490545,17.165047,17.07271,86.036613,NaN,0.997906744480133,NaN,29.158905,400,399.99884,25,29.305218,9.067429,46.728046,50.01273,401.687195,399.437164,398.939056,5652.409668,11.20848,10.671091,10.743201,1.782237,1.764093,1.719937,53.805897,111.732979,40.265095,17.722332,111.6418,86.245644,84.635559,0.957614541053772,539.522522,435.319560319367,1.90356518726702,0.0273475712113566,1.0977857660033,7.76783687919249,479.465172051402,1.93849160549457,0.0104465996173557,1.26459847756437,49.8041047815813,467.088630902499,76.5225589186846,0.00976263956977,1.34355732120204
10,10.150747,30,30.490286,17.165047,17.07271,86.036613,NaN,0.998321533203125,NaN,29.158905,400,399.99884,25,29.305218,9.076226,47.02047,50.01273,402.128876,399.831818,399.413208,5660.443359,11.235221,10.684689,10.765744,1.792188,1.763163,1.722483,53.807243,111.657997,40.312614,17.681843,111.579613,86.20591,84.66787,0.935866117477417,525.641602,435.317065724682,1.90354728249148,0.0273442870513221,1.0978372613714,7.77107556810444,479.465540269442,1.93849338391973,0.010446718603801,1.26459292348708,49.8037357135448,467.082117289251,76.5173898069452,0.00976236704602174,1.34360392561869
10,10.150747,30,30.490286,17.165047,17.082951,86.01857,NaN,0.998321533203125,NaN,29.153126,400,400.124329,25,29.296385,9.087153,47.399746,50.01273,402.128876,399.831818,399.413208,5660.443359,11.235221,10.684689,10.765744,1.792188,1.763163,1.722483,53.807243,111.657997,40.312614,17.681843,111.579613,86.20591,84.66787,0.935866117477417,525.641602,435.328308251067,1.90358601939128,0.027346142821935,1.09775427047715,7.77107556810444,479.442722164985,1.9384298551668,0.010445479581533,1.26470980981971,49.8037357135448,467.09566251908,76.5274714733879,0.00976312884892983,1.34349744927065
10,10.148984,30,30.489834,17.165047,17.079914,85.990967,NaN,0.998171806335449,NaN,29.151411,400,400.214417,25,29.286514,9.09045,47.056797,50.01273,401.954071,399.700897,399.227783,5666.503418,11.230794,10.696454,10.778816,1.797829,1.773154,1.732729,53.807362,111.580116,40.334518,17.684166,111.718155,86.212204,84.670982,0.926525115966797,530.680664,435.329424965713,1.90360647998601,0.0273514533184501,1.09768702508156,7.7652962435269,479.408452953087,1.93833575335504,0.0104437913376686,1.26487911542012,49.8030916198198,467.102375869573,76.5319080848201,0.00976367014361027,1.34343666308412
10,10.150291,30,30.489401,17.165047,17.070662,85.985649,NaN,0.998348832130432,NaN,29.156494,400,400.2547,25,29.291216,9.087896,46.915306,50.01273,401.934479,399.597839,399.158295,5655.886719,11.247744,10.693891,10.78038,1.769993,1.751631,1.709312,53.802078,111.671242,40.330528,17.677383,111.754829,86.155243,84.6922,0.870297849178314,531.163513,435.315968753651,1.90354779918118,0.0273454315947311,1.09783009491766,7.76958081810153,479.402342291216,1.9383199977278,0.0104436249423767,1.2649043285297,49.8024745938295,467.08143397579,76.5157837969034,0.00976264918056437,1.34359356349657
10,10.150371,30,30.490093,17.165047,17.079287,85.975998,NaN,0.997559189796448,NaN,29.149811,400,400.153656,25,29.30711,9.075613,46.820255,50.01273,401.934479,399.597839,399.158295,5655.886719,11.247744,10.693891,10.78038,1.769993,1.751631,1.709312,53.802078,111.671242,40.330528,17.677383,111.754829,86.155243,84.6922,0.870297849178314,531.163513,435.325235271838,1.90357897413283,0.0273467286773386,1.09776436359626,7.76984305859617,479.389149698387,1.93828125068403,0.0104426440291838,1.26498185289463,49.8034606921398,467.093010530233,76.525258238085,0.00976304961038614,1.34351486129939
10,10.150269,30,30.486015,17.165047,17.068953,85.953575,NaN,0.997695446014404,NaN,29.147039,400,400.022461,25,29.316734,9.079129,46.919071,50.01239,401.721039,399.453308,398.943146,5657.165039,11.252482,10.70225,10.803178,1.775125,1.751261,1.706901,53.771271,111.427589,40.363735,17.647646,111.701691,86.074623,84.710892,0.963574171066284,531.420959,435.314148102224,1.90354173311783,0.0273451950052769,1.0978428035993,7.76950870168747,479.366588057197,1.93823028351762,0.0104429769327247,1.26503986254786,49.7976492997524,467.076007113815,76.5075457067395,0.00976357057784316,1.3435760289158
10,10.150105,30,30.486031,17.165047,17.059046,85.93235,NaN,0.997451722621918,NaN,29.157442,400,400.08197,25,29.315271,9.08125,46.940941,50.01239,401.955078,399.627869,399.162903,5662.475098,11.268085,10.707268,10.796128,1.771892,1.748857,1.703099,53.76841,111.59977,40.368671,17.656406,111.654266,86.199127,84.63974,0.950258910655975,535.942444,435.303685573456,1.90350722727785,0.0273439446164344,1.09791460407593,7.76897110292487,479.339713340848,1.93815539643608,0.0104415109241229,1.26517819829248,49.7976721018895,467.063957658557,76.4985976698184,0.00976288698151033,1.34367107783866
10,10.151708,30,30.486097,17.165047,17.064104,85.890282,NaN,0.997898519039154,NaN,29.168753,400,400.051514,25,29.310581,9.078246,46.845287,50.01239,401.955078,399.627869,399.162903,5662.475098,11.268085,10.707268,10.796128,1.771892,1.748857,1.703099,53.76841,111.59977,40.368671,17.656406,111.654266,86.199127,84.63974,0.950258910655975,535.942444,435.305190454904,1.90349731037734,0.0273395336448361,1.09795716888165,7.77422552264431,479.286390033015,1.938006697008,0.0104385887413182,1.26545353485825,49.7977661606143,467.060554673739,76.4961469528129,0.00976267164398664,1.34369902236791
10,10.148277,30,30.488382,17.165045,17.072851,85.862999,NaN,0.996982514858246,NaN,29.158731,400,400.076019,25,29.311274,9.075652,47.060268,50.01239,401.85202,399.581818,399.144623,5654.108887,11.217861,10.681005,10.768905,1.74942,1.719772,1.681565,53.759426,111.565544,40.397434,17.628544,111.506325,86.134254,84.633705,0.875532925128937,526.483154,435.323456737619,1.9035925789669,0.0273525241525491,1.09770739626044,7.76297840074727,479.248605328872,1.93789481230939,0.0104356629429174,1.26568075836085,49.8010224894578,467.096097279723,76.5254342852568,0.00976384303916185,1.34346019018752
10,10.148277,30,30.488382,17.165045,17.071045,85.834793,NaN,0.996982514858246,NaN,29.148436,400,399.981964,25,29.314459,9.079332,47.00732,50.01239,401.85202,399.581818,399.144623,5654.108887,11.217861,10.681005,10.768905,1.74942,1.719772,1.681565,53.759426,111.565544,40.397434,17.628544,111.506325,86.134254,84.633705,0.875532925128937,526.483154,435.32147426485,1.90358574808184,0.027352196838334,1.09772202641323,7.76297840074727,479.21290293945,1.9377953624507,0.0104337229721897,1.26586501256244,49.8010224894578,467.093708692404,76.5236563608714,0.00976370869642911,1.34347896075164
10,10.143727,30,30.486643,17.165045,17.066818,85.828735,NaN,0.997272968292236,NaN,29.128958,400,399.927063,25,29.316238,9.08289,46.76363,50.01239,401.519196,399.177063,398.747986,5647.057129,11.222157,10.677488,10.75492,1.743055,1.722882,1.683216,53.752232,111.129196,40.309269,17.641075,111.499886,86.294418,84.577026,0.837313592433929,518.032471,435.328321135415,1.90365223371317,0.0273665670931134,1.09751921995931,7.7480586811036,479.207714178679,1.93778596280019,0.0104341050996532,1.26586706895908,49.7985442766807,467.115259364109,76.5375423932414,0.00976555084987537,1.34327876637319
10,10.13982,30,30.484306,17.165045,17.066818,85.828735,NaN,0.998158156871796,NaN,29.128958,400,399.927063,25,29.316238,9.082647,46.27499,50.01239,401.983734,399.692871,399.23407,5656.371582,11.260356,10.699254,10.797785,1.758062,1.742131,1.697851,53.739544,111.28968,40.275463,17.688143,111.503502,86.310387,84.604362,0.945797443389893,533.70105,435.338182559001,1.90372306379886,0.0273795747786286,1.09731580344,7.73524337513174,479.211046825814,1.93780203958244,0.0104351787920035,1.26581661251148,49.7952136924021,467.137745802411,76.5513866145797,0.00976766249746062,1.34306076729473
10,10.140476,30,30.484694,17.165045,17.060616,85.817543,NaN,0.998656928539276,NaN,29.124609,400,399.979675,25,29.311375,9.062056,46.027359,50.01239,401.983734,399.692871,399.23407,5656.371582,11.260356,10.699254,10.797785,1.758062,1.742131,1.697851,53.739544,111.28968,40.275463,17.688143,111.503502,86.310387,84.604362,0.945797443389893,533.70105,435.329721014858,1.90368771903358,0.0273762656186508,1.09740009462303,7.73739537289623,479.196326010796,1.93775990361203,0.0104342305546444,1.26589816019312,49.7957666658745,467.125764804348,76.5429472584921,0.00976684801211954,1.34316167030258
10,10.138424,30,30.485289,17.165045,17.062622,85.740189,NaN,0.997245192527771,NaN,29.15317,400,400.060852,25,29.316631,9.061673,46.014656,50.01239,401.86087,399.53421,399.132996,5653.564941,11.259483,10.688172,10.786447,1.752759,1.746774,1.688638,53.748829,111.191917,40.267376,17.666718,111.521889,86.276573,84.602966,0.949483454227448,529.122986,435.337101508969,1.90373250994296,0.0273834640420431,1.09727705387217,7.73066346998888,479.097534511752,1.93748293460841,0.0104286334908048,1.26641784481564,49.7966146428514,467.142009310042,76.5557795770474,0.00976754600694243,1.34304477905881
10,10.136479,30,30.484608,17.165045,17.063454,85.687843,NaN,0.996842443943024,NaN,29.162968,400,400.227753,25,29.309681,9.066628,46.163982,50.009789,402.144775,399.857544,399.454926,5655.358398,11.262087,10.686731,10.789018,1.742331,1.744288,1.684682,53.804321,111.273209,40.257767,17.678158,111.687027,86.231567,84.639526,0.939015746116638,530.556702,435.342922889074,1.90377092347816,0.0273900956824907,1.09716911901062,7.72428165001685,479.032206800238,1.9373028729943,0.0104253416896044,1.26674711796552,49.7956441000636,467.154777712341,76.5644429591812,0.0097685109404388,1.34293255493012
10,10.135978,30,30.4823,17.165045,17.057028,85.699005,NaN,0.996933221817017,NaN,29.147028,400,400.410431,25,29.295359,9.071108,46.386818,50.009789,402.144775,399.857544,399.454926,5655.358398,11.262087,10.686731,10.789018,1.742331,1.744288,1.684682,53.804321,111.273209,40.257767,17.678158,111.687027,86.231567,84.639526,0.939015746116638,530.556702,435.337136732872,1.9037557141604,0.0273906001121824,1.09719494854283,7.72263764886281,479.049643470713,1.93735817023286,0.0104271708022541,1.26662364291171,49.7923546747523,467.147204235903,76.5559428313163,0.00976892162083874,1.34295095963066
10,10.137089,30,30.480253,17.165045,17.053041,85.726166,NaN,0.997194588184357,NaN,29.143105,400,400.355743,25,29.298306,9.075417,46.440964,50.009789,402.225159,399.898621,399.514069,5652.916992,11.254348,10.68282,10.771119,1.733772,1.73111,1.670812,53.776817,111.628914,40.212223,17.692564,111.595909,86.202606,84.631706,0.972006618976593,540.149719,435.329957943661,1.90372049203181,0.0273861746280781,1.09728499367632,7.72628324548316,479.086967224522,1.93746812453024,0.0104299818073903,1.26640083415604,49.7894370708641,467.132887383757,76.5427449456901,0.00976885842072153,1.34302689798194
10,10.137188,30,30.480364,17.165045,17.048595,85.727402,NaN,0.997386395931244,NaN,29.155733,400,400.389862,25,29.304649,9.074844,46.559273,50.009789,402.225159,399.898621,399.514069,5652.916992,11.254348,10.68282,10.771119,1.733772,1.73111,1.670812,53.776817,111.628914,40.212223,17.692564,111.595909,86.202606,84.631706,0.972006618976593,540.149719,435.324829423585,1.90370188547647,0.027385038463633,1.09732609169992,7.72660808602677,479.088373972594,1.93747172179577,0.0104300159072217,1.26639512418376,49.7895952838941,467.126489279692,76.5381187024764,0.00976845827742202,1.34307906797162
10,10.136047,30,30.481773,17.165045,17.042465,85.734734,NaN,0.997567772865295,NaN,29.14279,400,400.349609,25,29.315382,9.078918,46.769028,50.009789,402.225372,399.952637,399.55719,5655.099121,11.233493,10.670957,10.766942,1.748436,1.740386,1.683715,53.761562,111.061096,40.225765,17.667156,111.659431,86.183121,84.665306,0.902156412601471,533.135254,435.320983234111,1.9036993995557,0.0273877290037569,1.09731624078977,7.72286407181696,479.095647017698,1.93748789279621,0.0104298733020112,1.26637751117187,49.7916035524906,467.126996322698,76.540242997086,0.00976797602024571,1.34310011802015
10,10.136047,30,30.481773,17.165045,17.038019,85.72271,NaN,0.997567772865295,NaN,29.131863,400,400.198822,25,29.322569,9.087126,46.922554,50.009789,401.598328,399.402649,398.902832,5657.121094,11.211775,10.680893,10.778475,1.72755,1.705864,1.656335,53.765965,111.509811,40.23164,17.675104,111.418083,86.149063,84.688133,0.821291208267212,523.545898,435.316104486172,1.90368258731589,0.0273869226032714,1.09735219961615,7.72286407181696,479.080419619954,1.93744546231256,0.0104290453930709,1.26645645247037,49.7916035524906,467.121117281567,76.5358658549208,0.00976764532521343,1.34314625623293
10,10.136015,30,30.481335,17.165045,17.035606,85.756454,NaN,0.99848747253418,NaN,29.146116,400,400.068054,25,29.319698,9.092386,46.789787,50.009789,401.598328,399.402649,398.902832,5657.121094,11.211775,10.680893,10.778475,1.72755,1.705864,1.656335,53.765965,111.509811,40.23164,17.675104,111.418083,86.149063,84.688133,0.821291208267212,523.545898,435.313537347906,1.90367404281787,0.0273865915738742,1.09737005355954,7.72275906421254,479.123776433172,1.93756754348456,0.0104315698676505,1.26622555018026,49.7909792723701,467.117701581235,76.5327797849451,0.00976761195838613,1.34316528500837
10,10.13471,30,30.480572,17.165045,17.035606,85.756454,NaN,0.997788906097412,NaN,29.146116,400,400.068054,25,29.319698,9.108158,46.581352,50.009789,401.348022,399.205566,398.684906,5646.99707,11.206891,10.662565,10.770736,1.727216,1.720481,1.656106,53.737492,111.448891,40.27124,17.639278,111.594032,86.167671,84.664185,0.910551428794861,531.459534,435.316832196165,1.90369771415831,0.0273909413313252,1.09730207349261,7.71847651026559,479.124865601236,1.93757279585659,0.0104319204820152,1.26620904032911,49.7898917539467,467.125233802852,76.5374417988056,0.00976831224958372,1.34309261450491
10,10.134947,30,30.478678,17.165045,17.035509,85.827599,NaN,0.997961103916168,NaN,29.139118,400,399.86319,25,29.308826,9.100385,46.510872,50.009789,401.971832,399.770172,399.304047,5653.45752,11.226293,10.669968,10.768082,1.726412,1.719666,1.65503,53.749161,111.178825,40.265297,17.647053,111.358002,86.203468,84.636429,0.915794253349304,533.052185,435.316127399213,1.90369304834137,0.0273901337006653,1.09731520274948,7.71925429229219,479.217634142692,1.93783675183629,0.0104376869616219,1.26570254913506,49.7871921076801,467.121752070072,76.5325013262675,0.0097688030437674,1.34308629055196
10,10.134866,30,30.478525,17.165045,17.027103,85.879944,NaN,0.997978091239929,NaN,29.133512,400,399.949188,25,29.292767,9.066917,46.243874,50.009789,401.971832,399.770172,399.304047,5653.45752,11.226293,10.669968,10.768082,1.726412,1.719666,1.65503,53.749161,111.178825,40.265297,17.647053,111.358002,86.203468,84.636429,0.915794253349304,533.052185,435.307107620461,1.9036627296283,0.0273888788548335,1.09737898955613,7.71898846959095,479.284096388585,1.93802232640741,0.0104413576374573,1.26535776396642,49.7869740207067,467.111000809204,76.5243069783868,0.00976825368867534,1.34316795835106
10,10.132704,30,30.479961,17.165045,17.022991,85.879501,NaN,0.997891843318939,NaN,29.133228,400,399.950531,25,29.291824,9.063583,46.18784,50.009789,401.802063,399.630035,399.149017,5650.865234,11.198383,10.654943,10.75816,1.721804,1.719914,1.646953,53.754124,111.344536,40.273155,17.628967,111.442513,86.210258,84.623131,0.854910492897034,534.378784,435.308054675115,1.90368640233502,0.0273953411158682,1.09729960639093,7.71189270958871,479.281489850635,1.93801089039788,0.0104406671339929,1.26539159000823,49.7890208686641,467.120681379332,76.5332948193044,0.0097682776671632,1.34311748621891
10,10.131896,30,30.47691,17.165045,17.030542,85.830429,NaN,0.997158408164978,NaN,29.122715,400,400.040161,25,29.2901,9.067086,46.057449,50.009789,401.802063,399.630035,399.149017,5650.865234,11.198383,10.654943,10.75816,1.721804,1.719914,1.646953,53.754124,111.344536,40.273155,17.628967,111.442513,86.210258,84.623131,0.854910492897034,534.378784,435.318380056893,1.90372961423549,0.0273994057575387,1.09719645950466,7.70924053256834,479.223736869789,1.93785889296124,0.0104386943192275,1.26564591150809,49.7846719393399,467.132811400194,76.5385440460381,0.00977006626006836,1.342968117892
10,10.130558,30,30.477528,17.165045,17.033152,85.831528,NaN,0.996875286102295,NaN,29.129108,400,400.207794,25,29.296888,9.073764,45.882172,50.0103,401.998871,399.785858,399.272247,5665.022461,11.219006,10.685057,10.772071,1.727842,1.725945,1.665327,53.751701,111.554802,40.246204,17.658394,111.388374,86.160431,84.642502,0.953883290290833,535.06488,435.324621292033,1.90376375698421,0.0274043424762303,1.09710570426968,7.70484833474944,479.224246689963,1.93785851610368,0.0104384858503023,1.26565207092488,49.7855528709056,467.145354709706,76.5486504499451,0.0097705477799686,1.34288072723298
10,10.131064,30,30.478619,17.165045,17.02758,85.87236,NaN,0.99786639213562,NaN,29.138138,400,400.143646,25,29.30888,9.084193,45.922802,50.0103,402.056427,399.826416,399.356171,5659.808594,11.228125,10.679706,10.780257,1.721938,1.724071,1.659854,53.769218,111.391586,40.279804,17.637854,111.387451,86.171089,84.648674,0.88114869594574,529.147095,435.317230654685,1.9037335094905,0.02740164354447,1.09717707288254,7.70650941158391,479.27436578577,1.93799495027097,0.0104407928952248,1.26540921239506,49.7871080088822,467.135843202394,76.5429202236293,0.00976961712129699,1.34297469080347
10,10.13133,30,30.476257,17.165045,17.01932,85.902496,NaN,0.998246908187866,NaN,29.135181,400,400.278839,25,29.307774,9.092541,46.115318,50.0103,402.056427,399.826416,399.356171,5659.808594,11.228125,10.679706,10.780257,1.721938,1.724071,1.659854,53.769218,111.391586,40.279804,17.637854,111.387451,86.171089,84.648674,0.88114869594574,529.147095,435.30749602873,1.90369745009932,0.0273992575602947,1.0972577129383,7.70738260083652,479.315861249278,1.93811739419578,0.010443950892805,1.26516208253816,49.7837411016478,467.120926150614,76.5288847467043,0.00976963441254422,1.34304976170622
10,10.129517,30,30.475567,17.165045,17.013556,85.937553,NaN,0.998302936553955,NaN,29.128645,400,400.287415,25,29.299732,9.089628,46.165855,50.0103,401.974182,399.713562,399.221985,5656.74707,11.233976,10.689061,10.785638,1.72227,1.720909,1.658771,53.792919,111.236473,40.257778,17.619936,111.341965,86.216843,84.621811,0.814513325691223,519.495117,435.305749597957,1.90370855237598,0.0274042600390059,1.09720987114286,7.70143078455976,479.361192216706,1.93824564687937,0.010446678045379,1.26491932894913,49.7827575042928,467.124134271818,76.5304179736839,0.00977006511612615,1.3430123320781
10,10.129517,30,30.475567,17.165045,17.004362,85.995888,NaN,0.998302936553955,NaN,29.125092,400,400.154419,25,29.291061,9.087777,46.076153,50.0103,401.872772,399.639313,399.112549,5663.776367,11.258122,10.70684,10.806869,1.731508,1.723801,1.667282,53.791229,111.367584,40.258354,17.624218,111.492645,86.24234,84.602173,1.011099,542.202148,435.295661508536,1.90367378491797,0.0274025915392802,1.09728424669197,7.70143078455976,479.434970244148,1.93845108991138,0.010450686545206,1.26454094614453,49.7827575042928,467.111976926407,76.521365998984,0.00976938113143832,1.34310773581977
10,10.128978,30,30.475246,17.165043,16.997173,86.011887,NaN,0.998138010501862,NaN,29.100048,400,400.117096,25,29.288776,9.08942,46.119736,50.0103,401.872772,399.639313,399.112549,5663.776367,11.258122,10.70684,10.806869,1.731508,1.723801,1.667282,53.791229,111.367584,40.258354,17.624218,111.492645,86.24234,84.602173,1.011099,542.202148,435.289134411697,1.9036563798844,0.027403085297088,1.09731433404064,7.69966117100211,479.455657215014,1.93850962319935,0.010451933166725,1.26443047111555,49.7822999117582,467.105577334242,76.5162032787466,0.00976913747395296,1.34315226829933
10,10.129338,30,30.473778,17.165043,16.999365,86.028679,NaN,0.997976958751678,NaN,29.072266,400,400.090668,25,29.288889,9.097247,46.21133,50.0103,401.206696,398.991669,398.475525,5654.955078,11.226262,10.679845,10.772538,1.725256,1.728009,1.671492,53.796734,111.414139,40.19418,17.659122,111.316689,86.182297,84.630722,0.881440699100494,528.563293,435.290630407688,1.90365813588102,0.0274022818934088,1.09731535908767,7.70084310999812,479.478975310841,1.93857881760382,0.0104537615676269,1.26429037289489,49.7802071975651,467.104757198784,76.5137723030822,0.00976962368022752,1.34313261901332
10,10.130301,30,30.473986,17.165043,16.999365,86.028679,NaN,0.998110353946686,NaN,29.072266,400,400.090668,25,29.288889,9.085044,46.343189,50.0103,401.206696,398.991669,398.475525,5654.955078,11.226262,10.679845,10.772538,1.725256,1.728009,1.671492,53.796734,111.414139,40.19418,17.659122,111.316689,86.182297,84.630722,0.881440699100494,528.563293,435.288197949332,1.90364065818158,0.0273990689473689,1.09736556978929,7.70400464136503,479.478679652189,1.93857738907833,0.010453665913627,1.26429483049725,49.7805037177209,467.098849118969,76.5096315888364,0.00976921582325811,1.34318270226731
10,10.129914,30,30.473948,17.165043,17.002487,86.057732,NaN,0.996964335441589,NaN,29.056591,400,399.960022,25,29.29595,9.066404,46.347557,50.0103,401.19696,399.069794,398.524139,5650.068359,11.207804,10.661904,10.769482,1.736423,1.724346,1.669903,53.814583,111.283119,40.213596,17.649048,111.350243,86.139259,84.660797,0.945244550704956,529.680359,435.29260136746,1.90365948906425,0.0274009266689649,1.0973201167996,7.70273414661574,479.515462473238,1.93867990368133,0.0104556784701612,1.26410628922324,49.7804495458888,467.105396442051,76.5144590450814,0.00976959799686408,1.34313062174069
10,10.127633,30,30.472206,17.165043,17.010513,86.060524,NaN,0.998158395290375,NaN,29.024858,400,399.806,25,29.2997,9.058877,46.460571,50.012611,401.465485,399.253326,398.723541,5653.358398,11.205517,10.675737,10.776997,1.731892,1.723557,1.671298,53.805008,111.32933,40.240665,17.633419,111.577919,86.14286,84.684082,0.863493740558624,529.1026,435.307168163122,1.90373123648759,0.0274099952051024,1.09713632530267,7.69524503571995,479.521466749801,1.9387016897152,0.0104566713451024,1.26405097173581,49.7779661382817,467.128782485531,76.529712062767,0.0097715456285928,1.34291616606057
10,10.129528,30,30.470829,17.165043,17.009972,86.057846,NaN,0.997729778289795,NaN,29.002344,400,399.764648,25,29.300734,9.070034,46.564362,50.012611,401.465485,399.253326,398.723541,5653.358398,11.205517,10.675737,10.776997,1.731892,1.723557,1.671298,53.805008,111.32933,40.240665,17.633419,111.577919,86.14286,84.684082,0.863493740558624,529.1026,435.301789367276,1.90369480013332,0.027403572940252,1.09723943136531,7.70146689838975,479.520037971323,1.93870172071695,0.0104571208322871,1.26403878183584,49.7760029987175,467.114696127477,76.5175156620052,0.00977125251997773,1.34300221024861
10,10.128201,30,30.470417,17.165043,17.005716,86.066284,NaN,0.997671484947205,NaN,28.990791,400,399.854858,25,29.302269,9.073361,46.771095,50.012611,401.839508,399.606934,399.152893,5654.34668,11.236683,10.681807,10.799379,1.734415,1.719471,1.671012,53.813324,111.185356,40.262798,17.610512,111.361008,86.114357,84.668907,0.986665546894073,536.963257,435.300470722241,1.90370278906658,0.0274072288146573,1.09720470669039,7.69711004485436,479.531288966057,1.93873424146191,0.0104578897088456,1.26397551086763,49.7754156115918,467.117087022041,76.5187850683337,0.00977153650759438,1.34297613051185
10,10.127593,30,30.468729,17.165043,16.993477,86.094345,NaN,0.997376382350922,NaN,28.985535,400,400.049591,25,29.303001,9.070241,46.797337,50.012611,401.598297,399.381439,398.913452,5649.251465,11.191788,10.654724,10.754234,1.736176,1.724279,1.677356,53.803623,111.287582,40.220264,17.647552,111.199425,86.056931,84.665665,0.931462228298187,526.767151,435.288577212012,1.90366754119209,0.0274070366416335,1.09727204100028,7.69511369408599,479.569151668093,1.93884455570995,0.0104605926443761,1.26375849999869,49.7730089703714,467.103112735342,76.5062867065624,0.00977136249379076,1.34305579975443
10,10.126802,30,30.469397,17.165043,16.987015,86.112946,NaN,0.997981071472168,NaN,28.980822,400,400.017059,25,29.30685,9.094194,46.737148,50.012611,401.598297,399.381439,398.913452,5649.251465,11.191788,10.654724,10.754234,1.736176,1.724279,1.677356,53.803623,111.287582,40.220264,17.647552,111.199425,86.056931,84.665665,0.931462228298187,526.767151,435.28348469668,1.90365746137468,0.0274085039634203,1.09728310511533,7.69251633293385,479.591709493827,1.93890540137165,0.0104615620475331,1.26365299683233,49.7739613740333,467.100240983423,76.5049769269381,0.00977095856060561,1.34309021407333
10,10.126802,30,30.469397,17.165043,16.980984,86.133499,NaN,0.997981071472168,NaN,28.96158,400,400.148926,25,29.313681,9.108409,46.697105,50.012611,401.709045,399.484467,399.007935,5657.46875,11.211345,10.673891,10.782147,1.72841,1.720318,1.669186,53.834747,111.098427,40.209084,17.665205,111.347878,86.041283,84.698448,0.891738176345825,535.571716,435.27686683502,1.90363465170166,0.0274074090940501,1.09733194071307,7.69251633293385,479.617679994787,1.93897768758546,0.0104629725041812,1.26352076684303,49.7739613740333,467.092265533139,76.4990389308919,0.00977050974455965,1.3431528322731
10,10.127584,30,30.466911,17.165043,16.979982,86.147957,NaN,0.998224020004272,NaN,28.955589,400,400.14679,25,29.320621,9.085585,46.738976,50.012611,401.709045,399.484467,399.007935,5657.46875,11.211345,10.673891,10.782147,1.72841,1.720318,1.669186,53.834747,111.098427,40.209084,17.665205,111.347878,86.041283,84.698448,0.891738176345825,535.571716,435.273791528171,1.90361666511504,0.0274046169332624,1.09738085211532,7.69508414216386,479.639474289209,1.93904558706903,0.0104651083634781,1.26337478117352,49.7704168669471,467.08354762298,76.4894649940456,0.00977092095052172,1.34317710262178
10,10.127602,30,30.468281,17.165043,16.979982,86.147957,NaN,0.997361898422241,NaN,28.955589,400,400.14679,25,29.320621,9.100501,46.770103,50.012611,401.699768,399.484344,398.943024,5650.337891,11.212249,10.679538,10.76421,1.726583,1.717513,1.671629,53.817654,111.39138,40.223766,17.65539,111.378693,86.080544,84.65712,0.985248446464539,536.243408,435.273746048959,1.9036163383392,0.0274045568552966,1.09738179120694,7.69514324598794,479.637530637463,1.9390361872705,0.0104644779958268,1.26340401331206,49.7723702234408,467.084771956669,76.4920757700213,0.00977049285745897,1.34319184294037
10,10.127848,30,30.46773,17.165043,16.980936,86.145912,NaN,0.99745786190033,NaN,28.969681,400,400.092987,25,29.320482,9.099951,46.758781,50.012611,401.303741,399.081177,398.608185,5652.27002,11.197454,10.659859,10.759048,1.731232,1.717138,1.670485,53.828621,111.111786,40.256573,17.608021,111.23172,86.076347,84.666801,0.846984028816223,526.938171,435.274171406061,1.90361548083865,0.0274039089989668,1.09738689614841,7.69595099034456,479.635728709507,1.93903277690992,0.0104645912048485,1.26340539558511,49.7715846116766,467.083933780092,76.4907683298607,0.00977064556797937,1.34318863030771
10,10.127306,30,30.46772,17.165043,16.971642,86.170822,NaN,0.997546494007111,NaN,28.948616,400,400.002167,25,29.31642,9.102148,46.780743,50.012611,401.303741,399.081177,398.608185,5652.27002,11.197454,10.659859,10.759048,1.731232,1.717138,1.670485,53.828621,111.111786,40.256573,17.608021,111.23172,86.076347,84.666801,0.846984028816223,526.938171,435.26534160654,1.90359016598565,0.0274040306898628,1.09743393324444,7.69417130636452,479.667212327575,1.93912042887254,0.0104663047669671,1.26324521950582,49.7715703536467,467.075072986121,76.4841592613857,0.00977015050887076,1.34325805837586
10,10.126186,30,30.466721,17.165043,16.96402,86.213905,NaN,0.997585654258728,NaN,28.925793,400,399.930481,25,29.308868,9.091893,47.121376,50.007488,401.316498,399.093475,398.608276,5661.592773,11.203103,10.668712,10.770567,1.728785,1.710687,1.665461,53.826572,111.212517,40.248619,17.597687,111.61216,86.076431,84.678223,0.931360840797424,537.25946,435.259807350021,1.90358166987491,0.0274063854559892,1.09743726470243,7.69049350340146,479.723046660673,1.93927871827421,0.0104697193357756,1.26294773651471,49.7701459580654,467.071126426672,76.4799820159542,0.00977029078915171,1.3432713024292
10,10.126687,30,30.466415,17.165043,16.960379,86.262939,NaN,0.997332096099854,NaN,28.948997,400,399.865021,25,29.303101,9.07827,47.315372,50.007488,401.052582,398.83548,398.356995,5653.102539,11.186743,10.658831,10.769546,1.733138,1.715156,1.668605,53.831165,111.347519,40.285442,17.569427,111.38942,86.049118,84.692375,0.771610736846924,520.62793,435.254545256076,1.9035587990842,0.0274040518409905,1.09749294807745,7.69213870133171,479.78539971961,1.93945310754883,0.0104732218615162,1.26262758939413,49.7697096494091,467.062831219478,76.473427176852,0.00976993490862983,1.34333104914153
10,10.126635,30,30.464668,17.165043,16.962139,86.242897,NaN,0.997979581356049,NaN,28.950041,400,399.631378,25,29.301243,9.079853,47.099522,50.007488,401.052582,398.83548,398.356995,5653.102539,11.186743,10.658831,10.769546,1.733138,1.715156,1.668605,53.831165,111.347519,40.285442,17.569427,111.38942,86.049118,84.692375,0.771610736846924,520.62793,435.256608257265,1.9035664013522,0.0274045450080717,1.09747595815697,7.69196794511805,479.762567739799,1.93939467074521,0.0104726520109194,1.26271854094826,49.7672186320729,467.063782276711,76.471967894618,0.00977062223153433,1.3432925028501
10,10.125202,30,30.461647,17.165043,16.951979,86.207375,NaN,0.998099207878113,NaN,28.944952,400,399.599518,25,29.293776,9.089362,46.759708,50.007488,401.122589,398.837189,398.365356,5651.062012,11.20512,10.673071,10.771684,1.730175,1.712234,1.670079,53.820477,111.218941,40.249454,17.572527,111.252144,86.062355,84.683731,0.844185590744019,524.371643,435.249079898725,1.90355398842894,0.0274074841702151,1.09748354096118,7.68726203804891,479.721991212295,1.9392905653314,0.0104716068695173,1.2628815315909,49.7629107763947,467.056490690919,76.4627917978588,0.00977130792762492,1.34329607579524
10,10.125212,30,30.463327,17.165043,16.946028,86.180595,NaN,0.997368276119232,NaN,28.953686,400,399.509186,25,29.28517,9.074756,46.195961,50.007488,401.2948,399.066986,398.633942,5655.487305,11.227437,10.680603,10.798295,1.74342,1.709982,1.6715,53.823673,111.290771,40.23568,17.583687,111.451981,86.140068,84.664658,0.895416557788849,534.123596,435.242523349824,1.90353129288105,0.0274063699954784,1.09753235126366,7.68729487932728,479.685786880555,1.93918491908687,0.0104689968069854,1.2630888915584,49.7653064473959,467.050197564297,76.4601914924762,0.00977034408563092,1.34337543196908
10,10.125391,30,30.463579,17.165043,16.951256,86.110245,NaN,0.997494101524353,NaN,28.935724,400,399.63205,25,29.280092,9.087254,46.012844,50.007488,401.2948,399.066986,398.633942,5655.487305,11.227437,10.680603,10.798295,1.74342,1.709982,1.6715,53.823673,111.290771,40.23568,17.583687,111.451981,86.140068,84.664658,0.895416557788849,534.123596,435.247808660468,1.90354782082285,0.0274067218110196,1.09749927743867,7.68788273418534,479.596554998637,1.93893583258536,0.0104640537236967,1.26354609250372,49.765665789136,467.056222158503,76.4649888893621,0.00977059178708262,1.34333255323614
10,10.125391,30,30.463579,17.165043,16.956661,86.074295,NaN,0.997494101524353,NaN,28.916775,400,399.741394,25,29.272486,9.096789,46.064728,50.007488,401.486267,399.232758,398.785828,5657.70166,11.234,10.692677,10.779119,1.718163,1.69186,1.656682,53.827538,111.44709,40.241241,17.596153,111.336922,86.099632,84.669083,0.881602823734283,524.872437,435.253740525566,1.90356826820016,0.0274077033799413,1.09745543334135,7.68788273418534,479.551126356962,1.93880937574669,0.0104615858622168,1.26377757179343,49.765665789136,467.063370924578,76.470310665843,0.00977099419214456,1.34327636699871
10,10.125368,30,30.463037,17.165043,16.954987,86.112434,NaN,0.998072028160095,NaN,28.920502,400,399.924713,25,29.262316,9.09599,46.063812,50.007488,401.486267,399.232758,398.785828,5657.70166,11.234,10.692677,10.779119,1.718163,1.69186,1.656682,53.827538,111.44709,40.241241,17.596153,111.336922,86.099632,84.669083,0.881602823734283,524.872437,435.25196150915,1.90356235318979,0.0274074761751886,1.09746780953615,7.68780720020573,479.600090185489,1.93894725142993,0.0104644534091836,1.26352043451906,49.7648929163281,467.060773334258,76.4677044886438,0.0097710446331977,1.34328714094119
10,10.125353,30,30.463028,17.165041,16.95682,86.16848,NaN,0.997888922691345,NaN,28.932659,400,400.058472,25,29.262695,9.094394,46.243553,50.007488,401.693359,399.492096,399.074432,5658.640137,11.231092,10.68267,10.778509,1.710471,1.689061,1.648297,53.795296,111.420822,40.205219,17.609961,111.38089,86.104523,84.635811,0.947702348232269,543.114685,435.254011066899,1.90356955976237,0.0274078591326914,1.09745215971867,7.68775793883566,479.670908121805,1.93914438262304,0.0104683033562152,1.26316021741485,49.7648800825571,467.063284093037,76.4695624523887,0.00977118923116783,1.34326724943915
10,10.126166,30,30.461996,17.165041,16.95682,86.16848,NaN,0.996989071369171,NaN,28.932659,400,400.058472,25,29.262695,9.07751,46.572567,50.007488,401.693359,399.492096,399.074432,5658.640137,11.231092,10.68267,10.778509,1.710471,1.689061,1.648297,53.795296,111.420822,40.205219,17.609961,111.38089,86.104523,84.635811,0.947702348232269,543.114685,435.25195614427,1.90355479598937,0.0274051447986585,1.09749461206588,7.69042782556375,479.672371659016,1.93915146238868,0.0104687783647863,1.26313821858496,49.7634084570274,467.05711404213,76.463688843462,0.00977121637691304,1.34329738439338
10,10.125772,30,30.460661,17.165041,16.956682,86.240295,NaN,0.996934711933136,NaN,28.94276,400,400.156403,25,29.268183,9.080036,46.724705,50.002533,401.666229,399.484802,398.968353,5654.436523,11.206808,10.67174,10.769198,1.702119,1.68977,1.641919,53.803772,111.147438,40.217609,17.586891,111.460526,86.17231,84.630531,0.821209847927094,520.619446,435.252800570676,1.90356142877032,0.0274064351200163,1.09747515723348,7.68913395227514,479.764958565286,1.93941300047526,0.0104743181106967,1.26264996776775,49.7615046975644,467.058128456287,76.4627877038065,0.009771757930929,1.34326566513446
10,10.12515,30,30.459824,17.165041,16.955807,86.262436,NaN,0.998173475265503,NaN,28.943676,400,400.136871,25,29.276821,9.084804,46.634472,50.002533,401.820221,399.619263,399.100189,5660.371094,11.214021,10.675904,10.779939,1.689596,1.67532,1.634894,53.800438,111.27935,40.235683,17.583214,111.377609,86.171135,84.602364,0.790286481380463,519.921265,435.253412439035,1.90356941414916,0.0274083529845111,1.09744977570637,7.6870912629696,479.794098606826,1.93949651941683,0.0104762213258007,1.26249074372966,49.7603110712781,467.060102335245,76.4632187285857,0.00977217280918399,1.34323526537808
10,10.124208,30,30.459444,17.165041,16.957569,86.265526,NaN,0.997703671455383,NaN,28.955996,400,400.065643,25,29.279675,9.073216,46.568336,50.002533,401.820221,399.619263,399.100189,5660.371094,11.214021,10.675904,10.779939,1.689596,1.67532,1.634894,53.800438,111.27935,40.235683,17.583214,111.377609,86.171135,84.602364,0.790286481380463,519.921265,435.25772693679,1.90359318653401,0.0274118186334481,1.09738630893164,7.68399749251165,479.798537759462,1.93950997814869,0.0104766080958181,1.26246294531912,49.7597691536268,467.068042188332,76.4686584272646,0.00977275770625287,1.34316612367979
10,10.124208,30,30.459444,17.165041,16.946571,86.235451,NaN,0.997703671455383,NaN,28.952385,400,399.941467,25,29.277998,9.074729,46.398884,50.002533,401.50119,399.308411,398.740143,5660.463867,11.211744,10.679626,10.781363,1.676102,1.664796,1.614617,53.798931,111.280609,40.209229,17.566664,111.364304,86.159943,84.578072,0.888079762458801,536.697327,435.245657391766,1.90355158205656,0.0274098212285333,1.09747550050142,7.68399749251165,479.760566298276,1.93940432592377,0.0104745462873935,1.26265505142568,49.7597691536268,467.053496707785,76.4578296388447,0.0097719388420061,1.34328041972571
10,10.123157,30,30.459099,17.165041,16.94853,86.17955,NaN,0.99837338924408,NaN,28.973585,400,399.921204,25,29.270786,9.085196,46.459557,50.002533,401.44278,399.241699,398.640808,5653.228027,11.217074,10.687823,10.789166,1.674718,1.669178,1.621888,53.806057,111.230667,40.217579,17.57469,111.453125,86.150734,84.596504,0.771804392337799,522.638306,435.250463972515,1.90357808195669,0.0274136872833896,1.09740472378321,7.68054548218186,479.69046177584,1.93921024839854,0.0104708713714211,1.26300550487756,49.7592771448632,467.062424222455,76.4640478364162,0.00977256665140266,1.34320412552835
10,10.123454,30,30.457779,17.165041,16.9473,86.092125,NaN,0.998644590377808,NaN,29.004269,400,399.836365,25,29.25071,9.085172,46.336857,50.002533,401.44278,399.241699,398.640808,5653.228027,11.217074,10.687823,10.789166,1.674718,1.669178,1.621888,53.806057,111.230667,40.217579,17.57469,111.453125,86.150734,84.596504,0.771804392337799,522.638306,435.24836341975,1.9035680345862,0.0274124718545662,1.09743020817006,7.68152100626952,479.581892972877,1.93891191488801,0.010465479609716,1.26353877280255,49.7573946363293,467.057621552189,76.4588345946152,0.00977277537204389,1.34321838482566
10,10.123051,30,30.458239,17.165041,16.949272,86.029152,NaN,0.998122453689575,NaN,29.041252,400,399.788025,25,29.236546,9.092907,46.196941,50.002533,401.235077,399.048218,398.418182,5655.030762,11.214869,10.68619,10.771609,1.681893,1.671538,1.614495,53.822304,111.348366,40.193161,17.582022,111.270035,86.098999,84.645073,0.88427323102951,544.015198,435.251546171193,1.9035828140889,0.0274141761220761,1.09739317224213,7.68019731011481,479.501657706041,1.93868720947419,0.0104609435545807,1.26395444958857,49.7580506692702,467.063238184969,76.463586848965,0.00977292461846331,1.3431824344111
10,10.123629,30,30.45677,17.165041,16.949272,86.029152,NaN,0.99763947725296,NaN,29.041252,400,399.788025,25,29.236546,9.105743,46.324867,50.002533,401.235077,399.048218,398.418182,5655.030762,11.214869,10.68619,10.771609,1.681893,1.671538,1.614495,53.822304,111.348366,40.193161,17.582022,111.270035,86.098999,84.645073,0.88427323102951,544.015198,435.250085194174,1.90357231609426,0.0274122455211883,1.09742335319266,7.68209579993726,479.503745161594,1.93869729975312,0.0104616197998063,1.26392299630936,49.7559556151898,467.058132310074,76.4579629396964,0.00977317037787188,1.34319642367918
10,10.122224,30,30.455555,17.165041,16.958584,86.009857,NaN,0.997938334941864,NaN,29.048046,400,399.781219,25,29.249809,9.109454,46.730175,50.002533,401.145935,399.00705,398.388184,5656.992188,11.214228,10.685316,10.780777,1.703076,1.692992,1.642336,53.815388,111.037331,40.259098,17.545088,111.252739,86.048744,84.647003,0.805604755878448,519.491516,435.263854623015,1.90363305742225,0.0274186300802753,1.09727453476217,7.6774808168372,479.481083546299,1.93863774409828,0.0104608536956039,1.26402154275566,49.7542227503785,467.078180839253,76.471382523667,0.00977474020927257,1.343017342933
