P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.12146,30,30.455496,17.165041,16.967079,86.027092,NaN,0.998014152050018,NaN,29.04509,400,399.787354,25,29.265896,9.095593,46.931187,50.002533,401.827759,399.660736,399.085815,5656.790527,11.213375,10.683606,10.774521,1.711684,1.705674,1.652925,53.836693,111.146492,40.218235,17.562134,111.416786,86.092255,84.646774,0.818884253501892,518.026428,435.275105929294,1.90367906106158,0.0274227255338337,1.09716589323726,7.67497111469163,479.502951837482,1.93869880183403,0.0104620648269607,1.26390901309756,49.7541386016567,467.094207298977,76.4832430726668,0.00977566390767202,1.34289049743927
10,10.122516,30,30.454948,17.165041,16.956264,86.039246,NaN,0.998183310031891,NaN,29.0495,400,399.966187,25,29.259243,9.076173,46.89323,50.002533,401.827759,399.660736,399.085815,5656.790527,11.213375,10.683606,10.774521,1.711684,1.705674,1.652925,53.836693,111.146492,40.218235,17.562134,111.416786,86.092255,84.646774,0.818884253501892,518.026428,435.260570998333,1.90361897909144,0.0274172332104116,1.0973085693442,7.67843998469959,479.519091470977,1.93874533236742,0.0104631519540329,1.2638188764031,49.753357010837,467.072665462096,76.4665228256161,0.00977465006427971,1.34304985769639
10,10.124006,30,30.454239,17.165041,16.946768,86.050385,NaN,0.998071074485779,NaN,29.044235,400,400.185791,25,29.249916,9.069077,46.820419,50.009541,402.011017,399.808685,399.306519,5654.057617,11.236519,10.689662,10.795643,1.708563,1.70634,1.639391,53.825981,111.302803,40.215473,17.566675,111.522194,86.060493,84.665215,0.897378385066986,535.056519,435.246384225646,1.90355599616944,0.0274105316157053,1.09746335192254,7.68333404429683,479.534175866366,1.93878939277942,0.0104642434341999,1.26373189272099,49.7523457757379,467.04995315873,76.4487331908596,0.00977362865954209,1.34321567449562
10,10.119888,30,30.45413,17.165041,16.93671,86.033981,NaN,0.997889161109924,NaN,29.049591,400,400.298981,25,29.241573,9.070527,46.587181,50.009541,401.682251,399.458374,398.916809,5654.948242,11.23864,10.69636,10.791503,1.705298,1.698286,1.629607,53.81176,111.213104,40.190296,17.567795,111.395065,86.034012,84.659485,0.787282228469849,532.833191,435.245756271757,1.90359275060909,0.0274224626963873,1.0973298641733,7.66980672387348,479.513599609933,1.93873242549833,0.0104631669601368,1.26383532585701,49.7521903091891,467.062696103107,76.4580851979181,0.00977438573969179,1.34311361129082
10,10.114734,30,30.453239,17.165041,16.924925,86.021553,NaN,0.997282028198242,NaN,29.043613,400,400.165527,25,29.228653,9.082305,46.350647,50.009541,401.682251,399.458374,398.916809,5654.948242,11.23864,10.69636,10.791503,1.705298,1.698286,1.629607,53.81176,111.213104,40.190296,17.567795,111.395065,86.034012,84.659485,0.787282228469849,532.833191,435.245853426346,1.90364182169467,0.0274375554280629,1.09715626751406,7.65287038038065,479.499158338722,1.9386948145323,0.0104627235307799,1.2638964321859,49.7509194608107,467.078981073029,76.4691052051267,0.00977562617590674,1.34296988118415
10,10.113711,30,30.453688,17.165041,16.927711,86.008316,NaN,0.997939050197601,NaN,29.069485,400,400.07135,25,29.222729,9.099062,46.515305,50.009541,401.42395,399.401398,398.655792,5653.205566,11.205658,10.704856,10.803627,1.719407,1.678548,1.645161,53.83036,111.148773,40.154907,17.577015,111.355934,86.057838,84.656479,0.894221663475037,526.805664,435.251495720352,1.90367094974258,0.0274414844258717,1.09708030386918,7.6495079701125,479.481789391471,1.93864514738283,0.0104616074214074,1.26399149877586,49.7515598807428,467.089603857069,76.4775723467664,0.00977606122870522,1.34289448415341
10,10.113711,30,30.453688,17.165041,16.930845,86.003372,NaN,0.997939050197601,NaN,29.112995,400,399.994598,25,29.213871,9.086449,46.680542,50.009541,401.42395,399.401398,398.655792,5653.205566,11.205658,10.704856,10.803627,1.719407,1.678548,1.645161,53.83036,111.148773,40.154907,17.577015,111.355934,86.057838,84.656479,0.894221663475037,526.805664,435.254933930263,1.90368280239863,0.027442053960065,1.09705493110002,7.6495079701125,479.475540138573,1.93862774754651,0.0104612677481502,1.26402342903469,49.7515598807428,467.093747891923,76.4806582817224,0.00977629454355674,1.34286196541517
10,10.110945,30,30.455032,17.165041,16.922779,86.005745,NaN,0.998558700084686,NaN,29.142391,400,399.895935,25,29.210112,9.081951,46.507801,50.009541,401.684845,399.532867,398.933502,5656.256836,11.229235,10.698435,10.787043,1.708969,1.678907,1.628499,53.838696,110.985832,40.187672,17.541666,111.219444,86.087646,84.611511,0.789186239242554,527.30896,435.253075921317,1.90370256799328,0.0274498456985521,1.09697588143208,7.64041536140371,479.476629252902,1.93862686533739,0.0104608119793989,1.26403689706037,49.7534768174413,467.101972562122,76.4884501878366,0.00977626955229288,1.34282132531619
10,10.110054,30,30.455734,17.165041,16.907627,86.00647,NaN,0.998184680938721,NaN,29.162251,400,399.888092,25,29.217892,9.088501,46.217419,50.009541,401.384277,399.169373,398.626862,5650.961426,11.209867,10.681042,10.755767,1.698404,1.68942,1.632369,53.828701,110.862198,40.191669,17.531374,111.267899,86.166504,84.607292,0.901895701885223,524.295776,435.238706108028,1.90366145991922,0.0274500745420406,1.09705204485597,7.63748599861088,479.476547830091,1.9386245940069,0.0104605385941497,1.26404725464954,49.7544780482599,467.088286044898,76.4791290444577,0.0097752441386145,1.3429411976054
10,10.109354,30,30.455132,17.165041,16.907627,86.00647,NaN,0.997915983200073,NaN,29.162251,400,399.888092,25,29.217892,9.094303,46.050961,50.009541,401.384277,399.169373,398.626862,5650.961426,11.209867,10.681042,10.755767,1.698404,1.68942,1.632369,53.828701,110.862198,40.191669,17.531374,111.267899,86.166504,84.607292,0.901895701885223,524.295776,435.240475668105,1.90367418548472,0.0274524184795661,1.09701549808428,7.63518445490706,479.477403535159,1.93862872991411,0.0104608157491859,1.26403435657942,49.7536194440167,467.092146804839,76.4812571927773,0.00977568006961708,1.34290019655178
10,10.108953,30,30.451637,17.165041,16.905472,85.996544,NaN,0.998256266117096,NaN,29.183422,400,399.748535,25,29.229029,9.089492,45.970474,50.009541,401.272552,399.113861,398.488251,5656.384766,11.188177,10.686082,10.755157,1.716275,1.692296,1.644122,53.816326,111.113808,40.181583,17.516518,111.251114,86.153839,84.585281,0.853200137615204,536.79126,435.239125300818,1.90367332528612,0.0274533695800156,1.09701201320661,7.63386594510081,479.46982489326,1.93861780854894,0.0104617430243528,1.26402358774343,49.7486344279682,467.088429267468,76.4741534048333,0.00977673991151539,1.34286724201822
10,10.108203,30,30.450918,17.165041,16.903015,85.967133,NaN,0.998147785663605,NaN,29.181084,400,399.787811,25,29.234533,9.082055,45.974152,50.014759,401.376343,399.266632,398.664581,5649.248535,11.160957,10.66644,10.768329,1.698604,1.663088,1.626967,53.818108,111.267883,40.204025,17.513533,111.231346,86.15657,84.58152,0.904896974563599,528.090149,435.238325939638,1.90367766833233,0.0274554347585351,1.09699275211291,7.63139979860546,479.433668442905,1.93851922549937,0.0104600530018532,1.26419828772634,49.7476088427219,467.089244741963,76.4738687388997,0.00977704695511109,1.34284806154691
10,10.108475,30,30.451027,17.165041,16.906073,85.946632,NaN,0.998966932296753,NaN,29.176409,400,399.821777,25,29.235912,9.083385,45.978333,50.014759,401.376343,399.266632,398.664581,5649.248535,11.160957,10.66644,10.768329,1.698604,1.663088,1.626967,53.818108,111.267883,40.204025,17.513533,111.231346,86.15657,84.58152,0.904896974563599,528.090149,435.240992934074,1.90368428850594,0.0274550797125463,1.09698219239129,7.63229420365241,479.4075946901,1.93844630080556,0.010458593674197,1.26433329954224,49.7477643220901,467.091665890184,76.4758069606829,0.00977714369250146,1.34283100158191
10,10.109086,30,30.450651,17.165039,16.910866,85.951126,NaN,0.998216390609741,NaN,29.164562,400,399.977142,25,29.242579,9.084743,46.307465,50.014759,402.070892,399.818298,399.234711,5657.179199,11.230392,10.709709,10.787625,1.681039,1.668524,1.625325,53.81937,111.169823,40.186562,17.544876,111.241257,86.16452,84.618454,0.867737352848053,539.681519,435.24470628441,1.90369130736963,0.0274539047892856,1.09697528447901,7.63430326069351,479.413811400588,1.93846470788801,0.0104590757347302,1.26429613610545,49.7472279877442,467.093752244931,76.4768942491668,0.00977739772940146,1.34280794891253
10,10.107271,30,30.450647,17.165039,16.911263,85.961594,NaN,0.997603118419647,NaN,29.150192,400,400.232178,25,29.246836,9.091089,46.348278,50.014759,402.070892,399.818298,399.234711,5657.179199,11.230392,10.709709,10.787625,1.681039,1.668524,1.625325,53.81937,111.169823,40.186562,17.544876,111.241257,86.16452,84.618454,0.867737352848053,539.681519,435.249729274629,1.90372580504401,0.0274600562559796,1.09687735106916,7.62833500856289,479.427051387046,1.9385015888005,0.0104597970988564,1.26422830694157,49.7472222820315,467.105809806886,76.4858689684217,0.00977807808443993,1.34271330104687
10,10.10775,30,30.449099,17.165039,16.910074,85.965698,NaN,0.998250126838684,NaN,29.142223,400,400.233673,25,29.25087,9.088193,46.209808,50.014759,401.972687,399.775909,399.247406,5654.634277,11.212881,10.687573,10.78201,1.704799,1.671956,1.636796,53.818096,111.059654,40.165977,17.536751,111.22847,86.157173,84.596191,0.905515253543854,525.864319,435.247214402569,1.90371260034043,0.0274582354928934,1.09691196683997,7.62991017937605,479.434441241334,1.93852667586692,0.0104607920663565,1.26416855509527,49.7450141273414,467.099679345899,76.4793831338784,0.00977829519771172,1.34273386961087
10,10.10775,30,30.449099,17.165039,16.906023,85.999069,NaN,0.998250126838684,NaN,29.136421,400,400.166687,25,29.252777,9.087922,46.247097,50.014759,401.691711,399.392853,398.966553,5650.824219,11.208411,10.678322,10.763891,1.714581,1.678759,1.639167,53.798641,110.991798,40.136215,17.559128,111.244919,86.122482,84.617851,0.912039041519165,540.961121,435.242770745788,1.90369728045255,0.0274574989954051,1.09694475192758,7.62991017937605,479.476624210944,1.93864413386189,0.0104630853459091,1.26395290160952,49.7450141273414,467.094323091951,76.475394130343,0.00977799359721504,1.34277588410534
10,10.109039,30,30.448748,17.165039,16.898829,86.033676,NaN,0.997883975505829,NaN,29.137367,400,400.117493,25,29.254734,9.097626,46.439842,50.014759,401.691711,399.392853,398.966553,5650.824219,11.208411,10.678322,10.763891,1.714581,1.678759,1.639167,53.798641,110.991798,40.136215,17.559128,111.244919,86.122482,84.617851,0.912039041519165,540.961121,435.231620237072,1.90364663644317,0.0274518738214886,1.09707031151828,7.63414872109098,479.52086062562,1.9387683206373,0.0104656245305723,1.26372211283259,49.7445134288963,467.076273814215,76.4615175965704,0.00977710473262131,1.34291128096593
10,10.107824,30,30.449284,17.165039,16.893789,86.082481,NaN,0.998326301574707,NaN,29.129269,400,400.059448,25,29.261198,9.096336,46.436737,50.014759,401.919464,399.674042,399.287201,5646.311035,11.206098,10.674823,10.78013,1.685931,1.659585,1.610097,53.8339,111.075142,40.127232,17.563087,110.992989,86.087288,84.614326,0.825940370559692,531.027466,435.229163016014,1.90364966483248,0.0274550267266979,1.09704768748141,7.63015352016367,479.581767981819,1.93893631885164,0.0104687293628019,1.26341932122044,49.7452780264172,467.077856627488,76.4633612391343,0.00977699917828211,1.34290838702909
10,10.106882,30,30.446941,17.165039,16.898792,86.126839,NaN,0.999305307865143,NaN,29.13265,400,400.060028,25,29.260883,9.088319,46.258591,50.014759,401.529205,399.273743,398.861145,5644.568359,11.202016,10.678591,10.770702,1.677022,1.658162,1.596276,53.836975,111.229683,40.08239,17.561665,111.132957,86.036446,84.668091,0.905590176582336,527.041626,435.2370328967,1.90368571540792,0.027459092024785,1.09695797697798,7.62705575750817,479.64112837077,1.93910837979492,0.0104728537887311,1.26308435305243,49.7419356877007,467.088169559624,76.4681343619967,0.00977843101473311,1.34278580001271
10,10.107124,30,30.447973,17.165039,16.902645,86.15506,NaN,0.998454213142395,NaN,29.128618,400,400.101227,25,29.259348,9.081586,46.085247,50.014759,401.529205,399.273743,398.861145,5644.568359,11.202016,10.678591,10.770702,1.677022,1.658162,1.596276,53.836975,111.229683,40.08239,17.561665,111.132957,86.036446,84.668091,0.905590176582336,527.041626,435.24064768036,1.90369588699095,0.0274589818593264,1.0969394185033,7.62785159414335,479.675307884996,1.93920050190487,0.0104743150820764,1.26292539026508,49.743407882158,467.092734883121,76.4728145296542,0.00977831319320664,1.34276832867616
10,10.108212,30,30.446877,17.165039,16.902645,86.15506,NaN,0.99860942363739,NaN,29.128618,400,400.101227,25,29.259348,9.080607,46.10997,49.999847,401.494629,399.300964,398.769287,5650.380859,11.217549,10.691778,10.795204,1.661332,1.649519,1.592675,53.822754,110.967445,40.124352,17.511753,111.099289,86.054329,84.664864,0.767964661121368,510.519653,435.237897299789,1.90367610534224,0.0274553373432835,1.09699621804198,7.63142939317703,479.676862075165,1.93920802254143,0.0104748200140954,1.26290203569399,49.7418443875357,467.08474713658,76.4655062393557,0.00977826153667943,1.34281151526259
10,10.106239,30,30.448273,17.165039,16.900784,86.162895,NaN,0.998948752880096,NaN,29.11783,400,399.948517,25,29.265413,9.080623,46.353256,49.999847,401.494629,399.300964,398.769287,5650.380859,11.217549,10.691778,10.795204,1.661332,1.649519,1.592675,53.822754,110.967445,40.124352,17.511753,111.099289,86.054329,84.664864,0.767964661121368,510.519653,435.240843440249,1.90370494053512,0.0274616085501048,1.0969082850105,7.62494113013292,479.684777336469,1.93922598196967,0.0104747144842149,1.26288158068328,49.7438358383428,467.096193573891,76.4757624944418,0.0097783989718909,1.34274652978862
10,10.107512,30,30.444405,17.165039,16.900835,86.190315,NaN,0.99777227640152,NaN,29.097118,400,399.834198,25,29.262163,9.077561,46.53302,49.999847,401.330811,399.170807,398.632507,5645.640137,11.208619,10.683048,10.780541,1.675824,1.67444,1.589926,53.82317,110.76506,40.104637,17.538094,111.158752,86.023323,84.687897,0.875109016895294,535.592224,435.237681354501,1.90368198704759,0.0274573529815102,1.09697432727212,7.62912753368261,479.724885174325,1.93934887898139,0.0104783778553221,1.26262371527247,49.738317803792,467.084386166152,76.4621705520254,0.00977913931937526,1.342770400132
10,10.107834,30,30.444901,17.165039,16.899023,86.177025,NaN,0.997977077960968,NaN,29.098566,400,399.851135,25,29.250687,9.088182,46.60273,49.999847,401.328949,399.240295,398.69223,5646.643555,11.216973,10.688903,10.802233,1.658163,1.651556,1.589967,53.814457,111.16198,40.114075,17.521061,111.234146,85.996704,84.69632,0.92103511095047,529.431152,435.234879571305,1.9036692792793,0.02745594491201,1.09700581286476,7.63018640395666,479.707401251286,1.93929877618332,0.0104772375568786,1.26271929330543,49.7390254210715,467.080428424911,76.459838527042,0.00977873621431448,1.34281027300599
10,10.108123,30,30.445351,17.165039,16.891079,86.15271,NaN,0.998524308204651,NaN,29.108189,400,399.932343,25,29.248676,9.078302,46.456997,49.999847,401.328949,399.240295,398.69223,5646.643555,11.216973,10.688903,10.802233,1.658163,1.651556,1.589967,53.814457,111.16198,40.114075,17.521061,111.234146,85.996704,84.69632,0.92103511095047,529.431152,435.225433944805,1.90363397763076,0.0274535324662159,1.09708526493442,7.63113673484327,479.676058217547,1.93921023415475,0.0104753618474465,1.26288457687118,49.7396674047577,467.068526788974,76.4515339687778,0.0097779024453538,1.34291168990476
10,10.106765,30,30.444424,17.165039,16.886303,86.125931,NaN,0.997707724571228,NaN,29.090155,400,400.072266,25,29.249298,9.077689,46.159126,49.999847,401.897247,399.801575,399.296997,5643.637695,11.201719,10.678686,10.78107,1.686006,1.677564,1.607641,53.815395,111.009033,40.126003,17.508549,111.147591,85.942261,84.71489,0.912000000476837,544.033203,435.223628210213,1.90364060676361,0.0274572129921785,1.09705302703393,7.6266709883717,479.643552187191,1.93912246358119,0.0104739511439562,1.26303649706871,49.7383449102651,467.06993791278,76.4514345488641,0.00977831870451751,1.34288412684124
10,10.106676,30,30.443624,17.165039,16.88998,86.096848,NaN,0.998739838600159,NaN,29.095287,400,400.269958,25,29.249355,9.088355,46.083538,49.999847,401.857147,399.766022,399.250732,5643.893555,11.219888,10.690408,10.799531,1.67723,1.667578,1.605564,53.798237,111.203552,40.127182,17.519493,111.212425,86.01899,84.665649,0.771472454071045,508.851196,435.227887051862,1.90365613304965,0.0274581798231116,1.09701858580797,7.62637829848927,479.60795195161,1.93902570287808,0.0104723233105434,1.263206110827,49.7372035736321,467.074583657188,76.4539015128459,0.00977887102139822,1.34283343568499
10,10.106676,30,30.443624,17.165039,16.887081,86.074409,NaN,0.998739838600159,NaN,29.092402,400,400.325867,25,29.248743,9.083168,46.371014,49.999847,401.857147,399.766022,399.250732,5643.893555,11.219888,10.690408,10.799531,1.67723,1.667578,1.605564,53.798237,111.203552,40.127182,17.519493,111.212425,86.01899,84.665649,0.771472454071045,508.851196,435.224706760938,1.90364516798608,0.0274576526434624,1.09704207344998,7.62637829848927,479.57960525206,1.93894679450339,0.0104707825963069,1.26335031671952,49.7372035736321,467.070750242721,76.4510468240811,0.00977865511945616,1.3428635238261
10,10.105848,30,30.443705,17.165039,16.883213,86.081566,NaN,0.998378038406372,NaN,29.093464,400,400.213196,25,29.252811,9.075876,46.67688,49.999847,401.802246,399.709137,399.143341,5644.366211,11.228215,10.690303,10.796965,1.675804,1.670323,1.620643,53.825516,111.059883,40.122654,17.52739,111.250648,86.058517,84.65921,0.891997933387756,534.816956,435.222557142338,1.90364559538521,0.0274597234414556,1.09703016133869,7.62365520298823,479.588531903818,1.93897140794357,0.010471236722781,1.26330603490986,49.7373191350331,467.070978869104,76.4513175821661,0.00977863856547885,1.34286316965236
10,10.10715,30,30.441753,17.165039,16.879223,86.087845,NaN,0.998819649219513,NaN,29.100592,400,400.180908,25,29.25198,9.075752,46.668331,49.999847,401.372162,399.329224,398.690216,5645.138672,11.226789,10.697666,10.794013,1.703639,1.688665,1.632415,53.829369,111.061272,40.127651,17.509068,111.369301,86.037071,84.652985,0.892983019351959,535.245483,435.214887187766,1.90360682411287,0.0274546356718777,1.09713053567238,7.62793709640533,479.59923468652,1.93900689142493,0.0104725673398782,1.26322400156632,49.7345341810296,467.055515871504,76.4373807840321,0.00977847688623695,1.34294985602612
10,10.107201,30,30.442581,17.165039,16.874327,86.102051,NaN,0.999333560466766,NaN,29.09992,400,400.046997,25,29.252583,9.08235,46.505501,49.999847,401.372162,399.329224,398.690216,5645.138672,11.226789,10.697666,10.794013,1.703639,1.688665,1.632415,53.829369,111.061272,40.127651,17.509068,111.369301,86.037071,84.652985,0.892983019351959,535.245483,435.209386543382,1.9035873753557,0.0274535744095154,1.09717290969935,7.62810481188131,479.616004422969,1.93905115811089,0.0104731611304313,1.2631504356802,49.7357155207827,467.049526494914,76.4339485740536,0.00977783867382855,1.34301162655834
10,10.106036,30,30.442192,17.165039,16.865433,86.099083,NaN,0.998271882534027,NaN,29.096643,400,399.929016,25,29.257099,9.076253,46.394886,49.987297,401.65799,399.476379,398.934509,5650.018555,11.244444,10.700282,10.789859,1.70946,1.698346,1.637167,53.788868,111.246658,40.14904,17.498426,110.982437,86.018639,84.664948,0.767487645149231,522.297607,435.202575094245,1.90357491767658,0.0274558597054679,1.09718415792257,7.62427350511308,479.612807402501,1.93904339301535,0.0104731366230083,1.26316119137777,49.7351605225052,467.044791158178,76.4299399338317,0.00977771328172601,1.34304190491569
10,10.104549,30,30.443024,17.165039,16.865433,86.099083,NaN,0.998692274093628,NaN,29.096643,400,399.929016,25,29.257099,9.08884,46.755455,49.987297,401.65799,399.476379,398.934509,5650.018555,11.244444,10.700282,10.789859,1.70946,1.698346,1.637167,53.788868,111.246658,40.14904,17.498426,110.982437,86.018639,84.664948,0.767487645149231,522.297607,435.206336521315,1.90360196618152,0.0274608426312433,1.09710641320251,7.6193827617368,479.611626688599,1.93903768092583,0.0104727532285484,1.26317894923965,49.7363475557687,467.055060410897,76.4386189188964,0.00977798942015222,1.3429760419487
10,10.105466,30,30.438396,17.165039,16.84967,86.062065,NaN,0.99858433008194,NaN,29.067013,400,399.831482,25,29.264219,9.087241,46.789852,49.987297,401.040161,398.948151,398.361908,5650.629883,11.198017,10.667188,10.765925,1.68598,1.670577,1.616172,53.761993,110.938957,40.195808,17.444046,110.995491,86.049683,84.629761,0.815973520278931,534.79895,435.186721516069,1.90352564785103,0.0274549021128863,1.0972823094594,7.62239883901862,479.571433082142,1.93893928476048,0.0104723441483327,1.26331799820145,49.7297443613455,467.023856249778,76.4096411722418,0.0097779132847634,1.3431388697066
10,10.106402,30,30.43918,17.165039,16.830677,86.014374,NaN,0.997882187366486,NaN,29.096264,400,399.658203,25,29.274345,9.068053,46.522156,49.987297,401.475311,399.294067,398.75174,5647.472656,11.210122,10.679107,10.75952,1.719792,1.705252,1.643136,53.778099,111.116135,40.210747,17.439299,111.017296,86.125977,84.584351,0.874270498752594,531.378967,435.163509932206,1.90343674465153,0.0274483105195683,1.09748571022876,7.62547719610592,479.510062927297,1.93876614143077,0.0104687067620895,1.26364178007936,49.7308630216731,466.993546740884,76.3880504405365,0.0097759207961078,1.34339121926669
10,10.104538,30,30.437843,17.165037,16.820618,85.987335,NaN,0.998858094215393,NaN,29.100702,400,399.837158,25,29.285028,9.061202,46.590553,49.987297,401.447113,399.347656,398.730164,5644.611328,11.178304,10.662574,10.754222,1.733639,1.710854,1.650291,53.786774,111.105118,40.180962,17.451262,111.142448,86.144753,84.592667,0.824657082557678,532.910217,435.157189393715,1.90343259339967,0.0274527256146672,1.09746990361516,7.61934658071607,479.477793387233,1.9386801888105,0.0104674649443492,1.26378752809035,49.7289552927455,466.990788663977,76.3843372771971,0.00977625118025083,1.34338911188014
10,10.104792,30,30.436611,17.165037,16.823458,85.948257,NaN,0.997577250003815,NaN,29.101038,400,399.831055,25,29.2852,9.082065,46.749355,49.987297,401.447113,399.347656,398.730164,5644.611328,11.178304,10.662574,10.754222,1.733639,1.710854,1.650291,53.786774,111.105118,40.180962,17.451262,111.142448,86.144753,84.592667,0.824657082557678,532.910217,435.159663136068,1.90343871967095,0.0274523912665063,1.09746010281925,7.62018202583926,479.430154338314,1.93855112367269,0.0104653466899004,1.26401349716252,49.7271973274597,466.991725538316,76.3835049299199,0.00977675163583965,1.34335979599354
10,10.105722,30,30.437393,17.165037,16.83033,85.902794,NaN,0.998590528964996,NaN,29.131224,400,399.88623,25,29.275146,9.085108,46.719692,49.987297,401.849945,399.701477,399.151581,5650.115234,11.240577,10.689974,10.800317,1.727927,1.721008,1.660212,53.77821,110.850082,40.200222,17.436455,110.897057,86.111023,84.591133,0.911916792392731,530.254578,435.164850513162,1.90344780450329,0.0274505255616328,1.0974529138069,7.6232408041576,479.371568876537,1.93838568851605,0.0104618601817625,1.26432447633836,49.7283131852502,466.995665550405,76.3874088804764,0.00977668947431574,1.34334272028716
10,10.10368,30,30.436201,17.165037,16.831774,85.860786,NaN,0.998202681541443,NaN,29.123264,400,400.109711,25,29.270779,9.077334,46.624344,49.987297,401.849945,399.701477,399.151581,5650.115234,11.240577,10.689974,10.800317,1.727927,1.721008,1.660212,53.77821,110.850082,40.200222,17.436455,110.897057,86.111023,84.591133,0.911916792392731,530.254578,435.171603978798,1.90349042655851,0.027457631335717,1.09733423587747,7.61652436962652,479.320148921525,1.93824594311662,0.0104595198817633,1.26457125592964,49.7266122779736,467.009398289594,76.3961522253188,0.00977789639406699,1.34321346933127
10,10.104383,30,30.437105,17.165037,16.845678,85.8209,NaN,0.998778939247131,NaN,29.110216,400,400.099335,25,29.281977,9.079802,46.62999,49.987297,401.86322,399.733826,399.162476,5648.626953,11.223414,10.68762,10.785008,1.739876,1.729665,1.661326,53.808403,110.938293,40.216019,17.411461,111.134705,86.092392,84.586647,0.89448869228363,536.70929,435.185081657182,1.90353024672999,0.0274578050776966,1.09725806269455,7.61883675406835,479.268416921999,1.93809920567629,0.0104563586344402,1.26484985698892,49.7279022325586,467.024201468511,76.4082956154335,0.00977840189354676,1.34311317711866
10,10.104383,30,30.437105,17.165037,16.848965,85.816788,NaN,0.998778939247131,NaN,29.116417,400,400.18634,25,29.286974,9.080662,46.763885,49.982201,401.661377,399.430389,398.933289,5652.006836,11.209927,10.688843,10.767315,1.734462,1.733152,1.656733,53.838104,110.647346,40.168423,17.437771,111.196289,86.055458,84.630501,0.819189190864563,520.453308,435.188688300563,1.90354268354617,0.0274584031101578,1.09723136982279,7.61883675406835,479.2632158044,1.93808471662609,0.0104560756245573,1.26487660258038,49.7279022325586,467.028548882172,76.411532475169,0.00977864682360599,1.34307900803143
10,10.103822,30,30.434053,17.165037,16.840818,85.866837,NaN,0.998008728027344,NaN,29.156567,400,400.170441,25,29.283245,9.090331,46.768894,49.982201,401.661377,399.430389,398.933289,5652.006836,11.209927,10.688843,10.767315,1.734462,1.733152,1.656733,53.838104,110.647346,40.168423,17.437771,111.196289,86.055458,84.630501,0.819189190864563,520.453308,435.181168589813,1.90352206496512,0.0274588010563678,1.09726818005792,7.61699146131298,479.330859282444,1.93828203425409,0.0104609261836042,1.26448579852333,49.7235470887379,467.018357007608,76.400155396112,0.00977918187203451,1.34310479109777
10,10.103095,30,30.434399,17.165037,16.834084,85.891037,NaN,0.998614907264709,NaN,29.170746,400,400.042603,25,29.279879,9.08782,46.820061,49.982201,401.933044,399.730896,399.264587,5652.182129,11.204821,10.675938,10.775033,1.717123,1.716412,1.644866,53.857082,111.07206,40.176811,17.440207,111.042068,85.983505,84.637924,0.90202385187149,524.064636,435.175619386424,1.90350981304008,0.0274600125981471,1.09728483693876,7.61460003133209,479.360965455049,1.93836488049706,0.0104624314444039,1.2643363343444,49.7240408410754,467.01441271335,76.397648288421,0.00977883386346649,1.34314195840485
10,10.102155,30,30.434479,17.165037,16.827026,85.895882,NaN,0.999019503593445,NaN,29.181004,400,400.065063,25,29.282383,9.08411,46.910961,49.982201,401.516388,399.275787,398.790527,5645.541992,11.187097,10.668335,10.764903,1.725444,1.711726,1.638753,53.858028,111.214333,40.15239,17.450623,111.252556,85.986877,84.654472,0.970596969127655,539.072327,435.170253859371,1.9035002117131,0.0274618794781016,1.09729298092318,7.61150775647502,479.366977227088,1.93838139123203,0.0104627278196527,1.26430666145278,49.7241550028402,467.011134832219,76.3953071760761,0.00977862009078809,1.34316915508988
10,10.101778,30,30.433813,17.165037,16.822433,85.896858,NaN,0.998216331005096,NaN,29.198208,400,400.07309,25,29.282415,9.075068,46.732742,49.982201,401.516388,399.275787,398.790527,5645.541992,11.187097,10.668335,10.764903,1.725444,1.711726,1.638753,53.858028,111.214333,40.15239,17.450623,111.252556,85.986877,84.654472,0.970596969127655,539.072327,435.166168219286,1.90348969245452,0.0274623075865062,1.0973105724421,7.61026749600535,479.36915906489,1.93838940877008,0.0104631019345233,1.2642860329216,49.7232045989873,467.006806638435,76.3912579562433,0.00977861828259634,1.34319133190255
10,10.100282,30,30.435469,17.165037,16.822433,85.896858,NaN,0.997956454753876,NaN,29.198208,400,400.07309,25,29.282415,9.076555,46.589657,49.982201,401.924652,399.651428,399.183258,5648.639648,11.215213,10.685564,10.789833,1.728244,1.714031,1.645299,53.831696,111.076508,40.187016,17.412947,110.954056,85.995071,84.638092,0.855902194976807,526.905701,435.169954899288,1.90351692061675,0.0274673242814964,1.09723224224804,7.60534558836105,479.366802158904,1.93837801880141,0.0104623386434592,1.26432160487234,49.7255677352761,467.017943490718,76.4016054118844,0.00977864389637204,1.34313324861989
10,10.101079,30,30.435759,17.165037,16.820187,85.922318,NaN,0.997740268707275,NaN,29.200994,400,400.08609,25,29.272669,9.071203,46.433163,49.982201,401.924652,399.651428,399.183258,5648.639648,11.215213,10.685564,10.789833,1.728244,1.714031,1.645299,53.831696,111.076508,40.187016,17.412947,110.954056,85.995071,84.638092,0.855902194976807,526.905701,435.165473070912,1.90349391540525,0.0274642426499356,1.09729222545193,7.60796782271439,479.398577096034,1.93846566861482,0.0104639559124242,1.26416297794097,49.7259815591858,467.010185615084,76.3961896291251,0.00977810139015962,1.34319940833732
10,10.101255,30,30.434921,17.165037,16.815311,85.89917,NaN,0.998715996742249,NaN,29.193577,400,400.075623,25,29.278126,9.064569,46.432529,49.982201,401.548737,399.317963,398.757843,5646.834473,11.203651,10.678182,10.786578,1.74212,1.715216,1.645744,53.815273,110.893089,40.201454,17.391628,110.954567,86.002464,84.670067,0.939736783504486,528.256287,435.159677016646,1.90347225985233,0.0274627649713947,1.09734108550694,7.6085468647579,479.370505176087,1.93838992908764,0.0104627502388107,1.26429485575963,49.7247857423669,467.001796677274,76.3889038291316,0.0097779332723729,1.343250464067
10,10.097991,30,30.43652,17.165037,16.80582,85.855049,NaN,0.998002588748932,NaN,29.195475,400,399.966919,25,29.28945,9.073816,46.546566,49.982201,401.907898,399.663025,399.128662,5650.320801,11.199194,10.666413,10.760061,1.749725,1.728329,1.655999,53.789635,110.786209,40.171497,17.38916,111.135963,85.985825,84.652992,0.969650089740753,535.778748,435.157525839758,1.90349576020041,0.0274719854244539,1.097247285653,7.59780703070885,479.312439650999,1.93822353993224,0.010458978150484,1.26461536016446,49.7270674755446,467.011574564763,76.3981684723509,0.00977790308109918,1.34320203495732
10,10.099988,30,30.434908,17.165037,16.798141,85.832237,NaN,0.998542487621307,NaN,29.210634,400,400.15921,25,29.297274,9.085968,46.689682,49.982201,401.907898,399.663025,399.128662,5650.320801,11.199194,10.666413,10.760061,1.749725,1.728329,1.655999,53.789635,110.786209,40.171497,17.38916,111.135963,85.985825,84.652992,0.969650089740753,535.778748,435.144043046522,1.90343034198821,0.0274638883444264,1.09741438099162,7.60437825053185,479.285886123225,1.93815426960493,0.0104581513402632,1.26472884525245,49.7247671913062,466.987132267078,76.3779710472571,0.00977711168676181,1.34336560993994
10,10.099312,30,30.432383,17.165037,16.792593,85.842407,NaN,0.998445749282837,NaN,29.225218,400,400.133972,25,29.301258,9.098178,46.723938,49.983463,401.954529,399.720642,399.193054,5650.573242,11.200928,10.673139,10.764425,1.726985,1.71138,1.642393,53.785912,110.634171,40.128429,17.435265,111.114441,86.086258,84.598961,0.8790602684021,531.125,435.139666487724,1.90342165084243,0.0274651456197108,1.09742410408013,7.60215395116052,479.302344682875,1.93820747337282,0.0104600150231705,1.26460843567094,49.7211638871255,466.981625699787,76.3707364178456,0.00977771907727986,1.3433639692742
10,10.097695,30,30.431921,17.165037,16.79142,85.889519,NaN,0.99871551990509,NaN,29.251688,400,400.126709,25,29.306866,9.086566,46.58009,49.983463,401.96048,399.733246,399.2659,5650.722656,11.220206,10.671754,10.790721,1.728056,1.706428,1.642087,53.788067,111.127701,40.142418,17.429365,111.010376,86.031281,84.593941,0.916477203369141,536.835693,435.142474222588,1.90344665332585,0.0274703567594794,1.09734889009979,7.59683294590934,479.362573300353,1.93837657992094,0.0104634692962615,1.26429293318489,49.7205045641938,466.989912913064,76.3763318724095,0.00977835402363693,1.34329052495641
10,10.097695,30,30.431921,17.165037,16.795708,85.958046,NaN,0.99871551990509,NaN,29.251764,400,400.289307,25,29.313976,9.090863,46.530861,49.983463,401.96048,399.733246,399.2659,5650.722656,11.220206,10.671754,10.790721,1.728056,1.706428,1.642087,53.788067,111.127701,40.142418,17.429365,111.010376,86.031281,84.593941,0.916477203369141,536.835693,435.147179579831,1.90346288185384,0.0274711375240661,1.09731400489817,7.59683294590934,479.449196307319,1.93861782005579,0.010468181585961,1.26384970422606,49.7205045641938,466.995585246841,76.3805546580979,0.00977867367796149,1.34324589913735
10,10.096231,30,30.429619,17.165037,16.793991,85.998688,NaN,0.998864650726318,NaN,29.246239,400,400.191803,25,29.314953,9.082747,46.509769,49.983463,402.00174,399.83139,399.237396,5649.67627,11.216706,10.68808,10.798827,1.68446,1.66075,1.603953,53.839485,110.734177,40.132355,17.427429,111.127434,86.049805,84.59317,0.856444954872131,529.889832,435.149002520575,1.90348304103932,0.0274757377810084,1.09725125867377,7.59201485899763,479.503827428653,1.93877665279049,0.0104720364635076,1.26353825077136,49.7172192497366,467.000380327503,76.3812661270367,0.0097797807636017,1.34316718873107
10,10.096032,30,30.430817,17.165037,16.780415,85.996048,NaN,0.999495983123779,NaN,29.240335,400,400.302246,25,29.301708,9.077241,46.58868,49.983463,402.00174,399.83139,399.237396,5649.67627,11.216706,10.68808,10.798827,1.68446,1.66075,1.603953,53.839485,110.734177,40.132355,17.427429,111.127434,86.049805,84.59317,0.856444954872131,529.889832,435.134609500859,1.90343528493782,0.0274739334442861,1.09735127318118,7.59135990082251,479.498789293348,1.93875913173402,0.0104713026282494,1.26358090325195,49.7189290075704,466.984859852559,76.3711992477395,0.0097784705676049,1.34331062069153
10,10.097904,30,30.429754,17.165037,16.779474,85.98333,NaN,0.998915255069733,NaN,29.233286,400,400.167938,25,29.291628,9.07011,46.701077,49.983463,401.469818,399.270721,398.66864,5650.200684,11.225455,10.691685,10.798195,1.69578,1.673054,1.621535,53.794792,111.090736,40.202843,17.379898,111.325783,86.069496,84.628181,0.835242331027985,520.734985,435.128835313243,1.90339763203544,0.0274674802113182,1.09745709697587,7.59752073099793,479.484229376669,1.93872168993065,0.0104709187093947,1.26364013193672,49.7174119212355,466.970660154749,76.3593087867037,0.00977805671319244,1.34340344739402
10,10.096945,30,30.426867,17.165037,16.779474,85.98333,NaN,0.998808562755585,NaN,29.233286,400,400.167938,25,29.291628,9.063009,46.508202,49.983463,401.71463,399.441406,398.819611,5648.938965,11.240146,10.712755,10.781593,1.675957,1.666719,1.623815,53.782654,111.075615,40.180351,17.387774,111.261971,86.03125,84.609062,0.806091725826263,519.479492,435.131264418525,1.90341509625132,0.0274706980442545,1.09740680482841,7.59436472938887,479.488332481459,1.93874153284302,0.0104722500645025,1.26357831978603,49.7132914598143,466.973940947212,76.3581653694939,0.00977929121071379,1.34332618241897
10,10.096577,30,30.425274,17.165037,16.78002,85.973213,NaN,0.99913763999939,NaN,29.215195,400,399.938568,25,29.288193,9.07472,46.39362,49.983463,401.71463,399.441406,398.819611,5648.938965,11.240146,10.712755,10.781593,1.675957,1.666719,1.623815,53.782654,111.075615,40.180351,17.387774,111.261971,86.03125,84.609062,0.806091725826263,519.479492,435.132795685138,1.90342386462669,0.0274720324225472,1.09738306320573,7.59315360733189,479.477812809946,1.93871688583066,0.0104722893782115,1.26360943434665,49.71101772485,466.975447667941,76.3573085110323,0.00977995537608381,1.34328594205524
10,10.09613,30,30.426794,17.165035,16.77738,85.96273,NaN,0.998593747615814,NaN,29.21242,400,399.816437,25,29.289364,9.079889,46.349686,49.983463,401.201935,398.974487,398.380096,5648.378906,11.21364,10.677544,10.758898,1.681693,1.671333,1.615191,53.791794,110.905922,40.175827,17.376259,111.309486,86.100052,84.577232,0.905661702156067,532.762085,435.131030779955,1.90342201285227,0.0274730518007433,1.09738111687955,7.59168244425314,479.462405179495,1.93866954954636,0.0104708677096234,1.26370960691486,49.7131872668377,466.976286972691,76.359821147515,0.00977944998576781,1.34330641753594
10,10.09591,30,30.426151,17.165035,16.781763,85.933891,NaN,0.998446226119995,NaN,29.212101,400,399.645111,25,29.305334,9.065907,46.319084,49.983463,401.674316,399.49115,398.832031,5651.608887,11.221745,10.694844,10.775625,1.689892,1.683535,1.627148,53.823433,110.922607,40.148739,17.408899,110.880066,86.069359,84.569244,0.853725910186768,524.2453,435.136397704528,1.90344260871141,0.0274745884095533,1.09733390652539,7.59095836387922,479.426872878484,1.93857247563246,0.0104691814605105,1.26388202158574,49.7122695038226,466.982856633434,76.3639133539664,0.00978005408341454,1.34324326540915
10,10.094711,30,30.42514,17.165035,16.78075,85.87632,NaN,0.999221801757812,NaN,29.213144,400,399.819397,25,29.315323,9.055858,46.259922,49.983463,401.674316,399.49115,398.832031,5651.608887,11.221745,10.694844,10.775625,1.689892,1.683535,1.627148,53.823433,110.922607,40.148739,17.408899,110.880066,86.069359,84.569244,0.853725910186768,524.2453,435.138322685488,1.90346061095922,0.0274784286787752,1.09727929801625,7.58701191701067,479.35553832942,1.93837674998832,0.0104656879786285,1.26423275747372,49.7108264585318,466.988159897658,76.3666059834416,0.00978072064365562,1.34318353527864
10,10.094238,30,30.423458,17.165035,16.771599,85.8638,NaN,0.998241603374481,NaN,29.214586,400,399.858185,25,29.30933,9.059123,46.249508,49.995483,401.856628,399.662903,399.056671,5646.117676,11.222477,10.697147,10.790478,1.68654,1.681156,1.618217,53.837788,111.088394,40.146809,17.373703,110.949486,86.054596,84.568428,0.894336223602295,534.579773,435.129479232828,1.90343459149112,0.0274783499476293,1.09732896731651,7.58545496475483,479.34210428318,1.93834423446613,0.0104656023281049,1.26427773205789,49.7084255820115,466.977420670997,76.3565218371499,0.00978072699651914,1.34323806208429
10,10.09424,30,30.423777,17.165035,16.781534,85.875359,NaN,0.998340606689453,NaN,29.207184,400,399.946838,25,29.300533,9.067805,46.350315,49.995483,401.718567,399.516998,398.958527,5645.605957,11.231049,10.690347,10.788383,1.70127,1.693411,1.629502,53.827847,110.736702,40.125481,17.400707,111.019073,86.001648,84.612564,0.889233112335205,520.755371,435.140375729689,1.90347215617913,0.0274801527496473,1.09724823417135,7.58546154817924,479.356263562661,1.93838274327518,0.0104662504858097,1.26420969951202,49.7088809286345,466.990861989338,76.3669250437803,0.00978136864421556,1.34313800481958
10,10.093821,30,30.423225,17.165035,16.787016,85.884727,NaN,0.997950494289398,NaN,29.199034,400,400.084503,25,29.297306,9.061809,46.312908,49.995483,401.718567,399.516998,398.958527,5645.605957,11.231049,10.690347,10.788383,1.70127,1.693411,1.629502,53.827847,110.736702,40.125481,17.400707,111.019073,86.001648,84.612564,0.889233112335205,520.755371,435.14745166899,1.90350053298312,0.0274825579809959,1.09718170154265,7.5840822995458,479.368892015256,1.93841952630963,0.0104671495716858,1.26413718151327,49.7080929910516,467.00024030275,76.3732221594497,0.00978209803822242,1.34305442760951
10,10.092634,30,30.42289,17.165035,16.776575,85.937363,NaN,0.997493326663971,NaN,29.195335,400,399.995422,25,29.30283,9.062377,46.230385,49.995483,401.873016,399.718964,399.139374,5648.543945,11.237031,10.689954,10.792997,1.697596,1.690592,1.62529,53.834076,111.128693,40.107841,17.404329,111.139488,85.949409,84.623947,0.950291872024536,528.625793,435.139001663043,1.90348264014524,0.0274846423835101,1.09720439674521,7.58017474298373,479.43589857785,1.93860711913436,0.0104709242980019,1.26378967829171,49.7076147988439,466.993658689777,76.3679057503615,0.00978184889905165,1.34310021261449
10,10.092634,30,30.42289,17.165035,16.765982,85.984619,NaN,0.997493326663971,NaN,29.201422,400,400.101746,25,29.312216,9.069026,46.190983,49.995483,401.873016,399.718964,399.139374,5648.543945,11.237031,10.689954,10.792997,1.697596,1.690592,1.62529,53.834076,111.128693,40.107841,17.404329,111.139488,85.949409,84.623947,0.950291872024536,528.625793,435.127378520471,1.9034425494605,0.0274827128042905,1.09729057763255,7.58017474298373,479.495613018434,1.93877340321456,0.0104741730698051,1.26348488125972,49.7076147988439,466.97964648264,76.3574734444534,0.00978105904273909,1.34321042986502
10,10.090259,30,30.422167,17.165035,16.765982,85.984619,NaN,0.998941361904144,NaN,29.201422,400,400.101746,25,29.312216,9.069249,46.148537,49.995483,401.527283,399.403046,398.742157,5645.802246,11.214457,10.686465,10.769506,1.677149,1.676339,1.611176,53.817139,110.682007,40.112587,17.385143,111.045349,85.995033,84.611534,0.870952308177948,541.814636,435.133394010248,1.90348581572436,0.0274906907061288,1.09716606405925,7.57235529894069,479.496640443706,1.9387783727161,0.0104745066056467,1.26346940700088,49.7065827461107,466.994061372362,76.3673077008772,0.00978213457712767,1.34308416950038
10,10.090294,30,30.419941,17.165035,16.759892,86.043564,NaN,0.998688399791718,NaN,29.19051,400,400.080597,25,29.310673,9.089086,46.16618,49.995483,401.840515,399.755127,399.119537,5646.248535,11.199833,10.677664,10.763193,1.682707,1.680628,1.616881,53.822636,111.052231,40.102661,17.40925,110.936462,85.932091,84.634346,0.841364920139313,518.263611,435.126623463245,1.90346213012293,0.0274894635914661,1.09721743778673,7.57247054291844,479.574264853254,1.93900099129721,0.0104795842079557,1.26304266626752,49.7034051023504,466.983605437876,76.3567582621145,0.00978235489038932,1.34312675182045
10,10.0931,30,30.421757,17.165035,16.765528,86.100861,NaN,0.998605966567993,NaN,29.178579,400,399.905182,25,29.300528,9.085015,46.313068,49.995483,401.840515,399.755127,399.119537,5646.248535,11.199833,10.677664,10.763193,1.682707,1.680628,1.616881,53.822636,111.052231,40.102661,17.40925,110.936462,85.932091,84.634346,0.841364920139313,518.263611,435.125699944719,1.9034323422478,0.0274810651755383,1.09731870982644,7.58170883761198,479.644046821327,1.93918995120091,0.0104826816161009,1.26271389599467,49.7059974794692,466.974970806161,76.3525852756961,0.00978120755229412,1.34322703393824
10,10.091595,30,30.41761,17.165035,16.772879,86.148567,NaN,0.999156951904297,NaN,29.149517,400,400.000702,25,29.285187,9.076418,46.397461,49.995483,401.168671,399.111023,398.467194,5635.750488,11.166971,10.655888,10.744138,1.68941,1.683442,1.62224,53.800697,111.006294,40.069763,17.416082,111.027702,85.922874,84.637611,0.814247727394104,525.138489,435.13757767876,1.90348757872495,0.0274874588866856,1.09717999995932,7.57675411248681,479.710156883049,1.93938606382261,0.0104878705408413,1.26232037521891,49.7000773748817,466.990219513701,76.3587877540698,0.00978357581742795,1.34303321637098
10,10.08911,30,30.417221,17.165035,16.768642,86.200874,NaN,0.99932187795639,NaN,29.139315,400,399.803101,25,29.280748,9.073411,46.353565,50.004337,401.715302,399.589935,399.017853,5646.146973,11.198341,10.678508,10.771727,1.704649,1.701189,1.637642,53.807724,110.782372,40.042976,17.435766,111.1642,85.909653,84.638756,0.93178790807724,544.269104,435.139222233938,1.9035168147483,0.0274950362389211,1.0970842205702,7.56857183682638,479.776727289587,1.93957246474226,0.0104916396364966,1.26197835663335,49.6995220204293,467.000057268843,76.3656299033651,0.0097842719815338,1.34294894923448
10,10.088335,30,30.417542,17.165035,16.7605,86.226494,NaN,0.99991375207901,NaN,29.128908,400,399.816406,25,29.287382,9.070324,46.281765,50.004337,401.715302,399.589935,399.017853,5646.146973,11.198341,10.678508,10.771727,1.704649,1.701189,1.637642,53.807724,110.782372,40.042976,17.435766,111.1642,85.909653,84.638756,0.93178790807724,544.269104,435.132252385053,1.90350012383099,0.0274961574611075,1.09710979433654,7.5660197100554,479.808602621786,1.93966022687899,0.0104932490325243,1.26182200582579,49.6999802953271,466.994537630143,76.3619185407682,0.00978384400208828,1.34299805489427
10,10.089237,30,30.416218,17.165035,16.751089,86.222183,NaN,0.99856424331665,NaN,29.136992,400,399.919037,25,29.28105,9.06929,46.329868,50.004337,401.289917,399.164886,398.632629,5641.536133,11.183911,10.659598,10.763085,1.709494,1.706602,1.641386,53.774899,111.039276,40.069336,17.422688,110.890854,85.916862,84.621094,0.881572067737579,537.555664,435.119642132251,1.9034480717767,0.0274914112904467,1.09723364398543,7.56899004223249,479.805037434096,1.93965417229912,0.0104935645046458,1.26182134500234,49.6980900654659,466.975049890808,76.3457641665157,0.0097832270430275,1.34312772589904
10,10.089498,30,30.412613,17.165035,16.745314,86.187302,NaN,0.999106645584106,NaN,29.14222,400,399.75946,25,29.269247,9.068968,46.466812,50.004337,401.395905,399.275513,398.737213,5646.555176,11.189636,10.660611,10.756227,1.730298,1.719796,1.657187,53.759892,111.026283,40.132248,17.392885,111.039444,85.94178,84.616585,0.92708283662796,528.44281,435.112644193665,1.90342145747139,0.0274894819260175,1.09729434905379,7.56984949129605,479.766126554875,1.93955641908632,0.0104928357338374,1.26196695930957,49.692943003301,466.962221525651,76.3317349555936,0.00978381553335641,1.34316442136136
10,10.089578,30,30.411465,17.165035,16.740536,86.170815,NaN,0.998793840408325,NaN,29.149513,400,399.847198,25,29.27327,9.081758,46.561584,50.004337,401.395905,399.275513,398.737213,5646.555176,11.189636,10.660611,10.756227,1.730298,1.719796,1.657187,53.759892,111.026283,40.132248,17.392885,111.039444,85.94178,84.616585,0.92708283662796,528.44281,435.107198515616,1.90340191374039,0.0274883424243769,1.0973374616907,7.57011292060793,479.746946146736,1.93950639289252,0.0104922343847781,1.26204767449419,49.6913038387199,466.954268237302,76.324387508935,0.00978378482994902,1.34320655339499
10,10.089697,30,30.413939,17.165035,16.741625,86.093422,NaN,0.998640894889832,NaN,29.161186,400,399.841003,25,29.276709,9.087309,46.701569,50.004337,401.730804,399.576569,399.077759,5648.392578,11.199538,10.664751,10.758203,1.725214,1.718147,1.652476,53.78582,110.782654,40.127338,17.376215,110.918587,86.025703,84.573341,0.817999720573425,528.978638,435.10809198132,1.9034038674246,0.0274881410222892,1.09733483548516,7.57050476880204,479.645744041903,1.93921749155006,0.0104857789481193,1.26259488799238,49.6948362638628,466.957371425875,76.3297714185441,0.0097830595001025,1.3432262233264
10,10.087654,30,30.413313,17.165035,16.740774,86.028145,NaN,0.999016046524048,NaN,29.176659,400,399.788971,25,29.263983,9.069126,46.694355,50.004337,401.730804,399.576569,399.077759,5648.392578,11.199538,10.664751,10.758203,1.725214,1.718147,1.652476,53.78582,110.782654,40.127338,17.376215,110.918587,86.025703,84.573341,0.817999720573425,528.978638,435.112334652407,1.90343787736965,0.0274948518747645,1.09723457229915,7.56377700971291,479.564200836566,1.93899231198642,0.0104815837702398,1.26300012545516,49.6939424701592,466.968644899642,76.3373868880411,0.00978392299503817,1.34312635441692
10,10.086184,30,30.412268,17.165035,16.732702,85.962944,NaN,0.998851954936981,NaN,29.173233,400,399.78302,25,29.249624,9.065263,46.6492,50.004337,401.31839,399.110413,398.603882,5646.395508,11.194091,10.670363,10.749002,1.714745,1.70198,1.643824,53.807865,110.845161,40.119816,17.371353,111.031174,86.031807,84.550537,0.878426909446716,529.59137,435.107202426946,1.90343411649684,0.0274983225412775,1.09722316592932,7.55893554981907,479.483323529127,1.93877016753082,0.0104775846579276,1.26339715133686,49.6924504023064,466.966308093626,76.3343488988777,0.00978417153234597,1.3431261185383
10,10.086184,30,30.412268,17.165035,16.732702,85.962944,NaN,0.998851954936981,NaN,29.173233,400,399.78302,25,29.249624,9.079905,46.594536,50.004337,401.576233,399.389099,398.915283,5643.605469,11.202944,10.670565,10.76414,1.724505,1.704651,1.655389,53.814011,110.841324,40.122524,17.38055,111.168068,86.110046,84.526649,0.870762825012207,526.180969,435.107202426946,1.90343411649684,0.0274983225412775,1.09722316592932,7.55893554981907,479.483323529127,1.93877016753082,0.0104775846579276,1.26339715133686,49.6924504023064,466.966308093626,76.3343488988777,0.00978417153234597,1.3431261185383
