P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.086463,30,30.408897,17.165035,16.736145,85.886826,NaN,0.998598515987396,NaN,29.172266,400,399.806854,25,29.237455,9.070206,46.381271,50.004337,401.576233,399.389099,398.915283,5643.605469,11.202944,10.670565,10.76414,1.724505,1.704651,1.655389,53.814011,110.841324,40.122524,17.38055,111.168068,86.110046,84.526649,0.870762825012207,526.180969,435.110273217343,1.90344206308294,0.027498012038014,1.09720977370022,7.55985447999734,479.391933996499,1.93852548831952,0.0104739056593663,1.26381602646251,49.6876369609404,466.965786835096,76.3297729813861,0.00978536912282892,1.34307014939827
10,10.085131,30,30.411169,17.165035,16.732605,85.818161,NaN,0.999065816402435,NaN,29.175709,400,399.949036,25,29.24151,9.058706,46.157036,50.010685,401.24646,399.127625,398.544067,5640.551758,11.197411,10.67579,10.780651,1.715572,1.697721,1.643942,53.768707,110.915833,40.095005,17.39344,111.106766,86.041306,84.535088,0.946543574333191,533.697388,435.109764074909,1.90345294275894,0.027501845656386,1.09716870964402,7.55546715705071,479.301902790338,1.93826808001696,0.0104681313331242,1.26430938182866,49.6908811891394,466.971812284904,76.3370817951203,0.0097848819080055,1.34306323548443
10,10.084719,30,30.409325,17.165033,16.730915,85.794075,NaN,0.998634696006775,NaN,29.173325,400,399.937012,25,29.248901,9.046092,45.753773,50.010685,401.680389,399.503845,398.999664,5643.979492,11.230358,10.681804,10.795717,1.729553,1.714277,1.651637,53.762188,110.677971,40.100506,17.372473,110.868996,86.00605,84.577995,0.873735129833221,535.876343,435.108953763558,1.90345405627117,0.0275029231754645,1.09716085075533,7.55411002887126,479.274076141621,1.93819593638035,0.0104673242000037,1.26442598735862,49.6882481240453,466.970397053148,76.3337373221367,0.00978547331428777,1.34304151117487
10,10.086223,30,30.410999,17.165033,16.732307,85.776535,NaN,0.999188601970673,NaN,29.184361,400,399.902008,25,29.262264,9.071397,45.587997,50.010685,401.680389,399.503845,398.999664,5643.979492,11.230358,10.681804,10.795717,1.729553,1.714277,1.651637,53.762188,110.677971,40.100506,17.372473,110.868996,86.00605,84.577995,0.873735129833221,535.876343,435.106670201877,1.90343191054056,0.027498119417638,1.09722842839912,7.55906400357969,479.249511314669,1.93812261706373,0.010465343725143,1.26457595669989,49.6906384497477,466.964295515164,76.3312739889065,0.00978451990009853,1.3431193397106
10,10.084061,30,30.407438,17.165033,16.733467,85.77668,NaN,0.998356342315674,NaN,29.181353,400,399.906403,25,29.262823,9.086439,45.87656,50.010685,401.121552,398.993408,398.406158,5640.865234,11.193809,10.663486,10.770432,1.723535,1.70636,1.650127,53.801182,110.420311,40.051437,17.406269,111.099327,85.98597,84.606987,0.866447150707245,520.678406,435.113420778865,1.90347570919074,0.0275056014687615,1.09710556808117,7.55194249000863,479.254769741423,1.93814765123477,0.0104669974217588,1.26449831619783,49.6855535296305,466.976117803852,76.3356528383873,0.00978648289860699,1.34296289981852
10,10.083596,30,30.407635,17.165033,16.734909,85.783783,NaN,0.997611880302429,NaN,29.18597,400,399.705719,25,29.256882,9.082264,46.106483,50.010685,401.647675,399.561951,398.988525,5647.529297,11.214937,10.683385,10.788587,1.722061,1.697294,1.64555,53.826218,110.990005,40.096642,17.38081,111.139061,85.958298,84.580093,0.901390194892883,529.159119,435.116180834179,1.90348964271463,0.0275074284679837,1.09706945052487,7.5504106543969,479.263470587534,1.93817131779054,0.010467395628441,1.2644564266171,49.6858348473985,466.981180195904,76.339667177262,0.00978669667310933,1.34292660569742
10,10.083376,30,30.407385,17.165033,16.732441,85.830032,NaN,0.998018860816956,NaN,29.210346,400,399.905334,25,29.255539,9.079417,46.244396,50.010685,401.647675,399.561951,398.988525,5647.529297,11.214937,10.683385,10.788587,1.722061,1.697294,1.64555,53.826218,110.990005,40.096642,17.38081,111.139061,85.958298,84.580093,0.901390194892883,529.159119,435.114030611154,1.90348431279598,0.0275077186585903,1.09707798806772,7.54968589644272,479.322299489804,1.93833593540176,0.0104706952474862,1.26415105937449,49.6854778449094,466.979072781615,76.3377873616762,0.00978666884454021,1.34293872095659
10,10.082834,30,30.406258,17.165033,16.731768,85.842705,NaN,0.999358892440796,NaN,29.232889,400,399.942017,25,29.254511,9.082525,46.215267,50.010685,401.779083,399.628235,399.109772,5637.970703,11.205508,10.667377,10.78544,1.702669,1.686881,1.626844,53.799603,110.819496,40.076286,17.376858,111.07328,85.967415,84.567825,0.801809668540955,522.484131,435.114665421311,1.90349164603444,0.0275094193747054,1.09705503723896,7.54790030556563,479.339924062261,1.93838831816596,0.0104720878785563,1.26404475805934,49.6838684492029,466.980532672304,76.337474474571,0.00978716151683462,1.34290716600389
10,10.082316,30,30.401577,17.165033,16.731956,85.832481,NaN,0.998650908470154,NaN,29.236816,400,399.919769,25,29.255894,9.080378,46.022045,50.010685,401.779083,399.628235,399.109772,5637.970703,11.205508,10.667377,10.78544,1.702669,1.686881,1.626844,53.799603,110.819496,40.076286,17.376858,111.07328,85.967415,84.567825,0.801809668540955,522.484131,435.11618396644,1.90350180044375,0.027511196478494,1.09702634384098,7.54619371390339,479.333665131683,1.93838453919119,0.0104735456949003,1.26401036664429,49.6771833171769,466.979499719591,76.3308902284919,0.0097888079395894,1.34283189564979
10,10.082316,30,30.401577,17.165033,16.737915,85.816048,NaN,0.998650908470154,NaN,29.234421,400,399.94986,25,29.254478,9.07751,45.651093,50.010685,401.384033,399.258362,398.681976,5640.482422,11.201316,10.675685,10.792855,1.700452,1.682383,1.624062,53.803566,110.876068,40.089809,17.358334,110.953812,85.995087,84.561737,0.922211289405823,534.65686,435.122721002059,1.90352435089332,0.027512282757975,1.09697789506981,7.54619371390339,479.312892774951,1.93832667332504,0.0104724144121167,1.26411679784499,49.6771833171769,466.98738073926,76.336759318633,0.00978925246841635,1.34276995736552
10,10.081907,30,30.399483,17.165033,16.737915,85.816048,NaN,0.999001443386078,NaN,29.234421,400,399.94986,25,29.254478,9.072751,45.590012,50.010971,401.762085,399.563995,399.042145,5634.036621,11.181082,10.653101,10.750955,1.679017,1.670573,1.605697,53.805702,110.588974,40.110329,17.350756,110.924393,85.972694,84.571548,0.828353524208069,532.435913,435.12375700687,1.90353180648291,0.027513658993143,1.09695645487872,7.54484618465682,479.315874854907,1.93834109002216,0.0104733815450693,1.26407177797571,49.6741925276548,466.987936407512,76.3345719064873,0.00979004658692836,1.3427282929886
10,10.078139,30,30.399754,17.165033,16.742577,85.809532,NaN,0.998408317565918,NaN,29.230656,400,399.911377,25,29.246675,9.076412,45.711094,50.010971,401.762085,399.563995,399.042145,5634.036621,11.181082,10.653101,10.750955,1.679017,1.670573,1.605697,53.805702,110.588974,40.110329,17.350756,110.924393,85.972694,84.571548,0.828353524208069,532.435913,435.138413337693,1.90361813580015,0.0275271928165805,1.09672116242829,7.53242984638348,479.307252061114,1.93831627793883,0.0104728077473063,1.26411982056715,49.674579596881,467.018373506231,76.35757859136,0.00979166466413809,1.34249409812975
10,10.075335,30,30.400768,17.165033,16.73806,85.825218,NaN,0.998740673065186,NaN,29.242048,400,400.090485,25,29.234482,9.082111,46.261482,50.010971,401.829315,399.622009,399.079315,5641.526367,11.197237,10.673418,10.774446,1.685137,1.669556,1.611961,53.796749,110.736412,40.071114,17.351328,110.99707,85.925072,84.590698,0.871064186096191,528.442871,435.140559847797,1.90365217054684,0.0275358140704271,1.09661096418771,7.52318781861732,479.325636410114,1.93836453406598,0.0104734193476705,1.26404000814871,49.6760278688735,467.031261990105,76.3684385494905,0.00979202214526893,1.34241100934019
10,10.07379,30,30.400583,17.165033,16.744036,85.83596,NaN,0.998889267444611,NaN,29.255402,400,400.033478,25,29.223265,9.069725,46.654629,50.010971,401.853882,399.695618,399.115265,5642.015137,11.203313,10.673141,10.769493,1.684347,1.665356,1.610268,53.808865,110.6045,40.054703,17.356258,110.888901,85.976967,84.579521,0.94685560464859,525.079468,435.151024458635,1.90370294610735,0.0275421099271119,1.09648164334217,7.51809464693559,479.339477735633,1.93840363114209,0.0104742442593559,1.26396648832284,49.6757636406048,467.048828153959,76.3812950529029,0.00979308023595509,1.34226994734808
10,10.073286,30,30.396683,17.165033,16.758884,85.839661,NaN,0.998066663742065,NaN,29.259359,400,399.961914,25,29.22987,9.056664,46.876793,50.010971,401.853882,399.695618,399.115265,5642.015137,11.203313,10.673141,10.769493,1.684347,1.665356,1.610268,53.808865,110.6045,40.054703,17.356258,110.888901,85.976967,84.579521,0.94685560464859,525.079468,435.168579617171,1.90376829035197,0.0275465157609696,1.09633504974748,7.51643305787502,479.349707478006,1.93844350742249,0.0104763005317396,1.2638587641622,49.6701931305167,467.067848533302,76.3906244145709,0.00979557422646617,1.34205151416953
10,10.072805,30,30.395947,17.165033,16.764194,85.859947,NaN,0.999731123447418,NaN,29.253191,400,399.993652,25,29.240059,9.070168,47.148758,50.010971,401.228394,399.105103,398.492188,5637.208008,11.155541,10.647056,10.737563,1.696515,1.676795,1.621129,53.813885,110.729408,40.071739,17.333355,110.724083,85.978462,84.561928,0.889410436153412,539.874084,435.175618160969,1.90379713912947,0.0275491051882936,1.09626694487739,7.51484723692113,479.376392154856,1.938519986006,0.0104780368453747,1.26371181439467,49.6691418126171,467.07721145927,76.3966875042238,0.00979637057094996,1.34196509368067
10,10.069348,30,30.395653,17.165033,16.753819,85.887932,NaN,0.998050689697266,NaN,29.26161,400,399.923035,25,29.241131,9.060295,46.951935,50.010971,401.228394,399.105103,398.492188,5637.208008,11.155541,10.647056,10.737563,1.696515,1.676795,1.621129,53.813885,110.729408,40.071739,17.333355,110.724083,85.978462,84.561928,0.889410436153412,539.874084,435.172992459772,1.90382093870837,0.0275588708455731,1.09617013803552,7.50344808910694,479.412172798653,1.93862050500897,0.0104800984888953,1.2635248051216,49.6687218512618,467.085242570784,76.4023072813935,0.00979693069110589,1.34189698588346
10,10.07075,30,30.395754,17.165033,16.743086,85.941971,NaN,0.99909383058548,NaN,29.255873,400,399.987732,25,29.24408,9.060083,46.494884,50.010971,401.862518,399.670776,399.149475,5635.007324,11.179692,10.65274,10.750846,1.698279,1.676352,1.622907,53.790085,110.537834,40.05098,17.347282,110.761009,85.939842,84.55442,0.702670395374298,513.519531,435.157678221325,1.90375478615287,0.0275521851813041,1.09633027798684,7.50807141366232,479.480299452673,1.93880994367895,0.0104837692326835,1.26317871934782,49.6688661240582,467.062218291327,76.3852758240591,0.00979559529903154,1.34207910155834
10,10.070347,30,30.393803,17.165033,16.736818,86.002289,NaN,0.999056935310364,NaN,29.247726,400,400.046265,25,29.245638,9.079618,46.303341,50.010971,401.562592,399.367188,398.845306,5633.153809,11.163062,10.642808,10.741876,1.67889,1.663499,1.600897,53.805271,110.717117,40.025913,17.383076,110.83091,85.942543,84.575836,0.859067499637604,543.070251,435.151826450514,1.90373843024483,0.0275524011572222,1.09635994203328,7.50674250481393,479.559250527029,1.93903548519838,0.0104888181441287,1.26274939398476,49.6660791644484,467.054590239597,76.3771697233543,0.00979587623664142,1.34210417043216
10,10.068312,30,30.393139,17.165033,16.728676,86.026596,NaN,0.998881101608276,NaN,29.244909,400,399.89389,25,29.250923,9.080132,46.294983,50.010971,401.562592,399.367188,398.845306,5633.153809,11.163062,10.642808,10.741876,1.67889,1.663499,1.600897,53.805271,110.717117,40.025913,17.383076,110.83091,85.942543,84.575836,0.859067499637604,543.070251,435.14805170588,1.90374475251241,0.0275577802747675,1.09631938915806,7.50003139805136,479.590884773669,1.93912550182039,0.0104907957287398,1.26257935627469,49.6651306234914,467.056149587959,76.3775071356339,0.0097962062586258,1.34208014004956
10,10.068321,30,30.392412,17.165033,16.725672,86.047066,NaN,0.998804092407227,NaN,29.25284,400,399.898987,25,29.261087,9.078299,46.29731,50.010971,401.277191,399.083862,398.502594,5634.393555,11.183824,10.66105,10.743632,1.688547,1.671756,1.617355,53.803551,110.517525,39.999741,17.391771,110.668938,85.895187,84.574379,0.903318047523499,527.246277,435.1447355401,1.90373322705327,0.0275572019756251,1.09634418692086,7.50006108086654,479.617760015534,1.93920244780978,0.0104925384605334,1.26243274015447,49.6640920668486,467.051408962684,76.3730721607619,0.00979620388960569,1.34210435670868
10,10.068853,30,30.389248,17.165033,16.722649,86.055176,NaN,0.998531937599182,NaN,29.283081,400,399.908813,25,29.264723,9.086226,46.345211,50.006092,401.894714,399.75119,399.222382,5635.714355,11.194568,10.660757,10.751912,1.69731,1.672166,1.612395,53.80051,110.772865,39.999649,17.396587,110.720619,85.863014,84.638824,0.864232063293457,529.013489,435.140074256784,1.90371208938428,0.02755485589356,1.09639652097748,7.50181562978366,479.632487022396,1.93925269031883,0.0104945583534237,1.26231339231022,49.6595719050291,467.040921371424,76.3613289090993,0.00979676586416952,1.34213026443654
10,10.068853,30,30.389248,17.165033,16.722231,86.07711,NaN,0.998531937599182,NaN,29.301537,400,399.974182,25,29.264627,9.088069,46.325214,50.006092,401.894714,399.75119,399.222382,5635.714355,11.194568,10.660757,10.751912,1.69731,1.672166,1.612395,53.80051,110.772865,39.999649,17.396587,110.720619,85.863014,84.638824,0.864232063293457,529.013489,435.13961596233,1.90371050836314,0.027554779647376,1.09639990777517,7.50181562978366,479.660173066131,1.93932976381427,0.0104960653293571,1.26217315851643,49.6595719050291,467.040368786791,76.3609171877067,0.00979673468941739,1.34213459599796
10,10.067192,30,30.389017,17.165033,16.720078,86.046593,NaN,0.99847000837326,NaN,29.291685,400,400.006592,25,29.271534,9.088741,46.245659,50.006092,401.472778,399.359802,398.80777,5638.746582,11.172502,10.650553,10.739157,1.69303,1.669065,1.60726,53.835003,110.634186,40.031151,17.357079,110.725471,85.833397,84.637566,0.793962121009827,535.669373,435.141461058967,1.90373266433898,0.027559990755399,1.09633040446612,7.49633738018827,479.621980111664,1.9392241144092,0.0104940753761925,1.26236338237667,49.6592418788061,467.047886292742,76.366231611022,0.00979724302868808,1.34207156603665
10,10.066662,30,30.389992,17.165033,16.720078,86.046593,NaN,0.998735308647156,NaN,29.291685,400,400.006592,25,29.271534,9.076342,46.484158,50.006092,401.850922,399.694305,399.160614,5638.046875,11.182517,10.660163,10.749181,1.686876,1.663148,1.611119,53.809238,110.72802,40.001122,17.34918,110.727615,85.811493,84.583351,0.807873845100403,526.808228,435.14280294279,1.90374233284546,0.027561779227057,1.09630266517801,7.49458921029941,479.620596696553,1.9392174145531,0.0104936246257507,1.26238416925804,49.6606348333021,467.052220841667,76.3706721065696,0.00979713203168925,1.34205494477977
10,10.066936,30,30.388288,17.165031,16.71932,86.003433,NaN,0.998526215553284,NaN,29.279003,400,399.828613,25,29.278419,9.078602,46.668507,50.006092,401.850922,399.694305,399.160614,5638.046875,11.182517,10.660163,10.749181,1.686876,1.663148,1.611119,53.809238,110.72802,40.001122,17.34918,110.727615,85.811493,84.583351,0.807873845100403,526.808228,435.141278208395,1.90373446754394,0.0275607163200984,1.09632314460082,7.49549298979701,479.568525567978,1.93907741817564,0.0104914460305404,1.26262429391147,49.6582003546204,467.047802312369,76.3652637569494,0.00979750412881142,1.34205925483094
10,10.066362,30,30.387421,17.165031,16.719419,85.978905,NaN,0.998885214328766,NaN,29.272186,400,399.877136,25,29.28109,9.058336,46.782639,50.006092,401.190399,399.04718,398.489441,5639.329102,11.177736,10.659286,10.755778,1.679875,1.650573,1.596609,53.808804,110.507629,39.976833,17.369936,110.815887,85.923355,84.583961,0.728506624698639,526.092041,435.142840027622,1.90374531332754,0.0275626714285798,1.09629230097514,7.49359964945614,479.538785380917,1.93899714156875,0.0104901605568606,1.26276313220174,49.6569616440526,467.050743621272,76.3663787812341,0.00979798624955414,1.34202078330486
10,10.064132,30,30.38434,17.165031,16.721281,85.982521,NaN,0.998118162155151,NaN,29.263123,400,399.893616,25,29.280001,9.060909,46.767426,50.006092,401.190399,399.04718,398.489441,5639.329102,11.177736,10.659286,10.755778,1.679875,1.650573,1.596609,53.808804,110.507629,39.976833,17.369936,110.815887,85.923355,84.583961,0.728506624698639,526.092041,435.150526692012,1.9037930381716,0.0275705386110256,1.09616054885255,7.48624321775344,479.547727008762,1.93903103982257,0.0104918337617111,1.26267410828068,49.6525594975082,467.064405338696,76.3727335172765,0.00979988081395566,1.34185897187814
10,10.064243,30,30.385275,17.165031,16.718884,85.988258,NaN,0.999310910701752,NaN,29.23741,400,399.924225,25,29.274857,9.055794,46.745384,50.006092,401.632019,399.49527,398.892975,5643.257324,11.195252,10.679266,10.779264,1.703533,1.677431,1.621266,53.795879,110.440636,39.978939,17.375267,110.77935,85.885307,84.599617,0.750507652759552,517.792969,435.14761817091,1.90378194854984,0.0275697265320845,1.09618575119954,7.48660941894019,479.55364315365,1.93904478160449,0.0104917958602293,1.26265727605609,49.6538954665536,467.06144553426,76.3716888034591,0.0097993727510121,1.34189877900974
10,10.063183,30,30.383305,17.165031,16.717493,86.007591,NaN,0.999048352241516,NaN,29.252478,400,399.907288,25,29.261976,9.065146,46.822868,50.006092,401.192688,398.953949,398.348328,5639.112793,11.193282,10.674984,10.753863,1.706732,1.679668,1.628796,53.819073,110.636978,39.956787,17.383575,110.599632,85.775253,84.620285,0.872125864028931,526.073853,435.148776809645,1.90379602807338,0.0275730518600186,1.09614155157797,7.4831122384162,479.580849492125,1.93912628964321,0.0104940359608791,1.26249128061718,49.6510806066019,467.064436067681,76.3714712444851,0.00980026012438825,1.34184032413043
10,10.063851,30,30.381746,17.165031,16.703131,85.984825,NaN,0.999049246311188,NaN,29.251299,400,399.728516,25,29.256474,9.073434,46.734879,50.006092,401.192688,398.953949,398.348328,5639.112793,11.193282,10.674984,10.753863,1.706732,1.679668,1.628796,53.819073,110.636978,39.956787,17.383575,110.599632,85.775253,84.620285,0.872125864028931,526.073853,435.131341631856,1.90372952398846,0.0275681757204799,1.09629278076587,7.48531615430824,479.554319775858,1.93905697591714,0.0104931917963054,1.26260392830653,49.6488529081932,467.0396643364,76.3510753254417,0.00979943111968136,1.34200663188818
10,10.062346,30,30.380373,17.165031,16.703964,85.988113,NaN,0.998622536659241,NaN,29.266834,400,399.828491,25,29.256929,9.078681,46.434696,50.005451,401.643433,399.529572,398.932922,5642.205078,11.219213,10.683211,10.796509,1.713778,1.684225,1.62979,53.809807,110.618355,40.013039,17.332903,110.678375,85.837418,84.626434,0.877773940563202,522.584045,435.136065758689,1.90376013783192,0.0275734098387969,1.09620724922211,7.48035058950273,479.560420731131,1.93907797553782,0.0104940529056467,1.26255352790075,49.6468909163581,467.049018457766,76.3563406306704,0.00980045989587378,1.34190891614988
10,10.062809,30,30.380323,17.165031,16.707973,85.999413,NaN,0.999344825744629,NaN,29.300661,400,399.920868,25,29.26479,9.066532,46.323589,50.005451,401.888824,399.639069,399.113037,5638.09668,11.191489,10.668062,10.744715,1.731351,1.705721,1.646974,53.798592,110.618935,40.020123,17.336521,110.62326,85.754143,84.643311,0.861683487892151,534.656921,435.139288123649,1.90376685059811,0.0275725777718205,1.09619902590884,7.48187826135126,479.574758159722,1.93911804278203,0.0104948529428705,1.26248003720044,49.6468194659661,467.05131561563,76.3579904058169,0.00980060776685879,1.34189003322089
10,10.062809,30,30.380323,17.165031,16.707094,85.99749,NaN,0.999344825744629,NaN,29.326538,400,399.899567,25,29.268347,9.050707,46.520653,50.005451,401.888824,399.639069,399.113037,5638.09668,11.191489,10.668062,10.744715,1.731351,1.705721,1.646974,53.798592,110.618935,40.020123,17.336521,110.62326,85.754143,84.643311,0.861683487892151,534.656921,435.138324561578,1.90376352633719,0.0275724173757229,1.09620614179974,7.48187826135126,479.572330398763,1.93911128301195,0.0104947207359743,1.2624923591951,49.6468194659661,467.050153760976,76.3571245742766,0.00980054220405371,1.34189913373597
10,10.062716,30,30.378439,17.165031,16.701117,85.963432,NaN,0.999562621116638,NaN,29.341881,400,399.821533,25,29.265726,9.05018,46.616894,50.005451,401.158813,398.98996,398.402161,5637.232422,11.173164,10.660896,10.75835,1.687713,1.664955,1.608042,53.770264,110.480385,40.024334,17.341047,110.854729,85.842407,84.626495,0.92176079750061,538.930359,435.132007894314,1.90374261841393,0.0275716407443812,1.09624967175559,7.48157141142343,479.532004754178,1.93900450126566,0.0104932503216527,1.26267052257601,49.6441271482321,467.040999946799,76.3479632778595,0.00980071308512512,1.34193732469127
10,10.061007,30,30.379963,17.165031,16.698349,85.924797,NaN,0.998332440853119,NaN,29.345451,400,399.789673,25,29.259789,9.061239,46.59919,50.005451,401.786407,399.560486,398.993286,5639.362793,11.211829,10.683581,10.778214,1.705692,1.68256,1.63036,53.79879,110.399818,39.977287,17.366558,110.78614,85.835251,84.617424,0.953874230384827,531.79657,435.133301135365,1.90376333840716,0.0275769078904641,1.09618262225955,7.4759322514181,479.481050740747,1.93885815264392,0.0104898879576435,1.26295128102803,49.6463050204371,467.049735256414,76.3563656121028,0.00980064994311053,1.34189600753434
10,10.060078,30,30.376715,17.165031,16.700312,85.925644,NaN,0.998732089996338,NaN,29.330021,400,399.781525,25,29.262184,9.056539,46.472565,50.005451,401.786407,399.560486,398.993286,5639.362793,11.211829,10.683581,10.778214,1.705692,1.68256,1.63036,53.79879,110.399818,39.977287,17.366558,110.78614,85.835251,84.617424,0.953874230384827,531.79657,435.137805163152,1.90378771688319,0.0275804047127824,1.09611811057988,7.47286654234699,479.486736463313,1.93888347628393,0.0104914486242196,1.26287634713458,49.6416633630913,467.055072195811,76.3563092008716,0.00980213639426644,1.3417964326362
10,10.058609,30,30.375912,17.165031,16.702452,85.949669,NaN,0.998633503913879,NaN,29.320459,400,399.782928,25,29.270041,9.059738,46.416222,50.005451,401.133881,398.983307,398.385162,5634.713867,11.199361,10.670541,10.784532,1.719582,1.690737,1.642446,53.78001,110.482689,39.962677,17.369987,110.573097,85.85083,84.603516,0.762763857841492,519.660095,435.143869951874,1.9038226200925,0.0275857593544931,1.0960239358024,7.46801839292829,479.518215969581,1.93897348787389,0.0104934727640548,1.26270485399154,49.6405157506855,467.066484072475,76.3638172434358,0.00980307350341539,1.34169281249292
10,10.056692,30,30.373621,17.165031,16.706886,85.962212,NaN,0.997647881507874,NaN,29.304901,400,399.840973,25,29.274912,9.075019,46.150043,50.005451,401.133881,398.983307,398.385162,5634.713867,11.199361,10.670541,10.784532,1.719582,1.690737,1.642446,53.78001,110.482689,39.962677,17.369987,110.573097,85.85083,84.603516,0.762763857841492,519.660095,435.153582080697,1.90387437367504,0.0275930487208278,1.09588783464663,7.46169090455726,479.537307502464,1.93903334711129,0.0104953954596857,1.2625754152184,49.637241423561,467.082326817802,76.3727811632774,0.0098048039151126,1.34152812000613
10,10.057127,30,30.371029,17.165031,16.709017,85.993294,NaN,0.999264895915985,NaN,29.316614,400,399.871674,25,29.277809,9.08,45.996712,50.005451,401.818634,399.610413,399.05484,5639.570313,11.220222,10.678072,10.781474,1.716329,1.697717,1.633841,53.804897,110.387169,39.954796,17.370525,110.62352,85.85656,84.612358,0.891055464744568,537.446045,435.15481639125,1.90387449109967,0.0275919670016797,1.0958933607167,7.46312679925859,479.580227336471,1.93916043468025,0.0104987323681491,1.26232089561809,49.6335366705607,467.079826348598,76.367698733249,0.00980560918836387,1.3415015948326
10,10.055086,30,30.369699,17.165031,16.709017,85.993294,NaN,0.999086618423462,NaN,29.316614,400,399.871674,25,29.277809,9.0871,45.984718,50.005451,401.93576,399.734161,399.188019,5638.411621,11.196249,10.673595,10.775045,1.719056,1.696452,1.638596,53.818676,110.356316,39.959179,17.348459,110.580086,85.829491,84.597794,0.897065222263336,524.765198,435.159982044594,1.90391174327197,0.0275988683399717,1.09578666721753,7.45638924224681,479.582115316282,1.93916957964329,0.0104993479320439,1.26229251870919,49.631635601828,467.091542554548,76.3747813067271,0.00980675614141044,1.34138633716405
10,10.054407,30,30.368858,17.165031,16.703331,86.007645,NaN,0.999423682689667,NaN,29.310785,400,399.896912,25,29.283903,9.086786,46.006081,49.999001,401.743561,399.541595,398.977661,5639.76416,11.193515,10.671711,10.762641,1.698697,1.672801,1.626765,53.804485,110.291634,39.957119,17.343262,110.489853,85.748116,84.611893,0.888750016689301,533.955017,435.155469855441,1.90390264157431,0.0276001269718249,1.09579709002721,7.4541475631072,479.601423364158,1.93922579870082,0.0105007239118509,1.26218274649144,49.630433463886,467.087536550841,76.3707506147057,0.00980683717882003,1.34140270665515
10,10.052969,30,30.367462,17.165031,16.703756,86.030708,NaN,0.998719692230225,NaN,29.311901,400,399.912811,25,29.277025,9.075793,46.019508,49.999001,401.743561,399.541595,398.977661,5639.76416,11.193515,10.671711,10.762641,1.698697,1.672801,1.626765,53.804485,110.291634,39.957119,17.343262,110.489853,85.748116,84.611893,0.888750016689301,533.955017,435.159574979623,1.90393049832454,0.0276050691218729,1.09571849598234,7.44939971309833,479.632511860884,1.93931643719578,0.0105029555986428,1.2620055577126,49.6284379432234,467.09590402459,76.3752553140022,0.00980781934286258,1.3413124845462
10,10.051039,30,30.363274,17.165031,16.713823,86.05162,NaN,0.998956143856049,NaN,29.323334,400,400.036407,25,29.273188,9.081654,45.882618,49.999001,401.495697,399.309174,398.788544,5634.225098,11.165133,10.64745,10.745384,1.710372,1.685863,1.634129,53.824097,110.464455,39.937481,17.350315,110.335098,85.806404,84.581558,0.76856404542923,518.805359,435.175488311927,1.90400378200256,0.0276134379370114,1.09553646778973,7.44302662100426,479.664840790214,1.93941868991762,0.0105063320076124,1.26178286975533,49.6224509510357,467.117410832878,76.3860912758482,0.00981056333010749,1.34107005820396
10,10.050121,30,30.363245,17.165031,16.711405,86.081665,NaN,1.000226,NaN,29.342072,400,399.97998,25,29.277256,9.083148,45.69595,49.999001,401.495697,399.309174,398.788544,5634.225098,11.165133,10.64745,10.745384,1.710372,1.685863,1.634129,53.824097,110.464455,39.937481,17.350315,110.335098,85.806404,84.581558,0.76856404542923,518.805359,435.175161872724,1.90401140146315,0.0276161039002306,1.09550802083289,7.43999495122324,479.702789285247,1.93952441710834,0.0105084101205047,1.26159072562582,49.6224094915802,467.120045666587,76.3880200136255,0.00981072265501403,1.34104897103647
10,10.049937,30,30.362522,17.165031,16.700842,86.112953,NaN,0.998230218887329,NaN,29.338154,400,399.86795,25,29.283113,9.077156,45.611328,49.999001,401.300262,399.073364,398.455017,5639.665039,11.201188,10.686747,10.772678,1.693064,1.665068,1.617184,53.790592,110.4002,39.916672,17.352678,110.538643,85.865166,84.583511,0.753197908401489,521.936462,435.164055189624,1.90397483656787,0.0276147983358615,1.09558357682636,7.43938727119161,479.743283162282,1.93963925088425,0.0105108944874142,1.26137620848103,49.6213758544826,467.10655574426,76.3770635053704,0.00981022536220493,1.34114146915308
10,10.048412,30,30.360403,17.165031,16.687046,86.114105,NaN,0.998737692832947,NaN,29.321835,400,399.878357,25,29.277613,9.082955,45.834019,49.999001,401.33313,399.22702,398.602905,5632.362793,11.19518,10.672173,10.778039,1.682233,1.645358,1.604922,53.808189,110.584427,39.92223,17.342604,110.629753,85.845001,84.580055,0.913512110710144,538.743713,435.152799731927,1.90395053383707,0.0276174424768292,1.09561518980751,7.43435047018954,479.74773832361,1.9396578515261,0.010511955050896,1.2613238758836,49.6183463148911,467.095982600258,76.3665488587882,0.00981040281514135,1.34118640814596
10,10.048412,30,30.360403,17.16503,16.682917,86.096626,NaN,0.998737692832947,NaN,29.313683,400,399.92514,25,29.271246,9.07111,46.160847,49.999001,401.33313,399.22702,398.602905,5632.362793,11.19518,10.672173,10.778039,1.682233,1.645358,1.604922,53.808189,110.584427,39.92223,17.342604,110.629753,85.845001,84.580055,0.913512110710144,538.743713,435.148275868011,1.90393492542468,0.0276166884562175,1.09564851548405,7.43435047018954,479.725690672043,1.93959648110913,0.010510754270777,1.26143505787568,49.6183463148911,467.090527231979,76.3624813544085,0.00981009482858999,1.34122903536718
10,10.048708,30,30.359591,17.16503,16.688469,86.068253,NaN,0.999014735221863,NaN,29.317669,400,399.922424,25,29.257088,9.058711,46.799187,49.999001,401.829681,399.671967,399.09613,5629.972656,11.192901,10.667648,10.761286,1.702392,1.673771,1.625639,53.797176,110.439949,39.921864,17.331659,110.582214,85.794266,84.602318,0.954344272613525,537.393005,435.153609615251,1.90395050767766,0.0276167000547823,1.09561917733679,7.43532815002698,479.691048561894,1.9395024230645,0.0105091808013802,1.26159846109078,49.6171853526676,467.095176841604,76.3649397819438,0.00981065407194079,1.3411782714807
10,10.048199,30,30.355444,17.16503,16.694033,86.024506,NaN,0.999023139476776,NaN,29.327442,400,399.818359,25,29.252863,9.06755,47.109837,49.999001,401.695465,399.453857,399.010193,5631.621094,11.192638,10.650377,10.742948,1.730319,1.711684,1.65118,53.809536,110.332024,39.930237,17.325172,110.491325,85.823013,84.584755,0.836300909519196,529.001465,435.160993626817,1.90398083383479,0.0276194396197837,1.09554769127114,7.43364692365952,479.641733995409,1.93937726413468,0.0105080948730729,1.2617891625975,49.6112557742694,467.101707413309,76.3646597556966,0.00981253858884127,1.34105355655109
10,10.049158,30,30.355196,17.16503,16.701778,85.990715,NaN,0.998682796955109,NaN,29.335447,400,399.71933,25,29.268881,9.067325,47.144283,49.999001,401.695465,399.453857,399.010193,5631.621094,11.192638,10.650377,10.742948,1.730319,1.711684,1.65118,53.809536,110.332024,39.930237,17.325172,110.491325,85.823013,84.584755,0.836300909519196,529.001465,435.16705184697,1.90399259725874,0.0276176065522683,1.09553533403871,7.43681444606636,479.599445194715,1.93926024523773,0.0105058863197585,1.26199969925598,49.6109011519794,467.105575563802,76.3672362559225,0.00981284765829731,1.34101894260401
10,10.047112,30,30.35457,17.16503,16.702789,85.984093,NaN,0.99881637096405,NaN,29.355423,400,399.781494,25,29.276823,9.060284,46.979496,49.995628,401.184143,398.995087,398.452454,5636.82373,11.17156,10.645175,10.732574,1.707245,1.694436,1.630757,53.777637,110.240273,39.942978,17.299101,110.455032,85.767487,84.620445,0.887285947799683,529.635803,435.173336155646,1.90403377547017,0.0276247198066202,1.09542033311244,7.43005634927943,479.591976595087,1.93924128052883,0.010505720924322,1.26202868448282,49.6100060066141,467.11935394195,76.3767339983083,0.00981385447976687,1.34090025930537
10,10.046673,30,30.352053,17.16503,16.702789,85.984093,NaN,0.998453259468079,NaN,29.355423,400,399.781494,25,29.276823,9.055158,46.941952,49.995628,401.184143,398.995087,398.452454,5636.82373,11.17156,10.645175,10.732574,1.707245,1.694436,1.630757,53.777637,110.240273,39.942978,17.299101,110.455032,85.767487,84.620445,0.887285947799683,529.635803,435.174446824894,1.90404179135677,0.0276262068079501,1.09539741158523,7.42860616318029,479.595548955223,1.93925859104591,0.0105068870950948,1.26197501476769,49.606406690237,467.119685430636,76.3738561093226,0.00981479355694423,1.34085295786791
10,10.045496,30,30.351101,17.16503,16.698933,85.953758,NaN,0.998356223106384,NaN,29.346771,400,399.867157,25,29.284079,9.064905,46.740829,49.995628,401.920258,399.711304,399.248657,5628.27002,11.191455,10.649951,10.749803,1.723637,1.702072,1.638309,53.789185,110.576744,39.960976,17.292847,110.331245,85.739815,84.630936,0.949142038822174,536.70929,435.173200826584,1.9040487114654,0.0276294900771783,1.09536702107591,7.42471784335061,479.558615741375,1.93915853216842,0.0105052416379665,1.26214873088898,49.605045267028,467.121169784506,76.3737811253448,0.00981522552102312,1.34082446333375
10,10.042883,30,30.349623,17.16503,16.695311,85.962021,NaN,0.998973786830902,NaN,29.331949,400,400.045013,25,29.287251,9.074131,46.577045,49.995628,401.774414,399.591187,399.13855,5630.25293,11.227632,10.656617,10.772671,1.728709,1.711291,1.644306,53.814667,110.52504,39.939957,17.304956,110.312149,85.729523,84.611908,0.889995515346527,528.832886,435.175844287619,1.90408274360332,0.0276376839494303,1.09525977685095,7.41608434877406,479.571142956768,1.93919774039285,0.0105064949509807,1.26206432177178,49.6029315627687,467.131614155842,76.3797359068195,0.00981635585111842,1.34071673360235
10,10.043331,30,30.347237,17.16503,16.697227,85.967148,NaN,0.998777627944946,NaN,29.320045,400,400.051727,25,29.281605,9.067398,46.354847,49.995628,401.774414,399.591187,399.13855,5630.25293,11.227632,10.656617,10.772671,1.728709,1.711291,1.644306,53.814667,110.52504,39.939957,17.304956,110.312149,85.729523,84.611908,0.889995515346527,528.832886,435.176809454742,1.90408180181117,0.0276365153113724,1.09526773683459,7.41756468534709,479.581000472935,1.93923217101859,0.0105079534176006,1.26198063769975,49.5995191478411,467.12894270328,76.3747809671861,0.00981707778676099,1.34069519075977
10,10.042931,30,30.345722,17.16503,16.697151,85.975395,NaN,0.998330175876617,NaN,29.299763,400,399.97168,25,29.271746,9.066839,46.373657,49.995628,401.767975,399.492188,399.105011,5628.035156,11.208015,10.639319,10.737157,1.721545,1.707403,1.640144,53.800938,110.412704,39.971451,17.300699,110.382721,85.81897,84.542885,0.989370584487915,532.37677,435.177738124273,1.90408881984364,0.0276378572862395,1.09524747033456,7.41624295863909,479.593558054275,1.93927157172685,0.0105092229101811,1.26189561948107,49.5973523128519,467.129908341636,76.3736202067663,0.00981768657308899,1.3406607513324
10,10.042057,30,30.344374,17.16503,16.697111,85.959793,NaN,0.997915863990784,NaN,29.284412,400,400.12146,25,29.267611,9.085179,46.772873,49.995628,401.78064,399.539886,399.092773,5631.299316,11.20403,10.646996,10.740569,1.713103,1.690782,1.634764,53.767067,110.389473,39.960835,17.293198,110.47979,85.842003,84.541565,0.87203449010849,528.031189,435.179905262696,1.90410463099309,0.0276408128829459,1.0952021777827,7.41335484785589,479.575782800731,1.93922601940417,0.0105087745267108,1.26196659737307,49.5954242592264,467.134111250584,76.3750815589341,0.00981841714395967,1.34060403763686
10,10.04257,30,30.342516,17.16503,16.693943,85.944008,NaN,1.000133,NaN,29.272871,400,400.230103,25,29.274256,9.067967,46.985516,49.995628,401.78064,399.539886,399.092773,5631.299316,11.20403,10.646996,10.740569,1.713103,1.690782,1.634764,53.767067,110.389473,39.960835,17.293198,110.47979,85.842003,84.541565,0.87203449010849,528.031189,435.175137819193,1.90408329080607,0.0276384951334647,1.0952544515776,7.41505006625687,479.558500026042,1.93918332883296,0.0105085498717673,1.26202790897516,49.5927666393994,467.124828138534,76.3658501178103,0.00981857273074913,1.34064342402795
10,10.042725,30,30.343216,17.16503,16.688236,85.935265,NaN,0.998700737953186,NaN,29.272535,400,400.083557,25,29.272352,9.070653,47.201355,49.995628,401.993286,399.770477,399.332458,5628.939941,11.189343,10.638432,10.741268,1.718935,1.701078,1.643981,53.767002,110.229294,39.94548,17.287441,110.518967,85.799225,84.559669,0.880327999591827,524.809875,435.168494894011,1.90405889361063,0.0276369273442103,1.09530849856202,7.41556225392071,479.546471824826,1.93914778403857,0.0105076237774596,1.2620987928827,49.593767910452,467.116988266431,76.3608716489494,0.00981787378777344,1.34071700939218
10,10.041641,30,30.339743,17.16503,16.678692,85.934425,NaN,0.999010980129242,NaN,29.253344,400,399.980499,25,29.261522,9.074856,46.849728,49.995628,401.304779,399.031799,398.606415,5632.970215,11.189296,10.637995,10.736968,1.715,1.695431,1.640738,53.753387,110.186485,39.954033,17.293482,110.451378,85.790596,84.571617,0.883136391639709,530.760193,435.160784081919,1.90404262611545,0.0276388589478744,1.09532877168284,7.41198011993509,479.55034348983,1.93916872959618,0.010509176170337,1.26203003849506,49.5887999982377,467.107892806935,76.3497747464477,0.00981863095015103,1.34072626404994
10,10.04028,30,30.339874,17.16503,16.670284,85.939293,NaN,0.998331189155579,NaN,29.249716,400,399.929291,25,29.254269,9.080803,46.468971,49.995628,401.304779,399.031799,398.606415,5632.970215,11.189296,10.637995,10.736968,1.715,1.695431,1.640738,53.753387,110.186485,39.954033,17.293482,110.451378,85.790596,84.571617,0.883136391639709,530.760193,435.155018798837,1.90403571357028,0.0276419379112286,1.09532542786604,7.40748221282769,479.556300969061,1.93918493683708,0.0105094503963392,1.26200169180622,49.5889873937195,467.10560550159,76.3482314307343,0.00981845380301051,1.34074643919215
10,10.04028,30,30.339874,17.16503,16.671755,85.945129,NaN,0.998331189155579,NaN,29.231699,400,399.88266,25,29.253637,9.077461,46.314491,49.994915,401.85083,399.593323,399.210022,5624.539063,11.222874,10.644562,10.757803,1.724545,1.699553,1.651217,53.764797,110.128197,39.927601,17.301443,110.423523,85.777962,84.564941,0.889122605323792,522.453918,435.156630013823,1.90404127291511,0.0276422066590619,1.09531357434004,7.40748221282769,479.563665902013,1.93920544670258,0.0105098519541536,1.26196436602455,49.5889873937195,467.107548487371,76.3496806210583,0.00981856355775623,1.34073127835225
10,10.039862,30,30.338655,17.16503,16.670231,85.944466,NaN,0.99797511100769,NaN,29.24201,400,399.837769,25,29.263952,9.061037,46.42675,49.994915,401.0354,398.752777,398.359467,5619.541992,11.171201,10.619284,10.710303,1.720143,1.697429,1.647737,53.7742,110.026779,39.932011,17.298809,110.492355,85.729469,84.597092,0.835129022598267,535.841431,435.156018603842,1.90404315013615,0.0276433458449535,1.09530401850037,7.40610069145737,479.564559927501,1.93921150417857,0.0105103715884163,1.26194259843094,49.5872435899553,467.107007664764,76.3477633400798,0.00981897914552989,1.34071383744974
10,10.040223,30,30.336441,17.16503,16.672915,85.918037,NaN,0.998255491256714,NaN,29.269445,400,399.757568,25,29.267054,9.071012,46.596245,49.994915,401.0354,398.752777,398.359467,5619.541992,11.171201,10.619284,10.710303,1.720143,1.697429,1.647737,53.7742,110.026779,39.932011,17.298809,110.492355,85.729469,84.597092,0.835129022598267,535.841431,435.158044818838,1.90404669819314,0.0276426118910481,1.09530125042088,7.40729382610027,479.534350352109,1.93913385415731,0.0105095796085619,1.26206442421557,49.5840762788469,467.106073689466,76.344317027389,0.00981973677084381,1.34068178284288
10,10.040672,30,30.337162,17.16503,16.674549,85.90403,NaN,0.998256921768188,NaN,29.283464,400,399.900513,25,29.26712,9.081333,46.7332,49.994915,402.037476,399.764984,399.466248,5633.015625,11.215096,10.632322,10.750048,1.723255,1.691701,1.643844,53.797604,110.104546,39.926361,17.283119,110.255882,85.711082,84.595345,0.82640552520752,524.582336,435.158698297513,1.90404467059136,0.0276413877560379,1.0953115385884,7.40877776290495,479.515647751015,1.93907965642163,0.0105082811776504,1.26216951016198,49.5851077491336,467.106073047103,76.3452120056885,0.00981947281518202,1.34069459973043
10,10.039515,30,30.333817,17.16503,16.674656,85.869438,NaN,0.998812735080719,NaN,29.298506,400,400.049622,25,29.26268,9.080908,46.714859,49.994915,402.031525,399.734558,399.46637,5632.227051,11.204809,10.623007,10.738877,1.713321,1.691354,1.634917,53.821754,110.335327,39.910446,17.312422,110.43412,85.670471,84.604538,0.912829458713531,532.987122,435.16174332013,1.90406621244545,0.027645331204213,1.09525024758794,7.40495379750439,479.476737142096,1.93898107116731,0.0105074511128328,1.26231973989861,49.5803221947356,467.110316952426,76.3442231997985,0.00982093711936568,1.34060205686564
10,10.038396,30,30.3319,17.16503,16.672638,85.864929,NaN,0.998205304145813,NaN,29.304125,400,400.337402,25,29.264322,9.08999,46.411686,49.994915,402.031525,399.734558,399.46637,5632.227051,11.204809,10.623007,10.738877,1.713321,1.691354,1.634917,53.821754,110.335327,39.910446,17.312422,110.43412,85.670471,84.604538,0.912829458713531,532.987122,435.162364695378,1.90407903085965,0.0276487583533386,1.09520806241772,7.40125510906353,479.473769932696,1.9389784170449,0.0105080298290562,1.26230766731329,49.577579435521,467.112914156163,76.3437797299497,0.00982178577434987,1.34054774082533
10,10.037438,30,30.330381,17.16503,16.672638,85.864929,NaN,0.999029695987701,NaN,29.304125,400,400.337402,25,29.264322,9.073023,46.360626,49.994915,402.171417,399.825317,399.604706,5631.533203,11.230146,10.633405,10.754995,1.713791,1.689793,1.633893,53.789238,110.299339,39.887753,17.318853,110.457863,85.590759,84.645699,0.880238771438599,527.051331,435.164788757765,1.90409653456177,0.0276520086918971,1.09515803974852,7.39808833555367,479.475928838783,1.93898887658023,0.0105087344798967,1.26227518666217,49.5754060209991,467.117539614141,76.3453437047815,0.00982260337824713,1.34048468739486
10,10.037366,30,30.327595,17.16503,16.671825,85.867767,NaN,0.998844146728516,NaN,29.299885,400,400.447906,25,29.271275,9.062465,46.408234,49.994915,402.215546,399.898651,399.614807,5630.467773,11.226032,10.641889,10.764632,1.701474,1.668875,1.624632,53.761551,110.351212,39.895233,17.33206,110.365326,85.576599,84.644585,0.787769734859467,514.659485,435.164080573796,1.90409477800515,0.0276521044525553,1.09516082500278,7.39785032250717,479.483470479218,1.93901803843092,0.0105102224773354,1.26219742891863,49.5714195373474,467.114189015656,76.3393839856135,0.00982343444797749,1.34046131381272
10,10.037168,30,30.326159,17.16503,16.666136,85.850586,NaN,0.998968124389648,NaN,29.302776,400,400.30011,25,29.273096,9.054622,46.405907,49.994915,402.215546,399.898651,399.614807,5630.467773,11.226032,10.641889,10.764632,1.701474,1.668875,1.624632,53.761551,110.351212,39.895233,17.33206,110.365326,85.576599,84.644585,0.787769734859467,514.659485,435.158351129707,1.90407689809938,0.0276517368072871,1.09519629025204,7.39719577998716,479.463824942625,1.93896752076467,0.0105097056470671,1.26227688525432,49.5693646551193,467.106529590639,76.3318864333048,0.00982352763183591,1.34049552122808
10,10.037825,30,30.325941,17.165028,16.665771,85.80706,NaN,0.999580264091492,NaN,29.312588,400,400.186737,25,29.266581,9.060259,46.407707,49.989403,402.128357,399.875854,399.487061,5630.513672,11.229506,10.65827,10.759253,1.719254,1.672728,1.650491,53.747868,110.247307,39.937141,17.30179,110.437889,85.613335,84.626488,0.8633633852005,525.097595,435.156288753881,1.9040635136757,0.0276494408697183,1.09523354480804,7.39936763366899,479.409187076906,1.93881595531732,0.010506808624256,1.26255167788699,49.5690526956001,467.101637850945,76.3279664914215,0.00982333105013131,1.34052979646744
10,10.03733,30,30.323637,17.165028,16.660557,85.772331,NaN,0.999145746231079,NaN,29.322069,400,400.237427,25,29.262735,9.069572,46.491417,49.989403,401.378632,399.170563,398.657867,5628.47998,11.19529,10.648933,10.742093,1.727972,1.706027,1.658277,53.761856,110.157898,39.907177,17.30883,110.352882,85.602699,84.61071,0.866841912269592,533.772095,435.151830902438,1.90405285444238,0.0276501676446958,1.09524968983914,7.39773131548816,479.368614834105,1.93870966552228,0.010505484699026,1.26272566617815,49.5657555484015,467.095649366269,76.3206371990782,0.00982383664868443,1.34053555829584
10,10.0355,30,30.320314,17.165028,16.662926,85.802124,NaN,0.999206244945526,NaN,29.29285,400,400.154755,25,29.261436,9.077043,46.56905,49.989403,401.378632,399.170563,398.657867,5628.47998,11.19529,10.648933,10.742093,1.727972,1.706027,1.658277,53.761856,110.157898,39.907177,17.30883,110.352882,85.602699,84.61071,0.866841912269592,533.772095,435.159056591653,1.90409524843813,0.027656811091441,1.09513502731194,7.39168136917118,479.410958919926,1.93883736377234,0.0105090799692486,1.26246288137709,49.5609998129464,467.107200148258,76.3251263196881,0.00982570705364906,1.34038643200356
10,10.033029,30,30.318426,17.165028,16.674345,85.827568,NaN,0.99854576587677,NaN,29.283894,400,399.998627,25,29.262358,9.077468,46.699417,49.989403,402.013214,399.65625,399.358551,5625.300781,11.2189,10.63722,10.728787,1.712317,1.69467,1.647214,53.778008,110.291954,39.920044,17.31727,110.383507,85.670074,84.608078,0.855137050151825,522.084473,435.177812412479,1.90418354887838,0.0276672873162884,1.09491420084402,7.38351097034359,479.445763237236,1.93893984923933,0.0105117093416424,1.26225911875056,49.5582976066769,467.136204501667,76.3444222100086,0.00982803832661663,1.34012690867876
10,10.029603,30,30.31575,17.165028,16.684071,85.845436,NaN,0.998447120189667,NaN,29.313309,400,399.967529,25,29.26034,9.070136,46.754169,49.989403,402.013214,399.65625,399.358551,5625.300781,11.2189,10.63722,10.728787,1.712317,1.69467,1.647214,53.778008,110.291954,39.920044,17.31727,110.383507,85.670074,84.608078,0.855137050151825,522.084473,435.197124945113,1.90428289581245,0.0276807033625315,1.09465746291426,7.37218034240891,479.472119720024,1.93902110507201,0.0105141825642014,1.26208732318403,49.5544673475341,467.168296376627,76.3650487351101,0.00983083316460959,1.33982965910389
10,10.02952,30,30.31509,17.165028,16.685005,85.863808,NaN,0.999232411384583,NaN,29.312588,400,399.876312,25,29.260269,9.075039,46.75275,49.989403,402.005981,399.67688,399.375153,5621.454102,11.204945,10.623085,10.730967,1.718267,1.713742,1.639992,53.768654,110.131989,39.863647,17.311338,110.166397,85.693947,84.551926,0.895764231681824,526.479431,435.198357220649,1.90428794016384,0.0276811561106283,1.09464564489172,7.37190580475777,479.496243492974,1.93909023443516,0.0105157543684663,1.2619555462761,49.5535226241754,467.169410608338,76.3650608762305,0.00983113815069536,1.33980928061693
10,10.02952,30,30.31509,17.165028,16.684111,85.874306,NaN,0.999232411384583,NaN,29.302502,400,399.824615,25,29.260319,9.078901,46.624001,49.989403,402.143646,399.759613,399.518463,5618.109375,11.228789,10.627895,10.732431,1.707662,1.703659,1.639495,53.758942,109.917976,39.869976,17.308863,110.235573,85.6866,84.558975,0.846000909805298,521.974915,435.197378604237,1.90428456369824,0.0276809927339717,1.09465281648962,7.37190580475777,479.509491149588,1.93912713402687,0.0105164773114147,1.26188835612942,49.5535226241754,467.168230483904,76.3641800640069,0.00983107145134668,1.33981845818387
10,10.024598,30,30.31321,17.165028,16.691952,85.892502,NaN,0.998440861701965,NaN,29.310207,400,400.083313,25,29.26162,9.097977,46.585083,49.989403,402.338287,400.026398,399.721985,5630.126953,11.253255,10.655064,10.764249,1.701102,1.688471,1.632595,53.773415,110.185631,39.860088,17.326464,110.369598,85.664207,84.561829,0.944445013999939,539.119324,435.218403539578,1.90440412699434,0.0276991604641658,1.09433362874339,7.35562233162409,479.5351214664,1.93920402830495,0.0105186032928291,1.26173185085411,49.5508315059096,467.208172686411,76.391661571741,0.00983401836549622,1.33947471291029
10,10.023986,30,30.309803,17.165028,16.70364,85.918716,NaN,0.998601615428925,NaN,29.303705,400,400.455963,25,29.262756,9.089888,46.507801,49.989403,402.338287,400.026398,399.721985,5630.126953,11.253255,10.655064,10.764249,1.701102,1.688471,1.632595,53.773415,110.185631,39.860088,17.326464,110.369598,85.664207,84.561829,0.944445013999939,539.119324,435.232739995392,1.90445943800148,0.0277033785028329,1.09420827448531,7.35359722867832,479.573030938606,1.93931959184547,0.0105219904988749,1.26149175944059,49.5459542374587,467.224155587012,76.3993657221922,0.00983617156971091,1.33929023953838
10,10.023624,30,30.30772,17.165028,16.700974,85.969635,NaN,0.999009490013123,NaN,29.29694,400,400.538269,25,29.263939,9.086614,46.364231,49.989403,402.308258,399.968903,399.641479,5629.471191,11.245244,10.656248,10.751281,1.70104,1.683325,1.639544,53.779839,110.030037,39.826191,17.347126,110.284447,85.73378,84.523338,0.783988535404205,518.66333,435.230737552703,1.90445598946272,0.0277041228705367,1.0942107623963,7.35239932984592,479.640211224066,1.93951277927921,0.0105264626753572,1.26112289182475,49.5429721214982,467.220901224213,76.3943503541074,0.00983675196637585,1.33927856385881
