P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,10.023167,30,30.306562,17.165028,16.693342,85.988983,NaN,0.998818397521973,NaN,29.300037,400,400.612213,25,29.255827,9.096644,46.204983,49.989403,402.308258,399.968903,399.641479,5629.471191,11.245244,10.656248,10.751281,1.70104,1.683325,1.639544,53.779839,110.030037,39.826191,17.347126,110.284447,85.73378,84.523338,0.783988535404205,518.66333,435.223541261397,1.90443552968221,0.0277042828932496,1.09424802974351,7.35088701877157,479.666252291115,1.93958868547511,0.0105283319643163,1.26097518429442,49.5413142076502,467.212610605245,76.3867226791684,0.00983670829602415,1.33932237267743
10,10.022278,30,30.30143,17.165028,16.694193,85.98616,NaN,0.997412145137787,NaN,29.304699,400,400.719818,25,29.246735,9.083578,46.184055,49.989208,402.461884,400.181335,399.824921,5626.165039,11.223202,10.649528,10.748945,1.7016,1.688267,1.646204,53.772243,110.005829,39.866402,17.323465,110.195221,85.665138,84.53511,0.83917373418808,525.612793,435.226719076935,1.9044549914347,0.0277074635635627,1.0941949665966,7.34794497824566,479.669969640777,1.9396140825722,0.0105305228386118,1.26088400401972,49.5339661042144,467.214364443816,76.3816615314295,0.00983869111074255,1.33921776374037
10,10.021183,30,30.297052,17.165028,16.705355,85.976974,NaN,0.998392105102539,NaN,29.322109,400,400.714996,25,29.244041,9.067435,46.147484,49.989208,401.913177,399.706512,399.215149,5626.388184,11.195783,10.65101,10.743271,1.688007,1.686534,1.62998,53.754421,109.905769,39.844986,17.338436,110.254066,85.545036,84.580521,0.847584187984467,525.594727,435.241698399342,1.90451713950942,0.0277132305624485,1.09404880469067,7.34432093494883,479.664595161169,1.93961195546996,0.0105319260429898,1.26084929217207,49.5276968249559,467.231779455525,76.3892318489283,0.00984128320536861,1.33900507672574
10,10.019765,30,30.294985,17.165028,16.705355,85.976974,NaN,0.999171555042267,NaN,29.322109,400,400.714996,25,29.244041,9.06552,46.038815,49.989208,401.913177,399.706512,399.215149,5626.388184,11.195783,10.65101,10.743271,1.688007,1.686534,1.62998,53.754421,109.905769,39.844986,17.338436,110.254066,85.545036,84.580521,0.847584187984467,525.594727,435.24528060099,1.90454305685013,0.0277180579796114,1.09397509333467,7.33962743848912,479.667526122024,1.93962617887746,0.0105328871491485,1.26080534394882,49.5247366428882,467.238804305954,76.391912655642,0.00984243955796186,1.33891398762896
10,10.018207,30,30.29187,17.165028,16.712566,85.957848,NaN,0.998948633670807,NaN,29.331076,400,400.446472,25,29.241302,9.083651,46.039108,49.989208,402.477661,400.292938,399.808533,5622.488281,11.201631,10.655746,10.755122,1.714451,1.707149,1.649139,53.76947,109.704521,39.847763,17.323435,110.240639,85.631813,84.581543,0.864019095897675,536.681702,435.257104020953,1.90459874741538,0.0277246815701822,1.09383659447737,7.33446997356577,479.64782885932,1.93958046611824,0.0105330195356569,1.2608606440831,49.5202753060253,467.25520448682,76.4002960670679,0.00984451120378978,1.33873173103199
10,10.016822,30,30.289457,17.165028,16.714714,85.950005,NaN,0.998887419700623,NaN,29.339169,400,400.326782,25,29.242964,9.086355,46.064999,49.989208,401.270508,399.167755,398.500916,5620.162109,11.160233,10.652734,10.740669,1.714257,1.703696,1.654567,53.807972,109.982956,39.886822,17.316172,109.842926,85.578781,84.573257,0.84781813621521,513.105347,435.262951164444,1.90463216783945,0.0277297920025533,1.09374753590449,7.32988468535211,479.641362368694,1.93956953668404,0.0105336020445997,1.26085917199401,49.5168191348283,467.264511022632,76.4042533545453,0.00984592411033575,1.3386169244729
10,10.015852,30,30.288942,17.165028,16.712698,85.963074,NaN,0.99908983707428,NaN,29.328323,400,400.222473,25,29.253719,9.078979,46.109684,49.989208,401.270508,399.167755,398.500916,5620.162109,11.160233,10.652734,10.740669,1.714257,1.703696,1.654567,53.807972,109.982956,39.886822,17.316172,109.842926,85.578781,84.573257,0.84781813621521,513.105347,435.263195681679,1.90464229138859,0.0277327284244501,1.0937132358758,7.32667304401036,479.658570315607,1.93961896618421,0.0105347411155927,1.26076516368774,49.5160814657979,467.267542686782,76.405879011624,0.00984628480354742,1.33858433505568
10,10.013996,30,30.285748,17.165028,16.705336,85.99321,NaN,0.997261047363281,NaN,29.342705,400,400.218323,25,29.251785,9.084128,46.440449,49.989208,402.256165,400.157227,399.550293,5620.008789,11.193639,10.671615,10.771953,1.733202,1.722654,1.665077,53.828148,110.221207,39.897987,17.299046,109.922592,85.583229,84.589195,0.754531800746918,520.536438,435.25983083216,1.90464844198885,0.0277377078974813,1.0936755318194,7.3205272299495,479.701089063692,1.93974673147917,0.0105383009043567,1.2605060069991,49.511506266584,467.266547567141,76.4011716008766,0.00984740248515016,1.33853546289676
10,10.013638,30,30.284807,17.165028,16.704079,85.99781,NaN,0.99834805727005,NaN,29.355967,400,400.236359,25,29.24963,9.076405,46.522194,49.989208,401.275055,399.165375,398.495361,5623.988281,11.177456,10.671844,10.753045,1.704696,1.689244,1.633541,53.819321,109.888741,39.832489,17.345488,109.961792,85.507607,84.590042,0.887278497219086,526.286865,435.259360165209,1.9046502441356,0.0277386984106349,1.09366695873382,7.31934167791167,479.708220966928,1.93976935070346,0.010539055264531,1.2604568572186,49.510158272824,467.266250851812,76.3997820455231,0.00984773161739909,1.33852109145847
10,10.012434,30,30.284313,17.165028,16.688866,85.96006,NaN,0.998968303203583,NaN,29.375401,400,400.180969,25,29.252279,9.071483,46.540993,49.989208,401.275055,399.165375,398.495361,5623.988281,11.177456,10.671844,10.753045,1.704696,1.689244,1.633541,53.819321,109.888741,39.832489,17.345488,109.961792,85.507607,84.590042,0.887278497219086,526.286865,435.245762679049,1.90461485413365,0.0277400214708448,1.0937256969243,7.31535427990292,479.66133471493,1.9396402447564,0.0105366872725542,1.26068588597178,49.5094505988152,467.25339399671,76.3895639577807,0.00984718609432309,1.33861186250618
10,10.011646,30,30.281511,17.165028,16.693588,85.917419,NaN,0.998815774917603,NaN,29.381159,400,400.305603,25,29.248692,9.079233,46.536037,49.993797,402.309845,400.159058,399.599548,5624.124512,11.181267,10.661889,10.744925,1.720636,1.702935,1.650583,53.809769,109.885101,39.842285,17.328377,110.095856,85.547386,84.58358,0.776416838169098,530.086121,435.252917407511,1.90464708137107,0.0277435718351017,1.09364711572415,7.31274439201763,479.611547816198,1.93950981808884,0.0105350556461452,1.26089730274223,49.5054364553478,467.261899345474,76.3924401689284,0.00984869728459759,1.33849638417938
10,10.011646,30,30.281511,17.165028,16.707497,85.882118,NaN,0.998815774917603,NaN,29.353489,400,400.44754,25,29.245567,9.072634,46.393036,49.993797,402.299561,400.148315,399.571838,5619.854492,11.172848,10.661508,10.735674,1.713498,1.695467,1.644974,53.837421,109.595879,39.841133,17.346863,109.904343,85.525581,84.542496,0.821729898452759,519.899597,435.268128174563,1.90469955933758,0.0277461150205238,1.09353631716023,7.31274439201763,479.567032914585,1.93938583833556,0.0105326246057249,1.26112205788829,49.5054364553478,467.28024298689,76.4061455582552,0.00984973477200518,1.33835446646404
10,10.011257,30,30.277195,17.165026,16.721537,85.884026,NaN,0.998528838157654,NaN,29.339558,400,400.61322,25,29.250362,9.068398,46.298347,49.993797,402.299561,400.148315,399.571838,5619.854492,11.172848,10.661508,10.735674,1.713498,1.695467,1.644974,53.837421,109.595879,39.841133,17.346863,109.904343,85.525581,84.542496,0.821729898452759,519.899597,435.284462538225,1.90475963486339,0.0277500084439478,1.09340441522519,7.31145595125764,479.575565815018,1.93942226741146,0.0105347647203139,1.26101793026001,49.4992527886714,467.296991281537,76.4133045817889,0.0098522694081121,1.3381485704566
10,10.011625,30,30.275778,17.165026,16.727543,85.881073,NaN,0.999214053153992,NaN,29.343531,400,400.534729,25,29.252863,9.073364,46.388752,49.993797,401.905731,399.89447,399.219818,5625.896973,11.161747,10.671379,10.76381,1.712406,1.692819,1.641006,53.825951,109.973549,39.857246,17.328369,110.109482,85.558586,84.558258,0.877900362014771,517.632813,435.290100606007,1.90477556199643,0.0277498513301506,1.09337574298581,7.31267483706102,479.573853460197,1.93942165591721,0.0105352209198278,1.26100654449071,49.4972224587977,467.301162713942,76.4146635972313,0.00985302663380227,1.33809125455307
10,10.01189,30,30.272755,17.165026,16.722126,85.870743,NaN,0.998809814453125,NaN,29.347942,400,400.40979,25,29.254686,9.078091,46.764179,49.993797,401.905731,399.89447,399.219818,5625.896973,11.161747,10.671379,10.76381,1.712406,1.692819,1.641006,53.825951,109.973549,39.857246,17.328369,110.109482,85.558586,84.558258,0.877900362014771,517.632813,435.283508767568,1.9047502849336,0.0277479573976462,1.09343256127713,7.31355254642193,479.565118623036,1.93940619760462,0.0105359167048872,1.2610079177346,49.4928907447544,467.289348263069,76.4020829148212,0.00985347056772761,1.33812903433158
10,10.009912,30,30.272106,17.165026,16.719278,85.860939,NaN,0.998832881450653,NaN,29.355377,400,400.293671,25,29.258286,9.090091,46.830227,49.993797,402.11615,400.013489,399.387848,5622.713867,11.174693,10.672884,10.760134,1.712067,1.698848,1.646651,53.815575,109.91864,39.825188,17.344036,110.018547,85.383675,84.641678,0.934317469596863,543.47821,435.285387510659,1.90477570283442,0.0277541831689265,1.09335262557808,7.3070007691266,479.553676874267,1.93937623240905,0.0105355434665611,1.26105654235037,49.491960736288,467.29759370029,76.4074395800586,0.00985417582315006,1.33805383043336
10,10.007011,30,30.268175,17.165026,16.72109,85.880371,NaN,0.998970091342926,NaN,29.348249,400,400.421631,25,29.25156,9.089427,46.881645,49.993797,401.47937,399.464569,398.779938,5617.76416,11.169059,10.670391,10.768977,1.728396,1.711303,1.65737,53.831333,109.720566,39.815674,17.344044,109.689232,85.505333,84.577377,0.872298777103424,534.27771,435.294690122247,1.90483557647742,0.0277644135990987,1.09318783039882,7.29738995292075,479.583760071995,1.93947156214097,0.010538712678648,1.26084904706825,49.4863273320596,467.314649065817,76.4153088463142,0.00985658746669408,1.33785253876949
10,10.007277,30,30.265247,17.165026,16.732376,85.918205,NaN,0.998764753341675,NaN,29.33975,400,400.301666,25,29.235445,9.084342,46.966316,49.993797,401.47937,399.464569,398.779938,5617.76416,11.169059,10.670391,10.768977,1.728396,1.711303,1.65737,53.831333,109.720566,39.815674,17.344044,109.689232,85.505333,84.577377,0.872298777103424,534.27771,435.306356213885,1.90487327368326,0.0277655690943798,1.09311201465731,7.29827128024351,479.63561178822,1.93962457186544,0.0105426823131554,1.2605462417145,49.4821309271901,467.3249405275,76.4193685626559,0.00985824766867714,1.33772130155803
10,10.008653,30,30.265406,17.165026,16.732376,85.918205,NaN,0.998182594776154,NaN,29.33975,400,400.301666,25,29.235445,9.076527,46.900677,49.993797,400.861847,398.838531,398.12265,5614.400879,11.114882,10.639524,10.71097,1.727155,1.713358,1.659196,53.834015,109.887535,39.792496,17.36437,109.948097,85.553253,84.537445,0.879552066326141,523.557922,435.302884398378,1.90484811853301,0.0277608731781921,1.09318330162938,7.30283004517827,479.635386255786,1.93962347691888,0.0105426082451259,1.26054962339656,49.4823588138779,467.316303875584,76.4131097842837,0.00985770048643807,1.33779076611879
10,10.00655,30,30.264273,17.165026,16.740803,85.949104,NaN,0.998803615570068,NaN,29.333544,400,399.903137,25,29.234221,9.083508,46.827465,49.993797,401.730194,399.998199,399.150513,5616.964355,11.100147,10.649812,10.771991,1.730848,1.718503,1.664875,53.806564,109.882362,39.74292,17.385941,110.162605,85.488243,84.59005,0.770938575267792,515.248169,435.31740147496,1.90491833945942,0.0277695912393056,1.09300751751538,7.29586249801656,479.675939286506,1.93973973857051,0.0105452636367109,1.26032949630628,49.4807349216742,467.339734116676,76.4292194175875,0.00985944329000719,1.33758995671701
10,10.006248,30,30.261978,17.165026,16.744617,85.996414,NaN,0.997823774814606,NaN,29.313278,400,399.771698,25,29.247505,9.093219,46.528015,49.993797,401.730194,399.998199,399.150513,5616.964355,11.100147,10.649812,10.771991,1.730848,1.718503,1.664875,53.806564,109.882362,39.74292,17.385941,110.162605,85.488243,84.59005,0.770938575267792,515.248169,435.322331874746,1.90493824015833,0.0277713194375971,1.09296164774622,7.29486183722912,479.738809770971,1.93992154581478,0.010549589469119,1.2599812313349,49.4774454269804,467.344428124647,76.4298814792736,0.00986055407531665,1.33751317347312
10,10.00564,30,30.25741,17.165026,16.753166,86.043037,NaN,0.999347984790802,NaN,29.308449,400,399.64682,25,29.262323,9.085304,46.319683,50.000477,401.464661,399.658173,398.723358,5618.532227,11.128844,10.677188,10.793387,1.716804,1.716042,1.65961,53.793289,109.709389,39.747772,17.405703,110.151588,85.501312,84.579369,0.930233538150787,545.631836,435.333208550238,1.90498158382985,0.027774957994552,1.09286245276307,7.29284719286949,479.804013698486,1.94011650712227,0.0105549264632478,1.25959001024404,49.4708973908982,467.35507542784,76.4321752231672,0.00986283929147881,1.33735033391557
10,10.004482,30,30.253851,17.165026,16.750891,86.089287,NaN,0.999012231826782,NaN,29.315435,400,399.643921,25,29.275805,9.091122,46.487194,50.000477,401.467651,399.701904,398.777405,5613.866211,11.086131,10.651658,10.776343,1.719101,1.711099,1.65435,53.808655,109.645439,39.771542,17.385902,110.085495,85.459808,84.580002,0.862429559230804,524.046631,435.333642473813,1.90499417590655,0.0277784964265311,1.09282056175856,7.28900983561834,479.8672974462,1.94030313877978,0.0105597669018508,1.25922343600641,49.4657951787275,467.355966941544,76.4284264140261,0.00986420120964238,1.33728053730872
10,10.004126,30,30.254091,17.165026,16.753624,86.114624,NaN,0.998983860015869,NaN,29.327101,400,399.765472,25,29.276625,9.097374,46.729504,50.000477,401.467651,399.701904,398.777405,5613.866211,11.086131,10.651658,10.776343,1.719101,1.711099,1.65435,53.808655,109.645439,39.771542,17.385902,110.085495,85.459808,84.580002,0.862429559230804,524.046631,435.337526784817,1.90501098590332,0.0277802118635248,1.09278051132395,7.28783006271482,479.898861014308,1.94039029241581,0.0105613972385587,1.25906922833143,49.4661392594763,467.362080140496,76.4332956053424,0.00986445870703937,1.33723769240763
10,10.003609,30,30.252136,17.165026,16.754841,86.12236,NaN,0.998601078987122,NaN,29.294111,400,399.836761,25,29.27276,9.083059,46.584507,50.000477,401.234772,399.387726,398.423126,5612.118164,11.073588,10.656885,10.759816,1.727133,1.720177,1.665509,53.819637,109.863388,39.791672,17.359999,110.096581,85.474869,84.568031,0.755268216133118,516.431458,435.340160256628,1.90502502419495,0.0277822001813892,1.09274414200259,7.28611668453942,479.911364977016,1.94043084386214,0.0105628407551465,1.25897936536561,49.4633363729887,467.365059102724,76.433097978099,0.00986534784452115,1.33718018933827
10,10.004234,30,30.247856,17.165026,16.749821,86.116707,NaN,0.998233318328857,NaN,29.275761,400,399.949066,25,29.278755,9.079232,46.541515,50.000477,401.634583,399.814056,398.895935,5617.907715,11.123005,10.673901,10.79875,1.721084,1.714963,1.665228,53.792522,109.757088,39.741299,17.404011,109.854202,85.498238,84.527237,0.848832190036774,531.861694,435.333098539448,1.90499467601088,0.0277791477962545,1.09281620465941,7.28818797468807,479.910299129533,1.94044046168952,0.0105644482900169,1.25892451443118,49.457199636501,467.350227606199,76.4166963087534,0.00986608619975556,1.33721874390331
10,10.004234,30,30.247856,17.165026,16.749874,86.134422,NaN,0.998233318328857,NaN,29.252644,400,400.080322,25,29.286455,9.079399,46.524868,50.000477,401.634583,399.814056,398.895935,5617.907715,11.123005,10.673901,10.79875,1.721084,1.714963,1.665228,53.792522,109.757088,39.741299,17.404011,109.854202,85.498238,84.527237,0.848832190036774,531.861694,435.333156458695,1.90499487580142,0.0277791574851193,1.09281578501248,7.28818797468807,479.932599992552,1.94050253343955,0.0105656662414408,1.2588133526603,49.457199636501,467.350297446344,76.4167485366774,0.00986609015283754,1.33721820592608
10,10.002857,30,30.246553,17.165026,16.758472,86.14817,NaN,0.998936116695404,NaN,29.235144,400,400.12912,25,29.286734,9.079597,46.474937,50.000477,401.636047,399.843109,398.899414,5608.25293,11.080575,10.653419,10.755049,1.713858,1.705896,1.652364,53.812145,109.785889,39.758366,17.37315,109.903885,85.484741,84.552879,0.899621486663818,525.526062,435.346023845036,1.90505245692624,0.0277854327699276,1.09267653373899,7.28362437907367,479.951746850924,1.9405596560754,0.0105672191765267,1.25869967496685,49.4553312383636,467.369140604626,76.4292240740864,0.00986763713499565,1.33705007394097
10,10.002605,30,30.245171,17.165026,16.766731,86.165802,NaN,0.998721957206726,NaN,29.220325,400,400.020416,25,29.277012,9.081688,46.407875,50.000477,400.736755,398.964996,397.987061,5611.422852,11.071218,10.645845,10.753603,1.719422,1.699522,1.651332,53.792736,109.724388,39.781513,17.373446,109.860146,85.402306,84.609276,0.952955365180969,540.926147,435.355683189726,1.90508819034181,0.0277878034117441,1.09259820876326,7.28278916003745,479.975891629999,1.94063091908469,0.0105690758844083,1.2585600953923,49.453349491818,467.380268598783,76.4358327135807,0.00986877663557518,1.33694001151661
10,10.00131,30,30.241312,17.165026,16.767479,86.116142,NaN,0.998795390129089,NaN,29.193808,400,399.81192,25,29.271324,9.073378,46.400253,50.000477,400.736755,398.964996,397.987061,5611.422852,11.071218,10.645845,10.753603,1.719422,1.699522,1.651332,53.792736,109.724388,39.781513,17.373446,109.860146,85.402306,84.609276,0.952955365180969,540.926147,435.359764481101,1.90511468104255,0.0277923650321313,1.09252538850294,7.27849681226417,479.918839228655,1.94048347840148,0.0105674626079998,1.25878995520999,49.4478154270718,467.385720667764,76.435123630791,0.00987050864333942,1.33682987708034
10,9.999849,30,30.23885,17.165026,16.772396,86.030815,NaN,0.999399185180664,NaN,29.191914,400,399.930267,25,29.269253,9.071134,46.296246,49.996918,401.702332,399.926819,399.028625,5610.12793,11.091646,10.650419,10.773476,1.726995,1.710569,1.656271,53.773964,109.679413,39.787151,17.373116,109.892334,85.38266,84.595428,0.882108986377716,527.361877,435.368818118803,1.90515991605729,0.0277982572979043,1.09241110121217,7.2736537460197,479.814892330444,1.94020135382661,0.010562742085165,1.25927422093225,49.4442844657936,467.39910399178,76.4420813112084,0.00987217459395055,1.33668347754075
10,9.998696,30,30.235527,17.165026,16.773108,85.971741,NaN,0.998804450035095,NaN,29.192835,400,399.859924,25,29.268982,9.086368,46.153763,49.996918,400.361115,398.634216,397.620239,5609.762695,11.04955,10.633723,10.753271,1.697634,1.686992,1.634497,53.762657,109.734116,39.769844,17.378914,109.669044,85.338463,84.591202,0.801358282566071,521.767944,435.372501278095,1.90518367594867,0.0278023292171623,1.09234595202791,7.26983129223771,479.745198288204,1.9400170736491,0.0105602267742693,1.25957628895976,49.4395183159199,467.404129482631,76.4417191103221,0.00987368539702534,1.33658615463161
10,9.997839,30,30.234209,17.165026,16.779274,85.958099,NaN,0.998406946659088,NaN,29.193985,400,399.675018,25,29.268578,9.093517,46.061073,49.996918,400.361115,398.634216,397.620239,5609.762695,11.04955,10.633723,10.753271,1.697634,1.686992,1.634497,53.762657,109.734116,39.769844,17.378914,109.669044,85.338463,84.591202,0.801358282566071,521.767944,435.38139563815,1.90522257272269,0.0278063868003145,1.09225308694801,7.26698992982813,479.729881926707,1.93997829902795,0.0105599026393397,1.25963448117734,49.4376278067215,467.416426193149,76.4492847629392,0.00987486804580125,1.33646841333975
10,9.99728,30,30.230789,17.165026,16.779274,85.958099,NaN,0.998709559440613,NaN,29.193985,400,399.675018,25,29.268578,9.104858,46.013325,49.996918,401.647766,399.867279,398.942932,5608.810059,11.105105,10.663632,10.795487,1.715255,1.699615,1.645453,53.778519,109.629723,39.773838,17.389147,109.657249,85.253258,84.629395,0.770635008811951,527.441406,435.382803915307,1.905232791448,0.0278082985081195,1.0922242426863,7.2651364802561,479.734727236659,1.9400018492338,0.0105614991637562,1.25956196941245,49.4327219363408,467.416621207082,76.4451886293452,0.00987614167562422,1.3364065187747
10,9.996794,30,30.227234,17.165026,16.771839,85.944893,NaN,0.999114513397217,NaN,29.191635,400,399.8255,25,29.271246,9.108332,46.039658,49.996918,402.208221,400.079315,399.490967,5617.34082,11.169322,10.656535,10.748564,1.711518,1.692973,1.646966,53.783478,109.675102,39.802155,17.381548,109.85009,85.275948,84.6408,0.857884526252747,528.842529,435.375907531865,1.90521366621862,0.0278086014968532,1.09225778304356,7.26352500987326,479.72313016218,1.93998001048284,0.010562249611119,1.25956997235424,49.4276219537041,467.406424130349,76.4331485988706,0.00987687699216068,1.33642204067288
10,9.996007,30,30.224655,17.165026,16.764917,85.956779,NaN,0.99875283241272,NaN,29.204079,400,399.795074,25,29.274464,9.095378,45.96283,49.996918,402.208221,400.079315,399.490967,5617.34082,11.169322,10.656535,10.748564,1.711518,1.692973,1.646966,53.783478,109.675102,39.802155,17.381548,109.85009,85.275948,84.6408,0.857884526252747,528.842529,435.370329866541,1.90520197647242,0.0278100279139219,1.09227175291934,7.26091536377697,479.741754423161,1.94003946043083,0.0105642725940608,1.25944027600652,49.4239218418806,467.399790315689,76.4249852609706,0.00987745379774381,1.33642743680778
10,9.996481,30,30.22385,17.165024,16.766008,85.96347,NaN,0.998687326908112,NaN,29.202242,400,399.949402,25,29.27055,9.090912,45.929794,49.996918,402.06723,399.817078,399.343262,5609.838867,11.161233,10.636567,10.71667,1.719487,1.702951,1.661964,53.801453,109.757095,39.812748,17.37007,109.780548,85.223206,84.64949,0.83047091960907,520.964966,435.370327152159,1.90519742039944,0.0278086060087203,1.0922876167533,7.26248713866738,479.751321425597,1.94006846952678,0.010565109348179,1.25938101154348,49.4227668514839,467.397402490263,76.4221998095252,0.00987761589826882,1.33643155755357
10,9.995843,30,30.222576,17.165024,16.771376,85.95916,NaN,0.998811841011047,NaN,29.214071,400,400.255005,25,29.270367,9.105949,46.046986,49.996918,402.06723,399.817078,399.343262,5609.838867,11.161233,10.636567,10.71667,1.719487,1.702951,1.661964,53.801453,109.757095,39.812748,17.37007,109.780548,85.223206,84.64949,0.83047091960907,520.964966,435.377797877497,1.90522930870324,0.027811769867414,1.09221235349148,7.26037152987146,479.747698053413,1.94006212787683,0.010565407622854,1.25938119816596,49.420938904533,467.407291375912,76.4280189801221,0.00987864655292202,1.33633310540396
10,9.997188,30,30.221352,17.165024,16.773951,85.925613,NaN,0.999112546443939,NaN,29.237909,400,400.424011,25,29.274557,9.105037,46.112473,49.996918,402.236023,399.954498,399.490112,5615.009766,11.179384,10.649429,10.730171,1.720626,1.701007,1.658293,53.82571,109.708046,39.785477,17.384993,109.861595,85.36264,84.569084,0.86370837688446,534.632813,435.377221688872,1.90521441992608,0.027807640052646,1.09226146309737,7.26483143277801,479.70718066683,1.93995289613413,0.0105636688024159,1.25956697917367,49.4191826413613,467.400877479504,76.4217008648662,0.00987873546596371,1.33636073769755
10,9.995244,30,30.21883,17.165024,16.782267,85.899155,NaN,0.999381005764008,NaN,29.256357,400,400.326263,25,29.276115,9.113883,46.083443,49.996918,401.40271,399.437805,398.634155,5611.578125,11.114776,10.656389,10.757777,1.719314,1.697406,1.64311,53.830246,109.824089,39.761269,17.399277,109.882759,85.377068,84.576065,0.876068234443665,536.255493,435.391201486554,1.9052812861471,0.0278158102698303,1.09209563246442,7.25838515258062,479.677428249115,1.93987745425283,0.0105630241589383,1.2596806536437,49.4155637605553,467.421760757149,76.434200264226,0.00988085009658456,1.33615588444424
10,9.994076,30,30.217731,17.165024,16.798172,85.900665,NaN,0.999237954616547,NaN,29.268448,400,400.182373,25,29.270676,9.106817,46.126465,49.996918,401.40271,399.437805,398.634155,5611.578125,11.114776,10.656389,10.757777,1.719314,1.697406,1.64311,53.830246,109.824089,39.761269,17.399277,109.882759,85.377068,84.576065,0.876068234443665,536.255493,435.411511191994,1.90536254081174,0.0278227145016105,1.09191025614176,7.25451162482847,479.680888316195,1.93989032426683,0.0105636416579614,1.25964777915658,49.4139867042128,467.449080874113,76.453285642432,0.00988280359765476,1.33592695835709
10,9.994076,30,30.217731,17.165024,16.81168,85.901489,NaN,0.999237954616547,NaN,29.276722,400,400.246826,25,29.271801,9.12069,46.131519,49.989391,401.928619,399.993683,399.205383,5608.969727,11.139392,10.662081,10.768045,1.702124,1.6909,1.638007,53.808464,109.605553,39.705936,17.417265,109.641777,85.265747,84.595573,0.897775232791901,533.987549,435.426259998546,1.90541340667135,0.0278251835323982,1.09180408660689,7.25451162482847,479.68192626382,1.93989321507454,0.0105636984337446,1.25964257074112,49.4139867042128,467.466864089483,76.4665978391829,0.00988381074770642,1.33579068748732
10,9.993544,30,30.215879,17.165024,16.816614,85.930122,NaN,0.998834490776062,NaN,29.308487,400,400.172638,25,29.280245,9.098307,46.252285,49.989391,401.781464,399.873718,399.109314,5610.410156,11.148241,10.659501,10.783463,1.721218,1.708238,1.650804,53.787117,109.619415,39.741974,17.419315,109.61837,85.302536,84.564423,0.868852138519287,521.453674,435.432985826416,1.90544170741177,0.0278279061232407,1.09173794925599,7.25274719954223,479.720615211493,1.94000641328744,0.010566536446168,1.25942244135185,49.411328997452,467.474927965032,76.4703382610856,0.00988495205930515,1.33569625512511
10,9.993653,30,30.213518,17.165024,16.815235,85.969666,NaN,0.997635066509247,NaN,29.322454,400,399.878723,25,29.281893,9.090371,46.485657,49.989391,401.781464,399.873718,399.109314,5610.410156,11.148241,10.659501,10.783463,1.721218,1.708238,1.650804,53.787117,109.619415,39.741974,17.419315,109.61837,85.302536,84.564423,0.868852138519287,521.453674,435.431205971483,1.90543452320312,0.0278272810103725,1.09175438795824,7.25310871349114,479.773756195824,1.94016134565162,0.0105703634461055,1.25912312874129,49.4079406673858,467.470082332782,76.4637826698946,0.00988555052511739,1.33569171357323
10,9.9929,30,30.210337,17.165024,16.814552,85.986382,NaN,0.99896365404129,NaN,29.312218,400,399.740601,25,29.287561,9.095688,46.611481,49.989391,400.691925,398.822693,397.971619,5608.552246,11.072034,10.630001,10.712952,1.71192,1.691759,1.643787,53.78067,109.514069,39.717014,17.438347,109.838707,85.292274,84.573059,0.968992412090302,535.198486,435.432355511984,1.9054457143065,0.0278297336470757,1.09172099162924,7.25061122165613,479.799305951163,1.94024185345275,0.0105730014317947,1.2589505989268,49.4033752078482,467.470850089026,76.4604126536185,0.00988677030642206,1.33562971858743
10,9.992216,30,30.207031,17.165024,16.80875,86.037712,NaN,0.999211847782135,NaN,29.293512,400,399.774719,25,29.288164,9.098463,46.673866,49.989391,400.691925,398.822693,397.971619,5608.552246,11.072034,10.630001,10.712952,1.71192,1.691759,1.643787,53.78067,109.514069,39.717014,17.438347,109.838707,85.292274,84.573059,0.968992412090302,535.198486,435.42774289817,1.9054363716358,0.0278310147410475,1.09173133967801,7.24834246082372,479.868595833068,1.94044450893049,0.0105780808420096,1.25855830518146,49.3986299470024,467.464315125444,76.4514197521265,0.00988762288277367,1.3356214332864
10,9.989679,30,30.204866,17.165024,16.80875,86.037712,NaN,0.999294638633728,NaN,29.293512,400,399.774719,25,29.288164,9.091614,46.553802,49.989391,400.696381,398.823303,397.919678,5604.319336,11.092935,10.645357,10.740062,1.703164,1.685063,1.629796,53.788166,109.694092,39.739239,17.428709,109.594879,85.257034,84.573624,0.824739217758179,531.547546,435.434128179391,1.90548274758277,0.027839702493179,1.09160076176447,7.23992645945964,479.87165800348,1.94045941042721,0.0105790932957932,1.25851258995403,49.3955221985848,467.47838756413,76.4592715472794,0.00988922104069694,1.33547551499316
10,9.990879,30,30.203547,17.165024,16.802095,86.071144,NaN,0.999096035957336,NaN,29.292841,400,399.804657,25,29.275949,9.099037,46.417866,49.989391,401.843994,399.941132,399.118439,5614.352051,11.156276,10.675386,10.778785,1.70986,1.689817,1.633843,53.798748,109.50927,39.727219,17.443865,109.800026,85.33268,84.529404,0.879343688488007,526.302551,435.423842864701,1.90543575498205,0.027834376097163,1.0917147688137,7.24390742536337,479.915593695139,1.94058560950233,0.0105820110019068,1.25827529056431,49.3936287552684,467.460654505698,76.4443577689565,0.00988870436753538,1.33558799325774
10,9.989693,30,30.201759,17.165024,16.802027,86.06292,NaN,0.99882960319519,NaN,29.31155,400,399.964722,25,29.275354,9.090981,46.295086,49.989391,401.843994,399.941132,399.118439,5614.352051,11.156276,10.675386,10.778785,1.70986,1.689817,1.633843,53.798748,109.50927,39.727219,17.443865,109.800026,85.33268,84.529404,0.879343688488007,526.302551,435.426753931587,1.90545718081358,0.0278384254859416,1.09165424625795,7.23997290613937,479.907773269361,1.94056910600303,0.0105822814326484,1.25828906667071,49.3910619526698,467.46637669001,76.4464245878755,0.00988969016016184,1.33551263724544
10,9.988251,30,30.19965,17.165024,16.803055,86.060715,NaN,0.999361097812653,NaN,29.326008,400,400.182953,25,29.27627,9.093159,46.269581,49.989391,401.265808,399.353729,398.562439,5606.731445,11.112368,10.638883,10.73724,1.713208,1.695826,1.641332,53.81646,109.416595,39.724964,17.446058,109.931976,85.359138,84.523972,0.777537286281586,512.549255,435.431505500919,1.90548741417505,0.0278435532491614,1.09157196027977,7.23518864076885,479.907980386608,1.94057589589222,0.0105831163098083,1.25825838732016,49.3880341789462,467.474860354405,76.45016144811,0.00989095133633849,1.33541050296584
10,9.988864,30,30.197891,17.165024,16.80691,86.08548,NaN,0.998766660690308,NaN,29.338644,400,400.112457,25,29.27932,9.077691,46.137428,49.992691,401.851044,399.882446,399.130066,5610.962402,11.138132,10.65522,10.7539,1.70899,1.691829,1.645018,53.787754,109.634789,39.779461,17.426661,109.745728,85.261238,84.564049,0.826351404190063,523.699951,435.43417075605,1.90549071981952,0.0278421579131079,1.09157325987939,7.23722251477159,479.941625069195,1.94067473829769,0.0105856434511236,1.25806637187905,49.3855087544229,467.474276130237,76.4475423275072,0.00989156928499321,1.33538394556242
10,9.988868,30,30.195637,17.165024,16.812181,86.119858,NaN,0.999128997325897,NaN,29.344698,400,400.188965,25,29.281855,9.081874,46.234211,49.992691,401.851044,399.882446,399.130066,5610.962402,11.138132,10.65522,10.7539,1.70899,1.691829,1.645018,53.787754,109.634789,39.779461,17.426661,109.745728,85.261238,84.564049,0.826351404190063,523.699951,435.439914264115,1.90551048937393,0.0278431078110393,1.0915321211184,7.23723578607616,479.988054806819,1.94081062073201,0.0105890633053593,1.25780418315122,49.3822724825469,467.478957841552,76.4482527385405,0.00989266897145565,1.33530837052614
10,9.990144,30,30.19389,17.165024,16.822895,86.11927,NaN,0.998324453830719,NaN,29.37007,400,400.191284,25,29.279806,9.091816,46.51862,49.992691,401.566315,399.611481,398.835632,5611.566895,11.134689,10.658051,10.774531,1.70841,1.691579,1.636084,53.782906,109.50885,39.771381,17.431875,109.873703,85.193878,84.582481,0.740743517875671,523.786682,435.448398149881,1.90552749561939,0.0278406954082309,1.09151374598825,7.24146912647694,479.98978267081,1.94082057938589,0.0105898404958538,1.2577710857854,49.3797640267046,467.483174877446,76.4492441794371,0.00989355475695491,1.33524530410242
10,9.987643,30,30.191023,17.165024,16.829929,86.108406,NaN,0.99954617023468,NaN,29.370703,400,400.107361,25,29.283754,9.094568,46.56551,49.992691,400.868866,398.922424,398.091827,5605.480469,11.13048,10.657799,10.762022,1.721666,1.697769,1.65492,53.800838,109.579376,39.743237,17.419123,109.683273,85.218834,84.575974,0.856751322746277,520.784363,435.462366917798,1.90559968410476,0.0278505492589448,1.09133007097337,7.23317126342539,479.980167702164,1.94080226756199,0.0105904351436445,1.25777853124153,49.3756471566484,467.505575583447,76.462466507225,0.00989588594158345,1.33502351747051
10,9.987753,30,30.189295,17.165024,16.830715,86.077278,NaN,0.998333752155304,NaN,29.343399,400,400.016174,25,29.28162,9.083382,46.3853,49.992691,400.868866,398.922424,398.091827,5605.480469,11.13048,10.657799,10.762022,1.721666,1.697769,1.65492,53.800838,109.579376,39.743237,17.419123,109.683273,85.218834,84.575974,0.856751322746277,520.784363,435.462948018551,1.90560063156903,0.0278503159886245,1.0913295701558,7.23353625631393,479.943454492558,1.94070516528593,0.0105891022974282,1.25793650949742,49.3731656867528,467.504196768417,76.4592908251237,0.00989644784291792,1.33500358969851
10,9.984955,30,30.189789,17.165024,16.831972,86.064651,NaN,0.998478531837463,NaN,29.333961,400,399.932312,25,29.284702,9.079861,46.23447,49.992691,401.690826,399.756348,398.954071,5605.245605,11.152267,10.669975,10.777878,1.727456,1.715247,1.659161,53.802395,109.30072,39.756454,17.395927,109.720741,85.209229,84.573845,0.9028080701828,524.395691,435.47135691503,1.90565650684853,0.0278601361835722,1.09117599037438,7.22425122363734,479.926871803918,1.94065754623022,0.0105880020501624,1.25802584115052,49.3738750997663,467.524220635496,76.4749033088288,0.00989739966485565,1.33485936004279
10,9.984955,30,30.189789,17.165024,16.82913,86.056946,NaN,0.998478531837463,NaN,29.336617,400,399.952301,25,29.286699,9.086802,46.099648,49.992691,401.690826,399.756348,398.954071,5605.245605,11.152267,10.669975,10.777878,1.727456,1.715247,1.659161,53.802395,109.30072,39.756454,17.395927,109.720741,85.209229,84.573845,0.9028080701828,524.395691,435.468255761279,1.90564581249768,0.0278596166587254,1.0911982196585,7.22425122363734,479.917178529201,1.94063056131006,0.0105874717522396,1.25807402356103,49.3738750997663,467.520481638008,76.4721022965143,0.00989718777108479,1.33488790946954
10,9.984859,30,30.186857,17.165024,16.823975,86.060593,NaN,0.998804271221161,NaN,29.3724,400,399.755646,25,29.285328,9.082908,46.279133,49.992691,400.206146,398.287323,397.417969,5597.078613,11.084886,10.631528,10.725523,1.698797,1.680176,1.630023,53.794056,109.480019,39.720562,17.432001,109.610092,85.219391,84.581451,0.861596465110779,526.583069,435.462871995668,1.90562816860133,0.0278590034110608,1.09123361987575,7.223932617336,479.925910971405,1.94066351408838,0.0105890954601276,1.25798941035481,49.3696644427947,467.511411090567,76.4616716598339,0.00989775989043897,1.33490550327435
10,9.983105,30,30.186161,17.165022,16.818512,86.076424,NaN,0.999519944190979,NaN,29.392056,400,399.614319,25,29.273226,9.074536,46.436626,49.992691,401.694641,399.752808,398.957184,5607.492188,11.132528,10.658788,10.759805,1.714477,1.694517,1.648149,53.807362,109.483551,39.691608,17.443481,109.720596,85.158318,84.596275,0.922087252140045,536.525085,435.461322512238,1.90563967810687,0.0278640192551974,1.09118624522131,7.2181110087339,479.946808928089,1.94072374207353,0.0105905108832487,1.25787581959527,49.3686648675034,467.514746058451,76.4633068946161,0.00989820677990057,1.33486776656213
10,9.983682,30,30.184361,17.165022,16.814072,86.095108,NaN,0.999237895011902,NaN,29.399054,400,399.672089,25,29.259653,9.080951,46.336315,49.992691,401.694641,399.752808,398.957184,5607.492188,11.132528,10.658788,10.759805,1.714477,1.694517,1.648149,53.807362,109.483551,39.691608,17.443481,109.720596,85.158318,84.596275,0.922087252140045,536.525085,435.455026086467,1.90561241942409,0.0278612286624479,1.09125064310095,7.22002618391167,479.972852783956,1.94080154707533,0.010592639499721,1.257721274047,49.3660796755269,467.503434522468,76.4526009603764,0.00989823257861118,1.33492243074766
10,9.981261,30,30.181412,17.165022,16.824596,86.088966,NaN,0.99955803155899,NaN,29.404348,400,399.718475,25,29.258965,9.091581,46.180542,49.99276,401.168304,398.997864,398.423309,5602.163574,11.126063,10.617979,10.696754,1.708149,1.688756,1.650699,53.77277,109.41037,39.676014,17.450548,109.608215,85.149544,84.590508,0.789258003234863,518.385254,435.472598549801,1.90569628658525,0.0278714570729687,1.09104395361485,7.21198985529986,479.9692938906,1.94080033624088,0.0105935980474859,1.25769751581891,49.3618440091734,467.529836011882,76.4687234062301,0.00990082201270159,1.33466888693035
10,9.981173,30,30.178265,17.165022,16.828381,86.032852,NaN,0.998996198177338,NaN,29.392576,400,400.02121,25,29.259808,9.096277,46.13673,49.99276,402.294098,400.124969,399.569824,5603.599121,11.164558,10.6438,10.727358,1.698961,1.675842,1.634094,53.750755,109.438889,39.700581,17.43749,109.437866,85.073776,84.626137,0.828931927680969,526.891235,435.476949374433,1.90571213648347,0.0278724510326501,1.09100985732345,7.21169771822809,479.903158968219,1.94062550443165,0.010591209804539,1.25798171868909,49.3573235977963,467.532261421895,76.4666384944875,0.0099021260966866,1.33459493266901
10,9.982375,30,30.175972,17.165022,16.831667,85.955421,NaN,0.998632788658142,NaN,29.393734,400,400.382751,25,29.258022,9.108472,45.96117,49.99276,402.294098,400.124969,399.569824,5603.599121,11.164558,10.6438,10.727358,1.698961,1.675842,1.634094,53.750755,109.438889,39.700581,17.43749,109.437866,85.073776,84.626137,0.828931927680969,526.891235,435.477512029574,1.9057025240912,0.0278689282110116,1.09104589069275,7.2156878773585,479.808978936617,1.94037003052307,0.0105869511820158,1.25841835576554,49.3540296566601,467.526630182476,76.4595756761968,0.0099026570231318,1.3345974917832
10,9.982342,30,30.176216,17.165022,16.839182,85.881508,NaN,0.999194085597992,NaN,29.390308,400,400.465393,25,29.258698,9.112185,45.946545,49.99276,402.205811,400.001343,399.490936,5602.514648,11.196526,10.651725,10.756107,1.689359,1.674377,1.624588,53.732952,109.616875,39.687607,17.442783,109.593643,85.059311,84.621262,0.696254372596741,510.495636,435.485793985333,1.90573140114835,0.0278704152457147,1.09098548733042,7.21557833539583,479.715602566125,1.94010925955944,0.0105817430126706,1.25888814711236,49.3543801769133,467.536967628373,76.4676241978868,0.00990315260656685,1.33452293423684
10,9.981752,30,30.173508,17.165022,16.842094,85.842094,NaN,0.999100565910339,NaN,29.381483,400,400.313232,25,29.26012,9.104829,46.048092,49.99276,401.827423,399.899078,399.134949,5601.025879,11.147509,10.658632,10.777513,1.696691,1.678064,1.634661,53.748501,109.474335,39.654949,17.460865,109.685516,85.135353,84.620621,0.783333837985992,522.507019,435.490454129639,1.90575314176129,0.0278729715719344,1.09093247327677,7.21361981176398,479.669819111641,1.93998971442294,0.0105802939479201,1.25907912083399,49.3504898527033,467.541886586093,76.4679524298321,0.00990443571765682,1.3344377175512
10,9.981113,30,30.170845,17.165022,16.837143,85.811119,NaN,0.998620569705963,NaN,29.368074,400,400.221741,25,29.260798,9.100676,46.216312,49.99276,401.827423,399.899078,399.134949,5601.025879,11.147509,10.658632,10.777513,1.696691,1.678064,1.634661,53.748501,109.474335,39.654949,17.460865,109.685516,85.135353,84.620621,0.783333837985992,522.507019,435.486659347572,1.90574619786424,0.0278742588161624,1.09093833992565,7.2114985327475,479.634593135515,1.93989943399341,0.0105794051435066,1.25921807396182,49.3466639098268,467.536821252449,76.4608544423048,0.00990513625411291,1.33442942668465
10,9.978706,30,30.168482,17.165022,16.837143,85.811119,NaN,0.999290704727173,NaN,29.368074,400,400.221741,25,29.260798,9.091975,46.295689,49.99276,401.832153,399.857269,399.129578,5602.992188,11.155929,10.657654,10.771716,1.709018,1.696684,1.648039,53.790028,109.36644,39.658321,17.471285,109.591797,85.117928,84.597313,0.835334837436676,534.884399,435.492710330354,1.90579020433579,0.0278825193660707,1.09081484658346,7.20350713155233,479.637944509818,1.9399157349749,0.0105805123958092,1.2591678966663,49.3432687573762,467.549865771222,76.4677002023556,0.00990675252464575,1.3342883650373
10,9.978951,30,30.167395,17.165022,16.844757,85.744408,NaN,0.998273432254791,NaN,29.367208,400,400.280121,25,29.256643,9.092507,45.958923,49.99276,401.832153,399.857269,399.129578,5602.992188,11.155929,10.657654,10.771716,1.709018,1.696684,1.648039,53.790028,109.36644,39.658321,17.471285,109.591797,85.117928,84.597313,0.835334837436676,534.884399,435.500399791828,1.90581436485873,0.0278830704256626,1.0907680214764,7.20432061431507,479.555473252039,1.9396891674383,0.0105764183803644,1.25956657395183,49.341706888789,467.557235861131,76.47187617739,0.00990757375110871,1.33421306470809
10,9.979023,30,30.165916,17.165022,16.847942,85.676025,NaN,0.999289691448212,NaN,29.350409,400,400.186432,25,29.252907,9.096115,45.841885,49.99276,401.80307,399.84967,399.094666,5602.565918,11.144993,10.653419,10.762069,1.699866,1.690184,1.634107,53.765804,109.534073,39.632641,17.479572,109.726494,85.121002,84.591202,0.773941040039062,522.149536,435.503692895708,1.90582502825008,0.0278834055547086,1.09074687831326,7.20455967577595,479.471427250126,1.93945932293513,0.0105723898899791,1.25996875141581,49.3395816998798,467.559498635023,76.4717383700845,0.00990825088911421,1.33416978224259
10,9.979691,30,30.164259,17.165022,16.841146,85.652626,NaN,0.998810827732086,NaN,29.351318,400,399.984009,25,29.246275,9.085809,45.745785,49.99276,400.678314,398.731293,397.92691,5596.859863,11.075729,10.621696,10.718469,1.693533,1.678307,1.62937,53.790001,109.620407,39.603443,17.499363,109.525345,85.16642,84.577461,0.831048667430878,543.496338,435.494600894583,1.90578725342029,0.027879870345355,1.09083414014641,7.20677757296471,479.444298972978,1.93938859972279,0.0105715501421453,1.26008209564472,49.3372006444782,467.544650198931,76.4585547387621,0.0099080237952382,1.33425372778069
10,9.979691,30,30.164259,17.165022,16.843021,85.677177,NaN,0.998810827732086,NaN,29.335314,400,399.755981,25,29.244835,9.074875,45.517334,49.992512,401.832581,399.849518,399.132629,5598.196777,11.135942,10.646518,10.759543,1.716327,1.704117,1.655818,53.791092,109.256134,39.665028,17.465015,109.44561,85.029648,84.620483,0.768849015235901,525.781372,435.496646194881,1.90579430637248,0.0278802131326314,1.09081951194327,7.20677757296471,479.475233333197,1.93947481230795,0.01057324598207,1.25992609888488,49.3372006444782,467.547115978584,76.4604028108071,0.00990816363036002,1.33423493777157
10,9.978996,30,30.161858,17.165022,16.844774,85.725204,NaN,0.99930602312088,NaN,29.32766,400,399.857513,25,29.240229,9.087201,45.560783,49.992512,401.832581,399.849518,399.132629,5598.196777,11.135942,10.646518,10.759543,1.716327,1.704117,1.655818,53.791092,109.256134,39.665028,17.465015,109.44561,85.029648,84.620483,0.768849015235901,525.781372,435.500305232207,1.90581360611021,0.0278829190685009,1.09077019645372,7.20447002787739,479.539145733739,1.93965999093415,0.0105776877753503,1.25957035019158,49.3337503039505,467.551484283872,76.4606996077654,0.00990930251333687,1.33415936666021
10,9.977706,30,30.161964,17.165022,16.842476,85.740074,NaN,0.998937547206879,NaN,29.327194,400,399.76297,25,29.238482,9.089753,45.873055,49.992512,401.262573,399.284851,398.554932,5593.353516,11.108464,10.632634,10.742315,1.706774,1.693917,1.645306,53.804531,109.260391,39.632946,17.452873,109.410156,85.049011,84.628082,0.802217781543732,527.160889,435.50104094206,1.90582854735226,0.02788692745131,1.09072196807835,7.20018663776443,479.557724368993,1.93971144649256,0.0105786646420821,1.25947845169486,49.3339026350454,467.556812974373,76.4648251489469,0.00990956537227364,1.33412064352032
10,9.976822,30,30.16016,17.165022,16.844555,85.765175,NaN,0.999134719371796,NaN,29.297342,400,399.934418,25,29.239363,9.0869,46.101028,49.992512,401.262573,399.284851,398.554932,5593.353516,11.108464,10.632634,10.742315,1.706774,1.693917,1.645306,53.804531,109.260391,39.632946,17.452873,109.410156,85.049011,84.628082,0.802217781543732,527.160889,435.505530181427,1.90585252924959,0.027890342934863,1.09066044194455,7.19725111256736,479.591896468783,1.93981197716868,0.0105812429246866,1.25928131830246,49.3313100752831,467.563409655011,76.4675330208736,0.00991060918425885,1.3340386403111
10,9.977068,30,30.155125,17.165022,16.848871,85.783081,NaN,0.999007165431976,NaN,29.271301,400,400.146912,25,29.242125,9.091779,46.153694,49.992512,401.85083,399.860718,399.109375,5604.437988,11.153573,10.664639,10.774703,1.696757,1.689,1.642442,53.836502,109.240204,39.642952,17.462778,109.450813,85.118431,84.611099,0.879889905452728,527.930115,435.509619223683,1.90586426366019,0.0278902872934379,1.09063942054799,7.19806803178307,479.621586590377,1.93990954286613,0.0105848396458448,1.25906123977952,49.324073548696,467.562521717866,76.4606241489589,0.00991242840682754,1.33395674246232
10,9.977485,30,30.154341,17.165022,16.854252,85.808128,NaN,0.998310267925262,NaN,29.265764,400,400.071991,25,29.237078,9.097874,46.211788,49.992512,401.633118,399.663391,398.88974,5598.249512,11.133702,10.64957,10.754366,1.702029,1.696004,1.644442,53.840889,109.593216,39.643032,17.476789,109.567696,85.048454,84.602982,0.841019332408905,523.427856,435.514440054882,1.90587687674939,0.0278898391866135,1.09061887200785,7.1994527748285,479.654231992975,1.9400028030588,0.0105869356502871,1.25888660597908,49.3229466640479,467.566154245704,76.4623751557963,0.00991292562880151,1.33391528715628
10,9.975763,30,30.152718,17.165022,16.854881,85.811157,NaN,0.997765004634857,NaN,29.258673,400,400.173279,25,29.233967,9.095383,46.268482,49.992512,401.633118,399.663391,398.88974,5598.249512,11.133702,10.64957,10.754366,1.702029,1.696004,1.644442,53.840889,109.593216,39.643032,17.476789,109.567696,85.048454,84.602982,0.841019332408905,523.427856,435.519452677196,1.9059107237049,0.0278958678353142,1.09052574794535,7.19373420175765,479.660346314335,1.94002462350551,0.0105879059097841,1.25883307980581,49.3206137676569,467.576378694272,76.4680280200817,0.00991410844376359,1.33380890869437
10,9.974974,30,30.153601,17.165022,16.84729,85.806229,NaN,0.999173521995544,NaN,29.261347,400,400.308533,25,29.235985,9.078677,46.016983,49.992512,401.91925,399.990021,399.204346,5602.751465,11.145501,10.657937,10.766696,1.716654,1.70807,1.655257,53.814472,109.308395,39.656467,17.447594,109.476089,84.997864,84.644157,0.88704651594162,533.149719,435.513156853355,1.90589660380015,0.027897190135278,1.09054442542705,7.191113770995,479.652890656235,1.94000124884693,0.010587151716237,1.25888287451287,49.3218830019413,467.57231752514,76.4660781322169,0.00991355008549805,1.33385535364521
10,9.974919,30,30.150957,17.165022,16.840605,85.847923,NaN,0.998984813690186,NaN,29.265316,400,400.351685,25,29.233816,9.079694,45.696083,49.992512,402.031464,400.136261,399.311371,5598.841309,11.131876,10.653703,10.754867,1.711475,1.699712,1.647956,53.790001,109.351082,39.650826,17.461569,109.474823,84.989876,84.641777,0.83892685174942,529.120667,435.506004608324,1.90587246945738,0.0278961567149496,1.09059367370514,7.19093109889792,479.709119712977,1.94016568509659,0.010591268286953,1.25856428308903,49.3180823994933,467.561258716494,76.4545088078585,0.00991390489361854,1.33389296353904
10,9.974502,30,30.149014,17.165022,16.832941,85.885025,NaN,0.998802125453949,NaN,29.266373,400,400.267883,25,29.236921,9.084548,45.591991,49.992512,402.031464,400.136261,399.311371,5598.841309,11.131876,10.653703,10.754867,1.711475,1.699712,1.647956,53.790001,109.351082,39.650826,17.461569,109.474823,84.989876,84.641777,0.83892685174942,529.120667,435.498694167471,1.90585127135097,0.0278961877627674,1.09063201549316,7.18954608760458,479.758562319113,1.9403091348561,0.0105947386030325,1.25829002606011,49.3152892795657,467.551921568644,76.4450993877773,0.00991409700125221,1.33392982492076
10,9.974094,30,30.148441,17.165022,16.832941,85.885025,NaN,0.998635172843933,NaN,29.266373,400,400.267883,25,29.236921,9.084361,45.8022,49.993107,401.830841,399.936157,399.154266,5601.610352,11.131823,10.640879,10.749691,1.696323,1.685786,1.634366,53.767353,109.409294,39.687054,17.444878,109.398354,84.941902,84.63652,0.857105553150177,531.758179,435.499719621838,1.90585873264306,0.027897589470497,1.09061109719592,7.18819092644202,479.759373784479,1.94031308586782,0.010595007477903,1.25827790246253,49.314465548296,467.553961915998,76.4459183471001,0.00991442564617931,1.3339042002197
