P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.973349,30,30.145775,17.165022,16.834566,85.890457,NaN,0.998484909534454,NaN,29.254833,400,400.307404,25,29.238384,9.088545,46.028381,49.993107,401.336182,399.393036,398.587585,5596.706543,11.125544,10.644265,10.75654,1.705432,1.694368,1.644539,53.79504,109.199661,39.645466,17.457066,109.329597,84.936829,84.624992,0.96867424249649,535.379089,435.503364194131,1.90587846840087,0.0279004464252821,1.09056024491301,7.18571632101646,479.769983750132,1.94035050480687,0.0105966331549497,1.25818742031617,49.3106328089238,467.558218105113,76.4458028808951,0.00991565774799847,1.33382485391905
10,9.971076,30,30.14489,17.16502,16.834255,85.897392,NaN,0.99850732088089,NaN,29.248919,400,400.178528,25,29.236805,9.091481,46.045437,49.993107,401.336182,399.393036,398.587585,5596.706543,11.125544,10.644265,10.75654,1.705432,1.694368,1.644539,53.79504,109.199661,39.645466,17.457066,109.329597,84.936829,84.624992,0.96867424249649,535.379089,435.508737123548,1.90591886913205,0.0279082017263897,1.09044617672513,7.17816542290927,479.779962131426,1.94038090839296,0.0105975266937059,1.25812521018476,49.3093604419672,467.571464629526,76.454637036104,0.00991673823902946,1.33370848380753
10,9.971375,30,30.143827,17.16502,16.828249,85.86792,NaN,0.998810052871704,NaN,29.241688,400,399.923187,25,29.234497,9.097017,45.843956,49.993107,401.919189,399.976196,399.211548,5605.042969,11.148112,10.653471,10.769934,1.684421,1.674101,1.618788,53.81163,109.456772,39.675995,17.434494,109.56472,85.027451,84.633736,0.76971298456192,526.503662,435.501436318242,1.90589081480545,0.0279060753943749,1.09050826579193,7.17915877390618,479.74438559581,1.94028495583963,0.010595993328759,1.25828764078187,49.3078321253665,467.560602698423,76.4451748198597,0.00991651700319317,1.33377240421254
10,9.972659,30,30.141844,17.16502,16.819241,85.844963,NaN,0.998477041721344,NaN,29.216105,400,399.790161,25,29.229898,9.101639,45.740719,49.993107,400.735962,398.800568,397.927429,5597.924805,11.106889,10.645326,10.72863,1.673997,1.6585,1.618609,53.789059,109.320602,39.64542,17.463982,109.554367,84.993744,84.623955,0.939307153224945,528.0047,435.488385031816,1.90583345086238,0.0279000146574476,1.09064430000806,7.18342428041137,479.718307080218,1.94021816763735,0.0105953407206114,1.25838985299748,49.3049809763976,467.538582682943,76.4262065298498,0.00991600448724009,1.33390509150446
10,9.973104,30,30.142189,17.16502,16.81661,85.844719,NaN,0.998843669891357,NaN,29.203949,400,399.722565,25,29.226458,9.07471,46.065594,49.993107,400.735962,398.800568,397.927429,5597.924805,11.106889,10.645326,10.72863,1.673997,1.6585,1.618609,53.789059,109.320602,39.64542,17.463982,109.554367,84.993744,84.623955,0.939307153224945,528.0047,435.484396783066,1.90581541523082,0.0278980042255314,1.0906876443862,7.184902494185,479.717511218949,1.9402149325005,0.0105951619411683,1.25839869300306,49.3054770264509,467.532619984263,76.422164467917,0.00991553788216995,1.33395657791574
10,9.971273,30,30.138878,17.16502,16.824032,85.842232,NaN,0.998475193977356,NaN,29.215454,400,399.751709,25,29.220028,9.079104,46.325642,49.993107,401.874237,399.90567,399.19455,5595.956055,11.109955,10.625703,10.713367,1.697971,1.688081,1.632084,53.81218,109.046082,39.66135,17.451849,109.647995,84.983643,84.59565,0.803811132907867,523.11377,435.497093944868,1.90587682146951,0.0279056546926927,1.09053588588666,7.17881990752596,479.71907280824,1.94022905497534,0.0105965447568108,1.25834419888964,49.3007162008855,467.550802783034,76.4316891668557,0.00991780052685633,1.33375982318779
10,9.971273,30,30.138878,17.16502,16.837257,85.846794,NaN,0.998475193977356,NaN,29.223963,400,399.948486,25,29.211817,9.084687,46.347591,49.993107,401.782684,399.874084,399.162354,5600.39502,11.103435,10.625611,10.724905,1.708283,1.68685,1.628111,53.821869,109.228348,39.654831,17.443953,109.415199,85.020584,84.590759,0.824106335639954,528.619873,435.511515600878,1.90592655463719,0.0279080735536551,1.09043290366854,7.17881990752596,479.724813309104,1.94024504547285,0.010596859456585,1.25831554099009,49.3007162008855,467.568188917007,76.4447252442044,0.00991878720300468,1.33362755281538
10,9.969856,30,30.1364,17.16502,16.847015,85.854599,NaN,0.99859356880188,NaN,29.219925,400,400.177185,25,29.203884,9.088479,46.364037,49.993107,401.782684,399.874084,399.162354,5600.39502,11.103435,10.625611,10.724905,1.708283,1.68685,1.628111,53.821869,109.228348,39.654831,17.443953,109.415199,85.020584,84.590759,0.824106335639954,528.619873,435.525715382683,1.90598915918803,0.0279147299250229,1.09028442686051,7.17411205256099,479.738144434974,1.94028949451895,0.0105985613844107,1.25821407369746,49.2971528634536,467.587617375845,76.4562214425576,0.00992081121369569,1.33343623015122
10,9.970157,30,30.135803,17.16502,16.859205,85.916748,NaN,0.998895943164825,NaN,29.204605,400,400.07962,25,29.212412,9.086464,46.187901,49.993107,401.653381,399.76474,399.025269,5597.822754,11.11753,10.641338,10.740262,1.708492,1.678001,1.625437,53.779716,109.215477,39.669624,17.439198,109.393333,85.067436,84.556076,0.850054919719696,515.759766,435.538249427531,1.90602948218149,0.0279159241111051,1.09020510618457,7.17511214011603,479.817173931973,1.94051137321757,0.0106031275551354,1.25781192396034,49.2962943496648,467.601122436209,76.4656096285078,0.00992179965819055,1.33332312159281
10,9.968343,30,30.133707,17.16502,16.852669,85.976799,NaN,0.999302208423615,NaN,29.202791,400,400.112244,25,29.216736,9.087701,46.076492,50.00491,401.9552,400.051697,399.329529,5601.830078,11.126814,10.644732,10.759464,1.697061,1.677806,1.629034,53.767262,109.395996,39.608524,17.479992,109.547752,85.041725,84.587143,1.007535,533.04248,435.53567986389,1.90603808491015,0.0279209673239155,1.09016305003677,7.16908468995092,479.895659008378,1.94073612608485,0.010608251049442,1.257392471261,49.2932800989622,467.60205037911,76.4637067521572,0.00992263195829737,1.33327919530948
10,9.968955,30,30.131132,17.16502,16.845736,86.01281,NaN,0.99870365858078,NaN,29.211109,400,400.18042,25,29.222012,9.093866,45.990803,50.00491,401.9552,400.051697,399.329529,5601.830078,11.126814,10.644732,10.759464,1.697061,1.677806,1.629034,53.767262,109.395996,39.608524,17.479992,109.547752,85.041725,84.587143,1.007535,533.04248,435.526584262542,1.90600082873411,0.0279175944516304,1.09024824110957,7.17111829908441,479.944573552864,1.94087993059997,0.0106119418531761,1.2571137921209,49.2895767758896,467.586470293522,76.4488284953819,0.00992270562640914,1.33335223068046
10,9.968331,30,30.129978,17.16502,16.853481,86.0205,NaN,0.99849534034729,NaN,29.204336,400,400.304688,25,29.225676,9.116058,45.749695,50.00491,401.478058,399.566589,398.845032,5600.145508,11.12755,10.646956,10.755103,1.678968,1.65827,1.623362,53.765934,109.462845,39.625374,17.451477,109.616013,85.033783,84.580444,0.783750891685486,520.42688,435.536595211882,1.90604135678327,0.027921157099978,1.0901561294424,7.16904481431976,479.955871002829,1.94091479499992,0.0106130138065197,1.25704163711096,49.2879170317063,467.599493876554,76.4571654591048,0.00992387419055531,1.33323299802062
10,9.966922,30,30.130657,17.16502,16.855644,86.007149,NaN,0.999005019664764,NaN,29.192144,400,400.26181,25,29.222935,9.107362,45.757881,50.00491,401.892975,399.972565,399.29007,5599.705566,11.132492,10.648155,10.764063,1.678916,1.666863,1.627419,53.781216,109.433304,39.620178,17.455254,109.405083,84.941284,84.636803,0.816253066062927,525.387695,435.542491632438,1.90607525583934,0.0279263998144793,1.09006725021547,7.16436249959088,479.938128173248,1.94086338834393,0.0106117750402623,1.25713904503656,49.2888936116327,467.612019253535,76.4674024046294,0.0099243324559136,1.33314984765187
10,9.966822,30,30.128145,17.16502,16.840399,86.0103,NaN,0.998271882534027,NaN,29.186865,400,400.064392,25,29.220877,9.101714,45.820717,50.00491,401.892975,399.972565,399.29007,5599.705566,11.132492,10.648155,10.764063,1.678916,1.666863,1.627419,53.781216,109.433304,39.620178,17.455254,109.405083,84.941284,84.636803,0.816253066062927,525.387695,435.526123853444,1.90601977778075,0.0279239555358374,1.0901805238254,7.16403016590169,479.945638932724,1.94089172292746,0.0106131724735753,1.25706655048865,49.2852806116018,467.590130739433,76.4478696565652,0.00992402478118901,1.3332718539451
10,9.965244,30,30.125605,17.16502,16.833311,86.016335,NaN,0.997704088687897,NaN,29.20822,400,399.936523,25,29.23494,9.09782,45.733635,50.00491,401.109375,399.109924,398.429596,5602.611328,11.117272,10.643586,10.741084,1.654623,1.647256,1.603085,53.780071,109.363663,39.599998,17.478659,109.594765,84.935585,84.610466,0.885022580623627,534.932617,435.522360765468,1.90602199732383,0.0279280889245029,1.09015481679006,7.15878560784876,479.95681384133,1.94093034284809,0.0106147819382151,1.25697554389281,49.2816271001728,467.588385870564,76.4434109680067,0.0099248709800332,1.33324040588973
10,9.963867,30,30.126532,17.16502,16.833179,86.049736,NaN,0.997932255268097,NaN,29.204624,400,399.938293,25,29.241346,9.095565,45.781715,50.00491,401.109375,399.109924,398.429596,5602.611328,11.117272,10.643586,10.741084,1.654623,1.647256,1.603085,53.780071,109.363663,39.599998,17.478659,109.594765,84.935585,84.610466,0.885022580623627,534.932617,435.525675947683,1.90604669255995,0.0279328044143352,1.09008535435587,7.15420857185836,479.997485575906,1.94104083709196,0.0106166469015535,1.25678738603837,49.2829605158685,467.597939312961,76.4517262868173,0.00992506829527767,1.33318416783585
10,9.963969,30,30.124237,17.16502,16.833179,86.049736,NaN,0.999161899089813,NaN,29.204624,400,399.938293,25,29.241346,9.100854,45.989906,50.00491,401.912567,399.893738,399.28598,5603.640625,11.137204,10.641382,10.759794,1.701274,1.705207,1.645423,53.798744,109.3769,39.583534,17.450445,109.486649,84.956108,84.583611,0.839250385761261,533.534973,435.525419728094,1.90604482647791,0.0279324532869807,1.09009057516261,7.1545476278979,480.000726355905,1.94105664285035,0.0106177256207362,1.2567391548884,49.2796592825805,467.595009048139,76.4466823169873,0.00992575613940336,1.33316603379364
10,9.962368,30,30.123539,17.16502,16.831636,86.087837,NaN,0.998000860214233,NaN,29.17882,400,399.959747,25,29.243832,9.103184,46.049553,50.00491,401.661346,399.574402,398.953369,5593.818359,11.095091,10.618192,10.719557,1.68814,1.693497,1.629019,53.80629,109.406456,39.566654,17.472527,109.361099,84.970467,84.580627,0.847461640834808,533.691467,435.52775931664,1.9060683175338,0.0279376830944668,1.09002061776358,7.14922547623411,480.049589933266,1.9411947336174,0.0106206773822396,1.25648808508136,49.2786552084216,467.602528659539,76.4514572972344,0.00992644284632137,1.33309666351914
10,9.962957,30,30.122126,17.16502,16.835432,86.084724,NaN,0.997750699520111,NaN,29.198593,400,400.047241,25,29.257093,9.101329,46.058002,50.018227,401.465942,399.398132,398.724701,5599.188477,11.098722,10.626721,10.736572,1.657511,1.654292,1.601229,53.789043,109.194138,39.576725,17.444408,109.542587,84.984024,84.584846,0.889265060424805,541.459473,435.530417603965,1.90607181013578,0.0279363495219442,1.09002128847792,7.15118354445923,480.047672630279,1.94119357401992,0.0106211273410975,1.25647772736839,49.2766225499862,467.602347031463,76.449568834068,0.00992695855298996,1.33307318137569
10,9.962354,30,30.120955,17.16502,16.836098,86.046349,NaN,0.9983149766922,NaN,29.19318,400,400.129364,25,29.26255,9.096622,46.058895,50.018227,401.465942,399.398132,398.724701,5599.188477,11.098722,10.626721,10.736572,1.657511,1.654292,1.601229,53.789043,109.194138,39.576725,17.444408,109.542587,84.984024,84.584846,0.889265060424805,541.459473,435.532658073726,1.90608534562056,0.0279385476671461,1.08998526484549,7.14917893365288,480.001104274429,1.9410673970041,0.0106190352543222,1.25669122111547,49.2749379620729,467.605916555654,76.4507944258021,0.00992759717484452,1.33302548753534
10,9.95991,30,30.118116,17.16502,16.829138,86.014229,NaN,0.998123407363892,NaN,29.194201,400,400.231689,25,29.262754,9.104213,45.993893,50.018227,402.033905,399.995728,399.224976,5594.969238,11.125778,10.652943,10.744819,1.669787,1.659554,1.609421,53.796021,109.300896,39.591476,17.407972,109.501701,84.953087,84.583664,0.779295146465302,511.019257,435.531210398821,1.90610390321256,0.0279456919829909,1.08991423342889,7.14105317399918,479.964746812274,1.94097456662423,0.0106181575317713,1.25683110388061,49.2708535952152,467.60958567271,76.4500264430043,0.00992886263003157,1.33294770120688
10,9.95991,30,30.118116,17.16502,16.825111,85.995239,NaN,0.998123407363892,NaN,29.203293,400,400.324677,25,29.263233,9.11091,46.017639,50.018227,402.033905,399.995728,399.224976,5594.969238,11.125778,10.652943,10.744819,1.669787,1.659554,1.609421,53.796021,109.300896,39.591476,17.407972,109.501701,84.953087,84.583664,0.779295146465302,511.019257,435.526821251284,1.90608876702709,0.0279449550867503,1.08994548382624,7.14105317399918,479.940878468308,1.94090810963028,0.0106168490989135,1.25694921577558,49.2708535952152,467.604294090378,76.4460566678699,0.00992856218457226,1.3329878523513
10,9.96116,30,30.116699,17.16502,16.827593,85.984337,NaN,0.99883234500885,NaN,29.189966,400,400.345215,25,29.270731,9.109068,46.116348,50.018227,401.954834,399.98526,399.088745,5601.376953,11.084792,10.656215,10.713279,1.686059,1.664711,1.620388,53.798023,109.204483,39.608593,17.431614,109.435715,84.949181,84.591393,0.914305090904236,540.028198,435.526386738414,1.90607522319328,0.0279411034849833,1.08999018526379,7.14520933520942,479.929177453673,1.94087971786341,0.0106167641547084,1.25698723951167,49.2688148960155,467.5981523702,76.4396919193779,0.00992874115707798,1.33300953042505
10,9.962646,30,30.115267,17.165018,16.831005,85.961281,NaN,0.998154878616333,NaN,29.182024,400,400.099823,25,29.274343,9.104806,46.145367,50.018227,401.214264,399.164917,398.280579,5607.21582,11.06729,10.651386,10.686445,1.683278,1.662537,1.632947,53.800907,109.471214,39.559757,17.450256,109.294579,84.970711,84.564812,0.860925436019897,531.514954,435.526373210017,1.9060608592627,0.0279366103946727,1.09003974442996,7.15014966870615,479.902219159185,1.94080888404612,0.0106158485241545,1.25710066706897,49.2667545396021,467.591709125339,76.4330823326632,0.00992890860993573,1.33303323757868
10,9.961901,30,30.115059,17.165018,16.825115,85.942047,NaN,0.998363435268402,NaN,29.179489,400,399.955719,25,29.27656,9.113085,46.032764,50.018227,401.214264,399.164917,398.280579,5607.21582,11.06729,10.651386,10.686445,1.683278,1.662537,1.632947,53.800907,109.471214,39.559757,17.450256,109.294579,84.970711,84.564812,0.860925436019897,531.514954,435.521824291443,1.90605234970275,0.0279380980914324,1.09004735218591,7.14767292215754,479.878333067512,1.94074298266725,0.0106146204635734,1.25721617513852,49.2664552635935,467.588527817148,76.4304378507105,0.00992880542572748,1.33305372727676
10,9.960112,30,30.113039,17.165018,16.826622,85.932281,NaN,0.999047577381134,NaN,29.17639,400,400.098969,25,29.281725,9.101046,45.883614,50.018227,401.956726,399.912231,399.121948,5600.593262,11.096534,10.647064,10.710354,1.686581,1.664327,1.62851,53.774193,109.202919,39.579643,17.423359,109.533836,84.976364,84.562424,0.80025976896286,514.913513,435.527960773311,1.90609075008236,0.0279445357029128,1.08994409316339,7.14172483626078,479.86891166287,1.94072271677058,0.0106148971660153,1.25723449852524,49.2635487492162,467.599946197226,76.436498473243,0.0099302062508007,1.33293151820503
10,9.958208,30,30.111969,17.165018,16.831234,85.908363,NaN,0.997764647006989,NaN,29.156418,400,400.085083,25,29.284908,9.099279,45.757648,50.018227,401.149109,399.110291,398.389282,5596.319336,11.079669,10.614275,10.703353,1.691351,1.676249,1.622882,53.759438,109.180977,39.559441,17.451544,109.354103,84.975227,84.55117,0.771965622901917,513.180054,435.537769248039,1.90614292566381,0.0279519399823753,1.08981091536926,7.13539351330206,479.840353131521,1.94064634510463,0.010613751179969,1.25736119544123,49.2620090982609,467.617123776544,76.4480592985814,0.00993158033935283,1.33278239642023
10,9.958599,30,30.110067,17.165018,16.829487,85.861992,NaN,0.997174382209778,NaN,29.148787,400,399.951935,25,29.286013,9.100164,45.874481,50.018227,401.149109,399.110291,398.389282,5596.319336,11.079669,10.614275,10.703353,1.691351,1.676249,1.622882,53.759438,109.180977,39.559441,17.451544,109.354103,84.975227,84.55117,0.771965622901917,513.180054,435.534883377963,1.90612920487827,0.0279502728819537,1.08984446078584,7.13669377007176,479.784733972753,1.94049705432224,0.0106114473302699,1.25761085751656,49.2592721553453,467.610438046446,76.4406842486165,0.0099319093321572,1.33279964042182
10,9.958158,30,30.108984,17.165018,16.821205,85.812523,NaN,0.997783899307251,NaN,29.128189,400,399.729919,25,29.291977,9.093339,46.065853,50.018227,401.586945,399.578522,398.882324,5592.917969,11.102004,10.617995,10.727008,1.690871,1.676056,1.623531,53.780262,109.198311,39.53215,17.431723,109.370605,84.908272,84.599197,0.832508087158203,539.003845,435.526964734192,1.9061061476193,0.0279502769543152,1.08988614631414,7.1352272372867,479.72404785145,1.94033120704547,0.0106085431491274,1.25789779327941,49.2577136780279,467.601301915321,76.4324863760087,0.00993179400984011,1.33284988523945
10,9.958681,30,30.106247,17.165018,16.815081,85.831406,NaN,0.998061954975128,NaN,29.110729,400,399.725983,25,29.299721,9.093959,46.136883,50.021145,400.776978,398.893372,398.076813,5600.11377,11.084649,10.621374,10.743559,1.68766,1.663159,1.610143,53.755276,109.011368,39.564503,17.442852,109.371094,84.840187,84.616379,0.898108839988708,534.786865,435.518976275508,1.90607355720562,0.0279473539292878,1.08996044389816,7.13696645331584,479.751675912405,1.94041626096834,0.0106111338949631,1.25772156031226,49.2537748381118,467.587190738022,76.4185045139486,0.00993201245562842,1.33290879136013
10,9.960086,30,30.105337,17.165018,16.813559,85.877754,NaN,0.998592853546143,NaN,29.093868,400,399.691681,25,29.304943,9.091774,46.458538,50.021145,400.776978,398.893372,398.076813,5600.11377,11.084649,10.621374,10.743559,1.68766,1.663159,1.610143,53.755276,109.011368,39.564503,17.442852,109.371094,84.840187,84.616379,0.898108839988708,534.786865,435.513787494843,1.90604212221992,0.0279422347411991,1.09004419271664,7.14163838525235,479.811249929706,1.94058489334546,0.0106147599053271,1.25741240210678,49.2524651874819,467.575298413342,76.4084538069936,0.00993167606609947,1.33298304194743
10,9.958866,30,30.104321,17.165018,16.813469,85.89785,NaN,0.999073505401611,NaN,29.103916,400,399.768402,25,29.303602,9.092459,46.310734,50.021145,401.012848,399.204865,398.369781,5589.625,11.065516,10.600424,10.715467,1.697679,1.677846,1.625352,53.758129,109.346214,39.572922,17.448967,109.242233,84.885941,84.585403,0.772534847259521,521.072144,435.516754478775,1.90606411185531,0.0279464214471051,1.08998243069001,7.13758164710504,479.837955046773,1.94066227703945,0.0106166241534087,1.25726545992954,49.2510029476342,467.581976022186,76.4122030526468,0.00993243404008375,1.33291446942215
10,9.959043,30,30.105568,17.165018,16.812761,85.893372,NaN,0.998957872390747,NaN,29.129238,400,399.919891,25,29.293259,9.096433,46.215336,50.021145,400.920624,399.070465,398.165619,5594.453613,11.084513,10.628896,10.742768,1.710199,1.687596,1.633497,53.778381,109.152298,39.561535,17.453548,109.482483,84.84008,84.617371,0.874275028705597,532.620117,435.515538086305,1.90605821097518,0.0279456820026175,1.08999699026719,7.13817022986154,479.83056059457,1.94063799519579,0.0106157285246052,1.25731972733123,49.2527976401842,467.581151837757,76.4131316630476,0.00993192247641695,1.33294267397162
10,9.957178,30,30.103077,17.165018,16.812761,85.893372,NaN,0.996918439865112,NaN,29.129238,400,399.919891,25,29.293259,9.102082,46.248531,50.021145,400.920624,399.070465,398.165619,5594.453613,11.084513,10.628896,10.742768,1.710199,1.687596,1.633497,53.778381,109.152298,39.561535,17.453548,109.482483,84.84008,84.617371,0.874275028705597,532.620117,435.520223375454,1.90609234555885,0.0279521090309899,1.08990152415425,7.13196810042365,479.834085020343,1.94065517682402,0.0106169006898258,1.25726716339929,49.2492125148958,467.590609875241,76.4171375113831,0.00993338816936699,1.33282705867955
10,9.956473,30,30.102406,17.165018,16.812754,85.919441,NaN,0.997975587844849,NaN,29.142511,400,399.695831,25,29.291046,9.102664,46.185505,50.021145,400.995636,399.038757,398.275177,5594.725586,11.064665,10.613925,10.706121,1.714947,1.681702,1.63293,53.806984,109.003273,39.534508,17.463226,109.354568,84.836395,84.620499,0.84679913520813,527.148804,435.521986738991,1.90610522332588,0.0279545378710654,1.08986549818607,7.12962336788098,479.867807575617,1.94075108103196,0.0106190144022833,1.25709039413194,49.2482467510737,467.594444987321,76.4191826410678,0.00993385615385388,1.33278615630314
10,9.958706,30,30.100475,17.165018,16.812801,85.940376,NaN,0.997728228569031,NaN,29.176153,400,399.663879,25,29.298368,9.098516,45.910454,50.021145,400.995636,399.038757,398.275177,5594.725586,11.064665,10.613925,10.706121,1.714947,1.681702,1.63293,53.806984,109.003273,39.534508,17.463226,109.354568,84.836395,84.620499,0.84679913520813,527.148804,435.516428338117,1.90606452916877,0.0279468504977711,1.08997942709274,7.13704958811428,479.896853444564,1.9408376818889,0.0106213668367203,1.25691927593271,49.2454673876662,467.578301645094,76.4046751062108,0.00993365891603499,1.33287465956839
10,9.958033,30,30.098574,17.165018,16.810055,85.983604,NaN,0.997874021530151,NaN,29.188976,400,399.795105,25,29.306467,9.118748,45.766209,50.021145,401.605743,399.615509,398.856415,5598.190918,11.091324,10.627843,10.719679,1.715515,1.694966,1.644121,53.815853,109.217239,39.597759,17.418253,109.389099,84.788612,84.653641,0.818748831748962,521.96283,435.515126065695,1.90606652464708,0.0279486670254554,1.08996629716195,7.13481154449198,479.953867548759,1.94100206959028,0.0106252417491572,1.25661041695476,49.242731068483,467.577110719894,76.4014231386377,0.00993429999242577,1.33285023507844
10,9.958033,30,30.098574,17.165018,16.809927,85.99823,NaN,0.997874021530151,NaN,29.193521,400,399.734833,25,29.311005,9.124817,45.878635,50.021145,401.080597,399.140381,398.376404,5587.606445,11.077164,10.608193,10.715407,1.722782,1.702789,1.648683,53.775761,109.150078,39.588825,17.413424,109.492874,84.817245,84.626251,0.827971458435059,525.925781,435.514986549945,1.9060660434919,0.0279486435972686,1.08996729111445,7.13481154449198,479.972246068411,1.94105324315137,0.0106262497888763,1.25651958827542,49.242731068483,467.5769425314,76.401296951607,0.00993429043666823,1.33285151147486
10,9.956849,30,30.099308,17.165018,16.806576,85.99424,NaN,0.998075246810913,NaN,29.204258,400,399.725342,25,29.315319,9.114632,45.968872,50.021145,401.120911,399.183319,398.389282,5593.520508,11.095942,10.621976,10.720624,1.722396,1.708248,1.655352,53.775223,109.375412,39.555832,17.447817,109.40329,84.838593,84.598434,0.911316692829132,531.15741,435.514308761753,1.90607511906211,0.0279521109327249,1.08993269691286,7.13087390746387,479.966195655364,1.9410342248342,0.0106256292530398,1.25655979236053,49.2437876117061,467.580844102639,76.4051348338808,0.00993423843887802,1.3328348236666
10,9.957815,30,30.096138,17.165018,16.798948,86.025032,NaN,0.997496247291565,NaN,29.190193,400,399.77948,25,29.326124,9.102304,46.003132,50.021145,401.120911,399.183319,398.389282,5593.520508,11.095942,10.621976,10.720624,1.722396,1.708248,1.655352,53.775223,109.375412,39.555832,17.447817,109.40329,84.838593,84.598434,0.911316692829132,531.15741,435.503567143456,1.90602876129036,0.027947385234532,1.09004141433766,7.13408656686101,480.009360504377,1.94116378768538,0.0106292436691694,1.25630214971444,49.2392244675542,467.561490759459,76.3866817767697,0.00993432077964443,1.33292591522548
10,9.95595,30,30.093592,17.165018,16.787312,86.057076,NaN,0.997321724891663,NaN,29.179211,400,399.839508,25,29.338554,9.103073,45.941525,50.031361,401.122925,399.252411,398.38623,5591.140625,11.100284,10.636617,10.730787,1.737555,1.724692,1.680543,53.771225,109.110069,39.5201,17.461618,109.141678,84.855515,84.583435,0.904089689254761,522.841614,435.495570306445,1.90601915854898,0.0279516833058885,1.09003630921422,7.12788386139056,480.053207134897,1.94129339355727,0.0106326502976423,1.2560502752719,49.2355592858274,467.555604926213,76.3791067307984,0.00993493574703446,1.33292577203743
10,9.955026,30,30.095201,17.165018,16.778381,86.074524,NaN,0.998684406280518,NaN,29.178537,400,399.881866,25,29.352427,9.09409,45.99128,50.031361,401.122925,399.252411,398.38623,5591.140625,11.100284,10.636617,10.730787,1.737555,1.724692,1.680543,53.771225,109.110069,39.5201,17.461618,109.141678,84.855515,84.583435,0.904089689254761,522.841614,435.488157473138,1.90600249942876,0.0279532336785497,1.0900583938019,7.12481045421782,480.072851777128,1.94134331845779,0.0106330943394854,1.25597609650765,49.2378756051731,467.551380551671,76.3779342460305,0.00993409567168968,1.33298618814947
10,9.954679,30,30.093731,17.165018,16.77309,86.067307,NaN,0.99842232465744,NaN,29.157915,400,399.838043,25,29.352398,9.091035,46.094055,50.031361,401.605286,399.749207,398.863861,5588.691406,11.117121,10.643332,10.744207,1.731927,1.708593,1.661172,53.783791,109.426994,39.538315,17.443256,109.299431,84.837189,84.615196,0.664520382881165,517.571533,435.483262158112,1.90598896032758,0.0279534612743444,1.09008175524755,7.12365620794253,480.065861341476,1.94132820977062,0.010633289567365,1.25598990422699,49.2357593942972,467.545187972421,76.3714643638217,0.00993429193171441,1.33300733276993
10,9.955267,30,30.091402,17.165018,16.772903,86.065849,NaN,0.998280107975006,NaN,29.133814,400,399.836487,25,29.347599,9.102377,46.246368,50.031361,401.69455,399.766144,398.921692,5587.407227,11.089354,10.624821,10.694318,1.750546,1.721733,1.679413,53.791893,109.222618,39.528183,17.453653,109.398361,84.841866,84.604393,0.754317402839661,513.141541,435.481580175986,1.9059774897472,0.0279513996522685,1.09011335252466,7.12561208869886,480.067316177174,1.94133915426797,0.0106342861317944,1.25595008789139,49.2324064024996,467.538865043328,76.3638305159912,0.00993480117012469,1.33301433960852
10,9.953832,30,30.091301,17.165018,16.772583,86.054482,NaN,0.997653305530548,NaN,29.124083,400,399.757782,25,29.351746,9.113733,46.223129,50.031361,401.69455,399.766144,398.921692,5587.407227,11.089354,10.624821,10.694318,1.750546,1.721733,1.679413,53.791893,109.222618,39.528183,17.453653,109.398361,84.841866,84.604393,0.754317402839661,513.141541,435.484838638235,1.90600256483732,0.0279562892228599,1.09004228301818,7.12083865533862,480.053181918762,1.94130010510626,0.0106335506918234,1.25601827140168,49.2322609912335,467.547528872353,76.3702047566352,0.00993533123559615,1.3329467521836
10,9.954046,30,30.089756,17.165018,16.768597,86.052483,NaN,0.997815608978271,NaN,29.120001,400,399.759064,25,29.358105,9.113886,46.121464,50.031361,401.598755,399.679718,398.75943,5592.846191,11.12861,10.650379,10.738076,1.736115,1.709456,1.655942,53.776165,109.122993,39.502598,17.465191,109.424629,84.863968,84.566154,0.878658533096313,533.232788,435.479955689237,1.90598365897803,0.0279548212601741,1.09008425356928,7.12155054517683,480.052851379417,1.94130375871733,0.0106341407802254,1.25599823284196,49.2300365832679,467.539385947877,76.3621783616298,0.00993544471297451,1.332981386634
10,9.953882,30,30.090126,17.165016,16.765236,86.00293,NaN,0.998601198196411,NaN,29.098873,400,399.888062,25,29.353388,9.09384,45.977928,50.031361,401.538422,399.562286,398.735443,5588.84082,11.095671,10.622361,10.706167,1.73349,1.717524,1.650148,53.790844,109.24939,39.520256,17.440271,109.39106,84.827995,84.569511,0.956003606319427,536.868103,435.476704183661,1.90597402502168,0.027954771294478,1.09010199243981,7.12100498576177,479.990082787072,1.94112790707536,0.0106305520448163,1.25631289309661,49.2305692975,467.536386376482,76.3603873467961,0.00993513621679412,1.33301069157472
10,9.95347,30,30.087509,17.165016,16.765236,86.00293,NaN,0.998983263969421,NaN,29.098873,400,399.888062,25,29.353388,9.098122,45.937088,50.031361,401.538422,399.562286,398.735443,5588.84082,11.095671,10.622361,10.706167,1.73349,1.717524,1.650148,53.790844,109.24939,39.520256,17.440271,109.39106,84.827995,84.569511,0.956003606319427,536.868103,435.477739974676,1.90598157052668,0.0279561921704531,1.09008086836987,7.1196344042292,479.99377842109,1.9411459434333,0.0106317848793521,1.2562579174031,49.2268013143316,467.536423442334,76.3571669313039,0.00993611453714961,1.33296430660058
10,9.953251,30,30.086828,17.165016,16.775829,85.942474,NaN,0.99849534034729,NaN,29.08614,400,399.92688,25,29.348648,9.093016,45.920139,50.031361,401.233398,399.235474,398.34906,5590.779785,11.085184,10.615911,10.71649,1.746046,1.744568,1.664979,53.74633,108.967621,39.552021,17.429123,109.341438,84.831711,84.588615,0.836486160755157,525.067505,435.48983721496,1.90602540843737,0.0279588874584395,1.08998727230916,7.11890584955967,479.918781274689,1.94093912483652,0.0106279379541022,1.25661887727705,49.2258207616784,467.55106864616,76.3673091590313,0.00993720104528327,1.33284109323506
10,9.95339,30,30.086229,17.165016,16.784498,85.903969,NaN,0.999387085437775,NaN,29.079435,400,399.83316,25,29.349695,9.097532,46.008129,50.031361,401.233398,399.235474,398.34906,5590.779785,11.085184,10.615911,10.71649,1.746046,1.744568,1.664979,53.74633,108.967621,39.552021,17.429123,109.341438,84.831711,84.588615,0.836486160755157,525.067505,435.498936712733,1.90605545312618,0.0279599955004213,1.08992703207047,7.11936826694614,479.871237652822,1.94080849109171,0.0106255645320379,1.25684582513078,49.224958264189,467.560974626137,76.3739982449529,0.00993798759453029,1.33275535241299
10,9.952716,30,30.084333,17.165016,16.780588,85.923424,NaN,0.99803352355957,NaN,29.067909,400,399.835724,25,29.354452,9.108324,45.797432,50.016048,401.141083,399.168518,398.372955,5597.788574,11.100614,10.63039,10.727776,1.735151,1.726432,1.660008,53.763783,109.056694,39.556358,17.418707,109.151222,84.837723,84.597107,0.816752910614014,522.987305,435.496368925328,1.90605309661426,0.0279616043181877,1.08992288192507,7.11712599629931,479.89836887468,1.94088966343271,0.010627799706414,1.25668480569667,49.2222281337049,467.558266677235,76.3696134184006,0.00993854117839875,1.33274251728124
10,9.952716,30,30.084333,17.165016,16.775408,85.969269,NaN,0.99803352355957,NaN,29.058817,400,399.862213,25,29.354063,9.113165,45.557442,50.016048,401.77005,399.828613,399.071594,5588.033691,11.098829,10.614307,10.720618,1.738291,1.736448,1.663283,53.763779,109.051292,39.558865,17.417971,109.193611,84.753204,84.610687,0.779115438461304,519.304993,435.490723020561,1.90603362314221,0.0279606557166197,1.08996313096019,7.11712599629931,479.955975057839,1.94105008328643,0.0106309609864098,1.25639995932766,49.2222281337049,467.551460364552,76.3645065198908,0.00993815428464801,1.3327941782798
10,9.952082,30,30.082012,17.165016,16.773537,86.02037,NaN,0.998689711093903,NaN,29.039253,400,399.977966,25,29.353544,9.101726,45.425106,50.016048,401.77005,399.828613,399.071594,5588.033691,11.098829,10.614307,10.720618,1.738291,1.736448,1.663283,53.763779,109.051292,39.558865,17.417971,109.193611,84.753204,84.610687,0.779115438461304,519.304993,435.490277218304,1.9060382000645,0.0279625001426922,1.08994518609368,7.1150166937349,480.023446707739,1.94124482264566,0.010635577055189,1.25603447054235,49.2188858449603,467.550753314727,76.3610953383158,0.00993898028192856,1.33275866850387
10,9.950462,30,30.080925,17.165016,16.787209,86.060814,NaN,0.998550891876221,NaN,29.023792,400,399.983063,25,29.355423,9.085381,45.479343,50.016048,401.660492,399.696594,398.935364,5586.543457,11.121291,10.629558,10.754509,1.727395,1.723808,1.655873,53.771427,109.214127,39.534851,17.42487,109.206909,84.758194,84.605354,0.98037588596344,536.513,435.509248644096,1.90611926092797,0.0279705936559707,1.08975605542414,7.10962653347991,480.075774207522,1.94139372344562,0.0106388760797751,1.25576158565967,49.2173204729348,467.578005294052,76.3801958731574,0.00994093520280938,1.33253278007092
10,9.95115,30,30.079336,17.165016,16.799126,86.081085,NaN,0.99962329864502,NaN,29.036295,400,399.968567,25,29.358118,9.094775,45.979702,50.016048,401.086517,399.126221,398.319,5586.394043,11.114913,10.63185,10.743492,1.730353,1.726065,1.668738,53.792736,109.03701,39.543869,17.426254,109.218262,84.672897,84.672203,0.815446853637695,521.167175,435.520506506305,1.90615145169161,0.027970401658113,1.08969883035092,7.1119157686839,480.103469458068,1.94147552807999,0.0106410214923892,1.25560314833358,49.2150320989724,467.587677319721,76.3854827959821,0.00994207823688166,1.3324314877666
10,9.950813,30,30.080414,17.165016,16.793121,86.098427,NaN,0.999235868453979,NaN,29.059933,400,399.890869,25,29.360703,9.11332,46.020782,50.016048,401.086517,399.126221,398.319,5586.394043,11.114913,10.63185,10.743492,1.730353,1.726065,1.668738,53.792736,109.03701,39.543869,17.426254,109.218262,84.672897,84.672203,0.815446853637695,521.167175,435.514809357948,1.90613505366325,0.0279704649932113,1.08972815638311,7.11079445761419,480.123723288781,1.94152871454195,0.0106417077425085,1.25551875143003,49.2165845744175,467.58301736388,76.3833231615827,0.00994141087763824,1.33248578449615
10,9.952271,30,30.07761,17.165016,16.77672,86.109505,NaN,0.998512148857117,NaN,29.086409,400,399.821655,25,29.369209,9.09489,45.712318,50.016048,401.715607,399.745331,398.961121,5586.864258,11.120868,10.634401,10.744411,1.733093,1.73034,1.670412,53.799812,109.131058,39.5555,17.405954,109.239105,84.600594,84.691872,0.835026621818542,534.023682,435.493271467406,1.90604670487578,0.0279624310553221,1.08993013638479,7.1156455027118,480.141584298215,1.94158673822032,0.0106437925697083,1.25539179831919,49.2125463196704,467.549350327239,76.3545788904368,0.00994054370368355,1.33269178872324
10,9.952339,30,30.075977,17.165016,16.766172,86.095001,NaN,0.99884831905365,NaN,29.120642,400,399.919434,25,29.370922,9.098661,45.50206,50.016048,401.50592,399.522156,398.773895,5589.602539,11.090631,10.615135,10.72452,1.734204,1.723118,1.66906,53.76086,108.881584,39.545799,17.397905,109.119736,84.744591,84.603111,0.833131313323975,517.417358,435.481603512039,1.90600580382241,0.0279602646921142,1.09001560842577,7.11587173866718,480.125677864228,1.94154729985568,0.0106435636569494,1.25544700632249,49.210194376161,467.533432235447,76.3406079109621,0.00994024829899656,1.33278386079497
10,9.95033,30,30.073648,17.165016,16.761696,86.040016,NaN,0.999266505241394,NaN,29.133186,400,399.767365,25,29.370029,9.111369,45.748905,50.016048,401.50592,399.522156,398.773895,5589.602539,11.090631,10.615135,10.72452,1.734204,1.723118,1.66906,53.76086,108.881584,39.545799,17.397905,109.119736,84.744591,84.603111,0.833131313323975,517.417358,435.481774991881,1.90602577288987,0.0279663764584183,1.08994743430819,7.10918730612309,480.05992407974,1.94137115250622,0.0106408739196258,1.25573753732406,49.2068398397227,467.53809602734,76.3412160674348,0.00994138310804508,1.3327074231768
10,9.949921,30,30.071423,17.165016,16.761696,86.040016,NaN,0.999501645565033,NaN,29.133186,400,399.767365,25,29.370029,9.107441,46.107025,50.009365,401.005127,399.02951,398.276245,5582.541992,11.073693,10.607826,10.710199,1.727018,1.72069,1.66175,53.762482,109.083946,39.528648,17.389627,109.142166,84.712547,84.60437,0.800207555294037,519.014893,435.482803118873,1.90603326475957,0.0279677879429472,1.08992647234918,7.1078263389436,480.063063499612,1.94138648458898,0.0106419232164033,1.25569089480049,49.2036349085939,467.538502307117,76.3387587860343,0.00994223713281684,1.33266514353553
10,9.948838,30,30.070988,17.165016,16.753542,86.015465,NaN,0.998642981052399,NaN,29.126581,400,399.632751,25,29.375376,9.095243,46.314384,50.009365,401.005127,399.02951,398.276245,5582.541992,11.073693,10.607826,10.710199,1.727018,1.72069,1.66175,53.762482,109.083946,39.528648,17.389627,109.142166,84.712547,84.60437,0.800207555294037,519.014893,435.476638343384,1.90602244840869,0.0279700322346628,1.08993434559554,7.10422240084944,480.03284715381,1.94130364689846,0.010640436411768,1.25583350225046,49.2030083049256,467.534289647019,76.3350577055685,0.0099421600282656,1.33268945695884
10,9.948162,30,30.071373,17.165016,16.753355,85.999557,NaN,0.998024761676788,NaN,29.125677,400,399.673859,25,29.371191,9.094998,46.170246,50.009365,401.546173,399.57663,398.847504,5583.964355,11.107943,10.622641,10.737823,1.74238,1.738581,1.676508,53.750553,108.997749,39.5368,17.382397,109.239288,84.705681,84.619522,0.787878096103668,524.96759,435.478133966528,1.90603412979799,0.0279723315846781,1.08990114799184,7.10197270155231,480.012325032789,1.94124536674953,0.0106391583328087,1.25593998927385,49.203562885541,467.538754917156,76.3388862675756,0.00994227017207633,1.3326623454083
10,9.943537,30,30.069756,17.165016,16.759848,86.019028,NaN,0.999571323394775,NaN,29.137529,400,399.698059,25,29.359135,9.105648,46.033779,50.009365,401.331055,399.362427,398.673798,5583.554688,11.114039,10.615472,10.741128,1.736823,1.728956,1.666227,53.742943,109.095352,39.522606,17.371403,109.237595,84.773186,84.587212,0.819702208042145,530.425598,435.496834430258,1.90614327403783,0.027989495356147,1.08961379412971,7.0865778088567,480.039060445804,1.94132459603776,0.0106412630500191,1.25578563055946,49.2012336097164,467.57529313076,76.3642997643646,0.00994495196140282,1.33235673563748
10,9.942753,30,30.067883,17.165016,16.759161,86.044617,NaN,0.99864387512207,NaN,29.13554,400,399.720581,25,29.351744,9.108245,46.356709,50.009365,401.331055,399.362427,398.673798,5583.554688,11.114039,10.615472,10.741128,1.736823,1.728956,1.666227,53.742943,109.095352,39.522606,17.371403,109.237595,84.773186,84.587212,0.819702208042145,530.425598,435.498056013332,1.90615505723473,0.027992078741207,1.08957898212871,7.08396763201819,480.07383512184,1.94142696211044,0.0106439100170432,1.25558829279622,49.1985354457085,467.577548755589,76.3636682025132,0.00994577999650063,1.33230667031315
10,9.941435,30,30.064547,17.165016,16.746035,86.095497,NaN,0.999456346035004,NaN,29.127615,400,399.833435,25,29.352411,9.108936,46.526142,50.009365,401.209839,399.304413,398.566528,5583.956055,11.079494,10.597066,10.708684,1.741706,1.728161,1.664654,53.741901,108.986153,39.523682,17.376411,109.203209,84.704636,84.602402,0.797854721546173,520.977051,435.487066293083,1.90612987559568,0.0279942288676608,1.08961331703416,7.0795792557991,480.142414077453,1.94162775995069,0.0106489893011064,1.25520481247385,49.1937294213679,467.565429584956,76.3504313884157,0.00994633731320626,1.33233979743799
10,9.941435,30,30.064547,17.165016,16.743668,86.119743,NaN,0.999456346035004,NaN,29.11758,400,399.853577,25,29.363255,9.110922,46.278645,50.009365,401.548737,399.565674,398.869904,5590.984863,11.089151,10.603198,10.7067,1.752207,1.738485,1.671986,53.753788,108.797783,39.540207,17.367191,109.193031,84.754395,84.590874,0.948354661464691,536.314453,435.484487156622,1.90612097879586,0.0279937950719573,1.0896316860914,7.0795792557991,480.172845964641,1.94171246765215,0.01065065921368,1.25505564561446,49.1937294213679,467.562320159058,76.3480976005946,0.0099461604636467,1.33236336955875
10,9.941346,30,30.060783,17.165016,16.74696,86.116699,NaN,0.998092293739319,NaN,29.099018,400,399.821869,25,29.368963,9.105043,45.999313,50.009365,401.548737,399.565674,398.869904,5590.984863,11.089151,10.603198,10.7067,1.752207,1.738485,1.671986,53.753788,108.797783,39.540207,17.367191,109.193031,84.754395,84.590874,0.948354661464691,536.314453,435.488297868809,1.90613498337207,0.0279947060407349,1.08960158113481,7.07928290808002,480.174329481686,1.94172775628526,0.0106522259450697,1.25499570111673,49.1883062970995,467.563470691849,76.3442888779687,0.00994763267058198,1.33228837356961
10,9.939951,30,30.058853,17.165016,16.755184,86.100334,NaN,0.998196959495544,NaN,29.091038,400,399.715088,25,29.368353,9.094132,45.992718,50.009365,400.854675,398.94165,398.170135,5579.352539,11.05781,10.589141,10.698523,1.742275,1.725791,1.670414,53.75613,108.991997,39.567219,17.338749,109.010742,84.683411,84.595131,0.761675179004669,524.221252,435.500763863789,1.90619145676788,0.0280010361239173,1.08946637959992,7.07463764617569,480.15651078124,1.94168388024342,0.0106520097765714,1.25505598526989,49.1855253716545,467.581288074914,76.3552676288849,0.0099493676521125,1.3321193967595
10,9.939886,30,30.058292,17.165016,16.757957,86.086723,NaN,0.999092876911163,NaN,29.068377,400,399.605896,25,29.362925,9.097747,46.22736,50.008305,400.998108,399.080048,398.333313,5574.040527,11.087974,10.599068,10.71327,1.73244,1.721832,1.666275,53.727123,109.03775,39.527622,17.379454,109.207573,84.681824,84.609482,0.85407680273056,529.777893,435.503948241473,1.90620306873926,0.0280017690582317,1.08944156219832,7.07442118830863,480.140218455703,1.94164019186654,0.0106513369907351,1.25512799215714,49.1847170039778,467.584788361058,76.3571989789871,0.0099497765038623,1.33208301315313
10,9.939955,30,30.056908,17.165014,16.759027,86.085091,NaN,0.999016523361206,NaN,29.055534,400,399.66568,25,29.357666,9.095566,46.236088,50.008305,400.998108,399.080048,398.333313,5574.040527,11.087974,10.599068,10.71327,1.73244,1.721832,1.666275,53.727123,109.03775,39.527622,17.379454,109.207573,84.681824,84.609482,0.85407680273056,529.777893,435.504940575767,1.90620582520296,0.0280017265504373,1.08943680203882,7.07465096662457,480.140121041866,1.94164402435824,0.0106518779024872,1.25510908967413,49.1827226918348,467.584374678151,76.3551706551486,0.00995027046202241,1.33206178767953
10,9.939509,30,30.057518,17.165014,16.758615,86.122398,NaN,0.999574720859528,NaN,29.059376,400,399.596527,25,29.359526,9.097806,45.928101,50.008305,401.140503,399.187103,398.434021,5590.682617,11.076066,10.606999,10.721786,1.736879,1.725234,1.66644,53.71349,109.078377,39.551983,17.353781,109.123268,84.722389,84.572189,0.880982756614685,527.015198,435.505612308245,1.90621245019003,0.0280031933012765,1.08941717091043,7.0731657116699,480.186081708666,1.94177014923085,0.0106541596524162,1.25489246587161,49.1836016966257,467.587297120912,76.358121693301,0.00995020861084986,1.3320503935113
10,9.940685,30,30.056385,17.165014,16.755848,86.095383,NaN,0.998408377170563,NaN,29.082895,400,399.773315,25,29.370308,9.108417,45.785152,50.008305,401.466034,399.29071,398.727325,5594.030762,11.144611,10.61871,10.7247,1.752265,1.742121,1.679833,53.725666,109.033455,39.554707,17.354374,109.125137,84.707878,84.570274,0.830646753311157,525.14447,435.499642920789,1.90618050102471,0.0279986199653536,1.08949880358002,7.07708188101594,480.153775423516,1.94168358423601,0.0106528338125772,1.25503483916009,49.181969042219,467.575003450912,76.3474865286808,0.00994993293239026,1.33212355824079
10,9.939337,30,30.054838,17.165014,16.754869,86.069832,NaN,0.998344659805298,NaN,29.098619,400,399.941193,25,29.381668,9.104787,45.773754,50.008305,401.466034,399.29071,398.727325,5594.030762,11.144611,10.61871,10.7247,1.752265,1.742121,1.679833,53.725666,109.033455,39.554707,17.354374,109.125137,84.707878,84.570274,0.830646753311157,525.14447,435.501963475319,1.90620152537066,0.0280031016054257,1.08943739491531,7.07259290934763,480.123887173528,1.94160497128247,0.0106518038843974,1.25515970810492,49.1797397357431,467.580812108671,76.3499268719535,0.00995084187469692,1.33205233312162
10,9.93746,30,30.053274,17.165014,16.755323,86.104263,NaN,0.99860030412674,NaN,29.104359,400,400.031036,25,29.384773,9.109817,45.930382,50.008305,401.808044,399.584564,399.080597,5587.910156,11.148602,10.615026,10.717561,1.756505,1.736894,1.684901,53.769958,108.833565,39.528946,17.351311,108.980713,84.68026,84.60247,0.951655149459839,531.50885,435.507174046091,1.90623763156594,0.0280096770301088,1.08933782799472,7.06634155227852,480.169303865302,1.94173603481722,0.0106549143901683,1.25491522227884,49.1774858403745,467.591874932041,76.3562910878853,0.00995205617246724,1.33194104971089
10,9.935189,30,30.050905,17.165014,16.760355,86.125168,NaN,0.999210178852081,NaN,29.080416,400,400.152924,25,29.383633,9.120501,46.049438,50.008305,401.808044,399.584564,399.080597,5587.910156,11.148602,10.615026,10.717561,1.756505,1.736894,1.684901,53.769958,108.833565,39.528946,17.351311,108.980713,84.68026,84.60247,0.951655149459839,531.50885,435.518360169685,1.90629816155459,0.0280184574944525,1.08918272227096,7.05877678751807,480.198873687725,1.94182536803965,0.0106574730287929,1.25473734926888,49.1740716774812,467.61067301267,76.367465256604,0.00995401179294126,1.3317571351761
10,9.936007,30,30.046942,17.165014,16.760355,86.125168,NaN,0.998634576797485,NaN,29.080416,400,400.152924,25,29.383633,9.121628,46.062511,50.008305,401.389252,399.180664,398.639221,5586.538086,11.139346,10.611403,10.705985,1.751271,1.731111,1.67357,53.773163,109.073677,39.520943,17.363131,109.091774,84.562645,84.66391,0.875612378120422,535.332214,435.516305461944,1.90628316898291,0.0280156266126337,1.08922455129047,7.06150171851965,480.204455970517,1.94185266246781,0.0106593449540805,1.25465461206739,49.1683597990893,467.601487965922,76.3556499551959,0.00995497203901829,1.33175689265899
10,9.937263,30,30.044868,17.165014,16.761908,86.121986,NaN,0.998797416687012,NaN,29.057961,400,400.117767,25,29.385458,9.11583,46.156708,50.008305,401.684814,399.388794,398.946075,5585.005371,11.125525,10.592443,10.662755,1.745015,1.747176,1.687834,53.757351,108.839836,39.538525,17.365608,108.986092,84.507668,84.691063,0.864519834518433,534.520874,435.514842036884,1.90626598463858,0.028011565416451,1.08927676718595,7.06568539132144,480.203385046188,1.94185583526639,0.0106601056308907,1.25463083761464,49.165370305169,467.593417317287,76.3470156137284,0.0099552889632536,1.33178145701191
10,9.935762,30,30.042288,17.165014,16.756395,86.122414,NaN,0.999214589595795,NaN,29.044716,400,400.089752,25,29.384338,9.110116,46.140022,50.008305,401.684814,399.388794,398.946075,5585.005371,11.125525,10.592443,10.662755,1.745015,1.747176,1.687834,53.757351,108.839836,39.538525,17.365608,108.986092,84.507668,84.691063,0.864519834518433,534.520874,435.512607538692,1.90627278108396,0.0280157486351412,1.08924266672458,7.06068558942519,480.207556018781,1.94187510043888,0.0106613541824758,1.25457435886642,49.1616512307047,467.593224054324,76.3436680128171,0.00995624361774915,1.33173751965809
10,9.9359,30,30.041502,17.165014,16.746151,86.075256,NaN,0.999054193496704,NaN,29.034945,400,399.893433,25,29.387209,9.125212,46.407425,50.008305,401.048553,398.764709,398.303009,5585.341309,11.11906,10.588624,10.664554,1.761067,1.755714,1.680755,53.769989,109.098412,39.537395,17.372873,109.023476,84.540398,84.646164,0.831988334655762,531.257385,435.501102188278,1.90623176038965,0.0280133933836378,1.0893290427385,7.06114528849133,480.149493817788,1.94171581159429,0.0106584767561005,1.25484744905242,49.1605181608175,467.578105290988,76.3313400630915,0.00995567741895835,1.33183809200703
10,9.934663,30,30.041393,17.165014,16.745884,86.043228,NaN,0.998421907424927,NaN,29.034214,400,399.734497,25,29.387604,9.120481,46.488579,50.00589,401.681549,399.479095,398.942291,5584.31543,11.133212,10.603905,10.693311,1.741797,1.743611,1.670763,53.757885,108.820129,39.511242,17.389927,109.043182,84.500961,84.622032,0.766656160354614,517.987976,435.503919380349,1.90625343267971,0.0280176255019799,1.08926781404861,7.0570244810134,480.109454113638,1.9416046687452,0.0106563210173298,1.25504215140848,49.1603610284348,467.585570893942,76.3368103600621,0.00995614309794376,1.33177967388439
10,9.934663,30,30.041393,17.165014,16.760044,86.022118,NaN,0.998421907424927,NaN,29.043972,400,399.863678,25,29.383327,9.101651,46.274288,50.00589,401.681549,399.479095,398.942291,5584.31543,11.133212,10.603905,10.693311,1.741797,1.743611,1.670763,53.757885,108.820129,39.511242,17.389927,109.043182,84.500961,84.622032,0.766656160354614,517.987976,435.519342636629,1.90630663412366,0.0280202210742882,1.08915823325493,7.0570244810134,480.082958801946,1.94153090318327,0.0106548658710124,1.2551721469889,49.1603610284348,467.604164473711,76.3507725507707,0.00995720124766714,1.33163902360954
