P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.933726,30,30.0404,17.165014,16.768311,85.994873,NaN,0.998118281364441,NaN,29.051455,400,399.880615,25,29.375504,9.089164,46.085598,50.00589,401.248871,399.140686,398.514862,5582.154785,11.099037,10.596677,10.688731,1.740124,1.723045,1.653563,53.760509,108.836464,39.503738,17.380999,109.113106,84.680687,84.547195,0.795654296875,512.179688,435.530699505335,1.90635486421193,0.0280249799202136,1.08904642505254,7.05390280375576,480.050160595223,1.94144252925103,0.0106534566477904,1.25531930213599,49.1589295175234,467.620032375251,76.3614567982419,0.0099584760134061,1.33150160115695
10,9.934059,30,30.038651,17.165014,16.771601,85.982452,NaN,0.99889862537384,NaN,29.036543,400,399.997528,25,29.372881,9.079005,45.868843,50.00589,401.632568,399.484711,398.88147,5578.914551,11.134169,10.609495,10.70779,1.743124,1.727337,1.662837,53.776314,108.956795,39.504528,17.377247,109.136093,84.690079,84.558617,0.732791543006897,523.161987,435.5334462422,1.90636111943566,0.0280244300796035,1.08903801818472,7.05501224060669,480.037036248921,1.94141117350869,0.0106534266004467,1.25535927255869,49.1564080656199,467.620476844242,76.3596199954274,0.00995915619177251,1.33146748205409
10,9.932467,30,30.036787,17.165014,16.768709,85.976173,NaN,0.998246550559998,NaN,29.055882,400,399.976074,25,29.36972,9.085141,45.647232,50.00589,401.632568,399.484711,398.88147,5578.914551,11.134169,10.609495,10.70779,1.743124,1.727337,1.662837,53.776314,108.956795,39.504528,17.377247,109.136093,84.690079,84.558617,0.732791543006897,523.161987,435.534294424985,1.90637943505985,0.0280294121144147,1.08897902192303,7.04970801310651,480.031784642735,1.94140207994375,0.0106538744873937,1.25535893992158,49.1537206974666,467.625021865743,76.3607202837376,0.00996011289259882,1.33140036028329
10,9.932005,30,30.035412,17.165014,16.760302,85.963364,NaN,0.998263001441956,NaN,29.06522,400,399.820007,25,29.368736,9.091435,45.521965,50.00589,401.278534,399.12262,398.509155,5586.185059,11.114362,10.603639,10.670004,1.739956,1.725145,1.667442,53.780003,108.81012,39.506874,17.384745,109.163078,84.682289,84.579277,0.829058647155762,525.657349,435.526299380291,1.90635632450702,0.0280294710192612,1.08902036796148,7.04816860109344,480.017645281106,1.94136678678794,0.0106536409080993,1.25540917117981,49.1517382475424,467.615575064127,76.3519184960426,0.00996009020250872,1.33144755544075
10,9.932588,30,30.032124,17.165014,16.750727,85.979172,NaN,0.998335301876068,NaN,29.08404,400,399.885681,25,29.366608,9.078317,45.66637,50.00589,401.183533,399.034119,398.398346,5582.137695,11.1268,10.606184,10.693886,1.741205,1.732427,1.665535,53.75964,109.13279,39.452393,17.413996,109.310608,84.618118,84.586166,0.791814386844635,529.768311,435.514407209315,1.90630966730856,0.0280256968947749,1.08912419900576,7.05011118353264,480.04213028455,1.94144472245437,0.0106562854855467,1.25524268588019,49.1469973819732,467.59599381791,76.333130909118,0.00996020717143743,1.33153772397577
10,9.931255,30,30.03195,17.165014,16.750727,85.979172,NaN,0.99894779920578,NaN,29.08404,400,399.885681,25,29.366608,9.090704,45.735878,50.00589,401.183533,399.034119,398.398346,5582.137695,11.1268,10.606184,10.693886,1.741205,1.732427,1.665535,53.75964,109.13279,39.452393,17.413996,109.310608,84.618118,84.586166,0.791814386844635,529.768311,435.517755525087,1.90633410480793,0.0280303132374914,1.08905604293974,7.04566944079158,480.042375838502,1.94144592250736,0.0106563677467127,1.25523903889845,49.1467464854727,467.60436107589,76.339198973916,0.00996074865145841,1.33147140794534
10,9.932149,30,30.029001,17.165014,16.746071,86.006104,NaN,0.999111533164978,NaN,29.09988,400,399.891357,25,29.35742,9.103685,45.694492,50.00589,401.793396,399.575562,398.991577,5584.066895,11.148867,10.625128,10.701589,1.737561,1.71862,1.66579,53.7714,108.588943,39.44696,17.397583,108.862717,84.571762,84.599266,0.74127733707428,512.930847,435.510439002799,1.90630022309017,0.0280263634922066,1.089137765621,7.04864842361366,480.080339636876,1.94156038076541,0.0106596193693475,1.25501130375042,49.1424940497946,467.589582562222,76.3244388901543,0.00996101212200246,1.33153124651166
10,9.932149,30,30.029001,17.165014,16.757565,86.015816,NaN,0.999111533164978,NaN,29.107103,400,399.947296,25,29.36326,9.124964,45.760685,50.00589,401.793396,399.575562,398.991577,5584.066895,11.148867,10.625128,10.701589,1.737561,1.71862,1.66579,53.7714,108.588943,39.44696,17.397583,108.862717,84.571762,84.599266,0.74127733707428,512.930847,435.522957041389,1.90634340335955,0.0280284706124289,1.08904888171469,7.04864842361366,480.092528016323,1.9415943164678,0.0106602890300948,1.2549515192071,49.1424940497946,467.604673211732,76.3357726805463,0.00996187123288151,1.33141716793004
10,9.930099,30,30.028658,17.165014,16.75824,86.003914,NaN,0.998733639717102,NaN,29.128471,400,400.115265,25,29.372181,9.110815,45.782021,50.005817,401.759766,399.617188,399.026184,5581.933594,11.11974,10.601357,10.683778,1.746783,1.722721,1.658626,53.800377,108.807159,39.442089,17.393761,108.911812,84.642929,84.586189,0.803526878356934,522.812805,435.528840463047,1.90638351954293,0.028035694956314,1.08893890027411,7.04181712332019,480.078074993599,1.9415550933043,0.0106596305537383,1.25501760658719,49.1419994252391,467.618351740699,76.3456209982987,0.00996277844375969,1.33130778484038
10,9.929594,30,30.028011,17.165014,16.753429,85.988495,NaN,0.999123632907867,NaN,29.126947,400,400.236206,25,29.381023,9.104382,45.630096,50.005817,402.10498,399.986237,399.448059,5580.907227,11.12684,10.598613,10.696879,1.754613,1.73216,1.665379,53.768173,108.826416,39.478954,17.387682,108.80584,84.612823,84.557831,0.717731952667236,520.850708,435.524869769471,1.90637470678799,0.0280365625370158,1.08895025971697,7.0401341277738,480.059636023747,1.94150567243882,0.0106588732031705,1.25509903058547,49.1410664042388,467.614627143168,76.3420202245685,0.00996280885058104,1.3313245410215
10,9.928437,30,30.025021,17.165014,16.762436,85.978111,NaN,0.997858285903931,NaN,29.119286,400,400.369507,25,29.386137,9.096661,45.432011,50.005817,402.10498,399.986237,399.448059,5580.907227,11.12684,10.598613,10.696879,1.754613,1.73216,1.665379,53.768173,108.826416,39.478954,17.387682,108.80584,84.612823,84.557831,0.717731952667236,520.850708,435.537582713843,1.90642974875243,0.0280422229843691,1.08882160164127,7.03627799197056,480.050821969925,1.94149000431126,0.0106595710930463,1.25510037538499,49.1367544032919,467.63088492208,76.3505215135067,0.00996485497682829,1.33114918274281
10,9.92735,30,30.023745,17.165012,16.764868,85.970078,NaN,0.997466325759888,NaN,29.108473,400,400.296143,25,29.378983,9.098256,45.374836,50.005817,401.32605,399.221771,398.667114,5579.635742,11.112341,10.583188,10.685723,1.767,1.745284,1.682839,53.755329,108.761665,39.453354,17.387239,108.936485,84.634552,84.550125,0.737554609775543,524.996521,435.542959727536,1.90645881062054,0.0280464362991857,1.08874733031587,7.03265484904836,480.042540275634,1.94147073094595,0.0106596205436948,1.25512314701036,49.1349141296556,467.639770557836,76.3556132236487,0.0099658391575479,1.33105968249639
10,9.928935,30,30.021276,17.165012,16.76399,85.986252,NaN,0.998754560947418,NaN,29.102737,400,400.135559,25,29.371948,9.101931,45.476673,50.005817,401.732483,399.569855,398.948273,5578.224121,11.124355,10.615388,10.686171,1.768096,1.750121,1.69033,53.752167,108.669144,39.432762,17.393635,108.974998,84.616951,84.552353,0.863848388195038,533.256836,435.538024379005,1.90642645534729,0.0280407821184748,1.08883504184914,7.03793780496011,480.066323198096,1.9415442842544,0.0106619041051273,1.2549717776168,49.1313531134348,467.626001836789,76.3422048157399,0.00996598084328655,1.33112019213969
10,9.926098,30,30.019241,17.165012,16.75816,85.998123,NaN,0.998623728752136,NaN,29.096462,400,400.007294,25,29.361076,9.113176,45.617554,50.005817,401.732483,399.569855,398.948273,5578.224121,11.124355,10.615388,10.686171,1.768096,1.750121,1.69033,53.752167,108.669144,39.432762,17.393635,108.974998,84.616951,84.552353,0.863848388195038,533.256836,435.538799740219,1.90645657414921,0.0280495466976803,1.0887351479955,7.02848136478218,480.084090974693,1.94159979891142,0.0106636856376705,1.25485610234533,49.1284178796874,467.63449997894,76.3460633485864,0.0099672277386666,1.33102026883046
10,9.924876,30,30.019424,17.165012,16.75248,86.024277,NaN,0.999074578285217,NaN,29.082827,400,399.749268,25,29.350964,9.111491,45.546406,50.005817,401.18576,398.975739,398.465698,5579.206055,11.120695,10.587838,10.678859,1.767251,1.755739,1.693175,53.761662,108.782669,39.454182,17.381227,108.991646,84.660118,84.504143,0.893283247947693,542.715027,435.535683931051,1.906457650503,0.0280527424194531,1.08871656318508,7.0244075018054,480.116650354091,1.94168990947536,0.0106654025683086,1.25469911126177,49.1286818407214,467.635058560879,76.3467101531274,0.00996719092350376,1.33101927127179
10,9.925274,30,30.018688,17.165012,16.747211,86.0709,NaN,0.999000430107117,NaN,29.069233,400,399.81366,25,29.354397,9.10238,45.60413,50.005817,401.18576,398.975739,398.465698,5579.206055,11.120695,10.587838,10.678859,1.767251,1.755739,1.693175,53.761662,108.782669,39.454182,17.381227,108.991646,84.660118,84.504143,0.893283247947693,542.715027,435.528947949505,1.9064305637897,0.02805039605265,1.08877754900666,7.02573438245321,480.176178528954,1.94185782062445,0.0106689648760131,1.25439754954613,49.1276202193184,467.624858382497,76.3381333409742,0.00996688609289098,1.33108331293469
10,9.925691,30,30.019991,17.165012,16.752022,86.100365,NaN,0.998646676540375,NaN,29.065165,400,399.858917,25,29.354336,9.098684,45.711384,50.005817,401.232697,399.07196,398.462616,5579.534668,11.130733,10.613936,10.696166,1.764731,1.744414,1.69012,53.743813,108.767525,39.457935,17.396448,108.887001,84.670258,84.515846,0.832148551940918,531.21405,435.533138910381,1.90644098557345,0.0280498323588276,1.0887617202559,7.02712456366129,480.211301578363,1.94195172219811,0.010670378844922,1.25424420288095,49.1294996792305,467.629799373826,76.3434627505241,0.00996667886056365,1.33106893089234
10,9.925734,30,30.017282,17.165012,16.758305,86.106003,NaN,0.998573064804077,NaN,29.065006,400,399.95282,25,29.350805,9.096054,45.817993,50.005817,401.698639,399.52121,399.008789,5578.162598,11.143913,10.600741,10.703157,1.771584,1.756702,1.691262,53.744583,108.865051,39.429573,17.402411,109.118111,84.609337,84.551788,0.870853126049042,513.967224,435.539871490376,1.9064637929063,0.028050835344505,1.0887154430314,7.02726791317485,480.222187834536,1.94199007144226,0.0106720493442401,1.25415318185139,49.1255921198101,467.635070243096,76.3440602528571,0.00996799484660081,1.33098152245539
10,9.925124,30,30.015419,17.165012,16.758305,86.106003,NaN,0.998772859573364,NaN,29.065006,400,399.95282,25,29.350805,9.098951,45.837181,50.005817,401.698639,399.52121,399.008789,5578.162598,11.143913,10.600741,10.703157,1.771584,1.756702,1.691262,53.744583,108.865051,39.429573,17.402411,109.118111,84.609337,84.551788,0.870853126049042,513.967224,435.541402958725,1.90647497793882,0.0280529505344643,1.08868429791465,7.02523430651536,480.224811280665,1.94200290833579,0.010672931126568,1.25411433033335,49.122904701672,467.637122227531,76.3432895761417,0.00996881042833169,1.33093328634177
10,9.924658,30,30.012081,17.165012,16.753351,86.102112,NaN,0.997970044612885,NaN,29.071194,400,400.167389,25,29.350845,9.109278,45.8256,50.007935,401.460114,399.288788,398.714661,5579.632813,11.131204,10.602417,10.70399,1.779357,1.76267,1.69886,53.757019,108.640022,39.451733,17.410475,109.316513,84.616623,84.54879,0.774541914463043,515.993347,435.537179547626,1.90646491906164,0.0280536581479986,1.08869871208719,7.02368070095065,480.224632045836,1.94201232676401,0.0106742431840704,1.25406852973266,49.1180892383815,467.630279027743,76.334004478895,0.00996967285946214,1.330926224081
10,9.923188,30,30.010778,17.165012,16.753126,86.087357,NaN,0.998550176620483,NaN,29.063183,400,400.161133,25,29.352673,9.11834,45.798027,50.007935,402.105408,399.916992,399.410278,5582.595703,11.129038,10.599178,10.687499,1.791788,1.774025,1.707033,53.734707,108.792038,39.459595,17.391867,108.931541,84.588989,84.54229,0.855795979499817,535.894409,435.54062526888,1.90649103115595,0.0280587155776189,1.08862539195462,7.01877948219061,480.207962807929,1.94196979751136,0.0106738432678451,1.25413164331954,49.1162093920194,467.638105735101,76.3382678689863,0.00997060748021079,1.33084427384806
10,9.922905,30,30.011166,17.165012,16.757919,86.050293,NaN,0.998388111591339,NaN,29.047716,400,400.273987,25,29.355194,9.114529,45.8885,50.007935,402.105408,399.916992,399.410278,5582.595703,11.129038,10.599178,10.687499,1.791788,1.774025,1.707033,53.734707,108.792038,39.459595,17.391867,108.931541,84.588989,84.54229,0.855795979499817,535.894409,435.546553377649,1.90651421869889,0.0280605762905946,1.08857400145609,7.01783585146546,480.160928691919,1.94183771031319,0.0106711047714191,1.25436681302736,49.1167691687356,467.646596457654,76.3451295607508,0.00997094547394258,1.33078706511528
10,9.924103,30,30.00898,17.165012,16.759624,86.060471,NaN,0.998088240623474,NaN,29.048027,400,400.389771,25,29.357025,9.111078,46.038898,50.007935,401.6604,399.453827,398.90271,5577.683594,11.11468,10.597105,10.673517,1.796151,1.786401,1.725252,53.74641,108.926544,39.453297,17.38571,108.977226,84.500313,84.599487,0.7065070271492,503.206635,435.54540207243,1.90649865265709,0.0280567332997235,1.0886220070837,7.02183030505836,480.176775341988,1.94188832075586,0.0106728414246625,1.25425877623471,49.1136153014648,467.638976573399,76.3366903764023,0.00997133173941934,1.33080609605195
10,9.924103,30,30.00898,17.165012,16.757635,86.065186,NaN,0.998088240623474,NaN,29.029715,400,400.302002,25,29.356054,9.105417,45.945175,50.007935,401.929749,399.706329,399.170807,5578.242188,11.1303,10.606154,10.688262,1.785328,1.772936,1.706376,53.767128,108.62809,39.436111,17.416729,108.901848,84.485481,84.618576,0.867797493934631,530.905884,435.543236788009,1.90649118380587,0.0280563685761386,1.08863734020138,7.02183030505836,480.182689104013,1.94190478387063,0.0106731664487794,1.25422988833486,49.1136153014648,467.63636631587,76.3347289800489,0.00997118306611666,1.33082578180808
10,9.924021,30,30.006618,17.165012,16.757509,86.085098,NaN,0.998609602451324,NaN,29.024639,400,400.327728,25,29.347103,9.117247,45.828594,50.007935,401.929749,399.706329,399.170807,5578.242188,11.1303,10.606154,10.688262,1.785328,1.772936,1.706376,53.767128,108.62809,39.436111,17.416729,108.901848,84.485481,84.618576,0.867797493934631,530.905884,435.543305477419,1.90649221431605,0.0280566298829071,1.08863412563793,7.02155690661886,480.21098876884,1.94199058232223,0.0106756574618319,1.25405869304382,49.1102073074632,467.634371174768,76.3302977026254,0.00997195582615352,1.3307993007686
10,9.921774,30,30.005066,17.165012,16.762104,86.088272,NaN,0.998743295669556,NaN,29.02729,400,400.241516,25,29.347445,9.115143,45.776825,50.007935,401.300079,399.098755,398.523682,5574.99707,11.109024,10.590054,10.673995,1.793929,1.778526,1.71211,53.768349,108.842308,39.449997,17.422979,108.884521,84.494431,84.595444,0.830936670303345,530.041565,435.553947796306,1.90655067254565,0.028065267866396,1.08848404859298,7.01406446056745,480.2171547865,1.94201235892256,0.0106766112730174,1.25400690703882,49.1079679019571,467.65325376126,76.3425610133963,0.00997361393888328,1.33062966345833
10,9.921519,30,30.004009,17.165012,16.770281,86.060143,NaN,0.998457908630371,NaN,29.033258,400,400.0271,25,29.358387,9.098674,45.777691,50.007935,401.46167,399.249146,398.678864,5580.500488,11.127023,10.603601,10.690245,1.780596,1.768666,1.708827,53.737446,108.842415,39.436035,17.427439,108.894485,84.500618,84.609657,0.743493616580963,520.926453,435.563487991493,1.90658604790649,0.0280676522042337,1.08840809111827,7.01321410224494,480.183367553583,1.94192144413877,0.0106751729806127,1.2541570168916,49.1064426881017,467.664563050637,76.3497486295036,0.00997465493012426,1.33052587900392
10,9.921176,30,30.002234,17.165012,16.77491,86.079208,NaN,0.997734606266022,NaN,29.019413,400,399.92041,25,29.348043,9.092849,45.676453,50.007935,401.46167,399.249146,398.678864,5580.500488,11.127023,10.603601,10.690245,1.780596,1.768666,1.708827,53.737446,108.842415,39.436035,17.427439,108.894485,84.500618,84.609657,0.743493616580963,520.926453,435.569386808538,1.90660971481825,0.0280696913408548,1.08835498592689,7.01207026096915,480.209776873836,1.94200023813773,0.0106773279967643,1.25400328957984,49.1038813311795,467.67106406991,76.3524318739936,0.00997569167085992,1.33044572853483
10,9.920099,30,30.002783,17.165012,16.767376,86.102798,NaN,0.997798800468445,NaN,29.038176,400,399.801514,25,29.331047,9.09133,45.428345,50.008179,401.607056,399.345398,398.81308,5576.080566,11.127339,10.601286,10.687419,1.775759,1.772684,1.706555,53.741844,108.823273,39.39584,17.443716,108.92041,84.416443,84.653938,0.863751888275146,526.201477,435.563889652076,1.90660118172617,0.0280720478892815,1.08835803425904,7.00847847248514,480.238584170796,1.94207879563521,0.0106786937884415,1.25387050201632,49.1046735606824,467.668629393931,76.3512832814532,0.00997534685050746,1.3304737094126
10,9.919514,30,29.998013,17.165012,16.76284,86.079956,NaN,0.997482299804688,NaN,29.033924,400,399.854401,25,29.33503,9.094129,45.098259,50.008179,401.866547,399.56485,399.059052,5571.867188,11.117397,10.594873,10.654834,1.7732,1.767452,1.710689,53.729294,108.777069,39.408146,17.435738,108.797501,84.408012,84.620094,0.861030399799347,524.393372,435.560420906699,1.90659488162156,0.0280732467673589,1.08836310474924,7.00652737794275,480.216659385994,1.94203194444981,0.0106793793956185,1.25391068856554,49.0977898774302,467.661668957088,76.3401313090831,0.00997674155244987,1.33044231502108
10,9.920732,30,29.997784,17.165012,16.769423,86.064316,NaN,0.998256742954254,NaN,29.019123,400,399.897064,25,29.347139,9.089165,45.025387,50.008179,401.866547,399.56485,399.059052,5571.867188,11.117397,10.594873,10.654834,1.7732,1.767452,1.710689,53.729294,108.777069,39.408146,17.435738,108.797501,84.408012,84.620094,0.861030399799347,524.393372,435.564529078145,1.90659725828804,0.0280702261502864,1.088374561739,7.01058955923236,480.197370042081,1.94197892768016,0.0106784097544923,1.25400157386918,49.0974593814292,467.662271110078,76.3402996642984,0.0099768618655353,1.33043375591096
10,9.920878,30,29.99579,17.165012,16.774952,86.033089,NaN,0.998613297939301,NaN,29.009968,400,400.084015,25,29.346684,9.082574,45.281059,50.008179,401.809875,399.610138,399.082031,5580.957031,11.110802,10.597159,10.679209,1.773915,1.76695,1.705073,53.719418,108.730392,39.419411,17.439899,108.942932,84.466103,84.600983,0.873270153999329,538.906311,435.570180250043,1.90661533673502,0.0280707332804731,1.08833947086313,7.0110764621574,480.161018323934,1.94188365293807,0.010677201543365,1.2541511419565,49.0945815295756,467.666599873786,76.3410783947404,0.00997785745705598,1.33036612128816
10,9.92022,30,29.995979,17.165012,16.768127,85.998909,NaN,0.999066412448883,NaN,28.994118,400,400.243927,25,29.337063,9.076432,45.459518,50.008179,401.809875,399.610138,399.082031,5580.957031,11.110802,10.597159,10.679209,1.773915,1.76695,1.705073,53.719418,108.730392,39.419411,17.439899,108.942932,84.466103,84.600983,0.873270153999329,538.906311,435.564403370044,1.9066017820616,0.0280717656035837,1.08835842602432,7.0088820213964,480.117881385141,1.94176298807839,0.0106747546073491,1.25436465995151,49.0948543113046,467.662051235083,76.337893949066,0.00997752730284224,1.33040369354315
10,9.918223,30,29.995136,17.165012,16.768127,85.998909,NaN,0.998994767665863,NaN,28.994118,400,400.243927,25,29.337063,9.084917,45.623341,50.008179,402.208252,399.945587,399.413391,5573.991211,11.121084,10.60768,10.671403,1.791477,1.777964,1.727796,53.721828,108.538002,39.39365,17.428799,108.83007,84.433357,84.597282,0.897748053073883,531.674988,435.56941437955,1.90663840492969,0.0280786987091636,1.08825661460075,7.00222132248371,480.119069928938,1.94176880305484,0.010675154080023,1.25434703704142,49.0936376078517,467.674009485036,76.3458364040831,0.00997852529692229,1.33029884945666
10,9.917757,30,29.992516,17.16501,16.763634,85.98996,NaN,0.999104976654053,NaN,29.009497,400,400.292877,25,29.335661,9.095274,45.54446,50.008179,402.073029,399.81366,399.294342,5570.760742,11.116373,10.602662,10.671988,1.777956,1.770437,1.713557,53.700123,108.672646,39.432556,17.411682,108.801277,84.48732,84.595131,0.774646699428558,525.28656,435.565694113851,1.90663008603447,0.0280794929001371,1.08826740796495,7.0006669028989,480.111538839748,1.94175562140261,0.0106757784182208,1.25434717552341,49.0898559867393,467.66848763239,76.338433622188,0.00997919500374923,1.33029438330159
10,9.919298,30,29.989428,17.16501,16.760685,85.995789,NaN,0.998257875442505,NaN,29.02667,400,400.342072,25,29.343304,9.100271,45.437096,50.008179,402.073029,399.81366,399.294342,5570.760742,11.116373,10.602662,10.671988,1.777956,1.770437,1.713557,53.700123,108.672646,39.432556,17.411682,108.801277,84.48732,84.595131,0.774646699428558,525.28656,435.558617555689,1.90659075289964,0.0280736014053405,1.08836867239807,7.00580695189927,480.123203934702,1.94179728187947,0.0106776442621603,1.25424686500889,49.085398539083,467.651659868002,76.321951026199,0.00997939641110671,1.33036682123969
10,9.918848,30,29.987513,17.16501,16.76762,86.013878,NaN,0.999563694000244,NaN,29.030928,400,400.277039,25,29.348694,9.090289,45.301624,50.008179,402.146698,399.860626,399.392975,5575.580078,11.131687,10.605293,10.681938,1.779818,1.76787,1.712322,53.745682,108.528221,39.438232,17.413923,108.679298,84.299202,84.643486,0.808151483535767,518.523682,435.567294380957,1.90662503960491,0.0280764355909504,1.08829237407293,7.00430602636203,480.148590017203,1.94187365857064,0.010679799926583,1.25409597938351,49.0826341065446,467.661731022584,76.3271442315686,0.00998069003552158,1.33025733600434
10,9.918848,30,29.987513,17.16501,16.769894,86.045944,NaN,0.999563694000244,NaN,29.01239,400,400.228912,25,29.353251,9.090775,45.479179,50.008179,401.964111,399.684174,399.198059,5573.574219,11.135874,10.608278,10.691566,1.777578,1.766608,1.700884,53.720783,108.755409,39.402946,17.413477,108.845009,84.330574,84.643127,0.924339175224304,536.768311,435.569769137932,1.90663357564101,0.0280768526222199,1.088274886911,7.00430602636203,480.188800710921,1.94198560997037,0.0106820114067715,1.2538996866437,49.0826341065446,467.664714182544,76.3293867940099,0.00998086004453612,1.33023488057365
10,9.918944,30,29.988251,17.16501,16.770288,86.074715,NaN,0.999054312705994,NaN,29.007309,400,400.197327,25,29.346645,9.099543,46.059402,50.008179,401.964111,399.684174,399.198059,5573.574219,11.135874,10.608278,10.691566,1.777578,1.766608,1.700884,53.720783,108.755409,39.402946,17.413477,108.845009,84.330574,84.643127,0.924339175224304,536.768311,435.569957042621,1.90663329407431,0.0280765915658693,1.08827675084472,7.00462622811392,480.223834933751,1.94208094639957,0.0106836452128193,1.25373920040193,49.0836994759654,467.665352359699,76.3307826515411,0.00998061904274204,1.33024304463844
10,9.915806,30,29.984192,17.16501,16.766706,86.073959,NaN,0.998641192913055,NaN,29.016134,400,400.007904,25,29.339931,9.109843,46.338634,50.004799,401.398041,399.21283,398.648285,5575.536621,11.117525,10.598191,10.671871,1.773937,1.758279,1.695827,53.718624,108.756531,39.363369,17.436884,108.827843,84.438988,84.585403,0.851143836975098,522.113342,435.573932320487,1.90667740067369,0.0280868329032225,1.08814435197858,6.99415842445273,480.22860257009,1.94210629130811,0.0106855178608266,1.25365921820963,49.0778396910323,467.676715272933,76.3342866730501,0.0099827923749566,1.33008622681714
10,9.916409,30,29.98456,17.16501,16.763399,86.060318,NaN,0.998314619064331,NaN,29.015253,400,399.875641,25,29.331781,9.101143,46.438492,50.004799,401.801941,399.628235,399.079803,5570.706055,11.120483,10.592443,10.669032,1.771537,1.764443,1.697811,53.715191,108.646255,39.366322,17.437302,108.856461,84.428818,84.591064,0.789568901062012,524.787048,435.568820802842,1.90665392803174,0.0280841316215668,1.08820049874149,6.99617011762757,480.210982569184,1.94205614557306,0.0106844028334865,1.25375021666402,49.078370980608,467.668879371065,76.3288523483767,0.00998220743305325,1.33015164736076
10,9.915598,30,29.983315,17.16501,16.765392,86.023796,NaN,0.998300075531006,NaN,29.009245,400,399.946411,25,29.335144,9.089206,46.35218,50.004799,401.801941,399.628235,399.079803,5570.706055,11.120483,10.592443,10.669032,1.771537,1.764443,1.697811,53.715191,108.646255,39.366322,17.437302,108.856461,84.428818,84.591064,0.789568901062012,524.787048,435.573024350788,1.90667628394156,0.0280873145055111,1.08814384894152,6.99346448570475,480.166943337919,1.94193724221093,0.0106824746514679,1.25394759504435,49.0765735266258,467.675449490776,76.3322464041046,0.0099830499557599,1.33008034216231
10,9.915111,30,29.980856,17.16501,16.768358,85.978516,NaN,0.999161064624786,NaN,29.009508,400,399.854126,25,29.336451,9.091166,46.06411,50.004799,401.673615,399.48645,398.908661,5573.953613,11.10945,10.595823,10.661394,1.782482,1.778867,1.711993,53.700253,108.623238,39.407162,17.41296,108.650352,84.349625,84.608948,0.881977200508118,535.799316,435.577473506993,1.90669634853031,0.0280895505374237,1.08809624859134,6.99183969199021,480.113625465635,1.94179610026631,0.010680517183696,1.25417362054331,49.0730232034863,467.68000673466,76.332620442896,0.00998423431693502,1.33000286728678
10,9.915507,30,29.980097,17.16501,16.770933,85.941986,NaN,0.997567713260651,NaN,28.994106,400,400.035889,25,29.336401,9.098927,45.892441,50.004799,402.032684,399.884979,399.30484,5575.005371,11.116141,10.604373,10.675557,1.771453,1.767602,1.702061,53.69392,108.596916,39.400917,17.428274,108.554985,84.343163,84.610695,0.808181524276733,530.393127,435.57928192354,1.90669874949985,0.0280886469699101,1.08809664564708,6.9931608840493,480.068877137566,1.94167374854063,0.0106783561902419,1.25438192556002,49.071927307567,467.680088016004,76.3317394115845,0.00998452437789045,1.32998892336101
10,9.915887,30,29.980097,17.16501,16.767923,85.948746,NaN,0.998486042022705,NaN,28.98864,400,400.234406,25,29.342535,9.09227,45.793636,50.004799,402.032684,399.884979,399.30484,5575.005371,11.116141,10.604373,10.675557,1.771453,1.767602,1.702061,53.69392,108.596916,39.400917,17.428274,108.554985,84.343163,84.610695,0.808181524276733,530.393127,435.575053371563,1.90668048275234,0.0280867747243182,1.08813912884795,6.99442865725052,480.077356619063,1.94169736199349,0.010678822767544,1.2543404129544,49.071927307567,467.673704163288,76.3269395689856,0.00998416049870995,1.3300369373511
10,9.915075,30,29.9802,17.16501,16.768492,85.986679,NaN,0.997954726219177,NaN,28.988726,400,400.301819,25,29.341915,9.092358,45.780415,50.004799,402.052185,399.85257,399.32666,5571.408203,11.119378,10.594663,10.665575,1.768078,1.771481,1.697225,53.706837,108.666557,39.434853,17.397846,108.9478,84.43531,84.57605,0.670832753181458,510.641327,435.577709624876,1.90669751175592,0.0280897001989125,1.08809338524131,6.99171958165221,480.124787893292,1.94182913290759,0.0106813915657664,1.25410986801044,49.072076027255,467.679758287432,76.3316193480112,0.00998446684874912,1.32999321235085
10,9.914885,30,29.977083,17.16501,16.773846,86.015266,NaN,0.998882174491882,NaN,29.000059,400,400.402313,25,29.327421,9.092713,45.952358,50.004799,402.052185,399.85257,399.32666,5571.408203,11.119378,10.594663,10.665575,1.768078,1.771481,1.697225,53.706837,108.666557,39.434853,17.397846,108.9478,84.43531,84.57605,0.670832753181458,510.641327,435.584011764323,1.90672109009404,0.0280913423843792,1.08804259330271,6.99108566053155,480.165028889984,1.94195044936688,0.0106848423916162,1.25386971023514,49.0675752753732,467.684886096531,76.3316058622555,0.00998593147447904,1.32989990435825
10,9.913878,30,29.977762,17.16501,16.773846,86.015266,NaN,0.998657405376434,NaN,29.000059,400,400.402313,25,29.327421,9.086522,45.943443,50.004799,402.352661,400.179993,399.60022,5573.12793,11.120615,10.610672,10.678329,1.750923,1.75042,1.679741,53.719212,108.660316,39.392357,17.434803,108.807251,84.489975,84.567131,0.758660912513733,528.288879,435.586537650423,1.90673955998033,0.0280948417644394,1.08799130840738,6.98772572584289,480.164072110863,1.94194576553706,0.0106845202568415,1.25388388326573,49.0685557397472,467.692019091644,76.3378123181135,0.00998608266696809,1.32985821004797
10,9.913878,30,29.977762,17.16501,16.773245,86.032661,NaN,0.998657405376434,NaN,29.014486,400,400.503174,25,29.316429,9.094815,45.806446,50.005333,402.209015,399.969482,399.431702,5577.925293,11.129757,10.612679,10.671978,1.763747,1.756048,1.685631,53.725037,108.617249,39.395081,17.433311,108.874039,84.32338,84.628723,0.795870661735535,522.151917,435.585883766261,1.90673730461275,0.0280947315295048,1.08799592102192,6.98772572584289,480.1858824955,1.94200648927225,0.0106857200948581,1.25377748650049,49.0685557397472,467.691230868604,76.337219607343,0.00998603773707213,1.32986413464779
10,9.914526,30,29.977573,17.16501,16.765179,86.012543,NaN,0.999351978302002,NaN,29.018717,400,400.495087,25,29.317051,9.097487,45.710823,50.005333,402.209015,399.969482,399.431702,5577.925293,11.129757,10.612679,10.671978,1.763747,1.756048,1.685631,53.725037,108.617249,39.395081,17.433311,108.874039,84.32338,84.628723,0.795870661735535,522.151917,435.575482074544,1.90669514766379,0.0280910001365817,1.08809086115833,6.98988785827981,480.16092409423,1.94193756293069,0.0106844220838679,1.25389660098077,49.0682828287257,467.676309061987,76.3257649110427,0.00998525824013516,1.32997300416848
10,9.912622,30,29.972281,17.16501,16.759417,85.988014,NaN,0.998300790786743,NaN,29.011845,400,400.290344,25,29.321905,9.10388,45.87796,50.005333,402.06073,399.867523,399.269196,5579.706543,11.13082,10.622608,10.683974,1.748257,1.74145,1.675654,53.734383,108.469818,39.395966,17.429878,108.956322,84.311241,84.640099,0.687937140464783,512.32782,435.573989416914,1.9067084496111,0.0280965605247393,1.08803810588127,6.9835346228441,480.137625061385,1.94188843413666,0.0106852407965,1.25393625112601,49.0606407750999,467.675673004856,76.3187170714714,0.00998721280178524,1.32988482029129
10,9.913477,30,29.970167,17.16501,16.763773,85.957764,NaN,0.997630417346954,NaN,29.026419,400,400.134155,25,29.320362,9.098537,45.793949,50.005333,401.483734,399.329926,398.66568,5577.248535,11.116068,10.615919,10.677417,1.754066,1.742126,1.678793,53.712372,108.590164,39.400921,17.418226,108.892181,84.380142,84.590088,0.902437925338745,529.384216,435.576583931854,1.90670911309578,0.0280943877561527,1.0880482144433,6.98638768625466,480.102671734964,1.94179739404381,0.0106841565239212,1.25407741289488,49.0575877028766,467.673793499582,76.3146792843347,0.00998790111497292,1.32986181333139
10,9.911419,30,29.970608,17.16501,16.76549,85.935318,NaN,0.998012900352478,NaN,29.030807,400,399.962585,25,29.312811,9.099707,45.665936,50.005333,401.483734,399.329926,398.66568,5577.248535,11.116068,10.615919,10.677417,1.754066,1.742126,1.678793,53.712372,108.590164,39.400921,17.418226,108.892181,84.380142,84.590088,0.902437925338745,529.384216,435.583614580124,1.90675330969853,0.0281018569313971,1.08793020849029,6.97951999873442,480.073899096491,1.94171595697136,0.010682397878228,1.25422431596587,49.0582246159145,467.68967941486,76.3271727918365,0.00998864090242491,1.32975015300601
10,9.911107,30,29.968874,17.16501,16.758921,85.904007,NaN,0.998944044113159,NaN,29.037638,400,399.861328,25,29.304785,9.094087,45.738537,50.005333,401.645325,399.501709,398.868958,5571.708984,11.109295,10.604776,10.675634,1.771196,1.760022,1.693552,53.697113,108.668098,39.405479,17.407288,108.906853,84.376251,84.603722,0.786303579807281,533.194336,435.577250505951,1.90673438225081,0.0281017366382517,1.08796473305073,6.97847873952611,480.037072147324,1.94161855320506,0.0106810590645023,1.25438030924831,49.0557202490469,467.681332734819,76.3187434110872,0.00998881758969993,1.32978242449314
10,9.912407,30,29.964584,17.16501,16.761602,85.863564,NaN,0.998737931251526,NaN,29.042717,400,399.923157,25,29.294357,9.096282,45.788078,50.005333,402.064819,399.89267,399.341492,5577.084961,11.130596,10.604444,10.684761,1.770587,1.761812,1.694007,53.712231,108.693878,39.405258,17.400284,108.815689,84.378944,84.577309,0.90818578004837,531.059875,435.576906132568,1.90672059406235,0.0280977087532957,1.08801037412707,6.98281715668537,479.992393715237,1.94150687452252,0.010680302203524,1.25453913005603,49.0495238383574,467.672228835422,76.3065710992939,0.00998991325320745,1.32977549198923
10,9.910813,30,29.966246,17.16501,16.762449,85.875229,NaN,0.999005913734436,NaN,29.049816,400,400.06958,25,29.30155,9.108467,45.866585,50.005333,402.064819,399.89267,399.341492,5577.084961,11.130596,10.604444,10.684761,1.770587,1.761812,1.694007,53.712231,108.693878,39.405258,17.400284,108.815689,84.378944,84.577309,0.90818578004837,531.059875,435.581826281878,1.90675301554653,0.0281034062110416,1.08792268177983,6.97749753038181,480.004681205535,1.94153615545492,0.0106803190035521,1.25450219426137,49.0519244879579,467.685219265646,76.3184036515377,0.00999002837404634,1.32970705637183
10,9.91091,30,29.966167,17.16501,16.761354,85.890526,NaN,0.999011397361755,NaN,29.045221,400,400.330933,25,29.309706,9.100156,45.737823,50.005333,402.324707,400.14212,399.622101,5570.128906,11.134825,10.603613,10.686991,1.78508,1.77824,1.708586,53.729748,108.535439,39.441563,17.362886,108.816391,84.470703,84.557861,0.649704933166504,503.963867,435.580391678223,1.90674712684698,0.028102868018808,1.08793602488147,6.97782126507252,480.02398210871,1.94159014851026,0.0106814129959938,1.25440647070339,49.0518103800086,467.683082434713,76.3166985914777,0.00998993626527116,1.32972172582138
10,9.910707,30,29.963614,17.165009,16.762178,85.890808,NaN,0.998296439647675,NaN,29.039932,400,400.431976,25,29.308222,9.107823,45.614601,50.005333,402.218109,400.091187,399.462189,5568.666016,11.133701,10.624521,10.710657,1.755065,1.750772,1.686458,53.712978,108.797981,39.436676,17.358742,108.765762,84.44928,84.542854,0.834635198116302,525.136108,435.581797348802,1.9067539432916,0.0281037250979428,1.08791936293608,6.97714375571769,480.027939122665,1.9416087651643,0.0106826444442441,1.25435126341799,49.0481226892145,467.68291399045,76.3134023947109,0.00999088777897038,1.32967814838115
10,9.910404,30,29.962521,17.165009,16.756601,85.909042,NaN,0.998336493968964,NaN,29.046452,400,400.502197,25,29.313076,9.10201,45.839195,50.005333,402.218109,400.091187,399.462189,5568.666016,11.133701,10.624521,10.710657,1.755065,1.750772,1.686458,53.712978,108.797981,39.436676,17.358742,108.765762,84.44928,84.542854,0.834635198116302,525.136108,435.57649003714,1.90673857377102,0.0281037555832539,1.08794673112287,6.97613247848011,480.052352120982,1.94168001071197,0.0106844225766321,1.25421638006886,49.0465438261893,467.676450944495,76.3071848289258,0.00999093072527186,1.32970751551902
10,9.912875,30,29.96299,17.165009,16.752155,85.948959,NaN,0.998630404472351,NaN,29.074514,400,400.441071,25,29.316813,9.101604,46.101883,50.006504,402.054321,399.943604,399.295898,5573.955078,11.100714,10.607437,10.688921,1.754946,1.750896,1.689721,53.688541,108.68132,39.443382,17.374561,108.740753,84.405563,84.55069,0.837376177310944,535.462219,435.565453050553,1.90667655241617,0.0280943488144782,1.08810678609082,6.98437888196611,480.101750443516,1.94181618454496,0.0106869557829586,1.25398135266523,49.0472213127159,467.655246149059,76.2918212236835,0.0099895448156462,1.32987517693397
10,9.909591,30,29.963993,17.165009,16.752155,85.948959,NaN,0.99861615896225,NaN,29.074514,400,400.441071,25,29.316813,9.105593,46.226025,50.006504,402.054321,399.943604,399.295898,5573.955078,11.100714,10.607437,10.688921,1.754946,1.750896,1.689721,53.688541,108.68132,39.443382,17.374561,108.740753,84.405563,84.55069,0.837376177310944,535.462219,435.57369264077,1.90673680601825,0.0281057673259133,1.08793944319158,6.97341893635871,480.100336077926,1.94180926098444,0.0106864795552936,1.25400231898059,49.0486701527281,467.677303817137,76.3096538162583,0.00999042515752577,1.32972696448668
10,9.90974,30,29.962008,17.165009,16.765007,85.965981,NaN,0.998792231082916,NaN,29.1126,400,400.336517,25,29.324913,9.089793,46.150276,50.006504,401.495239,399.810669,398.834808,5569.876953,11.028996,10.606957,10.730025,1.752032,1.753645,1.6927,53.711845,108.743866,39.382122,17.399403,108.805656,84.350861,84.586571,0.717079222202301,522.809265,435.587300491053,1.90678229987912,0.028107607126783,1.08784842084434,6.97391626473683,480.12447920547,1.94188239954631,0.0106885970039444,1.25385656863055,49.0458027706869,467.691219018804,76.3176546897747,0.00999196609806068,1.32958755020315
10,9.909393,30,29.959429,17.165009,16.775665,85.949951,NaN,0.99901157617569,NaN,29.112791,400,400.096619,25,29.329296,9.087736,45.939323,50.006504,401.148651,399.41449,398.381104,5565.04834,11.056146,10.63018,10.744723,1.743052,1.744797,1.684793,53.69162,108.738647,39.369625,17.405544,108.773384,84.347122,84.577187,0.830151796340942,529.656311,435.599764477701,1.9068286552872,0.028110769366569,1.08774905582524,6.9727580483098,480.108015603071,1.94184422997258,0.0106887152805513,1.25390084761954,49.0420771195089,467.70484174712,76.3246995256341,0.00999371424619727,1.32943997344206
10,9.909393,30,29.959429,17.165009,16.772839,85.890312,NaN,0.99901157617569,NaN,29.091373,400,399.852264,25,29.329689,9.091442,45.764954,50.006504,401.148651,399.41449,398.381104,5565.04834,11.056146,10.63018,10.744723,1.743052,1.744797,1.684793,53.69162,108.738647,39.369625,17.405544,108.773384,84.347122,84.577187,0.830151796340942,529.656311,435.596690468269,1.90681805248522,0.0281102509340367,1.08777071228045,6.9727580483098,480.033223306936,1.94163593557534,0.0106845973367846,1.25426666918306,49.0420771195089,467.701136349781,76.3219123681468,0.00999350292447369,1.32946778996518
10,9.90843,30,29.957266,17.165009,16.763172,85.82457,NaN,0.998317956924438,NaN,29.085155,400,399.655579,25,29.33391,9.089629,45.919903,50.006504,401.225952,399.519501,398.52597,5568.929688,11.065607,10.62558,10.75048,1.753822,1.754164,1.688496,53.687534,108.509499,39.371372,17.395363,108.673203,84.319069,84.560051,0.794200301170349,525.171082,435.588589967367,1.9067994492673,0.0281118273542756,1.08779580039367,6.96954358737469,479.953807496269,1.94142116255379,0.0106810827579474,1.25462573614036,49.0389522335353,467.692473500326,76.3127111661096,0.00999382356556032,1.32949485094392
10,9.91115,30,29.95635,17.165009,16.758118,85.79879,NaN,0.998310089111328,NaN,29.084541,400,399.546753,25,29.33033,9.084854,45.893665,50.006504,400.803223,399.099396,398.026154,5570.658691,11.029502,10.617556,10.716911,1.758868,1.751801,1.690031,53.677719,108.409142,39.364117,17.408415,108.849495,84.276115,84.587463,0.837146639823914,530.037903,435.576268994015,1.9067305798487,0.028101439798579,1.08797308769585,6.97862224786951,479.922755608188,1.94133738324172,0.0106797360572879,1.2547654079228,49.0376288353499,467.66749150027,76.2927844484873,0.0099927436482333,1.32966643282324
10,9.90892,30,29.955051,17.165009,16.759457,85.787064,NaN,0.999115824699402,NaN,29.093306,400,399.496765,25,29.328688,9.098115,45.691181,50.006504,400.803223,399.099396,398.026154,5570.658691,11.029502,10.617556,10.716911,1.758868,1.751801,1.690031,53.677719,108.409142,39.364117,17.408415,108.849495,84.276115,84.587463,0.837146639823914,530.037903,435.583319688358,1.90677651915125,0.0281094411162728,1.08784923737281,6.9711792199501,479.909877721937,1.94130537090703,0.0106795424530705,1.254810455384,49.0357520407918,467.682246735777,76.3022689862471,0.00999407463361396,1.329532752191
10,9.90729,30,29.954733,17.165009,16.768917,85.838272,NaN,0.999240517616272,NaN,29.1049,400,399.467834,25,29.336733,9.119602,45.664696,50.006504,401.270905,399.537781,398.621521,5571.053711,11.044864,10.604916,10.731609,1.772459,1.761788,1.699483,53.712559,108.64975,39.353825,17.408447,108.824028,84.318527,84.554626,0.672886490821838,514.292419,435.597698010878,1.90684192045242,0.0281168479291783,1.08769375021806,6.9657380023699,479.974575064023,1.94148655133698,0.010683232653156,1.25448823391854,49.0352925848764,467.704784082808,76.3188266251811,0.00999547996927012,1.32935795723216
10,9.907875,30,29.956089,17.165009,16.768763,85.890358,NaN,0.999236285686493,NaN,29.110588,400,399.657471,25,29.326496,9.114499,45.854126,50.005211,401.602875,399.8992,398.939697,5566.108887,11.048189,10.615182,10.73731,1.768478,1.759913,1.6912,53.700436,108.457069,39.338062,17.395578,108.554245,84.277161,84.566277,0.825647950172424,529.964478,435.596063515977,1.90683060945885,0.0281147841113743,1.08772469819071,6.96769090955132,480.037994467057,1.94165916438907,0.0106861868116991,1.25419645451167,49.0372517477736,467.702186586962,76.3185560714172,0.0099948209453416,1.32940126104159
10,9.909146,30,29.954048,17.165009,16.758554,85.925034,NaN,0.998786568641663,NaN,29.10895,400,399.875641,25,29.315125,9.104633,45.865402,50.005211,401.602875,399.8992,398.939697,5566.108887,11.048189,10.615182,10.73731,1.768478,1.759913,1.6912,53.700436,108.457069,39.338062,17.395578,108.554245,84.277161,84.566277,0.825647950172424,529.964478,435.581770461389,1.90676898406424,0.0281084892823126,1.08786767261536,6.97193359322944,480.084359967778,1.9417943707791,0.0106895509983668,1.25394103061524,49.0343028634595,467.678611181753,76.2982891526748,0.00999424511213031,1.32954244191416
10,9.907459,30,29.951809,17.165009,16.757919,85.912773,NaN,0.998265147209167,NaN,29.129086,400,399.968903,25,29.304974,9.098577,45.66758,50.005211,401.531097,399.769745,398.809204,5566.415039,11.060403,10.627292,10.738847,1.762185,1.764819,1.689728,53.693687,108.884674,39.345825,17.396132,108.656845,84.328308,84.581657,0.859078884124756,532.758484,435.585311205895,1.90679755562865,0.0281142418937006,1.0877866442473,6.96630218447547,480.072143327353,1.94176701328433,0.0106897680996746,1.25396936470493,49.0310677238784,467.686357655404,76.3013357081165,0.00999553061226226,1.3294449357676
10,9.907451,30,29.950317,17.165009,16.757919,85.912773,NaN,0.999780535697937,NaN,29.129086,400,399.968903,25,29.304974,9.088655,45.290459,50.005211,401.614105,399.888702,398.903534,5564.325195,11.060256,10.625854,10.741868,1.770504,1.761005,1.694582,53.653709,108.737434,39.354836,17.406832,108.653954,84.232697,84.618111,0.905215203762054,528.421204,435.585331271575,1.90679770242383,0.0281142697304999,1.08778623695274,6.96627547778974,480.074247911029,1.94177731663583,0.0106904770311751,1.25393815997027,49.0289118227111,467.684917582862,76.298399937904,0.00999601068908068,1.32942954373636
10,9.907532,30,29.951029,17.165009,16.757412,85.923775,NaN,0.99870103597641,NaN,29.138836,400,399.997437,25,29.302917,9.096691,45.138031,50.005211,401.614105,399.888702,398.903534,5564.325195,11.060256,10.625854,10.741868,1.770504,1.761005,1.694582,53.653709,108.737434,39.354836,17.406832,108.653954,84.232697,84.618111,0.905215203762054,528.421204,435.584576595468,1.90679431375809,0.0281138948535171,1.08779424849215,6.96654588219411,480.087039206384,1.94181082034323,0.0106908984459024,1.25388562348662,49.0299406546279,467.68444512379,76.298928624885,0.00999571542717104,1.32944559707644
10,9.907532,30,29.951029,17.165009,16.762577,85.968025,NaN,0.99870103597641,NaN,29.136509,400,400.000153,25,29.304707,9.102182,45.485313,50.005211,401.000336,399.262238,398.315887,5561.750977,11.057703,10.610723,10.733212,1.781799,1.788964,1.713972,53.680988,108.453781,39.352436,17.392889,108.528084,84.355995,84.54319,0.70704585313797,521.518799,435.590194950493,1.90681369341085,0.0281148425781323,1.08775465022248,6.96654588219411,480.142517650826,1.94196531513038,0.0106939533798009,1.25361478476924,49.0299406546279,467.691217374023,76.3040227631974,0.00999610176733315,1.3293947496891
10,9.906563,30,29.94919,17.165009,16.775909,85.990227,NaN,0.999446272850037,NaN,29.154551,400,399.835907,25,29.302174,9.115414,45.765228,50.005211,401.372742,399.618073,398.651276,5564.790527,11.072145,10.626157,10.735335,1.786388,1.773997,1.710418,53.701839,108.514664,39.380119,17.378035,108.720909,84.412437,84.528801,0.65938937664032,521.270874,435.607125730006,1.90688148949591,0.0281206607742653,1.08760322090923,6.96331093515602,480.172939935153,1.94205550309148,0.0106963596856772,1.2534407457378,49.0272832815083,467.713071012594,76.3181796369816,0.00999804153354654,1.32919846966305
10,9.906648,30,29.946417,17.165009,16.778395,85.985001,NaN,0.999001860618591,NaN,29.155315,400,399.773987,25,29.301487,9.103872,46.022617,50.005211,401.372742,399.618073,398.651276,5564.790527,11.072145,10.626157,10.735335,1.786388,1.773997,1.710418,53.701839,108.514664,39.380119,17.378035,108.720909,84.412437,84.528801,0.65938937664032,521.270874,435.609616388341,1.90688925569519,0.0281208210452286,1.08758851415848,6.96359471197445,480.170296494722,1.94205640189135,0.0106973170161242,1.25341481458554,49.0232760285567,467.713012435884,76.3146930833885,0.00999908350423754,1.32915023079093
10,9.90677,30,29.946903,17.165009,16.772427,85.99736,NaN,0.9989293217659,NaN,29.148472,400,399.740326,25,29.293406,9.105954,45.981613,50.005211,400.787628,399.063385,398.028839,5560.731934,11.039331,10.60952,10.714027,1.780788,1.775994,1.713292,53.717682,108.459007,39.392014,17.341375,108.766663,84.388596,84.534569,0.719062626361847,514.96051,435.60281962441,1.90686462926229,0.0281193015152848,1.08764040995316,6.96400201196832,480.185102353116,1.94209617999103,0.0106979389521384,1.25334950435753,49.0239783664356,467.704892372468,76.3091873910174,0.0099984370282474,1.32921967170611
10,9.906565,30,29.94743,17.165009,16.763725,86.015274,NaN,0.999065101146698,NaN,29.142681,400,399.500305,25,29.283474,9.119535,45.736473,50.005211,400.787628,399.063385,398.028839,5560.731934,11.039331,10.60952,10.714027,1.780788,1.775994,1.713292,53.717682,108.459007,39.392014,17.341375,108.766663,84.388596,84.534569,0.719062626361847,514.96051,435.593868788389,1.90683574386297,0.0281184182974658,1.08769663644504,6.96331761227867,480.206811681444,1.9421550555279,0.0106989246146392,1.25325120524403,49.0247399449888,467.695325094264,76.3026442509048,0.00999769253944127,1.32930071396134
10,9.905358,30,29.946527,17.165009,16.756123,86.020836,NaN,0.999177038669586,NaN,29.151344,400,399.513275,25,29.275526,9.114567,45.461735,50.004131,401.032135,399.344818,398.359619,5564.307617,11.052902,10.610991,10.735644,1.779214,1.767965,1.705516,53.683105,108.500175,39.388664,17.366459,108.563477,84.276535,84.577217,0.884087026119232,536.871887,435.588627175291,1.90682937101916,0.0281212244292216,1.08769345896804,6.95928778415566,480.215053793362,1.94218069327989,0.0106997376208041,1.25319847741479,49.0234349946999,467.692195297938,76.2991685952247,0.00999785435912783,1.32930834616455
10,9.902172,30,29.944239,17.165009,16.745726,86.024445,NaN,0.998407006263733,NaN,29.150829,400,399.607178,25,29.275953,9.107275,45.323074,50.004131,401.159515,399.378357,398.46109,5564.797363,11.042625,10.601201,10.716253,1.77315,1.76923,1.703269,53.659885,108.556389,39.398224,17.348108,108.598663,84.242668,84.606476,0.667053461074829,518.192688,435.585309570638,1.90684883725774,0.0281304099989437,1.0876109592408,6.94864886379162,480.222798291754,1.94220907169776,0.0107010743346999,1.25312881716168,49.0201284051825,467.696710127262,76.299724173798,0.00999897451535471,1.3292342857864
10,9.905155,30,29.943537,17.165007,16.732058,86.04081,NaN,0.998695909976959,NaN,29.147938,400,399.680511,25,29.282993,9.109649,45.221428,50.004131,401.159515,399.378357,398.46109,5564.797363,11.042625,10.601201,10.716253,1.77315,1.76923,1.703269,53.659885,108.556389,39.398224,17.348108,108.598663,84.242668,84.606476,0.667053461074829,518.192688,435.562958986023,1.90674279676003,0.028117514310674,1.08786769691827,6.95860998883023,480.244293153472,1.94227100712222,0.0107025371544689,1.25301452452665,49.0191138438999,467.658953983691,76.2704508712501,0.00999708475638476,1.32950544296842
