P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
10,9.904742,30,29.941528,17.165007,16.735283,86.041199,NaN,0.998579978942871,NaN,29.137022,400,399.908997,25,29.28698,9.121725,45.494179,50.004131,401.486511,399.69516,398.848206,5566.418457,11.055195,10.605106,10.730637,1.787445,1.769516,1.714532,53.680786,108.514328,39.39595,17.335182,108.705109,84.254723,84.576729,0.872635424137115,539.131409,435.567503547431,1.9067624800235,0.0281195439744398,1.08782190181643,6.95723099362829,480.247608614734,1.94228622381628,0.010703519255301,1.2529703356984,49.016210246204,467.663823212139,76.2716181943839,0.00999812003799091,1.32943356119642
10,9.906477,30,29.940538,17.165007,16.735283,86.041199,NaN,0.99936056137085,NaN,29.137022,400,399.908997,25,29.28698,9.129216,45.927547,50.004131,401.486511,399.69516,398.848206,5566.418457,11.055195,10.605106,10.730637,1.787445,1.769516,1.714532,53.680786,108.514328,39.39595,17.335182,108.705109,84.254723,84.576729,0.872635424137115,539.131409,435.563150232283,1.90673063455683,0.0281135050001396,1.08791030600397,6.9630238179214,480.249002185673,1.94229305372374,0.0107039900378134,1.25294972890116,49.0147793482502,467.651706080212,76.2612742862732,0.00999780179237773,1.32950719735619
10,9.906541,30,29.937523,17.165007,16.742609,86.031746,NaN,0.998978435993195,NaN,29.124462,400,399.694275,25,29.280523,9.127993,46.095501,50.004131,401.225739,399.408539,398.570374,5564.712402,11.039755,10.604735,10.716754,1.791838,1.763056,1.717829,53.674526,108.239311,39.360214,17.359188,108.687653,84.23436,84.5905,0.687356412410736,518.671875,435.570959489963,1.90675695266162,0.0281146268460728,1.08785733294962,6.96323748673342,480.241402279009,1.94228088028136,0.0107047717674589,1.25294450208319,49.0104213862638,467.657887373235,76.2621787448293,0.00999929150446303,1.32940777112531
10,9.906698,30,29.93766,17.165007,16.737322,86.018188,NaN,0.998577952384949,NaN,29.119621,400,399.687439,25,29.282207,9.12429,46.148788,50.004131,401.706482,399.92041,399.113495,5559.893066,11.040853,10.608156,10.718927,1.79219,1.758284,1.717839,53.705566,108.652443,39.345905,17.379675,108.873505,84.171532,84.626175,0.743968725204468,519.438599,435.564813944894,1.90673423047877,0.0281131101492964,1.08790591322433,6.96376163865472,480.22422139639,1.94223263769005,0.0107037710967407,1.25302990356452,49.0106194171668,467.650085015232,76.2564800074404,0.00999879451162813,1.32946879516416
10,9.907395,30,29.937771,17.165007,16.728857,86.028633,NaN,0.998745799064636,NaN,29.103048,400,399.885437,25,29.287907,9.119662,46.171795,50.004131,401.706482,399.92041,399.113495,5559.893066,11.040853,10.608156,10.718927,1.79219,1.758284,1.717839,53.705566,108.652443,39.345905,17.379675,108.873505,84.171532,84.626175,0.743968725204468,519.438599,435.553855330056,1.90668966782432,0.0281091311325896,1.08800645595232,6.96608853056529,480.237152692875,1.94226830982096,0.0107044390213035,1.25296861429062,49.0107798650438,467.634625768029,76.2449902779666,0.00999787027671439,1.32958693511689
10,9.907395,30,29.937771,17.165007,16.718458,86.043167,NaN,0.998745799064636,NaN,29.103716,400,399.932159,25,29.285778,9.100797,46.048729,50.004131,401.597351,399.659027,398.960602,5565.230469,11.065603,10.611526,10.700494,1.766091,1.749076,1.686167,53.685879,108.502998,39.353458,17.364847,108.677505,84.184959,84.611603,0.8718341588974,544.91803,435.542540735352,1.9066506349753,0.0281072223479066,1.08808639081476,6.96608853056529,480.255362695894,1.94231900781057,0.0107054417812706,1.2528801669212,49.0107798650438,467.62098808231,76.2347335888496,0.00999709183947951,1.32968948690512
10,9.905169,30,29.937704,17.165007,16.707598,86.06842,NaN,0.998656511306763,NaN,29.10721,400,400.025757,25,29.28455,9.097376,45.989998,50.004131,401.597351,399.659027,398.960602,5565.230469,11.065603,10.611526,10.700494,1.766091,1.749076,1.686167,53.685879,108.502998,39.353458,17.364847,108.677505,84.184959,84.611603,0.8718341588974,544.91803,435.536312297874,1.90665073457569,0.0281129752646976,1.08805634540036,6.95865673367007,480.287094008677,1.94240754492717,0.0107072156666248,1.25272523978655,49.0106830181841,467.620955900526,76.2346261397876,0.00999711526590721,1.32968855069881
10,9.901957,30,29.933418,17.165007,16.708269,86.083031,NaN,0.99930340051651,NaN,29.119806,400,400.012177,25,29.278061,9.098758,45.870197,49.988106,401.901794,400.01474,399.319122,5569.053223,11.080994,10.614611,10.717744,1.7607,1.756306,1.684517,53.689098,108.427345,39.364113,17.367002,108.636406,84.256157,84.557625,0.733128130435944,521.684937,435.545105201017,1.90671222886114,0.0281242821862573,1.08788735915872,6.94793082747742,480.311425790195,1.94248805571748,0.0107102623790189,1.25254742772918,49.004487358724,467.63815597512,76.2422374905893,0.00999971351189748,1.32948387103061
10,9.901107,30,29.931688,17.165007,16.721111,86.098534,NaN,0.997216820716858,NaN,29.141193,400,400.026367,25,29.262478,9.100264,45.76104,49.988106,401.719025,399.822113,399.040314,5561.876953,11.093677,10.619016,10.723319,1.753498,1.745093,1.681964,53.707535,108.449905,39.373684,17.348866,108.551086,84.233658,84.58239,0.886306285858154,532.015686,435.561208113866,1.90677603001916,0.0281296009368809,1.08774544329811,6.94509196429573,480.33327610491,1.94255403751844,0.010712154730104,1.25241744827545,49.0019863482587,467.6587179261,76.255555526911,0.0100015399362393,1.32929899430718
10,9.899474,30,29.929422,17.165007,16.723288,86.084862,NaN,0.998909056186676,NaN,29.129318,400,400.001678,25,29.256712,9.100837,45.738762,49.988106,401.344482,399.57428,398.759186,5556.342773,11.073202,10.602826,10.725054,1.766939,1.754301,1.682315,53.709675,108.51358,39.350121,17.339006,108.700478,84.237282,84.5597,0.844107508659363,535.802917,435.567673335064,1.9068141822884,0.0281356903029592,1.08764555653739,6.93963749206165,480.319339564721,1.94252200017242,0.0107122901805619,1.25245330154871,48.9987102877272,467.669782130813,76.2610645223294,0.0100030265703742,1.32917611438838
10,9.899113,30,29.927532,17.165007,16.723494,86.081032,NaN,0.998848438262939,NaN,29.137819,400,399.877716,25,29.258823,9.106976,45.634701,49.988106,401.344482,399.57428,398.759186,5556.342773,11.073202,10.602826,10.725054,1.766939,1.754301,1.682315,53.709675,108.51358,39.350121,17.339006,108.700478,84.237282,84.5597,0.844107508659363,535.802917,435.568803091342,1.90682158372004,0.0281369861588644,1.08762559086901,6.93843160484323,480.317200918822,1.94252168293255,0.0107129255482592,1.25243727329419,48.9959776797557,467.670477622313,76.2592401589583,0.0100037795422763,1.32913768931067
10,9.898013,30,29.924412,17.165007,16.724707,86.057343,NaN,0.999200940132141,NaN,29.152313,400,399.922791,25,29.26199,9.104605,45.382988,49.988106,401.685181,399.852905,399.073486,5561.391602,11.096321,10.614917,10.730973,1.772347,1.765698,1.694906,53.697536,108.466751,39.341602,17.343042,108.504837,84.128738,84.617455,0.702786982059479,518.547791,435.572881954913,1.90684633293062,0.0281410427735551,1.08756027757639,6.93475695204938,480.291919866379,1.94246060979481,0.0107127765811787,1.25251618537577,48.9914664134124,467.676003816682,76.2595225873723,0.010005272723458,1.32904141204413
10,9.897124,30,29.923965,17.165007,16.725346,86.042191,NaN,0.999064862728119,NaN,29.139006,400,399.912811,25,29.26548,9.08814,45.168159,49.988106,401.685181,399.852905,399.073486,5561.391602,11.096321,10.614917,10.730973,1.772347,1.765698,1.694906,53.697536,108.466751,39.341602,17.343042,108.504837,84.128738,84.617455,0.702786982059479,518.547791,435.575806998718,1.90686505453468,0.0281442591892505,1.08751011979687,6.93178693973596,480.273570064912,1.94241085764959,0.0107119439706155,1.25259889884248,48.990820057716,467.68209811548,76.2635529459947,0.0100057894252223,1.32898784501354
10,9.896235,30,29.921995,17.165007,16.734295,86.055946,NaN,0.998522400856018,NaN,29.161108,400,400.044739,25,29.272705,9.082998,45.267014,49.988106,401.604553,399.779877,398.957123,5564.527344,11.083305,10.618428,10.717244,1.765714,1.766828,1.704582,53.673588,108.499191,39.326176,17.361237,108.487343,84.119339,84.594704,0.618131279945374,506.922821,435.587768403577,1.9069149498337,0.0281490020761889,1.08739635681706,6.92881672650554,480.293570559743,1.94247241386063,0.0107138309011081,1.25247442838235,48.9879713757794,467.697561141285,76.2727420373567,0.0100074160918516,1.3288373061505
10,9.895733,30,29.919901,17.165007,16.734295,86.055946,NaN,0.999110281467438,NaN,29.161108,400,400.044739,25,29.272705,9.086886,45.474564,49.988106,401.769836,399.859924,399.126129,5557.853516,11.099571,10.610247,10.703781,1.772319,1.793573,1.718672,53.662785,108.402908,39.304546,17.386623,108.431473,84.205078,84.57412,0.613359868526459,510.744904,435.589027356667,1.9069241675698,0.0281507526347043,1.08737081631877,6.92713941946073,480.296516479115,1.94248686100442,0.0107148279678295,1.25243090979789,48.9849432255908,467.698686376729,76.2709881799951,0.010008271104202,1.32879210346844
10,9.89583,30,29.92016,17.165007,16.749149,86.051003,NaN,0.998391449451447,NaN,29.16358,400,400.134155,25,29.279325,9.07556,45.610912,49.988106,401.769836,399.859924,399.126129,5557.853516,11.099571,10.610247,10.703781,1.772319,1.793573,1.718672,53.662785,108.402908,39.304546,17.386623,108.431473,84.205078,84.57412,0.613359868526459,510.744904,435.604935131013,1.9069781004671,0.0281531416845269,1.08726215250715,6.92746352562301,480.289961247213,1.94246783908393,0.0107143635945774,1.25246628844993,48.9853177765235,467.717791292183,76.2856882292962,0.0100092641190361,1.32865351560953
10,9.896137,30,29.918032,17.165007,16.751255,86.026932,NaN,0.998463928699493,NaN,29.141167,400,400.144653,25,29.282907,9.081114,45.698494,49.988106,401.757477,399.792236,399.088043,5564.799805,11.093397,10.613536,10.712918,1.753877,1.770067,1.695981,53.640465,108.125679,39.323387,17.382687,108.57943,84.261101,84.535507,0.803938150405884,534.890503,435.606455235446,1.90698036267139,0.0281524577330225,1.08726166288259,6.9284892891298,480.262806309263,1.9423985858703,0.0107137159508231,1.25256819859514,48.9822403101242,467.716451732794,76.2820374771504,0.0100099914098089,1.32862619602089
10,9.895633,30,29.917582,17.165007,16.745998,86.027206,NaN,0.998342394828796,NaN,29.137148,400,400.055969,25,29.269316,9.079977,45.757915,49.978573,401.73996,399.800842,399.035461,5563.054199,11.086631,10.610253,10.697783,1.763345,1.764391,1.699523,53.670975,108.286499,39.291046,17.37682,108.341576,84.340691,84.471497,0.581206381320953,504.292511,435.602003057409,1.90696989944763,0.0281532501898427,1.08727622332839,6.92680528690141,480.263782823488,1.94240264692212,0.0107139491639748,1.25255717474819,48.9815895082426,467.712345116718,76.2783878030293,0.0100099269074753,1.32864905393385
10,9.894691,30,29.917936,17.165007,16.741617,86.060822,NaN,0.998625814914703,NaN,29.136215,400,399.903168,25,29.258181,9.087297,46.085022,49.978573,401.73996,399.800842,399.035461,5563.054199,11.086631,10.610253,10.697783,1.763345,1.764391,1.699523,53.670975,108.286499,39.291046,17.37682,108.341576,84.340691,84.471497,0.581206381320953,504.292511,435.599601590276,1.90697076419839,0.0281557312986485,1.08726181749389,6.92365763334874,480.305387398586,1.94251741849875,0.0107161001437912,1.2523605012046,48.9821014730296,467.713001635653,76.2793215446623,0.0100098306743218,1.32865035073098
10,9.894691,30,29.917936,17.165007,16.737024,86.051033,NaN,0.998625814914703,NaN,29.150965,400,399.941681,25,29.25939,9.090912,46.045021,49.978573,401.146545,399.192352,398.483643,5556.657227,11.064832,10.581391,10.679849,1.748207,1.748109,1.680096,53.686985,108.187927,39.286079,17.360653,108.254646,84.292442,84.492455,0.864989757537842,529.605774,435.594607716102,1.90695353736794,0.0281548879273822,1.08729693645787,6.92365763334874,480.293127751017,1.94248328863999,0.0107154247521864,1.25241988327296,48.9821014730296,467.706982113239,76.2747910673458,0.0100094869581387,1.32869544206164
10,9.89233,30,29.91412,17.165007,16.72393,86.050858,NaN,0.998947203159332,NaN,29.147717,400,399.821136,25,29.25816,9.099871,45.824501,49.978573,401.146545,399.192352,398.483643,5556.657227,11.064832,10.581391,10.679849,1.748207,1.748109,1.680096,53.686985,108.187927,39.286079,17.360653,108.254646,84.292442,84.492455,0.864989757537842,529.605774,435.586291548733,1.90694778289327,0.0281607203643134,1.08727698532484,6.91576745891894,480.2982770066,1.94250900852257,0.0107172302375515,1.25234164657784,48.976582417159,467.701151548165,76.265663502566,0.0100105955841162,1.32867212545956
10,9.892773,30,29.911964,17.165007,16.728069,86.04631,NaN,0.998582363128662,NaN,29.147472,400,399.639252,25,29.265038,9.106275,45.799274,49.978573,401.032196,399.11673,398.309845,5561.441406,11.075,10.596013,10.709332,1.749731,1.752913,1.676494,53.671459,108.270508,39.268341,17.388657,108.684479,84.171318,84.601685,0.801159739494324,530.671204,435.58968079764,1.90695517138491,0.0281599347169639,1.08726786444302,6.91724801903348,480.295614443119,1.94250802897597,0.0107179435092757,1.25232443095092,48.9734639657276,467.701574818443,76.2633042488301,0.0100114343908565,1.32863109949668
10,9.89256,30,29.911997,17.165005,16.738956,86.027786,NaN,0.998278021812439,NaN,29.1336,400,399.745911,25,29.273975,9.107311,45.88348,49.978573,401.227264,399.218872,398.450256,5550.556152,11.081183,10.604883,10.701615,1.740446,1.742365,1.675641,53.665855,108.580315,39.302399,17.35075,108.495018,84.087936,84.595825,0.738364577293396,516.813049,435.602051461925,1.9069999152201,0.0281626773168374,1.08717380830306,6.91653615324998,480.27236890693,1.94244321343373,0.0107166494532282,1.25243751188059,48.9735116984467,467.717242218264,76.2751378888987,0.0100123166933927,1.32851434641266
10,9.891772,30,29.910337,17.165005,16.744083,86.028282,NaN,0.998756647109985,NaN,29.112024,400,399.829529,25,29.273294,9.107248,45.870895,49.978573,401.227264,399.218872,398.450256,5550.556152,11.081183,10.604883,10.701615,1.740446,1.742365,1.675641,53.665855,108.580315,39.302399,17.35075,108.495018,84.087936,84.595825,0.738364577293396,516.813049,435.609600711713,1.9070336127019,0.0281663687843926,1.08709459207373,6.91390248368504,480.275326015357,1.94245639948708,0.0107174745628915,1.25239998869901,48.9711105470578,467.727354916617,76.2806887504007,0.0100135215902407,1.32840951633376
10,9.891398,30,29.906649,17.165005,16.755659,86.014008,NaN,0.999287009239197,NaN,29.093929,400,400.016205,25,29.269905,9.096045,45.908024,49.978573,402.002533,399.826294,399.369263,5559.630859,11.11639,10.57103,10.675842,1.76743,1.753266,1.683403,53.654217,108.479294,39.340763,17.338964,108.466507,84.030319,84.612015,0.786037683486938,516.191956,435.623121725913,1.9070838869587,0.0281697997911274,1.08698723748852,6.91265243800825,480.262639125892,1.94243208199224,0.0107182467225686,1.25240994481749,48.9657755689375,467.741229044612,76.2865539288729,0.0100157081110129,1.32824101076593
10,9.890552,30,29.905159,17.165005,16.756756,85.986473,NaN,0.998968362808228,NaN,29.109703,400,400.230072,25,29.258204,9.083122,45.899109,49.978573,402.095093,399.845551,399.320129,5566.791504,11.162142,10.614316,10.702979,1.760562,1.752458,1.690934,53.641098,108.330856,39.343105,17.343208,108.449272,84.10556,84.592545,0.73541784286499,527.240417,435.62643427515,1.9071035341673,0.0281729543708131,1.08693590842057,6.9098246632592,480.230249496864,1.94234634433837,0.0107170559460952,1.25254619235848,48.9636200228491,467.746602114578,76.2887491327788,0.0100165783693258,1.32817469345528
10,9.888766,30,29.902365,17.165005,16.756756,85.986473,NaN,0.998979985713959,NaN,29.109703,400,400.230072,25,29.258204,9.0874,45.897903,49.978573,402.095093,399.845551,399.320129,5566.791504,11.162142,10.614316,10.702979,1.760562,1.752458,1.690934,53.641098,108.330856,39.343105,17.343208,108.449272,84.10556,84.592545,0.73541784286499,527.240417,435.630909788408,1.90713633009067,0.0281791903974378,1.08684523293913,6.90385431829492,480.234183038389,1.94236563525842,0.0107183876521575,1.25248804633093,48.9595777865097,467.755263483582,76.291801439872,0.0100181296977617,1.32806094046639
10,9.889269,30,29.9039,17.165005,16.747946,85.951324,NaN,0.999117732048035,NaN,29.089935,400,400.269043,25,29.25354,9.091803,45.932709,49.980728,401.765167,399.510925,399.011993,5563.917969,11.157992,10.606916,10.693495,1.750814,1.747909,1.69098,53.701054,108.353737,39.358513,17.334047,108.320534,84.103943,84.554077,0.84173858165741,532.868042,435.620073743288,1.90709406284622,0.028175816041482,1.08693794738648,6.90553585817423,480.18799342728,1.94223243524724,0.0107152288088825,1.25273375046463,48.9617985934628,467.742031389014,76.2837444563114,0.0100167933792913,1.32818678224478
10,9.888745,30,29.901552,17.165005,16.73918,85.921745,NaN,0.998957335948944,NaN,29.079096,400,400.224396,25,29.25757,9.094008,46.027321,49.980728,401.460083,399.207001,398.693085,5554.259766,11.097032,10.579728,10.65592,1.760131,1.747234,1.684823,53.704136,108.348854,39.343933,17.346109,108.4366,84.103249,84.548859,0.85749226808548,523.939514,435.611858858684,1.90707081822494,0.0281760359022422,1.08697821090557,6.9037841134396,480.154244896008,1.94214545703711,0.0107143048063474,1.25286494578064,48.9584015185454,467.731557078257,76.2729425850397,0.0100170830210806,1.32822391652282
10,9.888499,30,29.900539,17.165005,16.729622,85.888062,NaN,0.999478995800018,NaN,29.0898,400,400.113983,25,29.261587,9.10477,45.901661,49.980728,401.460083,399.207001,398.693085,5554.259766,11.097032,10.579728,10.65592,1.760131,1.747234,1.684823,53.704136,108.348854,39.343933,17.346109,108.4366,84.103249,84.548859,0.85749226808548,523.939514,435.602085925305,1.90703949603619,0.0281751394093898,1.08703867384713,6.90296170534714,480.113469351513,1.94203491606269,0.0107124604005327,1.25304920943807,48.9569358508764,467.719597828325,76.2626807797567,0.010016782946703,1.32829560433843
10,9.888519,30,29.901035,17.165005,16.72522,85.858246,NaN,0.998186111450195,NaN,29.081116,400,400.06604,25,29.262043,9.111156,45.613926,49.980728,401.990356,399.782257,399.289398,5562.789551,11.125666,10.590897,10.690679,1.741927,1.731726,1.666308,53.670647,108.20507,39.291073,17.348436,108.519295,84.131958,84.555649,0.747493267059326,527.575073,435.597250560374,1.90702262092286,0.0281742609723963,1.0870733105464,6.90302856836882,480.075406138103,1.94192741744007,0.0107101633461621,1.25324165462317,48.9576534975333,467.714198297622,76.2592319056623,0.0100162868977548,1.32834471556506
10,9.888519,30,29.901035,17.165005,16.725676,85.853233,NaN,0.998186111450195,NaN,29.086452,400,399.97113,25,29.262569,9.09926,45.565392,49.980728,401.990356,399.782257,399.289398,5562.789551,11.125666,10.590897,10.690679,1.741927,1.731726,1.666308,53.670647,108.20507,39.291073,17.348436,108.519295,84.131958,84.555649,0.747493267059326,527.575073,435.597746265009,1.90702433098364,0.0281743447355508,1.08706982735739,6.90302856836882,480.069123560892,1.94190991750477,0.0107098168389027,1.25327229502487,48.9576534975333,467.714795809206,76.2596817230803,0.0100163210325837,1.32834024389664
10,9.886488,30,29.899509,17.165005,16.727016,85.887634,NaN,0.999438464641571,NaN,29.084457,400,399.81543,25,29.270191,9.104719,45.545277,49.980728,401.251495,398.963104,398.493347,5563.720703,11.11085,10.57483,10.65903,1.756018,1.751432,1.682698,53.692505,108.183617,39.283375,17.347324,108.358772,84.145256,84.523369,0.715178906917572,527.731567,435.60429486977,1.90706666475695,0.0281816848703791,1.08695636329679,6.89623810844859,480.114385159822,1.94204054002546,0.0107129218065459,1.25303032023562,48.9554455469158,467.728059221429,76.2677718347314,0.0100176559028525,1.32821422824214
10,9.887442,30,29.895771,17.165005,16.732544,85.92617,NaN,0.999024093151093,NaN,29.069883,400,399.918457,25,29.278019,9.108032,45.399601,49.980728,402.100037,399.841309,399.370453,5557.280273,11.136909,10.591895,10.682767,1.747554,1.742089,1.670555,53.686588,108.362373,39.284981,17.362694,108.439857,84.143494,84.546799,0.750770688056946,522.616577,435.607912002878,1.90706986853646,0.0281793677841408,1.08696265002484,6.89942784970344,480.16793408415,1.94220083285117,0.0107173665691102,1.25271746961168,48.9500367094818,467.72543382979,76.2611525798998,0.0100189199560644,1.3281682660633
10,9.885857,30,29.894485,17.165005,16.731037,85.949852,NaN,0.998387038707733,NaN,29.064032,400,400.112854,25,29.285532,9.101561,45.24712,49.980728,402.100037,399.841309,399.370453,5557.280273,11.136909,10.591895,10.682767,1.747554,1.742089,1.670555,53.686588,108.362373,39.284981,17.362694,108.439857,84.143494,84.546799,0.750770688056946,522.616577,435.610247203926,1.9070933334381,0.028184628108417,1.08689361849362,6.89412820462951,480.199410433875,1.94229232782376,0.010719615709859,1.25254658551722,48.948175762277,467.732344282064,76.2647584926818,0.0100198013616602,1.32809402299907
10,9.886812,30,29.893,17.165005,16.721489,85.959709,NaN,0.998148083686829,NaN,29.053844,400,399.948914,25,29.28615,9.103903,45.152256,49.980728,401.479675,399.149841,398.693665,5561.021973,11.137702,10.587091,10.662749,1.744952,1.758789,1.686243,53.642822,108.406563,39.306419,17.340307,108.394249,84.135666,84.540543,0.788375198841095,527.978271,435.597474788097,1.90703998721173,0.0281795376549566,1.08701502747403,6.89732144279321,480.21384760649,1.94233696420723,0.0107210047386538,1.25245574838683,48.9460267681431,467.712216873269,76.2477595802994,0.010019213192076,1.32821849782936
10,9.885496,30,29.891699,17.165005,16.7132,85.998505,NaN,0.998532176017761,NaN,29.051886,400,400.061279,25,29.284813,9.098354,45.225739,49.980728,401.479675,399.149841,398.693665,5561.021973,11.137702,10.587091,10.662749,1.744952,1.758789,1.686243,53.642822,108.406563,39.306419,17.340307,108.394249,84.135666,84.540543,0.788375198841095,527.978271,435.591764299848,1.90703308109134,0.0281826124840056,1.08701142708735,6.8929210666679,480.264264228934,1.94248123444026,0.0107243043585637,1.25219316469758,48.9441439782755,467.708500385979,76.2433453381354,0.0100194931161875,1.32822346570961
10,9.885995,30,29.889164,17.165005,16.710649,86.037758,NaN,0.998333811759949,NaN,29.040545,400,400.107086,25,29.292383,9.101697,45.290665,49.980728,402.027222,399.714325,399.264679,5558.046387,11.153237,10.598258,10.685114,1.763638,1.767223,1.695919,53.683712,108.28009,39.257305,17.355137,108.363335,84.119492,84.534439,0.724119782447815,511.579071,435.587739963814,1.90701434598768,0.0281804003007718,1.08705628894242,6.89458965026284,480.316977257887,1.94263556922717,0.0107282234911316,1.25190269868208,48.9404751765067,467.699414557883,76.2333555154574,0.0100199332213028,1.32824694817385
10,9.885103,30,29.889332,17.165005,16.710649,86.037758,NaN,0.999064207077026,NaN,29.040545,400,400.107086,25,29.292383,9.099829,45.293255,49.980507,401.875366,399.555359,399.126434,5557.570313,11.158055,10.593613,10.68282,1.750619,1.762119,1.683767,53.705956,108.275497,39.23439,17.374081,108.42511,84.108322,84.520004,0.777288913726807,526.615601,435.58997681361,1.9070307355201,0.0281835170021631,1.0870109292812,6.89160688702964,480.31674097864,1.94263440963106,0.010728143337805,1.25190618632841,48.9407183235388,467.705309164772,76.2380021851989,0.0100202065179492,1.32820578846714
10,9.885468,30,29.888115,17.165005,16.718166,86.058189,NaN,0.99908173084259,NaN,29.051439,400,400.220062,25,29.299534,9.10125,45.33889,49.980507,401.875366,399.555359,399.126434,5557.570313,11.158055,10.593613,10.68282,1.750619,1.762119,1.683767,53.705956,108.275497,39.23439,17.374081,108.42511,84.108322,84.520004,0.777288913726807,526.615601,435.59723250849,1.90705221795954,0.0281836227272562,1.08697208090506,6.89282743684663,480.344028497425,1.94271401268314,0.0107301341064826,1.25175735381,48.9389569307648,467.711595398218,76.2412232977458,0.0100210264020925,1.32813739516521
10,9.88444,30,29.885948,17.165005,16.726427,86.084984,NaN,0.998571217060089,NaN,29.050341,400,400.307465,25,29.295296,9.095353,45.262444,49.980507,402.128998,399.834534,399.357086,5559.666992,11.162257,10.601995,10.692354,1.752248,1.742561,1.678805,53.682213,108.358971,39.25248,17.378807,108.406326,84.131775,84.525833,0.90826028585434,531.944641,435.608788712189,1.90710208040914,0.0281887328616902,1.08685679682427,6.88938974670589,480.38061264493,1.94282232933634,0.0107330171821173,1.25155056430982,48.9358204421723,467.726845383358,76.2500142951009,0.0100227182869878,1.32798532564826
10,9.883787,30,29.883326,17.165005,16.724447,86.116119,NaN,0.998936176300049,NaN,29.053936,400,400.210052,25,29.297394,9.116429,45.265213,49.980507,401.703461,399.413239,398.857056,5559.371094,11.146729,10.609724,10.684129,1.752618,1.743102,1.677822,53.684254,108.391296,39.276218,17.370874,108.365784,84.092247,84.532021,0.737620413303375,516.070313,435.608273651765,1.90710665384415,0.0281906514172483,1.08683872503624,6.88720593792459,480.423259830783,1.94294887563817,0.010736416629644,1.2513084906184,48.9320251552216,467.725815251703,76.2459815654336,0.0100236521747478,1.32794701220071
10,9.883787,30,29.883326,17.165005,16.72336,86.12146,NaN,0.998936176300049,NaN,29.071436,400,400.154541,25,29.297577,9.124083,45.365154,49.980507,401.703461,399.413239,398.857056,5559.371094,11.146729,10.609724,10.684129,1.752618,1.743102,1.677822,53.684254,108.391296,39.276218,17.370874,108.365784,84.092247,84.532021,0.737620413303375,516.070313,435.607092253565,1.90710257828513,0.0281904517038098,1.08684701628618,6.88720593792459,480.429942983497,1.94296747773473,0.010736785054911,1.25127631288243,48.9320251552216,467.724391269529,76.244909251212,0.0100235707844868,1.32795765630153
10,9.88364,30,29.882946,17.165005,16.722626,86.114288,NaN,0.999114692211151,NaN,29.101118,400,400.161133,25,29.292299,9.123879,45.666351,49.980507,402.22995,399.985931,399.479095,5557.530273,11.162839,10.607285,10.697629,1.749911,1.724869,1.672246,53.665699,108.226364,39.254196,17.373928,108.348572,84.013863,84.587616,0.822011828422546,534.618347,435.606663009011,1.90710252708296,0.0281908306685056,1.08684514674082,6.886714315147,480.421502455228,1.94294511966441,0.0107364717105851,1.25131165730987,48.9314750920919,467.723992481484,76.2441369027168,0.0100236918832474,1.3279539683425
10,9.882258,30,29.882147,17.165003,16.724094,86.080864,NaN,0.998762845993042,NaN,29.099701,400,400.376862,25,29.284626,9.126738,45.862659,49.980507,402.253601,399.978058,399.494232,5555.838867,11.127561,10.589909,10.667701,1.75346,1.731523,1.685754,53.679699,108.031265,39.241974,17.398304,108.382164,83.911026,84.632263,0.834326684474945,526.195435,435.611722676563,1.90713342330888,0.0281959317529389,1.08676374797703,6.88209212287842,480.380798131695,1.94283420296221,0.0107345470768105,1.25149666096046,48.9303184942023,467.733986617267,76.2506706117205,0.0100245656945549,1.32786525543108
10,9.882668,30,29.878572,17.165003,16.721931,86.042511,NaN,0.99949711561203,NaN,29.074667,400,400.436676,25,29.279755,9.125481,45.85936,49.980507,402.253601,399.978058,399.494232,5555.838867,11.127561,10.589909,10.667701,1.75346,1.731523,1.685754,53.679699,108.031265,39.241974,17.398304,108.382164,83.911026,84.632263,0.834326684474945,526.195435,435.608344244808,1.90711778050245,0.0281941008614914,1.08680106678198,6.8834634463347,480.337821859409,1.94272524537204,0.010733606792247,1.25165414776602,48.9251431833061,467.724937162131,76.2394146701149,0.0100254024333976,1.3278701453395
10,9.881883,30,29.87558,17.165003,16.721931,86.042511,NaN,0.999737024307251,NaN,29.074667,400,400.436676,25,29.279755,9.131943,45.728825,49.980507,401.682007,399.546082,398.954498,5552.780273,11.078081,10.570073,10.654587,1.730782,1.707632,1.652429,53.646816,107.926605,39.265137,17.395197,108.388107,84.061974,84.553772,0.825438141822815,532.697144,435.61031197874,1.90713220438461,0.0281968455082925,1.08676119118934,6.88083782610198,480.342028676043,1.94274589871327,0.0107350353997787,1.25159208448308,48.9208114750825,467.726976909937,76.2372338683824,0.0100266524865984,1.32780239633777
10,9.881016,30,29.875498,17.165003,16.725622,86.007988,NaN,0.999133825302124,NaN,29.057343,400,400.286346,25,29.277542,9.121051,45.750912,49.982948,402.596771,400.233704,399.689026,5554.886719,11.125074,10.609969,10.651608,1.73872,1.737355,1.675175,53.614738,108.308548,39.261665,17.387032,108.554688,84.08358,84.549896,0.664322555065155,516.301575,435.616496184687,1.90716197262851,0.0282005555641521,1.08668902762015,6.87793775469862,480.29893170993,1.94262615508232,0.0107326911052724,1.25179910841931,48.9206927537198,467.737295450369,76.2449033748847,0.0100272734545402,1.32772387464489
10,9.88165,30,29.873005,17.165003,16.731947,85.948723,NaN,0.998343229293823,NaN,29.048391,400,400.308899,25,29.277395,9.112902,45.58279,49.982948,402.596771,400.233704,399.689026,5554.886719,11.125074,10.609969,10.651608,1.73872,1.737355,1.675175,53.614738,108.308548,39.261665,17.387032,108.554688,84.08358,84.549896,0.664322555065155,516.301575,435.621780515638,1.90717403439143,0.0281995005778461,1.08667302824469,6.88005847164891,480.228243092392,1.94243677064978,0.0107297882838483,1.25210635185631,48.917083213418,467.739009828067,76.2430977808274,0.0100283161141446,1.3276673317819
10,9.880113,30,29.87315,17.165003,16.728909,85.901947,NaN,0.999407172203064,NaN,29.044369,400,400.343628,25,29.278915,9.088911,45.422779,49.982948,401.946808,399.630798,399.065308,5553.591309,11.105699,10.601712,10.646495,1.745597,1.75443,1.688411,53.617825,107.946121,39.251797,17.375206,108.347427,83.961479,84.559654,0.833394348621368,528.859436,435.622331084393,1.90719088686476,0.0282043178441292,1.08661814297546,6.87491706135614,480.169463642118,1.94227264072284,0.0107264868736659,1.25239343612636,48.9172931610222,467.745043420261,76.2478224773027,0.0100286061150153,1.32762482374312
10,9.878953,30,29.870089,17.165003,16.733053,85.882439,NaN,0.999292731285095,NaN,29.043451,400,400.33606,25,29.283587,9.090384,45.365242,49.982948,401.946808,399.630798,399.065308,5553.591309,11.105699,10.601712,10.646495,1.745597,1.75443,1.688411,53.617825,107.946121,39.251797,17.375206,108.347427,83.961479,84.559654,0.833394348621368,528.859436,435.629740618308,1.90722773479548,0.028209137320256,1.08652772172279,6.87103635280943,480.14934439673,1.94222574971467,0.0107266002694951,1.2524482810297,48.9128609260393,467.754848054795,76.2514057565175,0.0100303268202833,1.327497947355
10,9.879066,30,29.867851,17.165003,16.742563,85.908073,NaN,0.998837828636169,NaN,29.047779,400,400.256683,25,29.293962,9.099418,45.742764,49.982948,402.056152,399.902283,399.23877,5555.592773,11.096257,10.608112,10.677081,1.752825,1.752279,1.682884,53.64275,108.156067,39.260468,17.364643,108.278168,83.94397,84.574051,0.731959819793701,511.134827,435.639790067134,1.90726130184338,0.0282104893367275,1.08646110223862,6.87141440243585,480.184600134035,1.94233062972004,0.0107294409974918,1.25224583103302,48.9096201459556,467.764331560746,76.2557701861808,0.010031717461113,1.32738794454441
10,9.877227,30,29.869732,17.165003,16.75079,85.941551,NaN,0.998557567596436,NaN,29.065945,400,400.271606,25,29.297745,9.116052,46.235455,49.982948,401.717163,399.59021,398.892578,5554.534668,11.094491,10.608441,10.683652,1.741084,1.739983,1.66862,53.657089,108.164352,39.243176,17.366997,108.146851,83.990906,84.560745,0.745287477970123,538.342957,435.653334178751,1.90732592056035,0.0282184362078998,1.08630532853782,6.86526149087456,480.223871135923,1.94243437595834,0.0107308559252868,1.25208176817726,48.912343977833,467.788797422896,76.2765388357281,0.010032403111906,1.32723850018012
10,9.877227,30,29.869732,17.165003,16.752745,85.95681,NaN,0.998557567596436,NaN,29.070023,400,400.266327,25,29.286087,9.110782,46.273991,49.982948,401.717163,399.59021,398.892578,5554.534668,11.094491,10.608441,10.683652,1.741084,1.739983,1.66862,53.657089,108.164352,39.243176,17.366997,108.146851,83.990906,84.560745,0.745287477970123,538.342957,435.655457891152,1.90733324618799,0.0282187953983823,1.08629047874071,6.86526149087456,480.242975945605,1.94248757800036,0.0107319101265215,1.25198924126222,48.912343977833,467.79135719942,76.2784674980757,0.0100325494528053,1.32721942246407
10,9.878448,30,29.868589,17.165003,16.750252,85.976303,NaN,0.999197244644165,NaN,29.062551,400,400.113678,25,29.273335,9.107999,46.237526,49.982948,401.924255,399.767944,399.115051,5555.977539,11.1082,10.60949,10.687256,1.746359,1.736166,1.672639,53.653606,107.934967,39.278252,17.350487,108.263908,84.023048,84.554932,0.718808114528656,515.07605,435.649691583401,1.90730147148563,0.0282140643582842,1.08637130869116,6.86934679919403,480.268988248374,1.94256342821607,0.0107338026285777,1.25184738632078,48.9106888423452,467.779107673789,76.2678188848205,0.01003228248317,1.32729069490814
10,9.878629,30,29.868231,17.165003,16.755892,86.003883,NaN,0.998565137386322,NaN,29.062172,400,400.114502,25,29.27157,9.097935,45.978146,49.982948,401.924255,399.767944,399.115051,5555.977539,11.1082,10.60949,10.687256,1.746359,1.736166,1.672639,53.653606,107.934967,39.278252,17.350487,108.263908,84.023048,84.554932,0.718808114528656,515.07605,435.655365292208,1.90731928099196,0.0282144671788399,1.08633762886667,6.86995236945569,480.304015462554,1.94266202907465,0.0107358784417141,1.25167306007242,48.9101704258004,467.784971505433,76.2717922782739,0.0100327534709027,1.32724070692956
10,9.877693,30,29.867725,17.165003,16.749102,86.012054,NaN,0.99932873249054,NaN,29.074631,400,399.974396,25,29.268934,9.095395,45.617966,49.982948,401.308563,399.199554,398.465607,5547.416992,11.082408,10.601059,10.677008,1.732023,1.72712,1.668093,53.655548,108.173233,39.274632,17.360689,108.409378,84.045036,84.52816,0.617668032646179,514.436951,435.650333319931,1.9073110333802,0.0282164951420974,1.08634177369796,6.86682071157577,480.314954333049,1.9426939986461,0.0107366844157986,1.25161315736986,48.9094376835397,467.78158196477,76.2686100917629,0.0100327515347094,1.32725710304849
10,9.878399,30,29.86451,17.165003,16.749102,86.012054,NaN,0.99772047996521,NaN,29.074631,400,399.974396,25,29.268934,9.098916,45.391361,49.981342,401.177795,399.065918,398.417175,5551.737793,11.069127,10.57202,10.649313,1.739367,1.737975,1.667337,53.662354,108.147018,39.279221,17.370117,108.180061,84.059166,84.522781,0.828376591205597,540.09082,435.648564985282,1.90729806220518,0.0282140245361217,1.08637756447414,6.86918285884315,480.319475844567,1.94271619921654,0.0107382205093786,1.25154644056321,48.904781792679,467.773824000572,76.2587721678557,0.0100335270833207,1.3272585753803
10,9.877197,30,29.862762,17.165003,16.745104,86.002495,NaN,0.999027073383331,NaN,29.054014,400,399.755096,25,29.271465,9.103505,45.103069,49.981342,401.177795,399.065918,398.417175,5551.737793,11.069127,10.57202,10.649313,1.739367,1.737975,1.667337,53.662354,108.147018,39.279221,17.370117,108.180061,84.059166,84.522781,0.828376591205597,540.09082,435.647232468278,1.9073051647853,0.0282174964853641,1.08634700941635,6.86516110995638,480.30997062662,1.94269496015991,0.010738395692248,1.25156793057918,48.9022502143225,467.774551775893,76.2571494828535,0.0100342316452487,1.32722250321162
10,9.87721,30,29.862604,17.165003,16.747431,85.998009,NaN,0.998568177223206,NaN,29.059864,400,399.954712,25,29.271526,9.100513,45.074196,49.981342,402.042236,399.920685,399.34082,5553.866699,11.089915,10.575044,10.663486,1.740932,1.741137,1.671851,53.664436,108.135185,39.251518,17.372046,108.31591,84.050995,84.49707,0.57123988866806,497.436981,435.649727816152,1.90731364597377,0.0282178785459579,1.08632998603468,6.8652046083929,480.304578272599,1.94268041836524,0.0107381613857634,1.25159176605033,48.9020213817527,467.777356630056,76.2590665920653,0.0100344519647952,1.32719882519471
10,9.875937,30,29.861229,17.165003,16.747004,85.974274,NaN,0.997928261756897,NaN,29.046534,400,400.082397,25,29.270451,9.113214,45.365555,49.981342,401.650024,399.563995,398.873627,5553.383789,11.059152,10.572429,10.64659,1.749107,1.741823,1.680991,53.681953,108.089081,39.260075,17.378286,108.391335,84.008095,84.535484,0.811225354671478,536.478333,435.652452350467,1.90733543627907,0.0282222561346807,1.08626870410939,6.86094490425546,480.2768047453,1.94260719516484,0.0107371791055568,1.25170676008189,48.9000299192298,467.783590596534,76.2620561004879,0.0100353300087668,1.32712826096493
10,9.876039,30,29.86042,17.165003,16.74227,85.98037,NaN,0.99878191947937,NaN,29.04072,400,400.157837,25,29.280628,9.11097,45.612961,49.981342,401.650024,399.563995,398.873627,5553.383789,11.059152,10.572429,10.64659,1.749107,1.741823,1.680991,53.681953,108.089081,39.260075,17.378286,108.391335,84.008095,84.535484,0.811225354671478,536.478333,435.647054380225,1.90731582283932,0.0282210291756067,1.08630983721751,6.86128623121124,480.285573223786,1.94263403007369,0.0107379868403306,1.25165307902712,48.8988581816927,467.775925635215,76.2552758264679,0.0100351985662994,1.32717120249539
10,9.875824,30,29.859894,17.165003,16.73624,85.974136,NaN,0.998995184898376,NaN,29.044174,400,400.211456,25,29.288568,9.099758,45.79845,49.981342,402.136414,400.04718,399.376678,5554.10791,11.081006,10.581623,10.665819,1.754309,1.739927,1.679559,53.642033,108.133865,39.253811,17.381237,108.122849,83.940666,84.584106,0.71296489238739,524.923096,435.641042388762,1.90729717694933,0.0282206737719882,1.08634476149022,6.86056676442394,480.278510392531,1.94261593615905,0.0107378076154336,1.25167986517342,48.8980963217625,467.768882870039,76.2493159852305,0.0100349953369926,1.32721447902306
10,9.875278,30,29.858288,17.165003,16.727375,85.980682,NaN,0.998748183250427,NaN,29.038815,400,400.13208,25,29.288321,9.097638,45.856663,49.981342,401.625244,399.488068,398.820679,5551.978027,11.070867,10.572154,10.645659,1.750753,1.744419,1.687363,53.629818,108.028702,39.23135,17.398853,108.320129,83.829254,84.632942,0.818321406841278,527.583374,435.632779642279,1.90727398856768,0.0282209561440695,1.08638446795222,6.8587396003885,480.288963169436,1.9426498443667,0.0107390274354176,1.25160691953373,48.895770121951,467.759169345176,76.2400024542731,0.0100350490570102,1.32725874210199
10,9.874319,30,29.856243,17.165003,16.725248,85.974014,NaN,0.999203860759735,NaN,29.039036,400,400.134308,25,29.292406,9.107176,45.827145,49.981342,401.625244,399.488068,398.820679,5551.978027,11.070867,10.572154,10.645659,1.750753,1.744419,1.687363,53.629818,108.028702,39.23135,17.398853,108.320129,83.829254,84.632942,0.818321406841278,527.583374,435.632871659072,1.90728364285345,0.0282239231391342,1.08635199585203,6.85553016656178,480.283494529619,1.94264073212319,0.0107395444036431,1.25160477640892,48.8928079143873,467.76049019349,76.2384572690592,0.0100359004809794,1.3272130293393
10,9.873262,30,29.854979,17.165003,16.715641,85.978653,NaN,0.998806476593018,NaN,29.013405,400,400.133636,25,29.304768,9.096021,45.730579,49.981342,402.085205,400.050995,399.367828,5552.387695,11.077618,10.576322,10.673325,1.756135,1.749314,1.687427,53.618309,108.194939,39.23608,17.386215,108.217087,83.912201,84.604713,0.769650995731354,526.710693,435.625083409979,1.90726706690305,0.0282258590245319,1.08637143077004,6.85199248940796,480.291078867896,1.94266563109133,0.0107404691692084,1.25155048115916,48.8909769158028,467.753430259585,76.2315677108466,0.0100359762729942,1.32724350587921
10,9.873262,30,29.854979,17.169155,16.709661,86.008163,NaN,0.998806476593018,NaN,29.003475,400,400.213165,25,29.317135,9.086767,45.604397,49.981342,401.66098,399.609131,398.895203,5549.831055,11.073297,10.572778,10.662754,1.745218,1.747198,1.674835,53.626286,108.021736,39.219898,17.39473,108.006973,83.884842,84.575119,0.745171427726746,530.035583,435.618586772805,1.90724465409081,0.0282247597378774,1.08641692508063,6.85199248940796,480.328009491597,1.94276846083269,0.0107425074528646,1.25137221024512,48.8909769158028,467.745599699927,76.2256679740271,0.0100355283552485,1.32730191098301
11,11.212486,33,33.487518,20.360001,20.722788,89.742607,NaN,0.99800705909729,NaN,30.14308,400,399.984131,25,30.246576,9.060924,49.64109,49.994747,400.411804,398.629547,397.553284,6159.944336,11.721511,11.274364,11.425686,1.598076,1.585042,1.527704,60.479576,123.133553,44.263477,21.277529,123.081245,95.60199,88.181343,1.256805,536.468201,436.713400349932,1.89887175750316,0.0247619090819127,1.12224266113154,11.1221748984108,479.970290205008,1.9316532687651,0.00943164007987591,1.30409989722071,53.9187110954558,468.219654233942,80.9888266433162,0.0088358195255846,1.38694579844076
11,11.211502,33,33.488838,20.360001,20.715679,89.732162,NaN,0.997815430164337,NaN,30.142008,400,399.741394,25,30.243973,9.070477,49.479679,49.994747,401.87204,400.041016,399.134033,6160.084961,11.740191,11.271941,11.408316,1.620583,1.593553,1.542095,60.463032,122.995903,44.224995,21.321032,123.081581,95.629219,88.18679,1.4033,551.59491,436.707860557278,1.89886119788902,0.0247634352653314,1.12225339387405,11.1191819904841,479.954797406529,1.93160714509924,0.00943045058719283,1.30420750176309,53.9204579741878,468.217080959433,80.9885398509073,0.00883529115291979,1.38699078531104
11,11.210596,33,33.487415,20.360001,20.703604,89.705208,NaN,0.997876286506653,NaN,30.1409,400,399.879272,25,30.244221,9.078459,49.301025,49.994747,401.87204,400.041016,399.134033,6160.084961,11.740191,11.271941,11.408316,1.620583,1.593553,1.542095,60.463032,122.995903,44.224995,21.321032,123.081581,95.629219,88.18679,1.4033,551.59491,436.696554326262,1.89883035785156,0.0247639083781179,1.1223109841739,11.1164261505353,479.921658986279,1.93151951959138,0.00942924688283058,1.30437825305267,53.9185747836731,468.204902223266,80.9780683935161,0.00883509002173503,1.38707046392668
11,11.208533,33,33.488716,20.360001,20.70063,89.669884,NaN,0.998063564300537,NaN,30.155436,400,399.845612,25,30.23086,9.070474,49.2715,50.005489,402.284454,400.117706,399.37677,6159.315918,11.784164,11.290586,11.393875,1.633029,1.608419,1.562258,60.446781,122.797806,44.244652,21.282658,123.095627,95.550133,88.18959,1.351499,542.278809,436.698329794412,1.89885378732422,0.0247691214121504,1.12223057390682,11.1101503622896,479.873732510908,1.93138405114599,0.00942644537761069,1.30467271151703,53.9202965225447,468.214348809929,80.9864250541128,0.00883518690624509,1.38701208420241
11,11.208053,33,33.486336,20.360001,20.706631,89.624825,NaN,0.998770594596863,NaN,30.161808,400,399.952911,25,30.219408,9.071273,49.521259,50.005489,402.263092,400.05777,399.377319,6160.710938,11.777112,11.274301,11.370396,1.636668,1.606533,1.574951,60.46397,122.956802,44.218346,21.310625,123.120422,95.456192,88.211464,1.232604,531.398987,436.706253623678,1.89888479869299,0.0247714632578032,1.12215415403418,11.108690044594,479.818316845027,1.93123748885433,0.00942443158788931,1.30495915563223,53.9171467984419,468.22322820787,80.9899990222561,0.00883635814126239,1.38689463867035
11,11.208336,33,33.488213,20.360001,20.711689,89.588661,NaN,0.998697996139526,NaN,30.148766,400,400.137238,25,30.221275,9.068666,49.67466,50.005489,402.263092,400.05777,399.377319,6160.710938,11.777112,11.274301,11.370396,1.636668,1.606533,1.574951,60.46397,122.956802,44.218346,21.310625,123.120422,95.456192,88.211464,1.232604,531.398987,436.711228149388,1.8988993413478,0.0247715320390117,1.12212509889609,11.1095510292624,479.768452823571,1.93109515463364,0.00942135106790889,1.3052738950201,53.9196308604078,468.230036963042,80.9971387064306,0.00883614629985066,1.38686890790554
11,11.207986,33,33.488277,20.360001,20.715757,89.529106,NaN,0.997688770294189,NaN,30.151482,400,400.121338,25,30.220932,9.060367,49.931618,50.005489,401.47757,399.302856,398.623993,6164.584961,11.781871,11.267036,11.380339,1.636986,1.611442,1.573252,60.477467,122.969765,44.228752,21.318323,123.021606,95.511063,88.198418,1.16478,528.278931,436.716660041212,1.89892077619642,0.0247731877125645,1.12207206624489,11.1084862048445,479.690612819276,1.93088038104376,0.0094174459671768,1.30572587462521,53.9197155574241,468.237684667963,81.0027292429982,0.00883652127581157,1.38680451063689
11,11.205938,33,33.485481,20.360001,20.715708,89.47319,NaN,0.998157024383545,NaN,30.154608,400,400.2341,25,30.214336,9.073153,49.980236,50.005489,401.47757,399.302856,398.623993,6164.584961,11.781871,11.267036,11.380339,1.636986,1.611442,1.573252,60.477467,122.969765,44.228752,21.318323,123.021606,95.511063,88.198418,1.16478,528.278931,436.721678859718,1.89895512163564,0.0247788550730255,1.12196730580259,11.1022549593812,479.621569295851,1.93069725529109,0.00941488095871366,1.30608750832577,53.9160152364062,468.247377384691,81.0063969480348,0.00883785925636919,1.38667296175147
11,11.205336,33,33.483269,20.360001,20.704424,89.41468,NaN,0.997925281524658,NaN,30.155016,400,400.404297,25,30.201799,9.077425,49.843204,50.005489,402.214264,399.924713,399.507507,6164.439941,11.830651,11.263471,11.397041,1.646259,1.635759,1.58474,60.433235,122.885353,44.237953,21.27965,123.176086,95.455971,88.210175,1.277686,537.279541,436.71050969724,1.89892218935401,0.0247786209055945,1.12203356678145,11.1004231510765,479.548288005401,1.93050089501066,0.00941191915914266,1.30648291038442,53.9130876265183,468.233759476223,80.9939485166109,0.00883782071414077,1.38675115166911
11,11.205266,33,33.482376,20.360001,20.690321,89.39978,NaN,0.997235894203186,NaN,30.174408,400,400.319824,25,30.200302,9.074129,49.682224,50.005489,401.087708,399.461365,398.508057,6155.477051,11.697818,11.245943,11.433675,1.639198,1.614126,1.562796,60.463028,122.944687,44.235851,21.274103,122.861458,95.392418,88.240242,1.205305,527.150879,436.694858297887,1.89886951589796,0.0247764363854785,1.12215152854503,11.1002101453137,479.53009286902,1.93045302758844,0.00941129198205546,1.30657637635421,53.9119056861407,468.214316697205,80.9788677466647,0.00883708627481329,1.38690220396241
11,11.207609,33,33.481926,20.360001,20.691055,89.431313,NaN,0.997615098953247,NaN,30.200413,400,399.934753,25,30.203756,9.079636,49.830566,50.005489,401.087708,399.461365,398.508057,6155.477051,11.697818,11.245943,11.433675,1.639198,1.614126,1.562796,60.463028,122.944687,44.235851,21.274103,122.861458,95.392418,88.240242,1.205305,527.150879,436.689874501231,1.89883280154938,0.0247700667433091,1.12226567118261,11.1073392088427,479.571930168533,1.93056958818928,0.00941352330517209,1.30632620422074,53.9113100739805,468.20091761333,80.9686721533835,0.00883653047402197,1.38700923668136
11,11.206033,33,33.482494,20.360001,20.679176,89.465645,NaN,0.997738838195801,NaN,30.218061,400,400.010193,25,30.202667,9.084969,49.935951,50.005489,401.691345,399.685364,399.082123,6163.297363,11.804745,11.264119,11.443591,1.641324,1.620732,1.57336,60.497334,122.729378,44.248226,21.266794,122.925468,95.488953,88.220215,1.337013,542.645935,436.680449876673,1.8988140132035,0.0247724305431718,1.12228713505033,11.1025440253604,479.615966066389,1.93068955877653,0.00941554315525537,1.30607795409267,53.9120618678297,468.194766244263,80.964912359637,0.00883604301279981,1.38707185443679
11,11.205773,33,33.480892,20.360001,20.679176,89.465645,NaN,0.997068345546722,NaN,30.218061,400,400.010193,25,30.202667,9.076825,49.925083,50.012253,401.930573,399.854889,399.25473,6159.963379,11.808437,11.255694,11.435662,1.622768,1.61272,1.55599,60.521183,122.925941,44.225441,21.269962,123.094131,95.434097,88.250046,1.331663,540.709045,436.68109446381,1.89881839901609,0.0247731511630771,1.12227375953098,11.1017528930409,479.618246109857,1.93070000637615,0.00941616227266393,1.30604209561099,53.9099414654566,468.194903747936,80.9631073882355,0.00883653052679681,1.38704283031999
11,11.205263,33,33.479687,20.360001,20.667206,89.468765,NaN,0.997326374053955,NaN,30.224836,400,400.032043,25,30.20067,9.070645,49.726894,50.012253,401.930573,399.854889,399.25473,6159.963379,11.808437,11.255694,11.435662,1.622768,1.61272,1.55599,60.521183,122.925941,44.225441,21.269962,123.094131,95.434097,88.250046,1.331663,540.709045,436.668924899316,1.89878128094792,0.0247725454546631,1.1223508789824,11.1002010164753,479.624035810911,1.93071910196464,0.00941683147315436,1.30599143704702,53.9083464778753,468.180695185988,80.9514316428935,0.00883615935141821,1.38714374981465
