P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.205194,33,33.476532,20.360001,20.67289,89.448685,NaN,0.997326016426086,NaN,30.244499,400,399.84201,25,30.191095,9.07718,49.556553,50.012253,400.286133,398.341278,397.54306,6151.929688,11.697032,11.217031,11.375325,1.63745,1.614675,1.560112,60.492294,122.996964,44.239784,21.248247,123.090141,95.461349,88.228188,1.199822,523.578003,436.675475281946,1.89880415657267,0.024773695630941,1.12229823909727,11.0999910526193,479.602301228979,1.93066735586884,0.00941674135991096,1.30607330709598,53.904170173624,468.186007477293,80.9515109963033,0.00883737957710521,1.38704333226438
11,11.205194,33,33.476532,20.360001,20.67905,89.418373,NaN,0.997326016426086,NaN,30.250889,400,399.64444,25,30.175825,9.073964,49.559124,50.012253,401.793243,399.872223,399.123383,6153.52832,11.779623,11.255011,11.444402,1.639397,1.612772,1.561751,60.498592,122.944122,44.248138,21.250446,123.318581,95.492989,88.209023,1.271603,530.041138,436.682388475303,1.89882768476304,0.024774734787552,1.12224506267878,11.0999910526193,479.562708043135,1.9305581584488,0.00941476387535865,1.30630375202841,53.904170173624,468.194338918024,80.9575177699331,0.0088378091691359,1.38697189005628
11,11.204036,33,33.477234,20.360001,20.675865,89.390663,NaN,0.998432517051697,NaN,30.247126,400,399.55542,25,30.166777,9.070753,49.659256,50.012253,401.793243,399.872223,399.123383,6153.52832,11.779623,11.255011,11.444402,1.639397,1.612772,1.561751,60.498592,122.944122,44.248138,21.250446,123.318581,95.492989,88.209023,1.271603,530.041138,436.681684975719,1.89883505497099,0.0247774077167841,1.12221298390473,11.0964671663219,479.525507230424,1.93045372820638,0.0094126842893769,1.30653046641454,53.9050994449639,468.197569189672,80.9606812139377,0.00883776513929735,1.38695639720607
11,11.204766,33,33.478252,20.360001,20.669786,89.421524,NaN,0.997354805469513,NaN,30.248398,400,399.562561,25,30.162374,9.066527,49.903637,50.012253,400.88855,398.864563,398.144073,6153.51416,11.725893,11.220054,11.3867,1.646783,1.61901,1.562395,60.510571,122.996651,44.252071,21.228065,123.069145,95.428581,88.231163,1.279937,534.301331,436.673052871474,1.89879952082319,0.0247743583956316,1.12230301815275,11.098688646424,479.564374670893,1.93055828898325,0.00941430461234944,1.30631833252809,53.906446993223,468.185885932179,80.9534679621041,0.00883685738127962,1.38707427600871
11,11.204437,33,33.476547,20.360001,20.661867,89.439369,NaN,0.997949302196503,NaN,30.247265,400,399.796875,25,30.163433,9.067643,49.970505,50.012253,402.314941,400.115479,399.656219,6152.707031,11.822669,11.225019,11.405109,1.646733,1.623369,1.578039,60.549412,122.962128,44.241257,21.234606,123.122231,95.416519,88.255501,1.272732,532.083923,436.664980970908,1.89877482225185,0.0247739343823838,1.12235448446419,11.0976874722907,479.590112164772,1.93063370062922,0.00941612786759422,1.30614443093209,53.9041900300138,468.175633512205,80.9440498753,0.00883684015352625,1.38713257927534
11,11.206092,33,33.475372,20.360001,20.648777,89.486908,NaN,0.997525036334991,NaN,30.262688,400,400.212128,25,30.173998,9.065784,50.002251,50.012253,402.314941,400.115479,399.656219,6152.707031,11.822669,11.225019,11.405109,1.646733,1.623369,1.578039,60.549412,122.962128,44.241257,21.234606,123.122231,95.416519,88.255501,1.272732,532.083923,436.64618311312,1.89869688839619,0.0247671383832371,1.12255289040427,11.1027235496167,479.653867969195,1.9308125755836,0.00941968258422275,1.30575726919916,53.9026345915613,468.147000185136,80.9220124264199,0.00883571604123389,1.3873579178888
11,11.201961,33,33.474514,20.360001,20.653728,89.5215,NaN,0.998083472251892,NaN,30.248699,400,400.177673,25,30.1831,9.077836,50.009998,50.012253,401.35733,399.391968,398.509674,6146.949219,11.725433,11.250793,11.421444,1.630804,1.624022,1.570062,60.494202,122.906082,44.247738,21.241816,123.127037,95.398735,88.252983,1.288526,541.118408,436.661986663896,1.89878551086882,0.024779426441654,1.12229733668023,11.0901520905884,479.700252118956,1.93094270635034,0.00942226952247996,1.30547606616932,53.9014987630994,468.177621680004,80.9430663118238,0.00883755253553179,1.38708017409258
11,11.202562,33,33.473751,20.360001,20.665594,89.5345,NaN,0.998718917369843,NaN,30.226303,400,400.101654,25,30.191645,9.090136,49.852005,50.012253,401.35733,399.391968,398.509674,6146.949219,11.725433,11.250793,11.421444,1.630804,1.624022,1.570062,60.494202,122.906082,44.247738,21.241816,123.127037,95.398735,88.252983,1.288526,541.118408,436.673813113601,1.89882069417784,0.0247797619694396,1.1222258020271,11.0919812705101,479.718307285555,1.93099447163346,0.00942341188176883,1.30536068160043,53.9004886770652,468.189405644928,80.9506551390546,0.00883838911180634,1.38696584734635
11,11.20311,33,33.472778,20.360001,20.671415,89.524429,NaN,0.99776291847229,NaN,30.218544,400,400.255493,25,30.195656,9.085806,49.759468,50.005253,402.043488,399.898315,399.320465,6152.388672,11.781775,11.232552,11.394798,1.646364,1.642491,1.584609,60.485233,122.934189,44.254391,21.212481,123.131302,95.473022,88.20826,1.310985,537.818848,436.678986852765,1.89883368118471,0.0247792244773687,1.12220375325113,11.0936490773778,479.706543947393,1.93096456518746,0.00942313168828333,1.30541514122654,53.8992005591188,468.193144364202,80.9521941683119,0.00883887384845554,1.38691687979307
11,11.201271,33,33.470814,20.360001,20.662151,89.490448,NaN,0.997992217540741,NaN,30.218513,400,400.23288,25,30.19017,9.07375,49.720284,50.005253,401.619965,399.568024,398.891693,6157.847656,11.793965,11.25436,11.424972,1.615855,1.592045,1.557639,60.48317,122.942848,44.288757,21.219755,123.166756,95.441498,88.234863,1.301014,537.463684,436.67315032174,1.89882932708888,0.0247827615020597,1.12218909661727,11.0880519427458,479.664973939088,1.93085504186308,0.00942167580725189,1.30562854600548,53.8966004029211,468.189866581427,80.9474961155956,0.00883929415452134,1.38691084064262
11,11.200912,33,33.469902,20.360001,20.655046,89.491318,NaN,0.997889935970306,NaN,30.215973,400,399.993713,25,30.179714,9.074561,49.834721,50.005253,401.619965,399.568024,398.891693,6157.847656,11.793965,11.25436,11.424972,1.615855,1.592045,1.557639,60.48317,122.942848,44.288757,21.219755,123.166756,95.441498,88.234863,1.301014,537.463684,436.666067196861,1.89880824728583,0.0247825583527134,1.12223195934881,11.0869592186418,479.667407048103,1.93086412077468,0.00942208522429603,1.30560157182967,53.8953929571325,468.181596210767,80.9404488770557,0.00883914131683656,1.38696589805813
11,11.201141,33,33.469185,20.360001,20.643579,89.538017,NaN,0.998549222946167,NaN,30.20533,400,400.116241,25,30.165861,9.070417,49.910522,50.005253,402.090118,399.927582,399.330902,6149.722168,11.798614,11.254854,11.428548,1.601532,1.593379,1.556617,60.481388,122.781982,44.259037,21.212353,122.907883,95.448174,88.239517,1.367265,542.092163,436.652629988743,1.89876057971588,0.0247799879706157,1.12234280669517,11.0876562518241,479.729388169152,1.93103688864963,0.00942540683773209,1.30523220287659,53.8944436639324,468.164084153753,80.9269708711698,0.00883845329579059,1.38710364619725
11,11.201401,33,33.469906,20.360001,20.640537,89.568085,NaN,0.997943639755249,NaN,30.191839,400,400.052979,25,30.166325,9.077231,49.873367,50.005253,401.015137,398.861237,398.245941,6154.828125,11.767838,11.233444,11.388783,1.594418,1.579818,1.53934,60.488602,122.796768,44.268406,21.218008,122.870987,95.390297,88.246666,1.328895,539.299377,436.648570834815,1.89874457037377,0.024778753424326,1.12238249163686,11.0884476302144,479.767606186909,1.93114038484382,0.00942708741115745,1.30502119064804,53.8953982530041,468.159052870911,80.9242010573964,0.00883797744841715,1.38715936130859
11,11.200164,33,33.467957,20.360001,20.640537,89.568085,NaN,0.998067140579224,NaN,30.191839,400,400.052979,25,30.166325,9.061547,49.702255,50.005253,401.015137,398.861237,398.245941,6154.828125,11.767838,11.233444,11.388783,1.594418,1.579818,1.53934,60.488602,122.796768,44.268406,21.218008,122.870987,95.390297,88.246666,1.328895,539.299377,436.651639215854,1.89876544825879,0.0247821846520154,1.12231878248967,11.0846823718124,479.770375005267,1.93115308404837,0.00942784124480828,1.30497775452471,53.8928177796823,468.164722603015,80.9259710226033,0.00883885473965567,1.38707681091836
11,11.200158,33,33.466816,20.360001,20.644276,89.607651,NaN,0.998722314834595,NaN,30.19722,400,399.783539,25,30.174658,9.036858,49.772984,50.005253,400.735199,398.562164,398.037964,6144.515137,11.761339,11.216665,11.387032,1.625644,1.620838,1.577998,60.512447,122.686302,44.256783,21.214384,123.103607,95.409203,88.237823,1.332209,537.77179,436.655850386751,1.89877983270274,0.0247828323585119,1.12228616623435,11.0846641078696,479.82362174752,1.93130284131428,0.00943086017205891,1.30465409766155,53.8913070417548,468.168807255997,80.9275591968823,0.00883940785621929,1.3870219254801
11,11.199949,33,33.463871,20.360001,20.652079,89.680511,NaN,0.997088968753815,NaN,30.189224,400,399.691193,25,30.179611,9.044158,50.031292,50.005253,401.939331,399.700226,399.253143,6150.78418,11.783377,11.231586,11.401841,1.658689,1.637089,1.583318,60.564957,122.807564,44.282566,21.200352,123.059639,95.357864,88.247406,1.289899,532.879639,436.665125603586,1.89881316578172,0.0247847290702717,1.12220801514243,11.0840279093808,479.922835021636,1.93158396919186,0.00943674362859746,1.30404105925514,53.8874075331139,468.178006398656,80.9306902274557,0.00884076634209922,1.3868918207609
11,11.199949,33,33.463871,20.360001,20.655855,89.727272,NaN,0.997088968753815,NaN,30.168404,400,399.887085,25,30.182371,9.060436,50.300423,50.005253,401.939331,399.700226,399.253143,6150.78418,11.783377,11.231586,11.401841,1.658689,1.637089,1.583318,60.564957,122.807564,44.282566,21.200352,123.059639,95.357864,88.247406,1.289899,532.879639,436.669362999505,1.89882758830964,0.0247853663042891,1.12217541763854,11.0840279093808,479.983805090803,1.93175199844787,0.00943978665659242,1.30369069495264,53.8874075331139,468.183113165263,80.9343724520846,0.00884102975771027,1.38684803737807
11,11.200861,33,33.463093,20.360001,20.657816,89.783669,NaN,0.997930288314819,NaN,30.158892,400,399.800201,25,30.183537,9.04775,50.149773,50.005253,401.991455,399.589539,399.426453,6154.478516,11.825685,11.221693,11.384446,1.663386,1.631083,1.588799,60.564228,122.963455,44.258961,21.204285,122.810738,95.431396,88.218658,1.32513,543.033569,436.669302207194,1.8988196881618,0.0247831672571093,1.12220541943856,11.0868039827187,480.058418867935,1.93195962372101,0.0094437560520447,1.30325199099674,53.8863773286916,468.17962802434,80.9309344745482,0.00884108355129764,1.38686438976314
11,11.201483,33,33.463287,20.360001,20.658424,89.788673,NaN,0.998051524162292,NaN,30.159573,400,399.91684,25,30.182919,9.048694,49.918343,49.981274,401.660767,399.599976,398.965607,6147.773438,11.797121,11.244718,11.415687,1.601903,1.601851,1.545869,60.53064,123.00135,44.249783,21.224909,123.09507,95.490654,88.135986,1.298518,527.779114,436.668442175365,1.89881151447903,0.0247815445915296,1.12223217888212,11.0886972159165,480.06466562216,1.93197633063372,0.0094440063682358,1.30321893920126,53.8866342194959,468.17690540064,80.9292020041181,0.00884088486908016,1.38689110684836
11,11.199318,33,33.460728,20.360001,20.651699,89.793533,NaN,0.997909128665924,NaN,30.140289,400,400.052704,25,30.169622,9.032591,50.008282,49.981274,401.660767,399.599976,398.965607,6147.773438,11.797121,11.244718,11.415687,1.601903,1.601851,1.545869,60.53064,123.00135,44.249783,21.224909,123.09507,95.490654,88.135986,1.298518,527.779114,436.666263903465,1.89882236337231,0.0247864156036181,1.12217882177252,11.082107083679,480.074621333265,1.93201042046092,0.00944531274952521,1.3031261276679,53.8832455491066,468.178484265619,80.9272978058384,0.00884173461269039,1.38683307522294
11,11.198786,33,33.460667,20.360001,20.644848,89.793884,NaN,0.997219264507294,NaN,30.151142,400,400.120148,25,30.159403,9.040777,50.236137,49.981274,401.754242,399.417603,399.043396,6150.635742,11.828623,11.230832,11.393734,1.619744,1.6241,1.561567,60.53149,122.961502,44.205639,21.238482,122.976967,95.512733,88.143089,1.427863,553.730408,436.659895042548,1.89880517397552,0.0247867354680195,1.12221059227621,11.0804875603981,480.075165070492,1.93201207733983,0.00944535918204479,1.30312216210612,53.8831647693767,468.172343993727,80.9227978077059,0.00884143617113624,1.38688466168146
11,11.19947,33,33.462719,20.360001,20.637606,89.78167,NaN,0.997516930103302,NaN,30.158054,400,399.98941,25,30.162985,9.051723,50.230415,49.981274,401.783508,399.65448,399.070465,6156.352051,11.799348,11.252501,11.401209,1.619244,1.606723,1.560282,60.514248,122.905487,44.251694,21.213972,122.88105,95.46991,88.136963,1.208953,532.325989,436.650071148067,1.89876596517887,0.0247836152891854,1.12230837141659,11.0825697939789,480.056343139828,1.93195487757524,0.00944377079444681,1.3032586409491,53.8858820822491,468.160275481596,80.9165363993037,0.00884019753631333,1.38702386248876
11,11.199418,33,33.458862,20.360001,20.633505,89.761108,NaN,0.998003423213959,NaN,30.148174,400,399.879761,25,30.166424,9.042151,50.050968,49.981274,401.783508,399.65448,399.070465,6156.352051,11.799348,11.252501,11.401209,1.619244,1.606723,1.560282,60.514248,122.905487,44.251694,21.213972,122.88105,95.46991,88.136963,1.208953,532.325989,436.64559748461,1.89875117619418,0.0247830673364429,1.12234113842365,11.0824114988788,480.035006023584,1.93190612149637,0.00944392630372591,1.30332684824225,53.880774430831,468.151629470977,80.9057161364335,0.00884090946613844,1.38703095275396
11,11.196283,33,33.457909,20.360001,20.638159,89.741798,NaN,0.998586237430573,NaN,30.145662,400,399.915833,25,30.168373,9.038329,49.850124,49.981274,400.899384,398.792297,398.131836,6148.966797,11.794706,11.253136,11.42394,1.585083,1.579393,1.52261,60.525139,122.793457,44.273613,21.179291,122.807121,95.446236,88.155411,1.268528,538.601318,436.658596324409,1.89882187333449,0.0247925531479616,1.12213950756914,11.0728671092766,480.011187323962,1.93184296733828,0.00944303908790061,1.30345002451244,53.8795123436579,468.175818168402,80.9220234558711,0.00884244357120175,1.38680691578222
11,11.197033,33,33.456429,20.360001,20.642469,89.750969,NaN,0.997871577739716,NaN,30.14917,400,399.678741,25,30.177402,9.05985,49.797279,49.981274,401.999756,399.876099,399.304382,6151.978516,11.779217,11.235475,11.388516,1.617056,1.606693,1.544228,60.561737,122.614586,44.263062,21.205648,123.044525,95.565453,88.108055,1.354567,542.035583,436.661572767354,1.89882567554373,0.0247911988452785,1.12214090258121,11.0751506389901,480.025237039793,1.93188553423304,0.00944420859697858,1.3033487455479,53.8775522774857,468.175855705519,80.9202906882161,0.00884288998363499,1.38678085938346
11,11.19863,33,33.452122,20.360001,20.64245,89.775421,NaN,0.997892439365387,NaN,30.148861,400,399.757446,25,30.184988,9.065654,49.859585,49.981274,401.999756,399.876099,399.304382,6151.978516,11.779217,11.235475,11.388516,1.617056,1.606693,1.544228,60.561737,122.614586,44.263062,21.205648,123.044525,95.565453,88.108055,1.354567,542.035583,436.65759085742,1.89879864724548,0.0247867635979134,1.12222327101687,11.0800126516253,480.063201553759,1.93200135486688,0.00944746658757723,1.30307100030963,53.8718478274658,468.162477218916,80.9055218900554,0.00884349337628066,1.38682066231582
11,11.196983,33,33.451435,20.360001,20.637577,89.796143,NaN,0.99806421995163,NaN,30.140594,400,399.620789,25,30.185707,9.076001,49.90424,49.981274,400.211884,398.110077,397.406281,6155.886719,11.775837,11.245057,11.400215,1.616637,1.607341,1.547421,60.531277,122.673683,44.223873,21.217934,122.759941,95.501778,88.120811,1.236451,537.256714,436.656207158836,1.89880783404528,0.0247905118649381,1.12218056630106,11.0749984072566,480.091174393668,1.93208021712774,0.00944908018465238,1.30290137373213,53.8709378692722,468.165122301689,80.9066121931073,0.00884383624335192,1.38678603334087
11,11.196011,33,33.448391,20.360001,20.636005,89.808548,NaN,0.997803390026093,NaN,30.160219,400,399.450958,25,30.182285,9.08386,50.035568,49.981274,400.503052,398.349457,397.734406,6143.855469,11.769576,11.227549,11.378528,1.604458,1.597233,1.548463,60.542595,122.610001,44.209316,21.22368,122.70549,95.430946,88.16571,1.298766,537.252991,436.656853811302,1.898818237537,0.0247929446070861,1.12214410325418,11.0720389207333,480.111643031138,1.93214453752672,0.00945106565700552,1.30274179991793,53.8669057940727,468.166113499439,80.9037068251603,0.00884480194006054,1.38672459467793
11,11.194554,33,33.448959,20.360001,20.634726,89.813583,NaN,0.998341381549835,NaN,30.171284,400,399.658844,25,30.171511,9.075359,50.292702,49.981274,400.503052,398.349457,397.734406,6143.855469,11.769576,11.227549,11.378528,1.604458,1.597233,1.548463,60.542595,122.610001,44.209316,21.22368,122.70549,95.430946,88.16571,1.298766,537.252991,436.659032063203,1.89883794873967,0.024796773898958,1.12208014932714,11.0676023736902,480.117398703469,1.93215891606274,0.0094511730227823,1.30271686680121,53.8676581876874,468.173594776892,80.9097773485091,0.00884501733817373,1.38667034550665
11,11.193813,33,33.451416,20.360001,20.634726,89.813583,NaN,0.99813973903656,NaN,30.171284,400,399.658844,25,30.171511,9.067122,50.359184,49.981216,402.288025,399.97403,399.594818,6144.193359,11.808902,11.216371,11.356811,1.626398,1.629229,1.562734,60.53688,122.746964,44.20697,21.214479,122.955086,95.500984,88.129517,1.29621,537.374573,436.660869698603,1.89885045841855,0.0247988315884317,1.12204201383417,11.0653458712061,480.113922741311,1.93214294201261,0.00945022147873618,1.30277109355422,53.8709127028229,468.180197174198,80.9174604729905,0.00884461981599877,1.38665648497121
11,11.190713,33,33.448704,20.360001,20.633251,89.786285,NaN,0.997768104076385,NaN,30.173187,400,400.12561,25,30.165619,9.06566,50.131248,49.981216,401.258331,398.86731,398.549713,6151.060547,11.82963,11.225454,11.372402,1.633643,1.619876,1.570173,60.537842,122.673874,44.191795,21.206436,122.940498,95.528282,88.119873,1.316534,533.530884,436.666901949176,1.89889716342946,0.0248071937739207,1.12189523719866,11.0559044938469,480.08219526287,1.93206258746798,0.00944949678011786,1.3029144945965,53.8673204065991,468.194335193666,80.9244320981768,0.00884616421067459,1.38648821972404
11,11.190713,33,33.448704,20.360001,20.635036,89.732216,NaN,0.997768104076385,NaN,30.162596,400,400.21698,25,30.164127,9.067069,49.987232,49.981216,401.258331,398.86731,398.549713,6151.060547,11.82963,11.225454,11.372402,1.633643,1.619876,1.570173,60.537842,122.673874,44.191795,21.206436,122.940498,95.528282,88.119873,1.316534,533.530884,436.66890451844,1.89890397989423,0.0248074951533206,1.12187984796377,11.0559044938469,480.011737078537,1.93186843924873,0.00944597969550351,1.30331787950841,53.8673204065991,468.196748736157,80.9261728706172,0.00884628875080888,1.38646755035923
11,11.19177,33,33.448807,20.360001,20.639549,89.69281,NaN,0.997643053531647,NaN,30.168034,400,400.226166,25,30.154877,9.071706,49.880398,49.981216,402.324982,399.923798,399.652039,6149.765625,11.845997,11.226685,11.390173,1.62732,1.624054,1.554399,60.556049,122.784149,44.165504,21.230642,122.82579,95.53141,88.114395,1.335661,539.785706,436.671346845935,1.89890336819383,0.0248053204185994,1.12189530868115,11.0591239199775,479.960226742961,1.93172621564044,0.00944337539953204,1.30361482311599,53.8674568439141,468.196623264215,80.9262048402796,0.00884625132414784,1.38647041511992
11,11.191098,33,33.449879,20.360001,20.632191,89.629578,NaN,0.998244285583496,NaN,30.158997,400,400.269165,25,30.14942,9.073538,49.770306,49.981216,402.324982,399.923798,399.652039,6149.765625,11.845997,11.226685,11.390173,1.62732,1.624054,1.554399,60.556049,122.784149,44.165504,21.230642,122.82579,95.53141,88.114395,1.335661,539.785706,436.664758072989,1.89888661505855,0.0248059451006755,1.12192418321801,11.0570771589826,479.876260669321,1.93149199419777,0.00943884338799997,1.30411264737626,53.8688768318317,468.191639683406,80.9238851083769,0.00884567204356988,1.38653173091946
11,11.191338,33,33.445023,20.360001,20.614792,89.570343,NaN,0.998677670955658,NaN,30.167431,400,400.409302,25,30.154329,9.072868,49.778217,49.981216,401.209229,399.205994,398.482697,6149.339844,11.770913,11.250144,11.409233,1.611207,1.590803,1.538874,60.573112,122.588318,44.213284,21.208906,122.705475,95.471802,88.142883,1.335442,540.131226,436.644641069349,1.8988161107289,0.0248023403927187,1.12208667909911,11.0578081556654,479.805894086264,1.93131064735146,0.00943686499947014,1.30444998513905,53.8624442089712,468.162381432051,80.8970098807176,0.00884562142254339,1.38669801101452
11,11.190081,33,33.446331,20.360001,20.609789,89.506393,NaN,0.998319149017334,NaN,30.174343,400,400.079529,25,30.154663,9.060942,49.764954,49.981216,400.600342,398.493652,397.841736,6143.641602,11.774124,11.23062,11.383607,1.608985,1.609769,1.549925,60.575058,122.502434,44.205406,21.197752,122.912056,95.449951,88.148544,1.3794,542.859009,436.642145489625,1.89881822890702,0.0248049879870832,1.12206515152972,11.0539794296822,479.720599885415,1.93107207273638,0.00943218990547977,1.30496124664322,53.8641769572819,468.164288359062,80.8999406960536,0.0088453267594592,1.3867044133256
11,11.190953,33,33.446827,20.360001,20.613079,89.47776,NaN,0.997941017150879,NaN,30.1749,400,399.779205,25,30.166199,9.062492,49.742779,49.981216,400.600342,398.493652,397.841736,6143.641602,11.774124,11.23062,11.383607,1.608985,1.609769,1.549925,60.575058,122.502434,44.205406,21.197752,122.912056,95.449951,88.148544,1.3794,542.859009,436.643673975378,1.89881606923693,0.024803120734238,1.12208164597486,11.0566355094394,479.682526480332,1.93096579386474,0.00943013060664593,1.30518868979889,53.8648340098212,468.163962451892,80.9002955792898,0.0088451608905771,1.38671583385312
11,11.191029,33,33.450901,20.360001,20.619999,89.475571,NaN,0.997816503047943,NaN,30.18158,400,399.628601,25,30.174068,9.06548,49.574226,49.981216,401.934967,399.721222,399.21759,6150.154297,11.806205,11.237968,11.403428,1.646943,1.650755,1.583116,60.566872,122.63839,44.186188,21.193438,122.698898,95.488701,88.12632,1.263177,531.281006,436.65125007228,1.89884121706204,0.0248040781582269,1.12202581727489,11.0568669952574,479.673875404727,1.93093134366679,0.00942841045560942,1.30529624121135,53.8702305552532,468.176469627546,80.914159936258,0.00884458220109745,1.38667947527025
11,11.190028,33,33.449955,20.360001,20.613054,89.502419,NaN,0.99798983335495,NaN,30.177876,400,399.803528,25,30.166895,9.063035,49.674915,49.98201,400.610321,398.453308,397.851379,6143.862793,11.75088,11.221225,11.35373,1.629956,1.627605,1.581168,60.571121,122.779381,44.152802,21.196112,122.708488,95.45462,88.115982,1.292585,532.459473,436.645940453693,1.89883159496556,0.0248056866636257,1.12203423250811,11.0538179886254,479.710262134189,1.93103414220143,0.00943052754005882,1.30507212308892,53.8689775012422,468.172226105908,80.9099747892765,0.00884464745141946,1.38669939619059
11,11.189169,33,33.44836,20.360001,20.585405,89.544891,NaN,0.997398853302002,NaN,30.182276,400,399.803894,25,30.154676,9.065434,49.92276,49.98201,400.610321,398.453308,397.851379,6143.862793,11.75088,11.221225,11.35373,1.629956,1.627605,1.581168,60.571121,122.779381,44.152802,21.196112,122.708488,95.45462,88.115982,1.292585,532.459473,436.617045963287,1.89874048398608,0.0248034036297833,1.12222887735591,11.0512013448316,479.767950284808,1.93119735391877,0.00943391395268085,1.30471601522547,53.8668647300448,468.138557916126,80.8838006577312,0.00884338918659927,1.38696039536874
11,11.19004,33,33.445618,20.360001,20.581656,89.551125,NaN,0.998101353645325,NaN,30.184496,400,399.915009,25,30.147392,9.073898,49.956852,49.98201,401.702698,399.522247,398.947174,6156.577148,11.814494,11.255835,11.407736,1.649292,1.644112,1.59184,60.531357,122.71666,44.170116,21.201851,122.82299,95.452972,88.15242,1.24866,543.061401,436.610676778739,1.89871144600733,0.0248003499498264,1.12230621670631,11.0538545413673,479.77997862967,1.93123765004676,0.00943538211033854,1.304607952193,53.863232430676,468.125852785105,80.8713785412811,0.00884355728520659,1.38702171680335
11,11.188578,33,33.442066,20.360001,20.588175,89.533722,NaN,0.997943103313446,NaN,30.165207,400,400.087616,25,30.143496,9.065324,49.949444,49.98201,401.175903,399.012909,398.512573,6146.32666,11.756261,11.202079,11.352063,1.653349,1.654425,1.586481,60.563831,122.648285,44.16806,21.19117,122.926941,95.425911,88.14901,1.081123,522.554932,436.62162115556,1.8987610504796,0.0248055140635164,1.12217446303321,11.0494009817829,479.76231995116,1.93119820288163,0.00943562348556637,1.30465997453781,53.8585267802843,468.140272430485,80.8775497485067,0.00884536898888438,1.38683616441244
11,11.188119,33,33.442757,20.360001,20.592609,89.548965,NaN,0.998327076435089,NaN,30.162079,400,400.066254,25,30.150757,9.058767,49.986115,49.98201,401.175903,399.012909,398.512573,6146.32666,11.756261,11.202079,11.352063,1.653349,1.654425,1.586481,60.563831,122.648285,44.16806,21.19117,122.926941,95.425911,88.14901,1.081123,522.554932,436.627735730255,1.89878574301238,0.0248075388552609,1.1221124874525,11.0480026809247,479.781224519235,1.93124852815613,0.00943634942425912,1.30456050709493,53.8594422406155,468.149625588245,80.8851161372962,0.00884564408394995,1.38676796469545
11,11.188553,33,33.445419,20.360001,20.600735,89.564209,NaN,0.997741401195526,NaN,30.163918,400,400.208099,25,30.155518,9.056536,49.972828,49.98201,401.973663,399.831421,399.283691,6155.818359,11.828795,11.255116,11.423906,1.660574,1.645662,1.587698,60.557568,122.656616,44.188263,21.18091,122.78627,95.469704,88.131813,1.250942,535.980652,436.635777009059,1.89880945265295,0.0248077051867124,1.12206464650998,11.0493248227193,479.7973300808,1.93128600641219,0.00943631189767952,1.30450497602728,53.8629688081871,468.160374445292,80.8960335693918,0.00884539883363831,1.38672210475838
11,11.187524,33,33.443344,20.360001,20.597494,89.574547,NaN,0.998226642608643,NaN,30.177185,400,400.268311,25,30.155304,9.061326,49.963516,49.98201,401.893158,399.681427,399.144043,6155.158691,11.828918,11.258612,11.408971,1.672794,1.662035,1.600827,60.581833,122.692322,44.164497,21.199797,122.979523,95.422447,88.145149,1.27928,530.02301,436.634693357186,1.89881445413178,0.0248100179724232,1.12203963621984,11.0461900044797,479.813761879024,1.93133670672582,0.00943778925857719,1.30438098588041,53.8602199063798,468.16030970695,80.8935189037501,0.00884601911024005,1.38668656777561
11,11.186925,33,33.441475,20.360001,20.597494,89.574547,NaN,0.997866809368134,NaN,30.177185,400,400.268311,25,30.155304,9.059207,49.993607,49.98201,401.893158,399.681427,399.144043,6155.158691,11.828918,11.258612,11.408971,1.672794,1.662035,1.600827,60.581833,122.692322,44.164497,21.199797,122.979523,95.422447,88.145149,1.27928,530.02301,436.636179445086,1.8988245725427,0.0248116831957301,1.12200878465021,11.0443650687214,479.816415520692,1.93134888575305,0.00943851323277356,1.30433940168135,53.85774379142,468.162238677253,80.8926869927823,0.00884668045069071,1.3866375240864
11,11.187631,33,33.439713,20.360001,20.589029,89.601974,NaN,0.997298181056976,NaN,30.207357,400,400.164001,25,30.153194,9.046695,49.864368,49.98201,400.888977,398.754395,398.206421,6143.311523,11.764066,11.219986,11.373342,1.66155,1.655524,1.597249,60.59523,122.713982,44.18428,21.175844,122.882339,95.373405,88.152756,1.328279,537.984863,436.62492946914,1.89878031089409,0.0248082905617509,1.12211827782162,11.0465159869364,479.854687374818,1.93145897928922,0.00944098286074429,1.3040940638626,53.8554093328751,468.145009726455,80.8781666338718,0.00884632078676941,1.38675458979522
11,11.187631,33,33.439713,20.360001,20.587164,89.663956,NaN,0.997298181056976,NaN,30.219036,400,399.989044,25,30.159473,9.047383,49.726101,49.98201,402.084869,399.89679,399.417542,6144.570313,11.821735,11.237401,11.391923,1.674936,1.676199,1.606754,60.585163,122.751167,44.144062,21.187832,122.846794,95.426826,88.153015,1.311015,538.277405,436.622836703523,1.8987731862969,0.0248079754958094,1.12213439586092,11.0465159869364,479.935503320134,1.93168174593959,0.00944501965832338,1.30362922915641,53.8554093328751,468.142487424158,80.8763477953816,0.00884619058427441,1.38677622228235
11,11.186148,33,33.436436,20.360001,20.594065,89.688538,NaN,0.998024642467499,NaN,30.215755,400,400.085938,25,30.173252,9.055548,49.697044,49.98201,402.084869,399.89679,399.417542,6144.570313,11.821735,11.237401,11.391923,1.674936,1.676199,1.606754,60.585163,122.751167,44.144062,21.187832,122.846794,95.426826,88.153015,1.311015,538.277405,436.634259790243,1.89882460071115,0.0248132642510809,1.1219983744767,11.0419977219959,479.972190966734,1.93179139415332,0.00944788982185373,1.30337266571926,53.8510674036506,468.157790479797,80.8834853269247,0.00884796576143141,1.38658800298087
11,11.18488,33,33.437866,20.360001,20.596508,89.711266,NaN,0.998786807060242,NaN,30.197592,400,399.960205,25,30.163927,9.055049,49.649822,49.984669,400.698242,398.52832,397.995422,6149.60791,11.77,11.21327,11.378594,1.653324,1.65084,1.582188,60.603222,122.523888,44.139153,21.174603,122.680664,95.421875,88.152832,1.330861,542.915588,436.640146429735,1.89885535256156,0.0248172030146635,1.1219119872796,11.0381341414964,479.999786277826,1.93186372212301,0.00944881500132006,1.30323448411781,53.8529621534926,468.169943102862,80.8939509028416,0.00884816312328787,1.38650873214542
11,11.183825,33,33.438457,20.360001,20.583652,89.724533,NaN,0.998218655586243,NaN,30.203585,400,399.821014,25,30.150311,9.042618,49.555119,49.984669,400.698242,398.52832,397.995422,6149.60791,11.77,11.21327,11.378594,1.653324,1.65084,1.582188,60.603222,122.523888,44.139153,21.174603,122.680664,95.421875,88.152832,1.330861,542.915588,436.628340172376,1.89882407319978,0.0248179653025431,1.12196863494771,11.0349193182795,480.016238549613,1.93190752271298,0.00944944936551374,1.30314849490927,53.8537452095986,468.159391844577,80.8870441862162,0.00884744078057848,1.38660943147305
11,11.182558,33,33.436249,20.360001,20.576653,89.727928,NaN,0.99827778339386,NaN,30.205681,400,399.834839,25,30.148739,9.022902,49.577053,49.984669,402.009613,399.749237,399.309692,6150.90918,11.809867,11.234455,11.380727,1.637626,1.636929,1.588804,60.625568,122.595306,44.109131,21.183939,122.768547,95.383926,88.167511,1.293396,532.983154,436.623631356104,1.89881874779583,0.0248203072358461,1.12196380488803,11.0310581816881,480.023789860668,1.93193408237029,0.0094505259434304,1.30307430684261,53.8508196239049,468.155552900036,80.8816491635624,0.00884790647802937,1.38660392935536
11,11.184618,33,33.437199,20.360001,20.582487,89.692474,NaN,0.998487770557404,NaN,30.193443,400,399.699646,25,30.156614,9.039733,49.465477,49.984669,400.819977,398.572906,398.039978,6139.373047,11.779325,11.228163,11.376471,1.62664,1.630765,1.575541,60.61998,122.446838,44.121067,21.178198,122.925964,95.36731,88.171341,1.266847,536.305725,436.625065379384,1.89880622446933,0.0248155628497796,1.12201955069779,11.0373357896247,479.976239767011,1.93180056602838,0.00944785035273949,1.30336014062436,53.8520783865904,468.151959783531,80.8801879730852,0.00884743535082608,1.38665125742645
11,11.183352,33,33.435291,20.360001,20.585934,89.661339,NaN,0.998952865600586,NaN,30.183905,400,399.680939,25,30.163704,9.065611,49.391918,49.984669,400.819977,398.572906,398.039978,6139.373047,11.779325,11.228163,11.376471,1.62664,1.630765,1.575541,60.61998,122.446838,44.121067,21.178198,122.925964,95.36731,88.171341,1.266847,536.305725,436.632074027686,1.89884078141896,0.0248196665993459,1.12192456854407,11.0334779064129,479.938361062796,1.93170113520722,0.00944656278181468,1.30355076950322,53.8495502322996,468.162505883601,80.8855241439649,0.00884855348573247,1.38652767489663
11,11.18192,33,33.433598,20.360001,20.58444,89.631729,NaN,0.998079538345337,NaN,30.177839,400,399.963989,25,30.160784,9.069734,49.510933,49.984669,401.606232,399.39209,398.89209,6141.000488,11.775967,11.217734,11.382309,1.651031,1.646717,1.580833,60.592205,122.569313,44.118931,21.184572,122.639465,95.343597,88.146667,1.301337,533.930542,436.633950684717,1.89885927120397,0.0248233981477847,1.12186371568333,11.0291137752316,479.902160902509,1.93160576228688,0.00944529065146669,1.30373500411667,53.8473068630077,468.167553814542,80.8871511525837,0.00884932322130755,1.38645497777313
11,11.182268,33,33.430943,20.360001,20.579252,89.608162,NaN,0.998430728912354,NaN,30.190277,400,400.259918,25,30.155487,9.059721,49.739239,49.984669,402.016357,399.804688,399.311249,6141.574219,11.79542,11.234029,11.387512,1.658035,1.647622,1.59911,60.587688,122.408585,44.130035,21.183157,122.945007,95.422005,88.133446,1.278686,534.816528,436.627266875979,1.89883357555334,0.0248215532476879,1.1219264219376,11.0301743709147,479.875200651544,1.93153835705171,0.00944478458398963,1.30385277396041,53.8437885797056,468.15610721873,80.8757370718189,0.00884953079061269,1.38650687823934
11,11.182593,33,33.431839,20.360001,20.568871,89.598846,NaN,0.999082267284393,NaN,30.186176,400,400.123688,25,30.163021,9.05454,49.852367,49.984669,402.016357,399.804688,399.311249,6141.574219,11.79542,11.234029,11.387512,1.658035,1.647622,1.59911,60.587688,122.408585,44.130035,21.183157,122.945007,95.422005,88.133446,1.278686,534.816528,436.614813108685,1.89878842969599,0.0248188947951787,1.12203283677098,11.031164847337,479.861782209705,1.93149903378775,0.00944383035110481,1.3039425816358,53.8449759423489,468.140917513609,80.8658482138629,0.00884847703992065,1.38665267610067
11,11.181071,33,33.430511,20.360001,20.563875,89.590111,NaN,0.998270511627197,NaN,30.170162,400,400.055573,25,30.175894,9.031477,49.951054,49.984669,401.92627,399.70224,399.199493,6136.686523,11.798459,11.236577,11.396994,1.657733,1.659448,1.600254,60.605091,122.684242,44.174294,21.156591,122.764526,95.304901,88.202515,1.169105,521.199402,436.612984891399,1.89879506697155,0.0248222852633227,1.12199756019059,11.0265261833015,479.852276667103,1.93147628663091,0.00944377596765862,1.30397864545535,53.8432160922396,468.142092103193,80.8651153247794,0.00884893709557305,1.38661949719544
11,11.178841,33,33.428669,20.360001,20.565533,89.59446,NaN,0.997830271720886,NaN,30.16267,400,400.02002,25,30.177565,9.031939,49.829212,49.984833,401.856171,399.64386,399.129425,6147.987305,11.787997,11.233184,11.377116,1.670849,1.664489,1.60464,60.618122,122.662994,44.198051,21.121504,122.746078,95.27272,88.190872,1.240499,530.573242,436.620379219072,1.89883909071418,0.024828772197794,1.12186832464242,11.0197288597365,479.86056149245,1.93150392184506,0.00944477337867588,1.30390507083143,53.8407750032474,468.156047258016,80.872988627225,0.00885021172575164,1.3864678348984
11,11.179021,33,33.42688,20.360001,20.564846,89.564545,NaN,0.997651636600494,NaN,30.141497,400,400.181519,25,30.176373,9.027573,49.791706,49.984833,401.856171,399.64386,399.129425,6147.987305,11.787997,11.233184,11.377116,1.670849,1.664489,1.60464,60.618122,122.662994,44.198051,21.121504,122.746078,95.27272,88.190872,1.240499,530.573242,436.619161815207,1.89883342428538,0.0248281550035537,1.12188353033052,11.0202775604653,479.824091603457,1.93140803680903,0.0094435175058037,1.30408995568638,53.8384040494405,468.152457888887,80.8682714584345,0.00885056459064029,1.38646747149641
11,11.180085,33,33.428185,20.360001,20.563051,89.516327,NaN,0.998387634754181,NaN,30.132126,400,400.099609,25,30.178846,9.031029,49.735058,49.984833,402.182159,399.962616,399.455566,6149.758789,11.824546,11.251821,11.418293,1.654561,1.642253,1.591107,60.617973,122.630348,44.210354,21.101768,122.71077,95.304237,88.164162,1.359854,536.930359,436.614507470424,1.89880858417544,0.0248248900094091,1.12195386117854,11.0235208556935,479.759348188802,1.9312261308381,0.00943986827538308,1.30448178488619,53.8401335701439,468.144819031204,80.8643146333178,0.00884977755238912,1.38655564738128
11,11.178458,33,33.428577,20.360001,20.563051,89.516327,NaN,0.997835874557495,NaN,30.132126,400,400.099609,25,30.178846,9.042144,49.646805,49.984833,400.802307,398.601837,398.022644,6140.726074,11.772883,11.228699,11.382403,1.664085,1.650331,1.605399,60.622841,122.585587,44.202457,21.105078,122.672531,95.355614,88.139969,1.297228,533.244324,436.618545168757,1.8988360840646,0.0248294189135213,1.12187002161433,11.0185613244034,479.758791251117,1.93122357483145,0.00943971631917648,1.30449051820074,53.8406530785172,468.15490141418,80.8720527344003,0.00885018023705512,1.38647605341798
11,11.178739,33,33.427761,20.360001,20.564857,89.470436,NaN,0.998035252094269,NaN,30.127926,400,399.860474,25,30.173176,9.035785,49.498226,49.984833,400.802307,398.601837,398.022644,6140.726074,11.772883,11.228699,11.382403,1.664085,1.650331,1.605399,60.622841,122.585587,44.202457,21.105078,122.672531,95.355614,88.139969,1.297228,533.244324,436.61987394987,1.89883823268959,0.0248289418905061,1.12186890605143,11.0194179263717,479.700079108361,1.93106379810785,0.00943703969394366,1.30481841539652,53.8395716474687,468.154939888547,80.8711097272444,0.0088504277044036,1.38646152872553
11,11.177193,33,33.426682,20.360001,20.563087,89.399788,NaN,0.998039126396179,NaN,30.123722,400,399.695587,25,30.167477,9.021819,49.724442,49.984833,402.068481,399.829376,399.379211,6145.382813,11.792446,11.230246,11.383287,1.691027,1.686546,1.63311,60.613972,122.630882,44.180359,21.098339,122.689423,95.349915,88.124825,1.33993,538.636108,436.621724643646,1.89885760377277,0.0248329471082103,1.12180453998184,11.0147048907344,479.609413209118,1.93081655169131,0.00943284784575466,1.30532857337675,53.8381416347082,468.160842695625,80.8740836751078,0.00885105712428869,1.38639218473625
11,11.177193,33,33.426682,20.360001,20.557343,89.331413,NaN,0.998039126396179,NaN,30.115629,400,399.724609,25,30.166555,9.032959,50.074673,49.984833,401.303314,399.074341,398.569519,6129.809082,11.775237,11.220592,11.365998,1.624145,1.619737,1.57974,60.599743,122.505409,44.171867,21.114056,122.564156,95.361671,88.091957,1.281127,533.83905,436.615280855964,1.89883566450286,0.0248319761568979,1.12185412741884,11.0147048907344,479.520143641061,1.93057030140924,0.00942838311308178,1.30584738134611,53.8381416347082,468.153075725015,80.868481519888,0.00885065606366408,1.38645873251893
11,11.177515,33,33.424957,20.360001,20.558062,89.283279,NaN,0.997142970561981,NaN,30.131954,400,399.847565,25,30.170195,9.039345,50.01281,49.984833,401.303314,399.074341,398.569519,6129.809082,11.775237,11.220592,11.365998,1.624145,1.619737,1.57974,60.599743,122.505409,44.171867,21.114056,122.564156,95.361671,88.091957,1.281127,533.83905,436.615288362859,1.89883296770515,0.0248312010972592,1.12186451111246,11.0156865595376,479.459738861919,1.9304081344743,0.00942590697203446,1.30617490276081,53.8358553934377,468.150594240432,80.8646394596804,0.00885104693067613,1.38644998741969
11,11.176677,33,33.423042,20.360001,20.562437,89.294289,NaN,0.998483240604401,NaN,30.145607,400,400.049194,25,30.181618,9.0571,49.761631,49.984833,402.093048,399.892639,399.375824,6148.473633,11.793836,11.240136,11.402599,1.655241,1.645124,1.593422,60.59713,122.551453,44.182682,21.106956,122.731842,95.4356,88.065186,1.219615,533.904175,436.622275876037,1.89886384336102,0.0248342741392598,1.12178356966448,11.0131317373476,479.476849435751,1.93046032473601,0.0094273687948798,1.30604806862774,53.8333172243379,468.159829667415,80.8690226470756,0.00885210010195572,1.38633754845713
11,11.176506,33,33.421345,20.360001,20.566393,89.311783,NaN,0.99813175201416,NaN,30.145002,400,400.142761,25,30.192448,9.048923,49.892536,49.984303,401.754974,399.546021,399.012268,6143.767578,11.784532,11.236313,11.373847,1.663064,1.64833,1.605228,60.623302,122.593224,44.207455,21.08049,122.794579,95.325523,88.097252,1.364062,542.216125,436.627137862774,1.89888184269079,0.0248354190467031,1.12174062710014,11.012610389579,479.502114797463,1.93053444561888,0.00942916974629318,1.30587690150076,53.8310678989401,468.164699520319,80.8705166203315,0.00885286231438019,1.38626632193954
11,11.175406,33,33.418377,20.360001,20.562183,89.343277,NaN,0.998392462730408,NaN,30.149799,400,400.111298,25,30.188578,9.03028,49.898373,49.984303,401.754974,399.546021,399.012268,6143.767578,11.784532,11.236313,11.373847,1.663064,1.64833,1.605228,60.623302,122.593224,44.207455,21.08049,122.794579,95.325523,88.097252,1.364062,542.216125,436.625144682071,1.89888435821278,0.0248377710872424,1.1217202971334,11.0092565470452,479.547465960635,1.93066728203764,0.00943237792422891,1.30557112080049,53.8271336806312,468.162962409757,80.865732537973,0.00885366597512459,1.3862295757504
11,11.175266,33,33.415592,20.360001,20.549374,89.343765,NaN,0.998608767986298,NaN,30.150082,400,400.246185,25,30.183447,9.028595,49.810543,49.984303,401.798035,399.5914,399.031647,6139.740234,11.804144,11.24856,11.404638,1.657013,1.652967,1.599959,60.613194,122.813072,44.185287,21.093847,122.656303,95.31749,88.116119,1.271468,535.796509,436.611123321094,1.89883780262683,0.0248359956253373,1.12182363786465,11.0088296765405,479.552069821149,1.93068722979446,0.00943348990058043,1.30550502502826,53.8234417842983,468.144015661954,80.8487516354291,0.00885352576376989,1.38634342034885
11,11.176569,33,33.413902,20.360001,20.543537,89.342682,NaN,0.997584044933319,NaN,30.151592,400,400.266815,25,30.178562,9.045504,49.80545,49.984303,401.798035,399.5914,399.031647,6139.740234,11.804144,11.24856,11.404638,1.657013,1.652967,1.599959,60.613194,122.813072,44.185287,21.093847,122.656303,95.31749,88.116119,1.271468,535.796509,436.601340717456,1.89879347647683,0.0248313797947867,1.12194122392905,11.0128024657728,479.553063006809,1.93069436784477,0.00943407467611536,1.30547538397206,53.8212013400719,468.126828360035,80.8343434690491,0.00885314671859279,1.38646131322768
11,11.176711,33,33.413883,20.360001,20.555082,89.356026,NaN,0.99799370765686,NaN,30.159124,400,400.305145,25,30.183863,9.048965,49.696243,49.984303,402.355743,400.164001,399.681152,6139.784668,11.78419,11.222274,11.377669,1.639831,1.637132,1.571273,60.653206,122.482079,44.173126,21.12081,122.749603,95.22831,88.152527,1.26652,530.244568,436.613940544685,1.89883517630449,0.0248329361484462,1.12184881365306,11.0132353964228,479.570509650534,1.93074254605285,0.009434953575215,1.30537376485677,53.8211761511322,468.141572849744,80.8449559648031,0.008853914106,1.38633461407188
11,11.173986,33,33.413757,20.360001,20.559631,89.37706,NaN,0.99811315536499,NaN,30.16473,400,400.259491,25,30.196972,9.043147,49.729687,49.984303,402.228851,400.08078,399.556641,6147.291016,11.806098,11.238647,11.401023,1.644174,1.629888,1.574814,60.66386,122.348595,44.164848,21.113758,122.805435,95.299721,88.130096,1.298623,530.834351,436.625805414592,1.89889861694861,0.0248412954361214,1.12166918236555,11.0049266740111,479.598144566587,1.93081910478097,0.00943637601025297,1.3052115698382,53.8210091084094,468.163919463575,80.8609263740625,0.00885510636262424,1.38614102481709
11,11.174273,33,33.413872,20.360001,20.556376,89.403633,NaN,0.998255908489227,NaN,30.161961,400,400.258636,25,30.197628,9.038277,50.087852,49.984303,401.132721,399.05368,398.433807,6146.90918,11.787519,11.239345,11.41398,1.640062,1.63178,1.572918,60.655148,122.501419,44.168743,21.113241,122.893448,95.341988,88.113113,1.285206,533.031311,436.621442186898,1.89888133395516,0.0248399455739185,1.12171204224532,11.0058018296044,479.632661647125,1.93091401436241,0.00943806627553453,1.3050130317677,53.8211615680574,468.157902961524,80.8567228147977,0.0088547609584605,1.38619454123072
11,11.175161,33,33.412998,20.360001,20.548777,89.429703,NaN,0.999013960361481,NaN,30.161331,400,400.222626,25,30.189007,9.048896,50.52774,49.984303,401.132721,399.05368,398.433807,6146.90918,11.787519,11.239345,11.41398,1.640062,1.63178,1.572918,60.655148,122.501419,44.168743,21.113241,122.893448,95.341988,88.113113,1.285206,533.031311,436.61071418908,1.89883729750759,0.0248361871638443,1.12182338180576,11.0085095210302,479.667923867929,1.93101354694556,0.00944010694544631,1.3047964652078,53.8200028642584,468.141540160178,80.8438792609477,0.00885417888316104,1.38631949461316
11,11.173232,33,33.410553,20.360001,20.540398,89.443031,NaN,0.998693525791168,NaN,30.163954,400,400.284027,25,30.171852,9.049921,50.56028,49.984303,402.437378,400.345856,399.820343,6144.479004,11.791619,11.222775,11.39202,1.635998,1.628254,1.563601,60.653271,122.643478,44.1866,21.09943,122.849892,95.330032,88.13932,1.256401,534.707031,436.606102266134,1.89883790820736,0.024840144447775,1.12179631938594,11.0026274041677,479.688790245111,1.93107746194001,0.00944192532656438,1.30464126603157,53.8167612821872,468.139591416501,80.8395639978971,0.00885481445267051,1.38629364587265
11,11.172789,33,33.408649,20.360001,20.54092,89.441399,NaN,0.998540699481964,NaN,30.16787,400,400.341644,25,30.153543,9.032641,50.210415,49.984303,402.437378,400.345856,399.820343,6144.479004,11.791619,11.222775,11.39202,1.635998,1.628254,1.563601,60.653271,122.643478,44.1866,21.09943,122.849892,95.330032,88.13932,1.256401,534.707031,436.607787370741,1.89884739285461,0.0248414671090526,1.12176898106442,11.0012764524808,479.689368458415,1.93108401480017,0.0094425576288646,1.30461109224766,53.8142368274501,468.141262857531,80.8385038883,0.008855474215822,1.38624619465501
11,11.169372,33,33.405319,20.360001,20.54092,89.441399,NaN,0.997288465499878,NaN,30.16787,400,400.341644,25,30.153543,9.038541,50.097214,49.984303,401.26181,399.133698,398.495117,6142.457031,11.781688,11.240953,11.396139,1.616966,1.605754,1.553573,60.658764,122.441673,44.176476,21.090122,122.812874,95.295845,88.126328,1.319444,537.208435,436.616267518545,1.89890517504346,0.0248509915202598,1.12159293240293,10.9908547777954,479.694103339019,1.93110574578298,0.00944384994441923,1.30453679066522,53.8098214082602,468.158768150914,80.8471700406795,0.00885738170396833,1.38603835459709
11,11.168692,33,33.404884,20.360001,20.541002,89.44323,NaN,0.997343301773071,NaN,30.163586,400,400.304291,25,30.156624,9.06076,50.108685,49.989002,402.124573,399.988403,399.449249,6148.708984,11.8241,11.246772,11.424462,1.622149,1.612663,1.550003,60.676258,122.376228,44.175045,21.08493,122.63295,95.287102,88.102867,1.256768,528.006714,436.618046895746,1.89891698783317,0.0248529014535224,1.12155720197516,10.9887805265632,479.697110415068,1.93111517204398,0.00944413826646465,1.30451327642682,53.8092445934096,468.162564555739,80.849391503056,0.00885770890381712,1.3859982925158
11,11.168852,33,33.403698,20.360001,20.53429,89.456833,NaN,0.998059391975403,NaN,30.145731,400,400.316833,25,30.172855,9.04942,50.09893,49.989002,402.124573,399.988403,399.449249,6148.708984,11.8241,11.246772,11.424462,1.622149,1.612663,1.550003,60.676258,122.376228,44.175045,21.08493,122.63295,95.287102,88.102867,1.256768,528.006714,436.610121722807,1.89888864885866,0.0248513201733052,1.12162333688402,10.9892685942219,479.716540878907,1.93117184776598,0.00944548625479937,1.30438427852107,53.8076719138314,468.151482194083,80.8399844918868,0.00885749362571297,1.38607253083266
11,11.168196,33,33.403404,20.360001,20.527861,89.485168,NaN,0.997660160064697,NaN,30.141479,400,400.48053,25,30.186018,9.042596,49.948692,49.989002,402.210327,400.172424,399.575439,6142.486816,11.759514,11.226607,11.387698,1.648705,1.642103,1.579123,60.650902,122.55014,44.198723,21.061821,122.668198,95.277184,88.130676,1.337869,536.18158,436.604538879678,1.89887519013584,0.0248520620935051,1.12164501019689,10.9872674834011,479.753915305753,1.93127568111541,0.00944744898778733,1.30416435717294,53.8072820521604,468.14645755841,80.8360095825619,0.00885732258119517,1.38611043954071
11,11.168196,33,33.403404,20.360001,20.525883,89.529243,NaN,0.997660160064697,NaN,30.129824,400,400.54657,25,30.19306,9.034141,49.635864,49.989002,401.426575,399.40744,398.710663,6135.17627,11.777883,11.245812,11.406852,1.655627,1.649197,1.585947,60.618099,122.411613,44.165657,21.069962,122.766228,95.339256,88.096603,1.259577,531.988892,436.602320248965,1.89886763546973,0.0248517275320371,1.12166208150736,10.9872674834011,479.81138904606,1.93143416063727,0.00945032351924546,1.30383305294064,53.8072820521604,468.143783318853,80.8340802864615,0.0088571844012328,1.3861333408748
