P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.166445,33,33.402103,20.360001,20.53776,89.563774,NaN,0.99781334400177,NaN,30.131802,400,400.216522,25,30.195896,9.044065,49.739101,49.989002,401.426575,399.40744,398.710663,6135.17627,11.777883,11.245812,11.406852,1.655627,1.649197,1.585947,60.618099,122.411613,44.165657,21.069962,122.766228,95.339256,88.096603,1.259577,531.988892,436.61998659358,1.89894260941748,0.02485862008403,1.12146943762809,10.9819256707249,479.858253420889,1.93156676197259,0.00945307984233741,1.30354509083357,53.8055568151885,468.1691711071,80.8508492565332,0.00885888819596504,1.38589338877752
11,11.166485,33,33.399357,20.360001,20.548847,89.577805,NaN,0.998599171638489,NaN,30.112974,400,400.115387,25,30.20739,9.049652,49.816803,49.989002,402.297241,400.310791,399.681,6138.443359,11.753031,11.22013,11.393991,1.663829,1.650952,1.581776,60.652122,122.310257,44.165909,21.062092,122.627159,95.290977,88.094208,1.19787,529.084167,436.632320565992,1.89898426693661,0.024860383548327,1.1213759733447,10.9820477065981,479.880438451958,1.93163508206749,0.00945506058085431,1.30337901027492,53.8019152094793,468.181485171435,80.8564677527323,0.00886035204481732,1.38574030746317
11,11.164016,33,33.39642,20.360001,20.549833,89.566757,NaN,0.998597204685211,NaN,30.098118,400,400.230011,25,30.214722,9.056536,49.650127,49.989002,401.314209,399.270813,398.490143,6143.248535,11.764678,11.259436,11.396004,1.624109,1.618781,1.56822,60.681438,122.338821,44.160686,21.072693,122.666306,95.267731,88.104752,1.289324,541.203918,436.639550671274,1.89902978629305,0.0248674392270184,1.12124044814985,10.974514425725,479.870205470542,1.93161452648329,0.00945548098381171,1.30339654911043,53.7980200456734,468.194996944553,80.8627246094194,0.00886193557981909,1.38557373844951
11,11.165118,33,33.39753,20.360001,20.547476,89.509102,NaN,0.998172640800476,NaN,30.099878,400,400.196289,25,30.213358,9.047095,49.33316,49.989002,401.314209,399.270813,398.490143,6143.248535,11.764678,11.259436,11.396004,1.624109,1.618781,1.56822,60.681438,122.338821,44.160686,21.072693,122.666306,95.267731,88.104752,1.289324,541.203918,436.634174302412,1.89900215058845,0.0248639654866183,1.12131743297013,10.9778769440876,479.793469345966,1.93140005711549,0.00945129067111359,1.30385365781115,53.7994922029399,468.186197252224,80.8576945062999,0.00886114624254287,1.38566825268287
11,11.164291,33,33.398449,20.360001,20.530224,89.450958,NaN,0.998331964015961,NaN,30.091785,400,400.189789,25,30.219612,9.028867,48.99921,49.989002,402.305298,400.261169,399.637756,6143.859375,11.775997,11.245144,11.414988,1.640555,1.635433,1.569391,60.697903,122.45047,44.158974,21.075911,122.630981,95.300728,88.090111,1.30186,531.339966,436.616880227727,1.89895026625582,0.0248633551606422,1.12142347237097,10.9753535530491,479.716339062678,1.9311849655337,0.00944714064359574,1.30431151386274,53.8007110136066,468.168644380119,80.8461212970869,0.00885996220721758,1.38583434664257
11,11.163888,33,33.397957,20.360001,20.528545,89.433128,NaN,0.998480260372162,NaN,30.082788,400,400.198639,25,30.227352,9.034484,48.911678,49.989002,401.343781,399.364014,398.630554,6143.401855,11.749806,11.235897,11.385821,1.640867,1.628977,1.56044,60.684406,122.484665,44.105427,21.100266,122.512177,95.264198,88.114075,1.148487,521.234314,436.615997380318,1.89895067201376,0.0248641957651175,1.12141719020254,10.9741238448002,479.693781539324,1.93112403549291,0.00944616807032512,1.30443491984754,53.8000585089308,468.168352102921,80.8453249478559,0.00886009539977439,1.38582829033292
11,11.165342,33,33.39838,20.360001,20.533005,89.472534,NaN,0.998551309108734,NaN,30.073572,400,400.147797,25,30.222776,9.019233,49.162735,49.989002,401.343781,399.364014,398.630554,6143.401855,11.749806,11.235897,11.385821,1.640867,1.628977,1.56044,60.684406,122.484665,44.105427,21.100266,122.512177,95.264198,88.114075,1.148487,521.234314,436.617390983518,1.89894310798189,0.0248608929757518,1.12145362454276,10.9785604018512,479.744577182197,1.9312630195683,0.00944857524408306,1.30414751821966,53.8006195042658,468.16604925181,80.8441665948497,0.0088598489025124,1.38585534862696
11,11.162958,33,33.396244,20.360001,20.532267,89.519936,NaN,0.997889637947083,NaN,30.090029,400,400.138702,25,30.2101,9.011269,49.178669,49.990665,402.045654,400.074982,399.398621,6133.601563,11.769938,11.235456,11.399013,1.663137,1.641814,1.574039,60.685715,122.352798,44.085064,21.11286,122.716248,95.218681,88.120369,1.279282,536.033569,436.622478748672,1.8989806157497,0.0248674209520427,1.12133723848089,10.9712859290782,479.809420821641,1.93144739284398,0.00945249662534956,1.30374370164759,53.7977866189653,468.177434295828,80.8498405162932,0.00886108109542724,1.38572081954395
11,11.163985,33,33.394176,20.360001,20.533585,89.536766,NaN,0.998597145080566,NaN,30.090914,400,400.256836,25,30.205023,9.021303,49.182106,49.990665,402.400391,400.366699,399.755829,6139.824219,11.773082,11.242937,11.409249,1.669231,1.656399,1.589221,60.689533,122.400536,44.128998,21.092039,122.567825,95.259247,88.134613,1.309757,537.039917,436.621408537468,1.89896827604836,0.0248647776104199,1.1213787552552,10.9744198322198,479.834297215943,1.93152137400959,0.00945439724957105,1.30357146243032,53.7950437818312,468.171233580549,80.8429050744074,0.00886138411308514,1.3857378865931
11,11.163984,33,33.394936,20.360001,20.532099,89.562531,NaN,0.998445630073547,NaN,30.100855,400,400.418182,25,30.207529,9.020647,49.334747,49.990665,402.400391,400.366699,399.755829,6139.824219,11.773082,11.242937,11.409249,1.669231,1.656399,1.589221,60.689533,122.400536,44.128998,21.092039,122.567825,95.259247,88.134613,1.309757,537.039917,436.619744640404,1.89896261888913,0.0248645290411271,1.12139150708196,10.9744167808108,479.866802902003,1.93160901429107,0.00945578185396858,1.30339525357374,53.7960518034447,468.169904440412,80.8428502951178,0.00886108629483884,1.38576247188367
11,11.161973,33,33.393066,20.360001,20.530968,89.595879,NaN,0.997770130634308,NaN,30.103384,400,400.25827,25,30.216034,9.015048,49.2719,49.990665,401.404846,399.715668,398.784851,6133.996094,11.702685,11.232801,11.418917,1.641395,1.654068,1.570914,60.703045,122.568619,44.078728,21.116112,122.681274,95.147476,88.180885,1.190265,525.644958,436.62346604607,1.89899231843297,0.0248699507432745,1.12129772255893,10.9682799856893,479.912916250251,1.93174101869012,0.00945868176711303,1.30310421770001,53.7935715069492,468.178760811186,80.8470163437338,0.0088621077961147,1.38565421635631
11,11.161268,33,33.390553,20.360001,20.521326,89.610382,NaN,0.997607052326202,NaN,30.10144,400,400.060669,25,30.22073,9.025289,49.177208,49.990665,401.068207,399.422485,398.431488,6139.863281,11.707103,11.248428,11.432384,1.662109,1.653918,1.591856,60.728291,122.419563,44.09462,21.086926,122.308052,95.209671,88.129341,1.273447,536.056458,436.61440356802,1.89896743001517,0.0248702877538104,1.12134448341302,10.9661284011451,479.935377175119,1.93180948986495,0.00946060308721859,1.30294013844006,53.790238185842,468.167723446215,80.836060636206,0.00886229512627193,1.38570489814836
11,11.161458,33,33.388321,20.360001,20.521326,89.610382,NaN,0.997515559196472,NaN,30.10144,400,400.060669,25,30.22073,9.034642,49.47636,49.990665,401.068207,399.422485,398.431488,6139.863281,11.707103,11.248428,11.432384,1.662109,1.653918,1.591856,60.728291,122.419563,44.09462,21.086926,122.308052,95.209671,88.129341,1.273447,536.056458,436.613932084698,1.8989642154904,0.0248697572974379,1.1213542672352,10.9667082708771,479.938541445953,1.93182403382974,0.00946147028469359,1.30289068197264,53.7872774245179,468.16460743362,80.8311557115186,0.00886280718520631,1.38569272779419
11,11.158791,33,33.387009,20.360001,20.501196,89.617516,NaN,0.998398900032043,NaN,30.112951,400,400.063293,25,30.215536,9.041394,49.819126,49.990665,401.206848,399.513428,398.579468,6132.136719,11.672196,11.225938,11.398022,1.663772,1.652379,1.592924,60.74353,122.261314,44.066563,21.090811,122.715469,95.244438,88.135155,1.185633,531.707275,436.597977947282,1.89893247540231,0.024873798478973,1.12139040146899,10.9585680515841,479.949695813581,1.93185820419452,0.00946244493657304,1.30280835916158,53.7855369752146,468.152209418973,80.8206473283757,0.00886256201941956,1.38577596158586
11,11.158791,33,33.387009,20.360001,20.488966,89.607979,NaN,0.998398900032043,NaN,30.100489,400,400.077393,25,30.213003,9.029591,50.055233,49.990665,401.033142,399.37561,398.440704,6140.583008,11.689591,11.229726,11.417427,1.649683,1.639922,1.593953,60.683403,122.416382,44.068996,21.097252,122.683319,95.26825,88.102806,1.22441,533.851196,436.584262697643,1.8988857685084,0.024871728618017,1.12149590029331,10.9585680515841,479.937270590784,1.93182395254414,0.00946182349992872,1.30287955580466,53.7855369752146,468.135676823577,80.8087177293842,0.00886170738784787,1.38591745483951
11,11.160419,33,33.382893,20.360001,20.485321,89.579926,NaN,0.998701632022858,NaN,30.0839,400,400.070374,25,30.213253,9.037889,50.206539,49.990665,401.033142,399.37561,398.440704,6140.583008,11.689591,11.229726,11.417427,1.649683,1.639922,1.593953,60.683403,122.416382,44.068996,21.097252,122.683319,95.26825,88.102806,1.22441,533.851196,436.576132273909,1.8988442917364,0.0248665654325221,1.12161132157059,10.9635372083304,479.906555471432,1.93175001422014,0.0094615947715101,1.30299789321036,53.7800764930997,468.117348587869,80.7905934707113,0.00886200123885427,1.38600275560451
11,11.157801,33,33.38295,20.360001,20.498325,89.547325,NaN,0.998035669326782,NaN,30.087208,400,400.014923,25,30.21172,9.026681,50.280792,49.993519,402.038483,400.306702,399.360291,6134.92041,11.733207,11.261316,11.458412,1.644164,1.643022,1.58244,60.698723,122.367577,44.050484,21.09016,122.668701,95.206749,88.122688,1.351745,539.133301,436.59721585205,1.8989382663951,0.0248760778872701,1.12136414567541,10.9555460004228,479.863991584899,1.93163251708578,0.00945944728866445,1.30324301263684,53.7801521156767,468.150661694364,80.8146991734887,0.00886370636084611,1.3857185859215
11,11.158916,33,33.384361,20.360001,20.504772,89.54744,NaN,0.997731029987335,NaN,30.100201,400,400.112152,25,30.206963,9.028707,50.364094,49.993519,402.038483,400.306702,399.360291,6134.92041,11.733207,11.261316,11.458412,1.644164,1.643022,1.58244,60.698723,122.367577,44.050484,21.09016,122.668701,95.206749,88.122688,1.351745,539.133301,436.601677732274,1.8989440157615,0.024874054524746,1.1213660113573,10.9589496093563,479.862139341887,1.93162373033126,0.00945890642667323,1.3032734769123,53.782024073422,468.153947431366,80.8187497907549,0.00886345057513321,1.38571502492232
11,11.157402,33,33.384445,20.360001,20.505795,89.530045,NaN,0.99919855594635,NaN,30.114397,400,400.141266,25,30.202564,9.043757,50.505375,49.993519,401.063293,399.329407,398.371582,6126.851074,11.669105,11.222084,11.391184,1.653152,1.645124,1.584342,60.694328,122.342148,44.042782,21.098652,122.403748,95.135872,88.162796,1.28267,532.447449,436.606582439609,1.89897354348639,0.0248784567309626,1.12127920962882,10.9543279652012,479.839348542205,1.9315606728196,0.00945773951037123,1.30340563497514,53.7821355132873,468.164473894955,80.8264464231207,0.00886396940283987,1.38562645379791
11,11.157832,33,33.382912,20.360001,20.501741,89.492889,NaN,0.998830914497375,NaN,30.099552,400,400.041168,25,30.200558,9.05029,50.627865,49.993519,401.85495,400.172333,399.241699,6142.588379,11.73467,11.253274,11.460825,1.666545,1.65355,1.600211,60.681007,122.41745,44.067543,21.066179,122.62574,95.102119,88.165344,1.330892,544.730957,436.600969438552,1.898950786298,0.02487656941673,1.12133629482845,10.9556406333701,479.793091111828,1.93143712040728,0.00945591180639232,1.30365021394707,53.7801017006384,468.155059636256,80.8178277495401,0.00886394518999701,1.38568030324364
11,11.157295,33,33.381458,20.360001,20.484301,89.447594,NaN,0.998426139354706,NaN,30.092512,400,400.09436,25,30.201071,9.038333,50.521652,49.993519,401.85495,400.172333,399.241699,6142.588379,11.73467,11.253274,11.460825,1.666545,1.65355,1.600211,60.681007,122.41745,44.067543,21.066179,122.62574,95.102119,88.165344,1.330892,544.730957,436.582745340486,1.89889327338583,0.0248751177511668,1.12145902847352,10.9540013186041,479.736100874575,1.93128374915194,0.00945352139955036,1.30395817413964,53.7781726276936,468.133413639734,80.8004766578727,0.0088632647276717,1.38584022182711
11,11.156637,33,33.38102,20.360001,20.484245,89.409653,NaN,0.99769526720047,NaN,30.090773,400,399.961975,25,30.198105,9.037181,50.261497,49.993519,401.045502,399.353546,398.390808,6132.907227,11.668329,11.223861,11.40994,1.65305,1.643228,1.586777,60.718369,122.386993,44.052765,21.077259,122.759399,95.166412,88.123215,1.323452,537.871704,436.584316238628,1.89890419765916,0.0248769465790348,1.12142558900155,10.951992542873,479.687244789903,1.93115014483019,0.00945121500370534,1.30423403332104,53.77759150459,468.136892085228,80.8024652615219,0.00886357671248429,1.38580282673625
11,11.155115,33,33.377323,20.360001,20.49716,89.364792,NaN,0.998088121414185,NaN,30.051754,400,399.972717,25,30.194366,9.033449,49.918991,49.993519,401.824402,400.085602,399.175568,6138.929688,11.741645,11.257676,11.44607,1.632948,1.634969,1.575126,60.681873,122.480354,44.084389,21.047966,122.737495,95.237556,88.073738,1.278271,535.784424,436.602576362756,1.89897927882203,0.0248833856342976,1.12123581630432,10.9473457626684,479.633988375445,1.93101288285209,0.00944972241568385,1.30448983451323,53.772686212445,468.160190425019,80.8148782459942,0.0088658968763562,1.38553920063852
11,11.155213,33,33.376633,20.360001,20.496428,89.33522,NaN,0.998568415641785,NaN,30.038952,400,400.210541,25,30.201385,9.027852,49.743004,49.993519,401.824402,400.085602,399.175568,6138.929688,11.741645,11.257676,11.44607,1.632948,1.634969,1.575126,60.681873,122.480354,44.084389,21.047966,122.737495,95.237556,88.073738,1.278271,535.784424,436.601512383462,1.89897482505461,0.024882987855346,1.1212471707659,10.9476449783861,479.59639090987,1.93091096425466,0.00944805881511867,1.30469779026259,53.7717706515874,468.158002201972,80.8124776148844,0.00886599197498311,1.38554590824888
11,11.154649,33,33.37738,20.360001,20.496428,89.33522,NaN,0.998477220535278,NaN,30.038952,400,400.210541,25,30.201385,9.025964,49.792721,49.993519,402.102905,400.391266,399.489166,6138.735352,11.740691,11.250865,11.45378,1.64793,1.638938,1.569878,60.676075,122.355949,44.08173,21.039988,122.44046,95.211823,88.050133,1.299789,532.660522,436.602912193375,1.89898437141585,0.0248845641282742,1.12121812118831,10.9459229343375,479.595327560253,1.93090608375563,0.00944776845680087,1.30471449421512,53.7727618450583,468.162043564324,80.8162835848152,0.00886597549002307,1.38552434784017
11,11.15302,33,33.373695,20.360001,20.486439,89.334732,NaN,0.999357223510742,NaN,30.070415,400,400.309021,25,30.199196,9.039075,49.817223,49.993519,401.117432,399.474579,398.5737,6134.521973,11.682869,11.213031,11.429007,1.644899,1.629807,1.558549,60.683315,122.198952,44.077003,21.028994,122.423721,95.19323,88.072189,1.316988,539.130981,436.595755588278,1.8989738052079,0.0248874267852181,1.12122027297526,10.9409487903634,479.599936334042,1.93092840339658,0.00944916904797395,1.30463578668478,53.7678720514704,468.155036278749,80.8068397438947,0.00886672538905151,1.38552015895551
11,11.154032,33,33.374329,20.360001,20.480833,89.337212,NaN,0.998081386089325,NaN,30.076689,400,400.212036,25,30.200552,9.029093,49.714832,49.993519,401.117432,399.474579,398.5737,6134.521973,11.682869,11.213031,11.429007,1.644899,1.629807,1.558549,60.683315,122.198952,44.077003,21.028994,122.423721,95.19323,88.072189,1.316988,539.130981,436.586957549254,1.89893526583756,0.0248836487787378,1.12132074200041,10.944038991977,479.602269389424,1.93093318697684,0.00944908460245791,1.30463122106087,53.768713365401,468.141957292028,80.7981551306677,0.00886585769226894,1.38564304961308
11,11.154067,33,33.372509,20.360001,20.479698,89.359032,NaN,0.998771548271179,NaN,30.07304,400,400.147034,25,30.209311,9.029678,49.518265,49.995544,401.06488,399.408539,398.478699,6141.554199,11.718157,11.240448,11.447647,1.639973,1.621048,1.558048,60.693287,122.302696,44.07217,21.040226,122.477058,95.161346,88.099747,1.146572,526.432251,436.585597950888,1.89893033892504,0.0248833587992421,1.12133233334734,10.9441458627643,479.633324267343,1.93102360070169,0.00945121764413699,1.30442577593731,53.7662982029514,468.138599809515,80.7935653396278,0.00886623341569502,1.3856401015343
11,11.152855,33,33.370625,20.360001,20.481314,89.373398,NaN,0.998078584671021,NaN,30.054111,400,400.125488,25,30.212902,9.034295,49.5023,49.995544,401.254486,399.514679,398.544495,6133.133789,11.698432,11.245954,11.432531,1.649884,1.637361,1.584175,60.695721,122.385986,44.051723,21.048723,122.469482,95.035263,88.144325,1.1342,518.461914,436.590418825507,1.89895702879355,0.0248870204441531,1.12125593962014,10.9404449331424,479.654742862604,1.93108759607933,0.0094528885514487,1.30427533820163,53.7637980013659,468.146376072937,80.7969346374921,0.00886720430737352,1.38554080302897
11,11.152855,33,33.370625,20.360001,20.478823,89.362213,NaN,0.998078584671021,NaN,30.043888,400,400.178558,25,30.214443,9.022403,49.560013,49.995544,401.254486,399.514679,398.544495,6133.133789,11.698432,11.245954,11.432531,1.649884,1.637361,1.584175,60.695721,122.385986,44.051723,21.048723,122.469482,95.035263,88.144325,1.1342,518.461914,436.587625750218,1.89894751656851,0.0248865987155105,1.12127741279417,10.9404449331424,479.64015407122,1.93104735311425,0.00945215798163897,1.30435969571918,53.7637980013659,468.143009260679,80.7945047001953,0.0088670301878188,1.3855695981105
11,11.152306,33,33.372272,20.360001,20.469015,89.316727,NaN,0.997613191604614,NaN,30.058735,400,400.275177,25,30.21608,9.016944,49.716637,49.995544,402.043884,400.345306,399.416351,6135.329102,11.704344,11.238369,11.422318,1.685452,1.666466,1.609794,60.671623,122.344215,44.037365,21.051493,122.417175,94.98101,88.175591,1.395251,542.195679,436.577991034199,1.89891935658335,0.0248864729952746,1.12133369309333,10.9387684223907,479.57847121499,1.93087289472383,0.00944854580475768,1.30474007030028,53.7659836933192,468.134502568806,80.7903262792321,0.00886609306576714,1.3856710317216
11,11.151347,33,33.370743,20.360001,20.462761,89.294853,NaN,0.998136758804321,NaN,30.056036,400,400.266418,25,30.219698,9.033721,50.076302,49.995544,402.043884,400.345306,399.416351,6135.329102,11.704344,11.238369,11.422318,1.685452,1.666466,1.609794,60.671623,122.344215,44.037365,21.051493,122.417175,94.98101,88.175591,1.395251,542.195679,436.573359492121,1.89891171104503,0.0248880954918825,1.12133819718263,10.9358397237053,479.55210720843,1.93080414320033,0.00944771072161523,1.30487134465964,53.7639545990266,468.130440875825,80.7855746321975,0.00886634455957316,1.3856791747782
11,11.149364,33,33.370369,20.360001,20.460169,89.324364,NaN,0.998043298721313,NaN,30.056349,400,400.111359,25,30.219391,9.026933,50.041656,49.995544,401.064545,399.390503,398.428894,6137.303223,11.703113,11.239853,11.443604,1.699568,1.680589,1.627093,60.677387,122.395531,44.034847,21.021606,122.472771,95.092979,88.125977,1.312627,539.642517,436.575377144608,1.89893539359492,0.02489320262701,1.12125831125788,10.9297832212634,479.59114438804,1.93091281893115,0.00944978477196071,1.30463977140995,53.76345826255,468.138491427059,80.7909393267933,0.00886687382352964,1.38560378782048
11,11.147818,33,33.368656,20.360001,20.454893,89.372757,NaN,0.999364078044891,NaN,30.073927,400,399.891693,25,30.219074,9.023938,49.922821,49.995544,401.243286,399.516479,398.577576,6135.634277,11.692036,11.232897,11.432254,1.692553,1.672584,1.618109,60.693485,122.259644,44.053234,21.026054,122.796951,95.104698,88.117241,1.2618,535.57135,436.5733003597,1.89894142875847,0.0248966342157644,1.12122410310781,10.9250608473299,479.656707657836,1.93109815027707,0.00945361237906232,1.3042362183643,53.7611848787753,468.139108570402,80.789345263726,0.00886742291636569,1.38556869874033
11,11.149986,33,33.366444,20.360001,20.45541,89.408791,NaN,0.998046457767487,NaN,30.063,400,400.080841,25,30.217924,9.033667,50.008461,49.995544,401.243286,399.516479,398.577576,6135.634277,11.692036,11.232897,11.432254,1.692553,1.672584,1.618109,60.693485,122.259644,44.053234,21.026054,122.796951,95.104698,88.117241,1.2618,535.57135,436.568496329635,1.89890668491176,0.0248906568529975,1.12133143546478,10.9316830283564,479.706844215287,1.93124221145812,0.00945682584695263,1.30391550215517,53.7582491168801,468.124850109184,80.7764211213459,0.00886735332165852,1.38565218674488
11,11.148539,33,33.363972,20.360001,20.458422,89.438049,NaN,0.998230695724487,NaN,30.05917,400,400.165192,25,30.209578,9.039133,49.923325,49.995544,401.704163,399.990936,399.065521,6136.650391,11.708026,11.244826,11.422036,1.698314,1.684742,1.625959,60.691998,122.359497,44.047569,21.014732,122.442268,95.03894,88.125687,1.249542,531.275024,436.575466857654,1.89894269406289,0.0248952146741558,1.12123084387241,10.9272632576597,479.748503417397,1.93136355869998,0.0094596975314451,1.30364049403256,53.754968100368,468.135402615329,80.7810935868906,0.00886864565777709,1.38551888249136
11,11.146095,33,33.362438,20.360001,20.447515,89.485428,NaN,0.998221635818481,NaN,30.078259,400,400.021057,25,30.206074,9.058315,49.990578,49.99683,401.554596,399.783386,398.826019,6131.072266,11.703759,11.240484,11.425732,1.697678,1.685815,1.634083,60.687256,122.216026,44.094074,21.006275,122.392578,95.06636,88.124184,1.209918,526.355164,436.569306648176,1.89894243790371,0.0249002061318754,1.12119888861985,10.9197972329825,479.812438140266,1.93154387863115,0.00946338637756629,1.30325095263477,53.7529319678258,468.133951471724,80.778219679006,0.00886903389852736,1.38550459695662
11,11.145928,33,33.362381,20.360001,20.438774,89.503281,NaN,0.998466670513153,NaN,30.094887,400,400.06366,25,30.206699,9.055382,49.957623,49.99683,401.554596,399.783386,398.826019,6131.072266,11.703759,11.240484,11.425732,1.697678,1.685815,1.634083,60.687256,122.216026,44.094074,21.006275,122.392578,95.06636,88.124184,1.209918,526.355164,436.559920703195,1.89891188501046,0.0248991928008836,1.12126567401461,10.9192870300484,479.835784790337,1.93160840629987,0.00946457332482007,1.30311598414967,53.752856308274,468.123087506492,80.7703109038759,0.008868489118878,1.38559654274944
11,11.146656,33,33.36055,20.360001,20.441368,89.541702,NaN,0.998251557350159,NaN,30.090775,400,400.175354,25,30.209578,9.054468,49.88525,49.99683,401.241608,399.564697,398.652283,6138.09668,11.681527,11.22197,11.415505,1.688282,1.673948,1.6224,60.69455,122.279816,44.118011,20.96439,122.264824,95.137924,88.082703,1.329266,556.10675,436.561021147765,1.89890945932046,0.024897594823845,1.12128084389476,10.9215111061254,479.888443561866,1.93175838191428,0.00946779180819415,1.30278803326948,53.7504258563357,468.120605149424,80.7663389211598,0.00886891373465437,1.38558590845069
11,11.146408,33,33.36026,20.360001,20.447397,89.550697,NaN,0.998656690120697,NaN,30.084126,400,400.209351,25,30.211897,9.040302,50.119732,49.99683,402.074188,400.327179,399.408875,6137.904785,11.740906,11.261553,11.461102,1.677994,1.668967,1.609913,60.691257,122.349152,44.080486,20.966572,122.512093,95.100822,88.092209,1.320366,541.236328,436.568397066462,1.89893668531931,0.0248993101506241,1.12121604544679,10.9207534661095,479.900573137522,1.93179258175365,0.00946849123461222,1.30271442307683,53.7500409033702,468.129983758296,80.7727624855678,0.00886948652146549,1.3855006265715
11,11.146688,33,33.358643,20.360001,20.447397,89.550697,NaN,0.998815774917603,NaN,30.084126,400,400.209351,25,30.211897,9.04044,50.315868,49.99683,402.074188,400.327179,399.408875,6137.904785,11.740906,11.261553,11.461102,1.677994,1.668967,1.609913,60.691257,122.349152,44.080486,20.966572,122.512093,95.100822,88.092209,1.320366,541.236328,436.567701725069,1.89893194239202,0.0248985265543853,1.12123048381055,10.9216088652056,479.902866447657,1.93180312602907,0.00946912051316981,1.30267857538498,53.7478944099406,468.126870914069,80.7685902168308,0.00886981395443754,1.38549910757303
11,11.145533,33,33.357563,20.360001,20.447449,89.535339,NaN,0.99894917011261,NaN,30.084196,400,400.171997,25,30.217607,9.0365,50.122551,49.99683,401.118195,399.406647,398.509155,6135.298828,11.724742,11.24586,11.449265,1.673907,1.659345,1.607162,60.707687,122.184593,44.067429,20.978992,122.424751,95.1213,88.096649,1.134807,525.744873,436.570628243,1.89895170579755,0.0249017679385919,1.12117048130298,10.9180802397417,479.884391070356,1.93175500615134,0.00946853928155852,1.30276931993531,53.7464607133236,468.132907607692,80.7716613018304,0.00887045255215151,1.3854286789794
11,11.143749,33,33.354454,20.360001,20.443846,89.541985,NaN,0.99829775094986,NaN,30.087488,400,400.113525,25,30.229797,9.028959,49.71273,49.99683,401.93689,400.217743,399.316132,6128.423828,11.688585,11.233981,11.415187,1.67882,1.66249,1.603303,60.696354,122.179535,44.077015,20.976997,122.385643,95.132713,88.05986,1.277058,540.262512,436.571018808822,1.89896816868548,0.0249061518151559,1.12110956792281,10.9126294239749,479.897458779392,1.931799153474,0.00947018284975452,1.30265074767486,53.7423333194695,468.1359761728,80.7701740516162,0.00887155072920781,1.38534833172651
11,11.141992,33,33.352871,20.360001,20.439411,89.518883,NaN,0.997920632362366,NaN,30.067646,400,400.181,25,30.227961,9.024347,49.646606,49.99683,401.93689,400.217743,399.316132,6128.423828,11.688585,11.233981,11.415187,1.67882,1.66249,1.603303,60.696354,122.179535,44.077015,20.976997,122.385643,95.132713,88.05986,1.277058,540.262512,436.570409747466,1.89898100050818,0.0249103205416291,1.12105721660619,10.9072604621061,479.869608923855,1.93172649778699,0.00946929229382415,1.3027881879645,53.7402316694478,468.139113198939,80.7705534848582,0.00887219143813736,1.38529396453377
11,11.141459,33,33.352875,20.360001,20.439852,89.497078,NaN,1.000205,NaN,30.063274,400,400.194641,25,30.218794,9.034902,49.816853,49.99683,401.263062,399.628632,398.618683,6133.65918,11.696448,11.240528,11.434265,1.679826,1.659825,1.61085,60.665874,122.158295,43.999325,21.029814,122.293098,95.114738,88.040947,1.279589,537.025513,436.572227635546,1.89899171495311,0.024911888097361,1.12102594213217,10.9056316186853,479.841194173247,1.93164813597064,0.00946786823344895,1.30295130284529,53.7402369800973,468.142908825877,80.7732982233229,0.00887238662149897,1.38526159035113
11,11.141459,33,33.352875,20.360001,20.438303,89.476501,NaN,1.000205,NaN,30.085247,400,400.183929,25,30.215477,9.030732,49.698391,49.99683,401.483368,399.799225,398.819641,6132.68457,11.708624,11.243336,11.4487,1.671564,1.662963,1.602444,60.682816,122.328514,44.0205,20.998808,122.263321,95.130836,88.048058,1.230914,529.258667,436.570491156024,1.89898580029329,0.0249116256492118,1.12103928916872,10.9056316186853,479.814381760083,1.93157419859318,0.00946652557490876,1.30310530684413,53.7402369800973,468.140815493861,80.77178708744,0.00887227830915941,1.38527948293973
11,11.139086,33,33.350731,20.360001,20.428486,89.46067,NaN,0.998732149600983,NaN,30.090979,400,400.151306,25,30.222349,9.026865,49.581806,49.99683,401.483368,399.799225,398.819641,6132.68457,11.708624,11.243336,11.4487,1.671564,1.662963,1.602444,60.682816,122.328514,44.0205,20.998808,122.263321,95.130836,88.048058,1.230914,529.258667,436.565378879432,1.89898852471012,0.0249166101128908,1.12100155177461,10.89837903956,479.79679595924,1.93153129897451,0.00946632707408339,1.30317623194181,53.7373903992843,468.139877437754,80.7685568379276,0.00887287778899387,1.38525019116177
11,11.139141,33,33.350426,20.360001,20.422398,89.48774,NaN,0.998139500617981,NaN,30.084967,400,399.869598,25,30.228662,9.022714,49.558727,49.998055,401.411133,399.771484,398.745483,6129.764648,11.682936,11.233535,11.427659,1.674807,1.662873,1.60726,60.71175,122.352837,44.029034,21.003813,122.568253,95.119255,88.06076,1.222926,530.037537,436.558417460024,1.89896434538008,0.0249154242906028,1.12105686042368,10.8985471487364,479.832503119833,1.93163056403149,0.00946821238155871,1.30296678047169,53.7369854400997,468.131049385806,80.761820892313,0.0088725131653993,1.38532035021827
11,11.137553,33,33.348885,20.360001,20.429707,89.488174,NaN,0.997960031032562,NaN,30.084776,400,399.950806,25,30.232038,9.017835,49.520851,49.998055,401.320313,399.588776,398.616333,6130.00293,11.668987,11.240649,11.418684,1.658785,1.649338,1.589054,60.709572,122.063995,44.015194,20.984562,122.249046,95.061913,88.067696,1.333574,536.106934,436.570554355942,1.899019165645,0.0249211131018954,1.12091201239126,10.893693127117,479.835255885818,1.93164217855182,0.00946884069764762,1.30292931246405,53.7349393553734,468.149083874123,80.7730049469396,0.00887391220891237,1.38513939529124
11,11.137803,33,33.347466,20.360001,20.429281,89.482613,NaN,0.998518109321594,NaN,30.088884,400,400.080231,25,30.236532,9.012856,49.59552,49.998055,401.320313,399.588776,398.616333,6130.00293,11.668987,11.240649,11.418684,1.658785,1.649338,1.589054,60.709572,122.063995,44.015194,20.984562,122.249046,95.061913,88.067696,1.333574,536.106934,436.569456063064,1.89901330245946,0.0249203402328256,1.12092856651988,10.8944573338107,479.830024415889,1.93163145751343,0.00946903036587269,1.30293940249022,53.733055191394,468.14574954185,80.7689080049097,0.00887416866576115,1.38514319425677
11,11.136478,33,33.344612,20.360001,20.423141,89.431198,NaN,0.998331844806671,NaN,30.105892,400,400.134094,25,30.238504,9.0012,49.732361,49.998055,401.93573,400.270447,399.310974,6125.311035,11.675358,11.220929,11.413635,1.66136,1.646605,1.595469,60.694626,122.082741,44.017685,20.988773,122.109421,95.034653,88.075508,1.277171,537.617798,436.565863878338,1.89901231442796,0.0249230135574993,1.12091315665453,10.8904068912774,479.767078179608,1.93146531590216,0.00946678585533988,1.30326105311852,53.7292654253892,468.142867069563,80.7634283244805,0.00887488243469158,1.38511816150269
11,11.136473,33,33.343494,20.360001,20.41861,89.399696,NaN,0.998320639133453,NaN,30.134426,400,400.208038,25,30.234438,9.02704,49.484745,49.998055,401.966614,400.331512,399.374878,6136.357422,11.708248,11.245189,11.460652,1.664505,1.665335,1.60315,60.682217,122.244034,43.992828,21.022554,122.138237,95.099075,88.068794,1.278767,533.743958,436.56079735003,1.89899509859556,0.0249222596235987,1.12095193380886,10.8903916058952,479.727608045816,1.93135937133915,0.00946516426040313,1.30347254037228,53.7277807866152,468.135781997978,80.7569818176196,0.00887485382596767,1.38515924875021
11,11.137787,33,33.344711,20.360001,20.422785,89.401978,NaN,0.998781025409698,NaN,30.140675,400,400.075775,25,30.231199,9.024887,49.404068,49.998055,401.966614,400.331512,399.374878,6136.357422,11.708248,11.245189,11.460652,1.664505,1.665335,1.60315,60.682217,122.244034,43.992828,21.022554,122.138237,95.099075,88.068794,1.278767,533.743958,436.562214065089,1.89898877005399,0.0249192841833685,1.12098370641977,10.8944084249733,479.728852992387,1.93135962800896,0.00946483933503864,1.30348250726655,53.7293968897059,468.134622325021,80.7575940036304,0.00887442580469716,1.38519034029058
11,11.135744,33,33.344349,20.360001,20.425829,89.420601,NaN,0.998659193515778,NaN,30.14716,400,399.989655,25,30.232544,9.015278,49.473431,49.998055,401.199371,399.606354,398.757629,6129.643555,11.672052,11.19781,11.455822,1.683129,1.668934,1.606758,60.671566,122.129875,43.987255,21.020912,122.275253,95.046707,88.096626,1.263344,533.404541,436.570699462347,1.89903501744127,0.0249255268461909,1.12085217711023,10.8881629429138,479.75364076113,1.93142894158775,0.00946619639174807,1.30333467770542,53.7289161802944,468.150668617438,80.7687476837046,0.0088753657147008,1.38504693609888
11,11.135976,33,33.34164,20.360001,20.424271,89.430855,NaN,0.99866110086441,NaN,30.154011,400,399.940979,25,30.231884,9.012161,49.643845,49.998055,401.679779,399.998108,399.236237,6136.548828,11.707029,11.199883,11.442628,1.680724,1.687959,1.60297,60.695091,122.239746,44.00325,21.013121,122.228134,95.078278,88.092773,1.235153,533.353943,436.568377072371,1.89902513699812,0.0249246123663372,1.12087754946177,10.8888722138216,479.770852880183,1.93148348673165,0.00946792098957947,1.30319751443494,53.7253186955307,468.14476737107,80.761260982259,0.00887587956348805,1.38505021075051
11,11.137685,33,33.34082,20.360001,20.423557,89.434967,NaN,0.99907386302948,NaN,30.156336,400,399.899689,25,30.232985,9.014966,50.13446,49.998055,401.679779,399.998108,399.236237,6136.548828,11.707029,11.199883,11.442628,1.680724,1.687959,1.60297,60.695091,122.239746,44.00325,21.013121,122.228134,95.078278,88.092773,1.235153,533.353943,436.563332772514,1.89899344652441,0.0249197008898316,1.12097179534214,10.8940966298599,479.777376258762,1.93150361942952,0.00946850885973708,1.30314845876735,53.7242297100594,468.132824097003,80.7516616796589,0.00887550940435828,1.38513798832115
11,11.136902,33,33.339733,20.360001,20.421556,89.457672,NaN,0.99867457151413,NaN,30.142004,400,399.89859,25,30.237001,9.021429,50.540981,50.005207,400.992523,399.400787,398.52359,6132.596191,11.703728,11.213042,11.471334,1.677122,1.668603,1.601544,60.677639,122.002769,44.046047,20.981209,122.224281,95.11412,88.04393,1.233385,531.275024,436.563034257243,1.89899907637609,0.0249215563929667,1.12094866852901,10.8917030723247,479.808505668178,1.93159230962908,0.0094704144782508,1.3029542562003,53.722786107465,468.133851720355,80.7511089401124,0.00887589136269028,1.38511028784453
11,11.136718,33,33.33997,20.360001,20.421556,89.457672,NaN,0.998519539833069,NaN,30.142004,400,399.89859,25,30.237001,9.020801,50.238743,50.005207,400.88736,399.397675,398.412048,6135.723633,11.678113,11.214294,11.476439,1.662327,1.641654,1.587003,60.702221,122.216797,44.03867,20.966766,122.15918,95.159386,88.001434,1.326632,541.185791,436.563491206309,1.89900219490181,0.024922072159654,1.12093918261668,10.89114058322,479.808169171175,1.93159076265483,0.00947032215258369,1.30295952217696,53.7231008611745,468.135165731057,80.7523398818954,0.00887588769295272,1.3851031841542
11,11.135572,33,33.337444,20.360001,20.42053,89.499496,NaN,0.998526334762573,NaN,30.113602,400,399.773468,25,30.235386,9.035371,49.929253,50.005207,400.88736,399.397675,398.412048,6135.723633,11.678113,11.214294,11.476439,1.662327,1.641654,1.587003,60.702221,122.216797,44.03867,20.966766,122.15918,95.159386,88.001434,1.326632,541.185791,436.565187076945,1.89901770090736,0.024925110954694,1.12088894459452,10.8876370969633,479.866241651308,1.93175750393076,0.00947403573162587,1.3025907618912,53.7197460528436,468.138411170076,80.7516745534378,0.00887681977086474,1.38503149382112
11,11.133928,33,33.335781,20.360001,20.421047,89.537529,NaN,0.998609900474548,NaN,30.087454,400,399.62149,25,30.23843,9.039474,49.960297,50.005207,399.99881,398.505096,397.567291,6117.995117,11.631657,11.158121,11.402923,1.674832,1.668108,1.597638,60.734344,122.110756,44.013924,20.963163,122.481171,95.084969,88.048813,1.277058,540.090332,436.569848915507,1.89904754009186,0.024929808462197,1.12079976238054,10.8826106796728,479.918135763912,1.93190493858049,0.00947716489103286,1.30227017546105,53.7175372939484,468.147495081232,80.7562528337194,0.00887779311079176,1.38492496484172
11,11.133942,33,33.33556,20.360001,20.414413,89.565323,NaN,0.998448848724365,NaN,30.056038,400,399.055176,25,30.244259,9.03309,49.947266,50.005207,399.99881,398.505096,397.567291,6117.995117,11.631657,11.158121,11.402923,1.674832,1.668108,1.597638,60.734344,122.110756,44.013924,20.963163,122.481171,95.084969,88.048813,1.277058,540.090332,436.56237857268,1.89902197446261,0.02492864469435,1.12085760585925,10.8826534860701,479.954641412982,1.93200616541011,0.00947906366464136,1.30205829506482,53.7172437601653,468.138251136546,80.7493151147793,0.00887738145837574,1.3850000739354
11,11.133087,33,33.335232,20.360001,20.402346,89.588966,NaN,0.998236656188965,NaN,30.050751,400,398.600525,25,30.2432,9.02141,49.871456,50.005207,399.566528,398.13443,397.151123,6120.339844,11.646408,11.167447,11.438529,1.65806,1.643219,1.580277,60.737232,122.195732,44.015976,20.962309,122.281914,95.04818,88.062363,1.279334,540.658569,436.550976357536,1.89899039368818,0.0249289969607155,1.12091748119328,10.8800391639687,479.985888607074,1.93209316781749,0.00948073305392651,1.30187519117083,53.7168081053594,468.126783685702,80.7406449645485,0.00887688705389086,1.38509234611989
11,11.131875,33,33.335411,20.360001,20.391981,89.581711,NaN,0.998106300830841,NaN,30.073748,400,398.707367,25,30.242321,9.021358,49.740608,50.005207,401.200012,399.149475,398.80722,6134.545898,11.759216,11.158789,11.381323,1.68763,1.680754,1.612525,60.740479,122.28019,44.011566,20.965723,122.223816,95.027679,88.086197,1.314355,537.129028,436.542368649425,1.89897136364853,0.0249306392692479,1.12094430612212,10.8763329889246,479.976189672069,1.93206596165856,0.00948019029306989,1.30193308772893,53.7170458564224,468.120208066898,80.7361108640291,0.00887649248871583,1.38515166370666
11,11.131875,33,33.335411,20.360001,20.393143,89.572807,NaN,0.998106300830841,NaN,30.094406,400,399.143341,25,30.251759,9.026741,49.788055,50.005207,401.061737,399.154968,398.764313,6126.764648,11.74895,11.145504,11.391891,1.685088,1.676091,1.601303,60.722805,122.151825,44.04203,20.943542,122.305992,95.00161,88.073044,1.141251,517.244934,436.543671180888,1.89897580093168,0.0249308362992903,1.12093428858457,10.8763329889246,479.964596965045,1.93203400181342,0.00947960973669657,1.30199931237722,53.7170458564224,468.121778362717,80.7372445329751,0.00887657378133376,1.38513824121665
11,11.133711,33,33.334415,20.360001,20.388885,89.560043,NaN,0.998447597026825,NaN,30.087753,400,399.350555,25,30.257797,9.028585,50.119747,50.005207,401.061737,399.154968,398.764313,6126.764648,11.74895,11.145504,11.391891,1.685088,1.676091,1.601303,60.722805,122.151825,44.04203,20.943542,122.305992,95.00161,88.073044,1.141251,517.244934,436.534336480365,1.89892840904312,0.0249249646166114,1.12106574941893,10.8819471753335,479.94938939354,1.93199467791322,0.00947916556538772,1.30207225216924,53.7157229381792,468.104123226408,80.7233125169932,0.00887596107720329,1.38527185070487
11,11.132327,33,33.333099,20.360001,20.390413,89.562599,NaN,0.998809814453125,NaN,30.076584,400,399.497528,25,30.236286,9.032619,50.256153,50.005207,401.272003,399.343262,398.905029,6124.575195,11.755083,11.161517,11.403399,1.685552,1.667554,1.606065,60.694893,122.104828,44.042049,20.924303,122.095093,95.12175,87.996117,1.261828,535.97467,436.53948804582,1.89895771161646,0.0249291054542234,1.1209811467233,10.8777151953061,479.954582682473,1.93201243526311,0.00947984513602042,1.30202410660657,53.7139749377619,468.113324567202,80.728387232716,0.00887683560562504,1.3851702555945
11,11.131603,33,33.330006,20.360001,20.390022,89.56546,NaN,0.998400986194611,NaN,30.075548,400,399.532257,25,30.223787,9.025385,50.059322,50.005207,401.272003,399.343262,398.905029,6124.575195,11.755083,11.161517,11.403399,1.685552,1.667554,1.606065,60.694893,122.104828,44.042049,20.924303,122.095093,95.12175,87.996117,1.261828,535.97467,436.540848454486,1.89896849496686,0.0249310701480095,1.12094716274762,10.8755011983636,479.962691201149,1.93204287480824,0.00948123730261321,1.30193438799763,53.7098663894275,468.114394786167,80.7254751432253,0.00887782693339904,1.38510725354909
11,11.131318,33,33.32991,20.360001,20.388515,89.55349,NaN,0.999695122241974,NaN,30.076574,400,399.556335,25,30.229797,9.014449,49.560966,50.001492,400.879242,398.937531,398.494812,6127.747559,11.770445,11.164938,11.384012,1.683968,1.681185,1.624473,60.705963,121.987152,44.020847,20.918901,122.224739,95.097252,88.005905,1.311185,540.954712,436.539867237519,1.89896757286292,0.0249316141683186,1.12094545164083,10.8746296367048,479.94724258817,1.93200053349176,0.00948049410537745,1.30202131805517,53.7097388641633,468.113983249047,80.7250636598425,0.00887783467675666,1.38510909986365
11,11.131617,33,33.326969,20.360001,20.384045,89.556808,NaN,0.998763740062714,NaN,30.055691,400,399.433105,25,30.233814,9.014774,49.194614,50.001492,401.143494,399.224762,398.698944,6127.176758,11.776015,11.180641,11.419361,1.68061,1.652654,1.617997,60.683498,122.189384,44.014519,20.938576,122.41391,95.034317,88.078468,1.230808,540.591187,436.534113613858,1.89894543231167,0.0249300173394337,1.1209994292137,10.8755440114894,479.955731027002,1.9320316244553,0.009481857040089,1.30193155053033,53.705831933024,468.103537355344,80.7140182840905,0.00887818385785359,1.38514719041363
11,11.133364,33,33.323669,20.360001,20.377256,89.560974,NaN,0.998693764209747,NaN,30.039968,400,399.356445,25,30.233175,9.015271,49.205803,50.001492,401.143494,399.224762,398.698944,6127.176758,11.776015,11.180641,11.419361,1.68061,1.652654,1.617997,60.683498,122.189384,44.014519,20.938576,122.41391,95.034317,88.078468,1.230808,540.591187,436.522161413789,1.89888987782203,0.024923965838698,1.12114820730262,10.8808861597113,479.965831440729,1.93206809911586,0.00948341546168746,1.30182756724573,53.7014477668832,468.080949402159,80.6937795669901,0.00887801293195051,1.38528290237637
11,11.130239,33,33.325756,20.360001,20.377256,89.560974,NaN,0.998573362827301,NaN,30.039968,400,399.356445,25,30.233175,9.010597,49.55875,50.001492,400.744049,398.774628,398.347076,6124.65918,11.769429,11.152613,11.401102,1.677738,1.662543,1.609961,60.64164,122.034615,44.02166,20.913589,122.269852,95.00531,88.053162,1.169207,531.177612,436.529927187529,1.8989428742044,0.0249327322519533,1.12098686919762,10.8713297827596,479.962873857545,1.93205448859006,0.00948260167388233,1.30187373146097,53.7042204599528,468.101555195952,80.711141999856,0.0088784483567353,1.38514301359695
11,11.129327,33,33.323551,20.360001,20.373453,89.605316,NaN,0.998954117298126,NaN,30.025883,400,399.353394,25,30.230818,9.028471,49.566486,50.001492,400.584778,398.566772,398.161316,6124.534668,11.740402,11.140755,11.355661,1.681597,1.668395,1.608687,60.677979,122.125786,44.020168,20.921606,122.167465,95.039177,88.004173,1.226565,525.026123,436.527930312932,1.89894381817012,0.0249346465186055,1.12097260064881,10.8685404692464,480.023716879532,1.93222798900037,0.00948635269344773,1.30149566470321,53.7012909933385,468.099931463105,80.7073424278953,0.00887903173038486,1.38511849474229
11,11.13048,33,33.3251,20.360001,20.368872,89.614746,NaN,0.999478161334991,NaN,30.020977,400,399.147736,25,30.239956,9.033074,49.498302,50.001492,400.584778,398.566772,398.161316,6124.534668,11.740402,11.140755,11.355661,1.681597,1.668395,1.608687,60.677979,122.125786,44.020168,20.921606,122.167465,95.039177,88.004173,1.226565,525.026123,436.5199295752,1.89890676642551,0.0249306340721675,1.12107165923941,10.8720668423744,480.033796350845,1.93225172379395,0.0094863633508421,1.30145992495431,53.7033489431315,468.088195830286,80.700715933848,0.00887795507792371,1.38524583954276
11,11.12963,33,33.321674,20.360001,20.362392,89.58049,NaN,0.997838377952576,NaN,30.003464,400,399.170807,25,30.242878,9.022419,49.582787,50.001492,400.832855,398.927704,398.442871,6130.076172,11.767737,11.158062,11.413627,1.735782,1.699706,1.654013,60.706875,122.118431,44.001839,20.943321,122.190659,95.056831,88.022995,1.353575,540.554993,436.514777597576,1.89889643369109,0.0249319200744683,1.12108370453887,10.8694672010349,479.994062734523,1.93215114769044,0.00948546612235655,1.30163845433988,53.6987971717471,468.08149792154,80.6917980361727,0.00887864525539584,1.38524345149629
11,11.129774,33,33.31834,20.360001,20.362827,89.552742,NaN,0.998447120189667,NaN,30.000816,400,399.184723,25,30.240883,9.019829,49.685238,50.001492,400.832855,398.927704,398.442871,6130.076172,11.767737,11.158062,11.413627,1.735782,1.699706,1.654013,60.706875,122.118431,44.001839,20.943321,122.190659,95.056831,88.022995,1.353575,540.554993,436.514907353716,1.89889565259643,0.0249315897708459,1.12108738617066,10.8699076213666,479.962666986267,1.93207330902106,0.00948495694720851,1.30177089085263,53.6943672739898,468.0782612567,80.685488096804,0.00887948701725837,1.38521305216037
11,11.129774,33,33.31834,20.360001,20.372225,89.515564,NaN,0.998447120189667,NaN,29.994085,400,399.215271,25,30.24568,9.027285,49.549129,50.001492,400.809052,398.814667,398.368591,6126.301758,11.743355,11.140673,11.371159,1.689487,1.668321,1.614689,60.709194,122.143326,43.974751,20.957773,122.178452,94.947655,88.080986,1.275728,536.924377,436.525442951762,1.89893154686888,0.0249331838206221,1.12100626977492,10.8699076213666,479.914264607952,1.93193985301521,0.00948253165788188,1.30204748919342,53.6943672739898,468.090962092117,80.6946573242104,0.00888014489631772,1.38510442342693
11,11.126487,33,33.317955,20.360001,20.371878,89.472717,NaN,0.998219907283783,NaN,29.993404,400,399.596405,25,30.248629,9.023402,49.325348,49.990887,401.793091,399.567719,399.336273,6125.500977,11.830747,11.172502,11.39419,1.708476,1.689668,1.609751,60.689121,121.853317,43.965488,20.971947,121.972931,94.912369,88.066391,1.274877,530.25415,436.533221642522,1.89898597458486,0.0249423515236179,1.1208396137489,10.8598533475372,479.859015228907,1.93178850808344,0.00947988567349592,1.30235834605326,53.6938557004106,468.109879506071,80.7078571359309,0.00888124133216191,1.38493601125315
11,11.130353,33,33.315952,20.360001,20.363564,89.40715,NaN,0.998394787311554,NaN,29.995892,400,399.966797,25,30.248159,9.021872,49.041656,49.990887,401.793091,399.567719,399.336273,6125.500977,11.830747,11.172502,11.39419,1.708476,1.689668,1.609751,60.689121,121.853317,43.965488,20.971947,121.972931,94.912369,88.066391,1.274877,530.25415,436.514294472958,1.89888864651827,0.0249300901005256,1.12111092809085,10.8716784348655,479.776452425226,1.93156604097608,0.00947638591390534,1.30280384869201,53.6911941132049,468.073661797258,80.6793215573996,0.00887997187297335,1.38521079125396
11,11.130088,33,33.312035,20.360001,20.360336,89.369537,NaN,0.998745560646057,NaN,30.00762,400,400.119446,25,30.250919,9.005723,48.8965,49.990887,401.941711,399.654327,399.429626,6131.777344,11.83547,11.183555,11.38973,1.689247,1.665726,1.601053,60.681068,122.069008,44.008942,20.92341,122.188316,94.981369,88.035721,1.311215,538.443542,436.51133419605,1.89888081165184,0.0249302861281405,1.12112511620088,10.8708679675123,479.733011302397,1.93145645421046,0.00947545686233894,1.30299842331381,53.6859888343575,468.067411169999,80.6701402968949,0.00888083436543825,1.38519601023489
11,11.128611,33,33.31221,20.360001,20.361172,89.376816,NaN,0.99763286113739,NaN,30.014696,400,400.124084,25,30.248816,9.010711,48.75275,49.990887,401.525879,399.276001,399.031311,6127.631836,11.792266,11.162601,11.356077,1.695799,1.682349,1.609847,60.694984,121.95739,44.014404,20.902798,122.033386,94.980515,88.029739,1.146254,528.000793,436.51594262019,1.89890905914824,0.0249345729075585,1.12104160905872,10.8663504929748,479.742246969679,1.93148147286805,0.00947586416452514,1.30294777219027,53.6862214012384,468.077561231163,80.6776766365463,0.00888130721762756,1.38511223193161
11,11.12835,33,33.312206,20.360001,20.358788,89.403816,NaN,0.997675657272339,NaN,29.995806,400,400.121643,25,30.248375,9.031648,48.696148,49.990887,401.525879,399.276001,399.031311,6127.631836,11.792266,11.162601,11.356077,1.695799,1.682349,1.609847,60.694984,121.95739,44.014404,20.902798,122.033386,94.980515,88.029739,1.146254,528.000793,436.513918764991,1.89890438108392,0.0249349010592713,1.12104870961058,10.8655521652053,479.777429511053,1.93157852781772,0.00947762949608782,1.30274552525409,53.6862160854343,468.07590245239,80.6764742978527,0.00888122249156004,1.38512635003588
11,11.128065,33,33.311287,20.360001,20.353292,89.444244,NaN,0.998542129993439,NaN,29.978405,400,400.070251,25,30.250513,9.030335,48.834122,49.990887,401.644714,399.376801,399.089844,6128.248535,11.810929,11.185168,11.384548,1.68516,1.664478,1.594685,60.727127,121.988853,44.002518,20.916643,122.228073,94.959602,88.024361,1.242974,537.723755,436.508465807666,1.89888822361564,0.0249347686526386,1.12108144285958,10.8646804119005,479.83139522933,1.93172977100083,0.00948062818292575,1.30242292638796,53.684994766112,468.069369375445,80.6706623686308,0.00888116239175101,1.38516622131868
