P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.128056,33,33.308353,20.360001,20.349865,89.451675,NaN,0.998069763183594,NaN,29.984589,400,400.010468,25,30.26148,9.01969,49.545174,49.990887,401.43045,399.188934,398.92569,6124.222656,11.776156,11.154357,11.35247,1.694203,1.681649,1.604526,60.724941,122.023636,44.0275,20.88983,122.021843,94.946213,88.049698,1.279521,538.03186,436.504646184586,1.89887528609735,0.0249342125152946,1.12111057630337,10.8646528825745,479.845237234205,1.93177561753658,0.00948225825320256,1.30230234953626,53.6810954019602,468.062186057929,80.6619790526627,0.0088816790158701,1.38517654529888
11,11.128136,33,33.309776,20.360001,20.352968,89.462662,NaN,0.997527360916138,NaN,29.992268,400,399.875549,25,30.267303,9.018033,49.832302,49.990887,401.43045,399.188934,398.92569,6124.222656,11.776156,11.154357,11.35247,1.694203,1.681649,1.604526,60.724941,122.023636,44.0275,20.88983,122.021843,94.946213,88.049698,1.279521,538.03186,436.507926083892,1.89888578153017,0.0249345143960196,1.12108790883088,10.8648975871016,479.857526045137,1.93180578647699,0.00948242023276332,1.30225194755145,53.6829866409652,468.067163348277,80.6672686314004,0.00888150581424044,1.38515876167911
11,11.128164,33,33.310078,20.360001,20.356451,89.474205,NaN,0.997873842716217,NaN,29.985004,400,399.922546,25,30.270372,9.014652,49.716736,49.990887,401.464325,399.257477,398.896332,6134.430664,11.815125,11.191479,11.389282,1.679846,1.664547,1.590537,60.69762,122.082474,44.042686,20.871368,122.020126,94.909813,88.065598,1.217272,527.566162,436.511761182708,1.89889861022196,0.0249350266825133,1.12105927920319,10.8649832333713,479.872128996961,1.93184526757286,0.00948305588796514,1.30217256751721,53.6833880059827,468.071970610861,80.6710992116213,0.00888166340091301,1.38512290063505
11,11.127645,33,33.309444,20.360001,20.356451,89.474205,NaN,0.998452723026276,NaN,29.985004,400,399.922546,25,30.270372,9.009941,49.558411,49.990887,401.711884,399.356018,399.128998,6122.331055,11.791634,11.164692,11.351913,1.645619,1.646854,1.56807,60.683838,122.033943,43.996456,20.914772,122.267242,94.959442,88.071342,1.279907,543.333374,436.513051214455,1.89890741478973,0.0249364835227403,1.12103247252116,10.8633956922022,479.873028446267,1.93184940596978,0.00948330329274812,1.30215851152111,53.6825454019103,468.07452275009,80.6721860586248,0.00888198769981133,1.3850900234532
11,11.127423,33,33.31142,20.360001,20.352222,89.477356,NaN,0.998327136039734,NaN,29.987583,400,400.005157,25,30.270325,9.021658,49.504726,49.990887,401.711884,399.356018,399.128998,6122.331055,11.791634,11.164692,11.351913,1.645619,1.646854,1.56807,60.683838,122.033943,43.996456,20.914772,122.267242,94.959442,88.071342,1.279907,543.333374,436.508862134104,1.89889502828973,0.0249363892650956,1.12105751756119,10.8627166113461,479.874328284275,1.93184782305182,0.00948273790534405,1.30217882918615,53.6851715201856,468.071895137302,80.6726443500546,0.00888125296376934,1.38514693187171
11,11.124285,33,33.308449,20.360001,20.352116,89.485962,NaN,0.999164998531342,NaN,29.99622,400,400.132141,25,30.265308,9.015955,49.728081,49.989475,402.163971,399.888245,399.745087,6125.124512,11.809103,11.163395,11.374546,1.667876,1.664955,1.592595,60.70256,122.041252,43.959587,20.922031,122.399879,94.889931,88.080193,1.33689,543.061279,436.516543004656,1.89894786363716,0.0249451827082701,1.12089636994711,10.8531166212676,479.889748725298,1.93189811655948,0.00948445898254558,1.30204884371696,53.6812229928386,468.087950817506,80.6806952943762,0.00888298488929853,1.3849578685733
11,11.123344,33,33.305691,20.360001,20.352812,89.48674,NaN,0.998730838298798,NaN,29.987488,400,400.388123,25,30.261604,9.020364,49.805649,49.989475,402.163971,399.888245,399.745087,6125.124512,11.809103,11.163395,11.374546,1.667876,1.664955,1.592595,60.70256,122.041252,43.959587,20.922031,122.399879,94.889931,88.080193,1.33689,543.061279,436.519661777207,1.89896648782207,0.0249479440278243,1.12084178495246,10.8502374509291,479.894673509525,1.9319189108164,0.00948558618720079,1.30198193834653,53.6775572967842,468.092090550571,80.6803973105417,0.00888403511326137,1.38487444076812
11,11.122471,33,33.306488,20.360001,20.357136,89.461739,NaN,0.998489260673523,NaN,29.988983,400,400.536041,25,30.258526,9.022421,49.768517,49.989475,402.247284,399.997925,399.798737,6125.539063,11.825531,11.188762,11.405836,1.651211,1.640171,1.586554,60.709435,122.053963,43.969784,20.913595,122.131935,94.866142,88.074989,1.203136,528.968628,436.526677550708,1.89899781222509,0.0249511303031403,1.12075944733174,10.8475661758027,479.860989488725,1.93182393662305,0.00948364315114538,1.30218591041008,53.6786166253299,468.10388230073,80.6898621114266,0.00888440455123224,1.38478756569743
11,11.122471,33,33.306488,20.360001,20.360826,89.435333,NaN,0.998489260673523,NaN,29.987446,400,400.625275,25,30.251497,9.035367,49.43718,49.989475,402.281158,399.914032,399.832672,6121.804688,11.804649,11.166158,11.341113,1.635753,1.65584,1.591162,60.748772,122.040146,43.947296,20.922983,122.380127,94.984451,88.003395,1.29494,538.266663,436.530813094396,1.8990119022324,0.0249517563783886,1.12072764812836,10.8475661758027,479.826601366736,1.93172909861732,0.00948191906805879,1.30238294113536,53.6786166253299,468.108867933691,80.6934624540016,0.00888466286441294,1.38474497707421
11,11.123184,33,33.304893,20.360001,20.354755,89.406517,NaN,0.998587846755981,NaN,29.978291,400,400.508759,25,30.253477,9.036469,49.370323,49.989475,402.281158,399.914032,399.832672,6121.804688,11.804649,11.166158,11.341113,1.635753,1.65584,1.591162,60.748772,122.040146,43.947296,20.922983,122.380127,94.984451,88.003395,1.29494,538.266663,436.522237170696,1.89897662250174,0.0249487231790963,1.12081677127939,10.8497478819538,479.791333840448,1.93163599887228,0.00948065966232983,1.30256280478998,53.6764966189006,468.09496755275,80.6815236901865,0.00888442602669136,1.38483595459963
11,11.121098,33,33.301388,20.360001,20.343605,89.400536,NaN,0.9989253282547,NaN,29.970684,400,400.343781,25,30.257475,9.019354,49.737663,49.989475,401.795837,399.58194,399.389069,6128.831543,11.805501,11.176121,11.374714,1.657144,1.652952,1.5937,60.749634,122.092651,43.935402,20.935827,122.028862,94.918961,88.039993,1.296431,533.048157,436.514924315698,1.89896943973077,0.0249526922917855,1.12080523220835,10.8433646416453,479.78852072948,1.93163740564812,0.00948163715084915,1.3025296399371,53.6718376378142,468.089311962021,80.6732621532345,0.00888519532297727,1.3848232298369
11,11.121738,33,33.301586,20.360001,20.327667,89.430817,NaN,0.998111188411713,NaN,29.965969,400,400.237488,25,30.255302,9.01269,49.922108,49.989475,401.304352,399.070831,398.842377,6116.55127,11.783174,11.170951,11.387123,1.647827,1.639328,1.582391,60.718937,121.973969,43.940449,20.928272,122.272285,94.978653,88.046021,1.327314,546.481201,436.495468629298,1.89889770703916,0.0249481889684882,1.12097582844706,10.8453231620587,479.827678154444,1.9317448887121,0.00948353760727487,1.30230784982455,53.6721008374338,468.064107817985,80.655299357087,0.00888382915824386,1.38504216273024
11,11.120852,33,33.298752,20.360001,20.320751,89.505699,NaN,0.998595178127289,NaN,29.946379,400,400.022247,25,30.263762,9.012933,49.943802,49.989475,401.304352,399.070831,398.842377,6116.55127,11.783174,11.170951,11.387123,1.647827,1.639328,1.582391,60.718937,121.973969,43.940449,20.928272,122.272285,94.978653,88.046021,1.327314,546.481201,436.489918869448,1.8988863285537,0.0249495047583808,1.12098976923851,10.8426118128009,479.929194572097,1.93203225676566,0.00948953253009269,1.30168720846177,53.6683335081883,468.057564341451,80.6471962448099,0.00888434904525041,1.38504873822083
11,11.119667,33,33.298416,20.360001,20.317581,89.55542,NaN,0.99880462884903,NaN,29.950525,400,399.979309,25,30.278076,9.015994,49.86055,49.989475,401.750793,399.273376,399.247009,6123.089355,11.808029,11.161325,11.339697,1.613929,1.657848,1.570482,60.698292,121.943161,43.961288,20.894894,121.967499,94.921288,87.978622,1.227794,530.763428,436.489311926172,1.89889433531813,0.0249522970870726,1.1209559011134,10.8389852056704,479.994382560229,1.93221287547195,0.00949290774590057,1.30131056861079,53.6678868354533,468.06009860043,80.6486253912209,0.00888458224879656,1.38502120373749
11,11.119449,33,33.295849,20.360001,20.319767,89.583488,NaN,0.999140799045563,NaN,29.949203,400,400.086121,25,30.284613,9.015861,49.74181,50.000916,401.381165,399.127319,398.788574,6119.531738,11.782823,11.177062,11.370723,1.654272,1.652382,1.577729,60.679531,121.99128,43.984394,20.86339,122.058998,94.985153,87.977005,1.158273,529.718628,436.492304352274,1.89890638565677,0.0249532809294588,1.12092575749677,10.8383180007139,480.034539579005,1.93233030565509,0.00949574089627654,1.30104589108781,53.6644741906964,468.062081197647,80.6469963667865,0.00888546324234317,1.38495950468428
11,11.119382,33,33.296982,20.360001,20.322294,89.565918,NaN,0.998054802417755,NaN,29.942738,400,399.958435,25,30.287498,9.019832,49.640591,50.000916,401.381165,399.127319,398.788574,6119.531738,11.782823,11.177062,11.370723,1.654272,1.652382,1.577729,60.679531,121.99128,43.984394,20.86339,122.058998,94.985153,87.977005,1.158273,529.718628,436.495303483487,1.8989171748657,0.0249538982196801,1.1209004782098,10.8381129403373,480.010074364619,1.93225989139421,0.00949415250713761,1.3012010613755,53.6659804597634,468.066905133055,80.6518302795911,0.0088853697644178,1.384937999766
11,11.118319,33,33.29657,20.360001,20.3258,89.56321,NaN,0.998438537120819,NaN,29.955069,400,399.921875,25,30.282635,9.013545,49.436104,50.000916,401.337555,399.188049,398.837708,6125.458008,11.748641,11.155388,11.356121,1.672826,1.641115,1.588218,60.728798,122.03994,43.943752,20.884771,121.816925,94.909447,88.028862,1.223225,533.122925,436.501875929963,1.8989486094556,0.0249574816565696,1.12081530447785,10.8348593952957,480.007134238751,1.93225286392037,0.00949413678625105,1.30121203430598,53.6654327302743,468.07766077423,80.6591055429747,0.00888605214427948,1.38483886785286
11,11.115856,33,33.293541,20.360001,20.328829,89.532303,NaN,0.9975506067276,NaN,29.965574,400,400.052155,25,30.274029,9.014434,49.524185,50.000916,402.232361,399.862213,399.711792,6128.42627,11.801822,11.167403,11.34664,1.664845,1.660144,1.578361,60.729218,121.97998,43.909824,20.893042,121.963837,94.935211,88.003044,1.327168,535.772278,436.511392912575,1.89900198641449,0.0249649219351387,1.12066199755863,10.8273199433617,479.97120632712,1.93216173497562,0.00949330363395055,1.3013743348277,53.6614056895405,468.093854395341,80.6671891173077,0.00888780998823275,1.38464773067874
11,11.117294,33,33.294094,20.360001,20.325661,89.521179,NaN,0.998134851455688,NaN,29.96464,400,400.269501,25,30.270912,9.021585,50.051956,50.000916,402.232361,399.862213,399.711792,6128.42627,11.801822,11.167403,11.34664,1.664845,1.660144,1.578361,60.729218,121.97998,43.909824,20.893042,121.963837,94.935211,88.003044,1.327168,535.772278,436.504268157616,1.89896547802596,0.0249603400593687,1.1207635637556,10.8317219359982,479.955945642181,1.93211820960769,0.00949236180901699,1.30146913821941,53.6621409220741,468.081428722098,80.6588748115811,0.00888699823400711,1.38476352416616
11,11.115173,33,33.293938,20.360001,20.320057,89.48674,NaN,0.998294293880463,NaN,29.963017,400,400.290192,25,30.275967,9.013913,49.9627,50.000916,401.952057,399.70401,399.386536,6126.83252,11.817292,11.198396,11.402646,1.683346,1.657231,1.596855,60.716549,122.011978,43.90044,20.920637,122.143806,94.907852,87.987427,1.261374,534.132813,436.503259977953,1.89898008394272,0.024965353905397,1.12070235832598,10.8252289998661,479.911341150779,1.93199562325078,0.00949017517538045,1.30172162545576,53.6619335156882,468.086457811935,80.662320637863,0.00888730621129353,1.38471783392875
11,11.110559,33,33.291862,20.360001,20.31464,89.449554,NaN,0.99800980091095,NaN,29.943836,400,400.42038,25,30.27457,9.015978,49.387486,50.000916,402.219818,399.812469,399.687164,6124.358887,11.8034,11.157267,11.332065,1.645619,1.655796,1.578178,60.742252,121.813141,43.914471,20.883757,122.219215,94.942184,87.999672,1.263639,528.507507,436.508658462075,1.89903774037824,0.0249774181289409,1.12051082473841,10.8111011184841,479.865875633877,1.9318756746911,0.00948855838748138,1.30195243542307,53.6591733417642,468.105012518079,80.6732466290123,0.00888889758445229,1.38452320139469
11,11.110111,33,33.289242,20.360001,20.313251,89.428467,NaN,0.99746036529541,NaN,29.930519,400,400.432251,25,30.278645,9.015405,49.288105,50.000916,402.219818,399.812469,399.687164,6124.358887,11.8034,11.157267,11.332065,1.645619,1.655796,1.578178,60.742252,121.813141,43.914471,20.883757,122.219215,94.942184,87.999672,1.263639,528.507507,436.508215583321,1.89904004434967,0.0249784434916568,1.12049966511721,10.8097291255445,479.842138057117,1.93181706392196,0.00948820481255521,1.30205148709499,53.6556896899691,468.103498725014,80.6690303435983,0.00888961390406796,1.38449049753745
11,11.110641,33,33.284809,20.360001,20.313251,89.428467,NaN,0.997732758522034,NaN,29.930519,400,400.432251,25,30.278645,9.021594,49.473312,50.000916,401.646118,399.230469,398.988342,6133.492676,11.791581,11.183197,11.337947,1.647595,1.642304,1.572304,60.717152,121.824692,43.910095,20.879051,122.175453,94.889374,88.009407,1.272591,537.143433,436.506898247614,1.89903104440278,0.024976951426426,1.1205270241332,10.8113522376844,479.848429054614,1.93184601628271,0.00948993684187973,1.301953166373,53.64979490795,468.096373433009,80.6585995148459,0.0088905895658038,1.38447412180663
11,11.111,33,33.28434,20.360001,20.314911,89.402008,NaN,0.997706115245819,NaN,29.929169,400,400.253967,25,30.287437,9.041644,49.466484,50.000916,401.646118,399.230469,398.988342,6133.492676,11.791581,11.183197,11.337947,1.647595,1.642304,1.572304,60.717152,121.824692,43.910095,20.879051,122.175453,94.889374,88.009407,1.272591,537.143433,436.507866011886,1.8990312866975,0.0249762227176416,1.12053125450205,10.812451633386,479.814643883821,1.93175406006193,0.00948839180697476,1.30214005003391,53.6491712186677,468.096042186934,80.6578011611718,0.00889071471332119,1.38446878087708
11,11.109404,33,33.283199,20.360001,20.303085,89.422997,NaN,0.997869551181793,NaN,29.926039,400,400.140564,25,30.296436,9.034523,49.524601,50.000916,401.419098,399.121307,398.80246,6127.019531,11.804667,11.184651,11.378118,1.64867,1.646471,1.573437,60.701305,121.955261,43.903584,20.882269,121.985619,94.877113,88.001236,1.251501,536.009521,436.498581728261,1.89901323347634,0.0249787076278442,1.12055076008143,10.8075638645242,479.843592128661,1.93183688984665,0.00949020872855624,1.30195822334026,53.6476538558715,468.088640445949,80.6510947369475,0.00889067722127112,1.38451210686589
11,11.109404,33,33.283199,20.360001,20.288443,89.459839,NaN,0.997869551181793,NaN,29.933475,400,399.996155,25,30.311905,9.016322,49.461124,50.009426,401.115906,399.051086,398.667053,6126.120605,11.777514,11.163442,11.385789,1.663004,1.647458,1.575021,60.724651,121.787491,43.907818,20.870144,122.132652,95.007065,87.928719,1.314801,538.662659,436.482173699808,1.89895731844714,0.0249762207417534,1.12067702551535,10.8075638645242,479.891553818782,1.93196916459963,0.00949261467776844,1.30168390426915,53.6476538558715,468.068858041511,80.63680725094,0.0088896515411282,1.38468110065399
11,11.108533,33,33.283871,20.360001,20.278479,89.478333,NaN,0.998279094696045,NaN,29.922949,400,399.804749,25,30.328514,9.019225,49.488022,50.009426,401.115906,399.051086,398.667053,6126.120605,11.777514,11.163442,11.385789,1.663004,1.647458,1.575021,60.724651,121.787491,43.907818,20.870144,122.132652,95.007065,87.928719,1.314801,538.662659,436.473173153516,1.89893405905351,0.0249769806697385,1.12071799690971,10.8048961939346,479.914673036419,1.93203116156302,0.00949355948347872,1.3015612619867,53.6485475224003,468.061226592425,80.6320973552714,0.00888905194755219,1.38475803780113
11,11.108324,33,33.284161,20.360001,20.277273,89.499687,NaN,0.997616350650787,NaN,29.904205,400,399.762512,25,30.331554,9.020888,49.261681,50.009426,401.181702,399.091461,398.643982,6119.763672,11.742565,11.167359,11.369821,1.671559,1.655077,1.583799,60.731953,121.809525,43.901562,20.870045,122.387032,95.056664,87.92617,1.22564,527.79126,436.47234137395,1.89893300340514,0.0249773643300949,1.12071760274094,10.8042560520924,479.942053813708,1.93210590654293,0.00949484003626556,1.30140903543887,53.6489331776332,468.061110904063,80.6323596152571,0.00888895795829928,1.38476408143605
11,11.10745,33,33.281479,20.360001,20.286623,89.48745,NaN,0.99758368730545,NaN,29.907507,400,399.771759,25,30.323854,9.008822,48.998383,50.009426,401.499756,399.370819,398.983398,6128.612793,11.747732,11.165125,11.352957,1.658132,1.647471,1.583335,60.732063,121.806488,43.923435,20.857508,122.026848,94.888199,87.973419,1.289911,530.402222,436.484992983542,1.89898355961864,0.0249814140990434,1.12059175850589,10.8015789971361,479.92993022877,1.93207949759426,0.00949508949984201,1.301440581132,53.6453664297777,468.076612769987,80.640356984401,0.00889057558456148,1.38458487022345
11,11.106629,33,33.279198,20.360001,20.300507,89.502083,NaN,0.998534977436066,NaN,29.907478,400,399.87027,25,30.322075,9.015265,48.796825,50.009426,401.499756,399.370819,398.983398,6128.612793,11.747732,11.165125,11.352957,1.658132,1.647471,1.583335,60.732063,121.806488,43.923435,20.857508,122.026848,94.888199,87.973419,1.289911,530.402222,436.502591256541,1.89905052117853,0.0249860849944254,1.12042969531206,10.7990641364127,479.952206342093,1.93214689730916,0.00949693625042376,1.3012814880938,53.6423327854714,468.098275414208,80.6532843482684,0.00889239114759488,1.38436015466246
11,11.106911,33,33.277943,20.360001,20.304371,89.495087,NaN,0.998110413551331,NaN,29.913034,400,400.04303,25,30.316847,9.02115,48.931797,50.009426,401.449524,399.354279,398.95163,6123.570313,11.782041,11.17,11.382437,1.664448,1.666735,1.589596,60.706268,121.920151,43.938801,20.857603,121.963554,94.921608,87.961365,1.292568,531.248474,436.50621961484,1.89906048447159,0.0249859469205693,1.12041097343366,10.7999279654825,479.944881281773,1.93212998508906,0.009496970224241,1.30130565566348,53.6406636121375,468.100684434357,80.6535283930677,0.00889289704398663,1.38431773580939
11,11.107357,33,33.277481,20.360001,20.300735,89.479637,NaN,0.997866570949554,NaN,29.938023,400,400.223663,25,30.31897,9.012141,49.412373,50.009426,401.80127,399.623108,399.249481,6116.93457,11.755789,11.163814,11.353291,1.667036,1.661478,1.588283,60.677914,121.982048,43.892532,20.856277,121.994057,94.962936,87.925896,1.209826,525.691895,436.501037094905,1.8990390266539,0.0249840731021149,1.12046531511263,10.8012941295615,479.925430228269,1.93207755719661,0.00949614228524354,1.30141014965935,53.6400491309478,468.092681802764,80.6471968066114,0.00889262233874419,1.38437799400487
11,11.107103,33,33.275757,20.360001,20.301786,89.479294,NaN,0.997463762760162,NaN,29.964476,400,400.244263,25,30.317556,9.005692,49.748329,50.009426,401.80127,399.623108,399.249481,6116.93457,11.755789,11.163814,11.353291,1.667036,1.661478,1.588283,60.677914,121.982048,43.892532,20.856277,121.994057,94.962936,87.925896,1.209826,525.691895,436.502846071509,1.89904735370422,0.0249849670465697,1.12044314825804,10.8005160949879,479.927428027289,1.93208758117553,0.00949679391150927,1.30137455051476,53.6377560720113,468.094094745427,80.6461620455888,0.00889321901714227,1.38433590262115
11,11.106544,33,33.272381,20.360001,20.306087,89.480705,NaN,0.99799370765686,NaN,29.988657,400,400.319153,25,30.311741,9.008385,50.163589,50.009426,401.90509,399.746185,399.397064,6125.181152,11.786615,11.168714,11.366688,1.677051,1.671167,1.601716,60.673538,121.768791,43.907825,20.841364,122.162666,94.950119,87.922737,1.388311,542.266724,436.509054380124,1.89907326929695,0.0249872721863885,1.12037725599511,10.7988037591634,479.934050225722,1.93211468470928,0.00949820610687121,1.30128938594023,53.6332654464269,468.100261010288,80.6465915593062,0.00889456393040042,1.38422447729964
11,11.105805,33,33.273232,20.360001,20.301153,89.472946,NaN,0.997504532337189,NaN,29.993801,400,400.183105,25,30.308395,9.002169,50.257668,50.009605,401.226288,399.061737,398.67099,6116.124512,11.764488,11.167306,11.357108,1.664928,1.655893,1.589688,60.686932,121.921501,43.89756,20.843014,122.137917,94.947845,87.946617,1.145767,524.289551,436.505363201082,1.89906698355521,0.024988516058223,1.12038159760163,10.7965399455675,479.922746763844,1.93208128474365,0.00949736676651207,1.30136582301757,53.6343974480936,468.098794049657,80.6465463853591,0.00889422942014051,1.38425181653548
11,11.10491,33,33.273895,20.360001,20.288168,89.465958,NaN,0.998233139514923,NaN,29.992842,400,399.932709,25,30.31028,8.991375,50.20266,50.009605,401.226288,399.061737,398.67099,6116.124512,11.764488,11.167306,11.357108,1.664928,1.655893,1.589688,60.686932,121.921501,43.89756,20.843014,122.137917,94.947845,87.946617,1.145767,524.289551,436.493039446457,1.89903260818684,0.0249888320121897,1.12044723910956,10.7937980980802,479.912712532223,1.93205187682507,0.00949665126240148,1.3014324033925,53.6352793558861,468.087221951224,80.6389773766931,0.00889342797030116,1.38436213387265
11,11.103373,33,33.271461,20.360001,20.273056,89.480644,NaN,0.998458445072174,NaN,30.004053,400,399.880859,25,30.315472,9.0049,49.91946,50.009605,401.089294,399.000305,398.546173,6115.554688,11.733375,11.159863,11.360682,1.682339,1.670833,1.602609,60.68512,121.967453,43.92733,20.818495,122.008835,94.890053,87.961823,1.266465,538.352112,436.479928468643,1.8990010161906,0.0249905958399963,1.120498101392,10.7890890849404,479.935275030956,1.93212047202047,0.00949856190561653,1.3012694880997,53.6320416349571,468.073880578203,80.6264381188854,0.00889347515783811,1.38443364012416
11,11.102959,33,33.272079,20.360001,20.266077,89.471321,NaN,0.998086750507355,NaN,30.02067,400,399.761047,25,30.321022,9.010747,49.518616,50.009605,400.999542,398.87149,398.404541,6121.52832,11.752174,11.171264,11.351708,1.676259,1.666182,1.597028,60.676617,121.923462,43.913185,20.800192,122.086357,94.890327,87.967293,1.111302,523.880249,436.473137932039,1.89898139948133,0.0249905767860436,1.12053689304713,10.7878206006931,479.922266776426,1.9320829809414,0.00949771154772156,1.30135237755605,53.6328637199755,468.067490286054,80.6225593786892,0.00889295606029728,1.38449899042685
11,11.102019,33,33.271633,20.360001,20.266077,89.471321,NaN,0.997916102409363,NaN,30.02067,400,399.761047,25,30.321022,9.009047,49.43277,50.009605,400.999542,398.87149,398.404541,6121.52832,11.752174,11.171264,11.351708,1.676259,1.666182,1.597028,60.676617,121.923462,43.913185,20.800192,122.086357,94.890327,87.967293,1.111302,523.880249,436.475475654802,1.89899737325332,0.0249932264380977,1.12048831447945,10.7849403352716,479.92289911336,1.93208589290134,0.00949788596239826,1.3013425086864,53.632270436537,468.072744760552,80.6258228093776,0.00889336401715443,1.38444633760901
11,11.102058,33,33.27483,20.360001,20.264664,89.436707,NaN,0.997655510902405,NaN,30.043497,400,399.611969,25,30.318699,9.012415,49.318542,50.009605,401.299622,399.112152,398.700195,6114.632813,11.755844,11.164689,11.360048,1.686801,1.682046,1.607724,60.667221,121.731079,43.913467,20.817076,121.924576,94.973557,87.950035,1.260695,534.132813,436.473795405043,1.89899131452961,0.0249928763759849,1.12050251490579,10.7850598392917,479.87331473808,1.93194077512436,0.00949437553247365,1.30167059944691,53.6365230482689,468.073444378556,80.6301404458531,0.00889242957109805,1.38449607345604
11,11.102178,33,33.271057,20.360001,20.268799,89.428955,NaN,0.997901618480682,NaN,30.029354,400,399.692932,25,30.312973,9.011822,49.311214,50.009605,401.494354,399.33139,398.989166,6121.441895,11.756623,11.155886,11.355118,1.689602,1.683754,1.610206,60.661201,121.672287,43.898907,20.812496,122.080307,94.948967,87.953552,1.330574,537.899414,436.478130199263,1.8990050658842,0.0249932407797693,1.12047306037981,10.7854275419965,479.868576951081,1.93193758860749,0.0094953445603318,1.30164467493685,53.6315042135925,468.074953965044,80.6267316881797,0.00889365351509404,1.38441743358723
11,11.102178,33,33.271057,20.360001,20.26898,89.419006,NaN,0.997901618480682,NaN,30.00675,400,399.699127,25,30.314291,9.015898,49.516575,50.009605,401.494354,399.33139,398.989166,6121.441895,11.756623,11.155886,11.355118,1.689602,1.683754,1.610206,60.661201,121.672287,43.898907,20.812496,122.080307,94.948967,87.953552,1.330574,537.899414,436.478333004746,1.89900575706493,0.024993271537169,1.12047149986171,10.7854275419965,479.855626519896,1.93190187056956,0.0094946946936459,1.30171872126703,53.6315042135925,468.07519848883,80.6269083140768,0.00889366619747761,1.38441534545563
11,11.102485,33,33.271324,20.360001,20.272575,89.44175,NaN,0.997974336147308,NaN,29.998852,400,399.694611,25,30.311251,9.018344,49.579914,50.009605,401.503815,399.379211,399.040131,6120.610352,11.782864,11.159317,11.364852,1.702278,1.706451,1.624215,60.681961,121.808319,43.880524,20.826832,122.07663,94.927376,87.949928,1.202877,529.096191,436.481597663207,1.89901426828542,0.0249930170263052,1.12045636928875,10.786368234464,479.884852163961,1.93198177593417,0.00949607582315793,1.30155541377206,53.6318593911652,468.078447036519,80.6295732318336,0.00889375360102516,1.38439225820307
11,11.101753,33,33.267189,20.360001,20.281055,89.458107,NaN,0.997917234897614,NaN,30.002945,400,399.846924,25,30.308868,9.008204,49.413994,50.009605,401.503815,399.379211,399.040131,6120.610352,11.782864,11.159317,11.364852,1.702278,1.706451,1.624215,60.681961,121.808319,43.880524,20.826832,122.07663,94.927376,87.949928,1.202877,529.096191,436.492918660791,1.89905908564369,0.0249965214373083,1.12034549462602,10.7841252481333,479.912004234823,1.93206748817789,0.00949876126593226,1.30134229828095,53.6263585405659,468.090624632701,80.6334395150839,0.00889564113449879,1.3842162678085
11,11.099911,33,33.26577,20.360001,20.275475,89.449959,NaN,0.99822324514389,NaN,29.99781,400,400.050629,25,30.307407,8.998501,49.426929,50.011826,401.691742,399.510193,399.132324,6114.25293,11.751966,11.161709,11.332934,1.692194,1.69481,1.623893,60.690678,121.833717,43.871136,20.823933,122.08123,94.840332,87.971169,1.24473,536.29364,436.491246645099,1.89906908036781,0.0250007670585245,1.12029844075489,10.7784805197848,479.903412981675,1.93204751218028,0.0094987842552265,1.30137141337247,53.6244706990007,468.092898269734,80.6333900937047,0.00889619014820726,1.38417214816246
11,11.1018,33,33.264019,20.360001,20.262959,89.438614,NaN,0.997851014137268,NaN,30.006847,400,400.176422,25,30.308681,9.005624,49.690376,50.011826,401.769928,399.596771,399.242828,6114.320313,11.791801,11.175698,11.377357,1.690865,1.684086,1.609978,60.679943,121.907791,43.851109,20.847157,121.892601,94.81266,87.994278,1.258738,534.445801,436.472526588581,1.89898918785874,0.024993313938922,1.12050388554561,10.7842692683589,479.891131965089,1.93201822935715,0.00949872832140179,1.30141694317969,53.6221410754894,468.063076927991,80.6097591846072,0.00889517515896368,1.38439621067312
11,11.099739,33,33.263092,20.360001,20.252048,89.446251,NaN,0.997337639331818,NaN,30.011171,400,400.141602,25,30.312286,9.015903,49.83884,50.011826,401.769928,399.596771,399.242828,6114.320313,11.791801,11.175698,11.377357,1.690865,1.684086,1.609978,60.679943,121.907791,43.851109,20.847157,121.892601,94.81266,87.994278,1.258738,534.445801,436.465426867014,1.89898254797453,0.024997270654286,1.12049146632031,10.7779533973497,479.902385286322,1.93205169363327,0.00949958978110412,1.30133967612501,53.6209077059401,468.059903425912,80.6063612261675,0.00889529215098419,1.38440715810668
11,11.10084,33,33.261993,20.360001,20.257238,89.430664,NaN,0.998218894004822,NaN,29.995169,400,399.940033,25,30.312077,9.018574,49.69635,50.011826,400.9646,398.801422,398.356903,6115.456543,11.762184,11.177968,11.360943,1.676381,1.674731,1.601134,60.691544,121.867035,43.825298,20.821053,121.818741,94.766785,87.99437,1.194263,529.282776,436.468503797189,1.89898365515888,0.0249950481933996,1.12050361091769,10.7813274876776,479.883659290361,1.93200292753772,0.00949900172100937,1.30143116334134,53.6194454557297,468.05931748841,80.6046271746438,0.00889559565273279,1.38439300627427
11,11.101215,33,33.261875,20.360001,20.254446,89.423691,NaN,0.998112380504608,NaN,29.992813,400,399.7789,25,30.31422,9.015533,49.557076,50.011826,401.119232,398.894257,398.574463,6121.013184,11.744798,11.156466,11.331696,1.680334,1.675156,1.608263,60.692699,121.809456,43.842819,20.828104,122.001251,94.806602,87.983704,1.15743,528.361938,436.464442561976,1.89896661895822,0.0249935163801908,1.12054708241018,10.7824766435325,479.874751624889,1.93197866903439,0.00949859240492634,1.30148038865616,53.61928845115,468.053185924444,80.6000574455146,0.00889531339184987,1.38444332594092
11,11.099951,33,33.259396,20.360001,20.254541,89.425674,NaN,0.999254107475281,NaN,29.98826,400,399.648193,25,30.318005,9.018309,49.575249,50.011826,401.119232,398.894257,398.574463,6121.013184,11.744798,11.156466,11.331696,1.680334,1.675156,1.608263,60.692699,121.809456,43.842819,20.828104,122.001251,94.806602,87.983704,1.15743,528.361938,436.46769294168,1.89898846520316,0.0249970965511878,1.12048092171452,10.7786031055193,479.880848964083,1.9320019805808,0.00949969196092026,1.30141073491613,53.6159899220826,468.058708769183,80.6010898729011,0.00889635318480314,1.38435293672082
11,11.09998,33,33.25967,20.360001,20.253742,89.43721,NaN,0.998468160629272,NaN,29.990051,400,399.672607,25,30.317005,9.028317,49.482861,50.011826,401.055969,398.921173,398.478973,6120.463867,11.774793,11.176331,11.359036,1.68297,1.692752,1.62579,60.682026,121.863319,43.855713,20.816565,121.984184,94.817337,87.971458,1.328563,538.968384,436.466725544575,1.89898492098472,0.0249968789688498,1.12048931223786,10.7786919799694,479.895472946203,1.93204159563013,0.00950033826606728,1.30133108043349,53.6163545129539,468.057698756857,80.600687106937,0.00889621751881267,1.38436633915815
11,11.098748,33,33.258709,20.360001,20.249004,89.449982,NaN,0.998822689056396,NaN,29.99016,400,399.61792,25,30.313862,9.014611,49.533463,50.011826,401.055969,398.921173,398.478973,6120.463867,11.774793,11.176331,11.359036,1.68297,1.692752,1.62579,60.682026,121.863319,43.855713,20.816565,121.984184,94.817337,87.971458,1.328563,538.968384,436.464481059077,1.89898776791893,0.0249995481257111,1.12046649441299,10.7749161942861,479.913455589158,1.93209370819866,0.00950154850736477,1.30121496255604,53.6150757731529,468.057850918914,80.5996507510184,0.00889651744507714,1.3843482878733
11,11.098885,33,33.254848,20.360001,20.249004,89.449982,NaN,0.998507857322693,NaN,29.99016,400,399.61792,25,30.313862,9.004732,49.628212,50.011826,400.941162,398.758636,398.380096,6113.007813,11.731626,11.150328,11.329134,1.693683,1.692945,1.614564,60.669788,121.849106,43.836346,20.824881,122.04203,94.792229,87.983589,1.259079,525.620789,436.464140293715,1.89898543915668,0.0249991617220563,1.12047357647646,10.7753360821389,479.918930051907,1.93211892414681,0.00950305966370799,1.30112953273744,53.6099378971662,468.05359199651,80.591968675854,0.00889746991322275,1.38431735531037
11,11.098885,33,33.254848,20.360001,20.24292,89.454971,NaN,0.998507857322693,NaN,29.994762,400,399.512299,25,30.31189,8.99135,49.638618,50.011826,401.568481,399.34787,398.976349,6118.745117,11.777897,11.170605,11.338091,1.704656,1.696091,1.635107,60.676418,121.865501,43.842171,20.807716,121.897667,94.770309,88.005241,1.319716,537.597229,436.457323172813,1.89896220393266,0.0249981275171622,1.12052606629893,10.7753360821389,479.925421294805,1.93213682596304,0.0095033854882559,1.30109251664773,53.6099378971662,468.045372789391,80.5860314543899,0.00889704340147578,1.38438756171511
11,11.097711,33,33.252411,20.360001,20.228933,89.448257,NaN,0.998638331890106,NaN,29.990234,400,399.653107,25,30.303717,9.00399,49.68626,50.011826,401.568481,399.34787,398.976349,6118.745117,11.777897,11.170605,11.338091,1.704656,1.696091,1.635107,60.676418,121.865501,43.842171,20.807716,121.897667,94.770309,88.005241,1.319716,537.597229,436.444570804124,1.89892874106741,0.024999061051184,1.12058608284482,10.7717377926221,479.920140882915,1.93212865067115,0.00950390098840193,1.3010884174528,53.6066947098928,468.031367769865,80.5730078947215,0.00889705735870655,1.38446473310097
11,11.097468,33,33.255997,20.360001,20.221495,89.434792,NaN,0.999041318893433,NaN,30.005251,400,399.720947,25,30.302845,9.008705,49.95422,50.00489,401.312225,398.983032,398.672333,6116.106445,11.769644,11.162755,11.329099,1.713462,1.727326,1.657326,60.676121,121.606827,43.882271,20.770775,121.934883,94.726349,88.010513,1.369969,536.441528,436.436840375665,1.89890446172147,0.024998481848869,1.12063775227162,10.7709929660985,479.897535538631,1.9320569086914,0.00950161779791836,1.30126772596007,53.6114669338943,468.0259698416,80.573387653513,0.00889568731103882,1.38457341902117
11,11.097601,33,33.255726,20.360001,20.222778,89.436356,NaN,0.999029636383057,NaN,30.003428,400,399.826294,25,30.305651,9.012114,50.134972,50.00489,401.956238,399.672821,399.333405,6120.095703,11.791759,11.182229,11.349173,1.699109,1.703609,1.627222,60.71574,121.682373,43.917446,20.730782,121.934418,94.723984,88.003204,1.29212,532.609985,436.437947172822,1.89890710109411,0.0249983248199464,1.12063355160998,10.7714006298731,479.899955035166,1.93206429175733,0.00950182602674591,1.30125011199066,53.6111063032541,468.026662374976,80.5735644978695,0.00889580560678277,1.38456277161824
11,11.0957,33,33.252956,20.360001,20.223421,89.441826,NaN,0.997673988342285,NaN,29.988337,400,400.07666,25,30.30582,9.015436,50.008953,50.00489,401.956238,399.672821,399.333405,6120.095703,11.791759,11.182229,11.349173,1.699109,1.703609,1.627222,60.71574,121.682373,43.917446,20.730782,121.934418,94.723984,88.003204,1.29212,532.609985,436.443398141829,1.89894188162011,0.0250037975958091,1.12052963382021,10.7655734473043,479.911000639315,1.9321020143749,0.00950326759846398,1.30114819719053,53.6074200184795,468.036500808372,80.5773657748089,0.00889715808468273,1.38443037240867
11,11.095939,33,33.24762,20.360001,20.23111,89.456123,NaN,0.998665273189545,NaN,29.987915,400,400.105896,25,30.305244,9.031217,49.895138,50.00489,401.63623,399.378235,398.991028,6109.618652,11.76997,11.179022,11.352988,1.703842,1.700182,1.633008,60.695518,121.670662,43.8937,20.744822,122.096809,94.736954,88.022614,1.265128,532.329529,436.4514190383,1.89896718452875,0.0250044305945939,1.12047563013001,10.7663061012212,479.937166644014,1.93218816396994,0.00950629059263094,1.30092412380088,53.6003182419552,468.040703081119,80.5740350028771,0.00889899845999397,1.38430142004131
11,11.094843,33,33.246353,20.360001,20.235519,89.465446,NaN,0.99866795539856,NaN,30.005932,400,400.056396,25,30.299496,9.029844,49.724716,50.00489,401.43808,399.151184,398.771027,6111.072754,11.763106,11.17687,11.355824,1.70243,1.688717,1.621759,60.709251,121.788864,43.877827,20.753998,121.827858,94.677048,88.012741,1.26388,538.159546,436.45908552437,1.89900265751484,0.0250082732030352,1.12038092562026,10.7629462182875,479.951090554289,1.93222988481208,0.00950739561665568,1.30082702821483,53.5986318362376,468.05212328572,80.5807735528407,0.00889997650216694,1.38418180078777
11,11.09626,33,33.250168,20.360001,20.235519,89.465446,NaN,0.998464286327362,NaN,30.005932,400,400.056396,25,30.299496,9.03334,49.331715,50.00489,401.43808,399.151184,398.771027,6111.072754,11.763106,11.17687,11.355824,1.70243,1.688717,1.621759,60.709251,121.788864,43.877827,20.753998,121.827858,94.677048,88.012741,1.26388,538.159546,436.45556058685,1.89897856523334,0.0250042744666273,1.12045418798073,10.7672901072584,479.945683439225,1.93220497163858,0.00950590172151572,1.30091135539053,53.6037095330865,468.046996163835,80.581620955854,0.00889855033704171,1.38429209633252
11,11.095914,33,33.247787,20.360001,20.235281,89.473,NaN,0.999136745929718,NaN,30.015482,400,399.841034,25,30.300373,9.02907,49.2318,50.00489,401.783203,399.410278,399.152222,6120.614258,11.814924,11.185516,11.353102,1.693303,1.70467,1.632789,60.705566,121.729836,43.914719,20.730783,121.853966,94.724907,87.974319,1.300349,542.556946,436.456154658787,1.89898353901875,0.0250052103147455,1.1204383505239,10.7662294643414,479.958884621138,1.93224761887251,0.00950732733094357,1.30080276372291,53.6005405189301,468.046636711102,80.5785206912321,0.00889925565131391,1.38425365248441
11,11.094219,33,33.2458,20.360001,20.219774,89.487129,NaN,0.998268127441406,NaN,30.00913,400,399.802155,25,30.306709,9.035127,49.337658,50.00489,401.783203,399.410278,399.152222,6120.614258,11.814924,11.185516,11.353102,1.693303,1.70467,1.632789,60.705566,121.729836,43.914719,20.730783,121.853966,94.724907,87.974319,1.300349,542.556946,436.442996747714,1.89895313673787,0.0250073570816343,1.12048449927187,10.7610331806923,479.980078134138,1.93231127268994,0.00950902803640696,1.30065426811252,53.597895764694,468.034114448803,80.5671039902765,0.00889920992148171,1.38432596568842
11,11.092923,33,33.242043,20.360001,20.201784,89.491615,NaN,0.99893593788147,NaN,30.018021,400,399.657623,25,30.304516,9.037729,49.727451,50.00489,401.021088,398.733429,398.372559,6115.330078,11.774838,11.171151,11.357395,1.702033,1.699433,1.62448,60.71489,121.690094,43.86974,20.763783,121.961487,94.706131,87.982193,1.290442,536.934021,436.426063695241,1.89890646362685,0.0250079557518622,1.12057278944307,10.7570596901124,479.991235121781,1.93235189117226,0.00951079250800904,1.30053812663671,53.5928947461636,468.014262348817,80.5482806765139,0.00889932197776637,1.38443008011576
11,11.092923,33,33.242043,20.360001,20.187923,89.501686,NaN,0.99893593788147,NaN,30.016018,400,399.533722,25,30.294506,9.018245,50.099388,50.007092,401.571899,399.355194,398.973267,6108.250977,11.744238,11.152229,11.320928,1.713152,1.72103,1.63864,60.734905,121.896751,43.820705,20.785101,121.94165,94.758308,87.961426,1.246057,525.904846,436.410530605551,1.89885351199155,0.0250055978797578,1.12069260700123,10.7570596901124,480.004332466276,1.93238800716694,0.00951145000929991,1.30046366573097,53.5928947461636,467.995533799586,80.5347534738855,0.00889834965672349,1.38459022433314
11,11.093782,33,33.240173,20.360001,20.185806,89.507988,NaN,0.99857771396637,NaN,30.007975,400,399.676208,25,30.29023,9.013305,50.173237,50.007092,401.571899,399.355194,398.973267,6108.250977,11.744238,11.152229,11.320928,1.713152,1.72103,1.63864,60.734905,121.896751,43.820705,20.785101,121.94165,94.758308,87.961426,1.246057,525.904846,436.406019265193,1.89883081044119,0.025002812960756,1.12075542579515,10.7596933930296,480.015176155385,1.93242281281665,0.00951259400445975,1.30037583320544,53.5904053840027,467.985840711023,80.525520798339,0.00889841511972592,1.38464050609912
11,11.090807,33,33.23946,20.360001,20.185488,89.502457,NaN,0.997487008571625,NaN,30.00843,400,399.929382,25,30.291372,9.013433,49.909641,50.007092,401.304382,399.08493,398.65802,6113.263184,11.764278,11.171869,11.354462,1.707695,1.705797,1.639017,60.716614,121.6595,43.845169,20.765018,122.07135,94.772293,87.957748,1.363557,543.41272,436.413069918212,1.89888020856674,0.0250111581568721,1.12060405353696,10.7505713576311,480.008993485639,1.93240763469604,0.00951251227266338,1.30040096960416,53.5894562021734,468.002677406346,80.5368300440755,0.00889950616823534,1.38448405315089
11,11.091505,33,33.241661,20.360001,20.196548,89.487648,NaN,0.998470962047577,NaN,29.993656,400,399.968048,25,30.294336,9.017698,49.464127,50.007092,401.611816,399.299683,398.95816,6119.927734,11.783416,11.175312,11.349488,1.719308,1.725794,1.649404,60.709797,121.768677,43.846588,20.758759,121.795502,94.762741,87.94664,1.301599,537.433594,436.423725918457,1.89891058353643,0.0250110686682627,1.12054461686565,10.7527117516985,479.986616999936,1.93234015828019,0.00951068314200042,1.30055903281455,53.5923862330962,468.015379597138,80.548631807105,0.00889949616611832,1.38441386559774
11,11.089828,33,33.2407,20.360001,20.204435,89.486725,NaN,0.997701287269592,NaN,29.990818,400,400.080566,25,30.285318,9.01406,49.43116,50.007092,401.611816,399.299683,398.95816,6119.927734,11.783416,11.175312,11.349488,1.719308,1.725794,1.649404,60.709797,121.768677,43.846588,20.758759,121.795502,94.762741,87.94664,1.301599,537.433594,436.436736717546,1.89896923578147,0.025017146437168,1.12038972305771,10.7475691155505,479.986778011944,1.93234312268618,0.00951099934855643,1.30054464198602,53.5911069427821,468.035269903251,80.5618533017774,0.00890082108304202,1.38422715322333
11,11.09077,33,33.236816,20.360001,20.201622,89.488792,NaN,0.998535215854645,NaN,29.983225,400,400.067383,25,30.281862,9.01117,49.666477,50.007092,401.41922,399.182587,398.789795,6122.710938,11.792615,11.181751,11.360492,1.734464,1.743802,1.662974,60.716988,121.557716,43.858128,20.730743,122.077766,94.800095,87.926735,1.205625,533.5755,436.431240702412,1.89894246775212,0.0250140073892424,1.12046274863213,10.7504578955216,479.994968199541,1.93237589528416,0.00951265607621234,1.30044361729504,53.585936233777,468.022344737336,80.5478811036916,0.00890133166936204,1.38426982232742
11,11.091027,33,33.238884,20.360001,20.192589,89.484879,NaN,0.997786402702332,NaN,29.986053,400,400.085785,25,30.282,9.022692,49.716133,50.007092,402.068207,399.695679,399.424255,6110.942383,11.775251,11.159886,11.326708,1.735346,1.74004,1.667698,60.698494,121.852104,43.890926,20.702223,121.783066,94.745918,87.936234,1.293647,538.891357,436.420479482067,1.89890359212985,0.0250117449674133,1.12055407487096,10.7512459913393,479.986949898456,1.93234835972467,0.0095115902886044,1.30051820060656,53.5886893898888,468.0104352957,80.5417461804321,0.00890008417438182,1.38440767761771
11,11.088569,33,33.236404,20.360001,20.191637,89.48632,NaN,0.999253153800964,NaN,29.997211,400,400.136169,25,30.277452,9.031248,49.623058,50.007092,402.068207,399.695679,399.424255,6110.942383,11.775251,11.159886,11.326708,1.735346,1.74004,1.667698,60.698494,121.852104,43.890926,20.702223,121.783066,94.745918,87.936234,1.293647,538.891357,436.425530963154,1.89894177349147,0.0250185257102197,1.1204350507007,10.7437079207534,479.992337109459,1.93236972061026,0.00951265611171003,1.30045279777324,53.5853877163955,468.021732441959,80.5469470917332,0.00890142523378899,1.38426786667408
11,11.088046,33,33.23428,20.360001,20.191637,89.48632,NaN,0.997400879859924,NaN,29.997211,400,400.136169,25,30.277452,9.039205,49.364513,50.007092,401.527954,399.27121,398.875305,6120.73584,11.748141,11.155718,11.332076,1.744527,1.745289,1.668031,60.694912,121.879364,43.962151,20.66725,122.053955,94.832161,87.910744,1.369343,542.781921,436.426832669182,1.8989506716949,0.0250200033179924,1.12040798139154,10.7421038485191,479.995345848101,1.93238358936779,0.00951348846310471,1.30040591583712,53.5825598371768,468.022988963002,80.5453199744873,0.00890213678064397,1.38422008084799
11,11.087899,33,33.234978,20.360001,20.195087,89.495636,NaN,0.998376905918121,NaN,29.990591,400,400.186279,25,30.264801,9.030031,49.318806,50.007092,401.427551,399.241119,398.765533,6116.087891,11.779884,11.186046,11.375645,1.760193,1.752702,1.685857,60.707798,121.647141,43.905586,20.683838,121.859299,94.766632,87.941238,1.297948,532.723083,436.431063864089,1.89896634955545,0.0250210056260855,1.12037059276848,10.7416529804867,480.006471517514,1.93241243777951,0.00951382318787048,1.30035247551928,53.5834891654923,468.029155565301,80.5506079668955,0.00890224456947772,1.38417958150362
11,11.087099,33,33.232956,20.360001,20.191565,89.494835,NaN,0.997996211051941,NaN,29.968353,400,400.074799,25,30.255917,9.021647,49.594345,50.007092,401.427551,399.241119,398.765533,6116.087891,11.779884,11.186046,11.375645,1.760193,1.752702,1.685857,60.707798,121.647141,43.905586,20.683838,121.859299,94.766632,87.941238,1.297948,532.723083,436.429108920373,1.89896650910633,0.0250226669202284,1.12035959389605,10.739199198114,480.008293734045,1.93242276739656,0.00951456333852342,1.30031377996971,53.5807969998767,468.027411909771,80.5469352080232,0.00890276936763337,1.38415920633381
11,11.088285,33,33.231297,20.360001,20.185661,89.502014,NaN,0.99776703119278,NaN,29.962778,400,399.930206,25,30.254284,9.013903,49.846394,50.016792,402.118805,399.913239,399.544617,6111.993164,11.762427,11.1629,11.34622,1.785281,1.773392,1.710265,60.730026,121.643761,43.861843,20.705166,121.780609,94.686134,87.963356,1.218384,534.173828,436.419542035164,1.89892377925538,0.025018311290587,1.120471960228,10.7428368828549,480.019977833432,1.93245933906589,0.00951568230450928,1.30022416527333,53.5785880486876,468.010821845608,80.5329700114685,0.00890241277736205,1.38427199571473
11,11.086605,33,33.232948,20.360001,20.170767,89.503113,NaN,0.998251259326935,NaN,29.98444,400,400.142029,25,30.262291,9.018982,49.810989,50.016792,402.091187,399.878998,399.485596,6112.946777,11.756475,11.162032,11.326348,1.795868,1.789036,1.712942,60.716095,121.542122,43.874588,20.70364,121.688133,94.689751,87.976837,1.167798,531.924011,436.407035780163,1.8988954731039,0.0250205238529752,1.12051365093004,10.737683920977,480.019068807349,1.93245250051576,0.00951510693381823,1.30025246498947,53.580786348123,468.002280210191,80.5287704130914,0.00890146676738451,1.38437380935053
11,11.087358,33,33.232922,20.360001,20.161943,89.495094,NaN,0.998475313186646,NaN,29.987352,400,400.210297,25,30.269836,9.019294,50.093952,50.016792,402.091187,399.878998,399.485596,6112.946777,11.756475,11.162032,11.326348,1.795868,1.789036,1.712942,60.716095,121.542122,43.874588,20.70364,121.688133,94.689751,87.976837,1.167798,531.924011,436.395272846849,1.89884894708557,0.0250168943015713,1.12062896470751,10.7399936247384,480.008678668909,1.93242391806586,0.00951459357474762,1.30031111657524,53.5807517299074,467.985802075714,80.5168370284158,0.00890061895492088,1.38451425943425
11,11.087358,33,33.232922,20.360001,20.163292,89.494888,NaN,0.998475313186646,NaN,29.98378,400,399.998199,25,30.276091,9.000182,50.34481,50.016792,401.557129,399.357697,398.85788,6109.177246,11.760777,11.173539,11.345048,1.800201,1.793171,1.730795,60.684616,121.570091,43.869995,20.694956,121.864479,94.729607,87.955246,1.246434,534.165344,436.396784567452,1.89885410104252,0.0250171238930705,1.12061729576769,10.7399936247384,480.008410804662,1.93242317942545,0.00951458012477543,1.30031263831125,53.5807517299074,467.987624863246,80.5181535896444,0.00890071361585836,1.3844986688261
11,11.08629,33,33.232834,20.360001,20.174953,89.48188,NaN,0.998943567276001,NaN,29.976896,400,400.022614,25,30.276497,9.000183,50.289768,50.016792,402.105377,399.941437,399.512177,6116.862793,11.750108,11.161651,11.345412,1.818764,1.805259,1.744227,60.696869,121.695816,43.858696,20.690296,121.777969,94.747131,87.90937,1.255139,536.930481,436.412510379732,1.89891682422298,0.0250221264367018,1.12046116444549,10.7367176752307,479.991620371754,1.9323771095417,0.00951376525552824,1.30040681774416,53.5806345604009,468.00973022654,80.5340159751269,0.00890188833215661,1.38430814230189
11,11.085804,33,33.230907,20.360001,20.176624,89.451614,NaN,0.998062968254089,NaN,29.977455,400,400.057373,25,30.270941,9.024888,49.970657,50.016792,402.105377,399.941437,399.512177,6116.862793,11.750108,11.161651,11.345412,1.818764,1.805259,1.744227,60.696869,121.695816,43.858696,20.690296,121.777969,94.747131,87.90937,1.255139,536.930481,436.415592507052,1.89893147770085,0.0250237843690997,1.12042156440228,10.7352268555653,479.954989859728,1.93228114782049,0.0095125439067702,1.30058812197008,53.5780687526855,468.013197461087,80.5342206790596,0.00890265484252042,1.38424489172382
11,11.085902,33,33.229729,20.360001,20.169071,89.421188,NaN,0.998762249946594,NaN,29.981812,400,400.0224,25,30.262436,9.040425,49.928246,50.016792,401.014374,398.575165,398.336212,6111.725586,11.801221,11.160159,11.311803,1.790566,1.822318,1.740874,60.6633,121.786583,43.823044,20.706676,121.995476,94.75248,87.906937,1.304323,540.842773,436.406885719465,1.89890095838367,0.0250222219911093,1.12049189497955,10.7355274774774,479.917084972461,1.93217969779527,0.00951101798505323,1.30078741998099,53.5765001830483,468.001354690734,80.5242594239854,0.0089023983530886,1.38432554566167
