P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.084732,33,33.229496,20.360001,20.159132,89.373878,NaN,0.998782813549042,NaN,29.964439,400,399.717407,25,30.254709,9.040778,49.837978,50.016792,401.014374,398.575165,398.336212,6111.725586,11.801221,11.160159,11.311803,1.790566,1.822318,1.740874,60.6633,121.786583,43.823044,20.706676,121.995476,94.75248,87.906937,1.304323,540.842773,436.398662269843,1.8988829034892,0.0250238374333075,1.12051719363518,10.7319382893751,479.855867019614,1.93201145397676,0.00950801752084075,1.30113328304933,53.5761899259247,467.9947617602,80.5192188171238,0.00890212686560943,1.38437783963433
11,11.080902,33,33.228752,20.360001,20.151459,89.342171,NaN,0.998090803623199,NaN,29.967003,400,399.749847,25,30.251318,9.045756,49.619102,50.016792,401.910828,399.632385,399.268738,6112.780273,11.766915,11.168261,11.337438,1.821043,1.826895,1.748031,60.685196,121.454201,43.825886,20.70266,121.889648,94.731888,87.917892,1.333833,535.719299,436.399602051698,1.89891879010768,0.0250333614579025,1.12038508630908,10.7201870729911,479.815664415284,1.9319025039081,0.00950623626409331,1.30135248543938,53.57519922208,468.006791545422,80.5270207285916,0.00890297809004638,1.38426202967863
11,11.078088,33,33.227978,20.360001,20.153236,89.320702,NaN,0.9982790350914,NaN,29.972855,400,399.980347,25,30.253176,9.044815,49.445896,50.023777,401.299896,399.151093,398.726013,6113.107422,11.7561,11.164018,11.351505,1.836772,1.827886,1.749978,60.697002,121.655922,43.827679,20.65797,121.691956,94.743919,87.929703,1.263759,534.816589,436.408599111757,1.89897348660364,0.0250416257179551,1.12022400754163,10.7115512032189,479.788823069281,1.9318304847554,0.00950513573693407,1.30149509731727,53.5741685517922,468.025447649937,80.539575030885,0.00890418259149988,1.38408915215001
11,11.080137,33,33.223694,20.360001,20.154835,89.322983,NaN,0.998382329940796,NaN,29.96035,400,399.832275,25,30.260271,9.056343,49.77232,50.023777,401.299896,399.151093,398.726013,6113.107422,11.7561,11.164018,11.351505,1.836772,1.827886,1.749978,60.697002,121.655922,43.827679,20.65797,121.691956,94.743919,87.929703,1.263759,534.816589,436.405289119402,1.89894470944981,0.0250361002640024,1.12031630083057,10.7178395318277,479.797874689524,1.93186669173904,0.00950696435721333,1.30138305443104,53.5684635665807,468.01145500805,80.5243521977924,0.00890476016509571,1.38413392918911
11,11.079505,33,33.223373,20.360001,20.154835,89.322983,NaN,0.997953355312347,NaN,29.96035,400,399.832275,25,30.260271,9.055099,49.768703,50.023777,401.284302,399.112488,398.778534,6106.173828,11.758673,11.150694,11.35559,1.858687,1.844711,1.763168,60.724308,121.706223,43.836407,20.678114,121.645622,94.63517,87.963036,1.33353,542.672424,436.406862614656,1.89895546901772,0.0250378883056684,1.12028357298759,10.7159000332938,479.798330464499,1.93186879106943,0.00950709021445362,1.30137593252816,53.5680360686606,468.014974556343,80.5265118417799,0.00890504071893515,1.38409826478689
11,11.079903,33,33.224861,20.360001,20.159954,89.335693,NaN,0.998426914215088,NaN,29.958382,400,399.783051,25,30.267073,9.041253,49.68063,50.023777,401.099884,398.887421,398.489807,6108.83252,11.743643,11.164888,11.320606,1.857419,1.855749,1.774564,60.717411,121.720169,43.807026,20.697634,121.751694,94.70549,87.939056,1.224479,531.613281,436.411606441126,1.89896824511424,0.0250376337351432,1.12025998586548,10.7171214360602,479.812757997865,1.93190469066023,0.00950733799504958,1.30131437814448,53.5700177136125,468.020818261217,80.5325100185494,0.00890489115333553,1.38407431439378
11,11.079903,33,33.224861,20.360001,20.155619,89.323273,NaN,0.998426914215088,NaN,29.959055,400,399.792053,25,30.267477,9.027377,49.40242,50.023777,401.099884,398.887421,398.489807,6108.83252,11.743643,11.164888,11.320606,1.857419,1.855749,1.774564,60.717411,121.720169,43.807026,20.697634,121.751694,94.70549,87.939056,1.224479,531.613281,436.406750032969,1.89895168773533,0.02503689574173,1.1202974128042,10.7171214360602,479.796595099476,1.9318601008306,0.00950652578647227,1.30140678884015,53.5700177136125,468.014962239345,80.5282790925016,0.00890458699881164,1.38412433067231
11,11.077708,33,33.222782,20.360001,20.141243,89.302986,NaN,0.997946321964264,NaN,29.953146,400,399.660278,25,30.275661,9.028884,49.209827,50.023777,401.492065,399.120483,398.918854,6105.825195,11.791414,11.162602,11.341765,1.862969,1.880366,1.790933,60.672203,121.660408,43.811634,20.689562,121.80677,94.6884,87.948242,1.209982,532.749756,436.396109904279,1.89893414888573,0.0250406591024704,1.12030788848641,10.7103848967572,479.773144754167,1.93180085620664,0.0095060140129455,1.30151169463957,53.5672489844642,468.006907912753,80.5199784028296,0.00890480168074763,1.38415686213148
11,11.079182,33,33.221146,20.360001,20.131523,89.284302,NaN,0.998189449310303,NaN,29.959517,400,399.800201,25,30.280247,9.034094,49.2118,50.023777,401.492065,399.120483,398.918854,6105.825195,11.791414,11.162602,11.341765,1.862969,1.880366,1.790933,60.672203,121.660408,43.811634,20.689562,121.80677,94.6884,87.948242,1.209982,532.749756,436.381548761823,1.89887191719935,0.0250348328666597,1.12046828694979,10.714908770105,479.751150239434,1.93174446294745,0.00950543321738722,1.30161458071528,53.5650701282329,467.983442248079,80.5010732656643,0.00890408089662507,1.38432886584897
11,11.077097,33,33.217743,20.360001,20.129185,89.277534,NaN,0.998635590076447,NaN,29.944891,400,399.71994,25,30.28278,9.025413,49.557022,50.023777,400.528107,398.399811,398.095978,6112.175781,11.720372,11.125371,11.323531,1.897506,1.894961,1.80172,60.679867,121.605888,43.804787,20.680191,121.807297,94.595451,87.954552,1.246503,535.192139,436.38412243183,1.8988984924749,0.0250403349890109,1.12038042676988,10.7085095356321,479.747175604455,1.93174242177408,0.00950632490528614,1.30158943090688,53.5605376743329,467.989810338442,80.5016105044614,0.00890544806976378,1.38421502339005
11,11.077059,33,33.21912,20.360001,20.132471,89.28656,NaN,0.998424708843231,NaN,29.930405,400,399.511932,25,30.280882,9.022285,49.691044,50.023777,400.913727,398.71994,398.443848,6110.988281,11.739305,11.136389,11.321095,1.87329,1.876408,1.785821,60.712685,121.632591,43.855183,20.629496,121.777908,94.72197,87.908028,1.26962,530.354126,436.387898594402,1.89891169250962,0.0250410021589323,1.12035005549943,10.7083928984891,479.756967365225,1.93176582681351,0.00950637542005765,1.30155275058103,53.5623717443407,467.995704865667,80.5075129727987,0.00890533491083407,1.384188681249
11,11.076092,33,33.216354,20.360001,20.126396,89.275291,NaN,0.997374415397644,NaN,29.920725,400,399.564575,25,30.273331,9.025564,49.627216,50.023777,400.913727,398.71994,398.443848,6110.988281,11.739305,11.136389,11.321095,1.87329,1.876408,1.785821,60.712685,121.632591,43.855183,20.629496,121.777908,94.72197,87.908028,1.26962,530.354126,436.38350086605,1.89890495429037,0.0250427047530206,1.1203524468381,10.7054246888894,479.746229547816,1.93174345481008,0.00950672291683489,1.30157529181171,53.5586875599423,467.990858566602,80.5007093647073,0.0089059256039561,1.38418181924766
11,11.078568,33,33.216946,20.360001,20.11751,89.273018,NaN,0.998198330402374,NaN,29.914314,400,399.564392,25,30.255562,9.02223,49.551865,50.023777,401.4263,399.176239,399.048492,6118.023438,11.807549,11.148265,11.37295,1.892257,1.891929,1.805247,60.703754,121.580589,43.845623,20.633583,121.615791,94.696274,87.906036,1.214,524.265381,436.36737658191,1.89882883448878,0.025034183688661,1.12055768782015,10.7130243894166,479.742429937697,1.93173141809347,0.00950634199932757,1.30160538734934,53.559476097134,467.964466621668,80.4823510706715,0.0089043740693005,1.38441781483892
11,11.076607,33,33.217758,20.360001,20.108734,89.252075,NaN,0.997897148132324,NaN,29.908243,400,399.64389,25,30.245308,9.021307,49.765739,50.018959,401.135101,398.861176,398.638916,6106.958984,11.755876,11.125567,11.312284,1.869216,1.864495,1.785807,60.673698,121.451202,43.811928,20.645771,121.744995,94.604279,87.963104,1.347726,542.578552,436.362428658542,1.89882870381301,0.0250382385866957,1.12053192408453,10.7070055073091,479.714014703214,1.93165088257892,0.00950465304790695,1.3017796464852,53.5605576536345,467.965143437574,80.4838096379743,0.00890416194180639,1.38442620582024
11,11.074707,33,33.218769,20.360001,20.100481,89.232887,NaN,0.998062252998352,NaN,29.902746,400,399.872681,25,30.245399,9.029774,49.864063,50.018959,401.135101,398.861176,398.638916,6106.958984,11.755876,11.125567,11.312284,1.869216,1.864495,1.785807,60.673698,121.451202,43.811928,20.645771,121.744995,94.604279,87.963104,1.347726,542.578552,436.357915366515,1.8988295370504,0.025042211427434,1.12050478821651,10.7011730873749,479.68759741442,1.93157533430695,0.00950300069430241,1.30194540962356,53.561904242034,467.966338298565,80.4858800204057,0.00890391613990547,1.3844336401767
11,11.074365,33,33.218189,20.360001,20.09351,89.223686,NaN,0.998262763023376,NaN,29.917818,400,400.137543,25,30.246038,9.031238,49.866074,50.018959,402.508667,399.718475,399.786957,6109.111328,11.8735,11.166677,11.30365,1.87011,1.864854,1.783961,60.683144,121.64418,43.791229,20.663591,121.490608,94.584877,87.947495,1.139782,524.86377,436.350956445776,1.89880872701329,0.0250419920937028,1.1205473963766,10.7001231718491,479.676442622411,1.93154607309226,0.00950262584954618,1.30200125346422,53.5611317225007,467.958462766366,80.4794988690579,0.00890368358372819,1.38449089012796
11,11.071994,33,33.217312,20.360001,20.09351,89.223686,NaN,0.998179376125336,NaN,29.917818,400,400.137543,25,30.246038,9.028082,49.881298,50.018959,402.508667,399.718475,399.786957,6109.111328,11.8735,11.166677,11.30365,1.87011,1.864854,1.783961,60.683144,121.64418,43.791229,20.663591,121.490608,94.584877,87.947495,1.139782,524.86377,436.356864999382,1.89884912622256,0.0250487069810879,1.12042436393414,10.6928437007119,479.677689645677,1.93155181417864,0.00950296978199364,1.30198173306261,53.5599635993378,467.971968401985,80.4882069750145,0.00890465237031477,1.38436004100584
11,11.072525,33,33.216457,20.360001,20.08708,89.23999,NaN,0.998500287532806,NaN,29.916433,400,400.209686,25,30.244499,9.034757,49.868763,50.018959,401.700775,398.919281,398.933472,6114.713867,11.812737,11.150825,11.252716,1.856899,1.85355,1.783131,60.708443,121.692024,43.746628,20.692108,121.683289,94.603935,87.966759,1.299661,536.46814,436.34833712242,1.89881550910223,0.0250461072444253,1.12050757863117,10.6944740848411,479.700131574886,1.93161598542196,0.0095043723348178,1.30184092325175,53.5588247555605,467.959318939926,80.4780488383158,0.00890425553212383,1.38445331336733
11,11.072525,33,33.216457,20.360001,20.082705,89.254692,NaN,0.998500287532806,NaN,29.924877,400,400.12558,25,30.240412,9.042671,49.81221,50.018959,402.322266,399.510895,399.606567,6109.294922,11.863626,11.153168,11.271469,1.851881,1.859536,1.77601,60.753197,121.568283,43.767719,20.682266,121.855469,94.599403,87.960312,1.230558,536.599426,436.343434818884,1.89879879109336,0.0250453617115094,1.12054546819086,10.6944740848411,479.71927043341,1.93166879722924,0.00950533456241838,1.30173119216649,53.5588247555605,467.953407017185,80.4737786945108,0.00890394835150863,1.38450389981656
11,11.072155,33,33.216576,20.360001,20.089121,89.24292,NaN,0.998273491859436,NaN,29.922998,400,400.228455,25,30.229033,9.039366,49.783413,50.018959,402.322266,399.510895,399.606567,6109.294922,11.863626,11.153168,11.271469,1.851881,1.859536,1.77601,60.753197,121.568283,43.767719,20.682266,121.855469,94.599403,87.960312,1.230558,536.599426,436.351546146895,1.89882961285021,0.0250475030508704,1.1204707055545,10.6933380418516,479.703776783007,1.931625732079,0.00950451743798089,1.301821695109,53.5589832626977,467.964412411172,80.4818700561154,0.00890448393930775,1.38441181684737
11,11.072735,33,33.213455,20.360001,20.109617,89.202583,NaN,0.998558223247528,NaN,29.921183,400,400.241272,25,30.225498,9.045198,49.935837,50.018959,401.913483,399.179993,399.202332,6108.770508,11.816194,11.144122,11.259444,1.870442,1.866973,1.784583,60.747616,121.440193,43.76881,20.66288,121.772583,94.621941,87.926468,1.185096,529.1203,436.373064672668,1.8988980382898,0.0250493523696062,1.12032347681047,10.6951188532959,479.655698183085,1.93150124020985,0.00950310094928825,1.3020536133474,53.5548259640593,467.985830821737,80.4936156193616,0.00890654749244662,1.38417418404738
11,11.072982,33,33.211464,20.360001,20.10803,89.172958,NaN,0.998602569103241,NaN,29.915092,400,400.234741,25,30.234476,9.053514,49.980263,50.018959,401.998627,399.250793,399.335602,6104.059082,11.824454,11.138871,11.260872,1.858834,1.854044,1.779001,60.732014,121.635101,43.816231,20.616762,121.795921,94.692307,87.864822,1.202006,534.916565,436.370671378687,1.89888776749567,0.0250483824183215,1.12035000474656,10.6958772120407,479.61995458441,1.93140781454614,0.00950194191684892,1.30223091470312,53.5521737091121,467.980425324672,80.4873329777299,0.00890687320771157,1.38418562764912
11,11.071462,33,33.210155,20.360001,20.090134,89.17955,NaN,0.998470366001129,NaN,29.915939,400,400.423798,25,30.245123,9.041214,49.670311,50.018959,401.998627,399.250793,399.335602,6104.059082,11.824454,11.138871,11.260872,1.858834,1.854044,1.779001,60.732014,121.635101,43.816231,20.616762,121.795921,94.692307,87.864822,1.202006,534.916565,436.354408137287,1.89884529236935,0.0250496387560444,1.12042597803258,10.6912101871935,479.63040107542,1.9314400792715,0.00950288718494486,1.30215239843198,53.5504298925551,467.964238930046,80.4740764340975,0.00890643090971493,1.38430116295677
11,11.07236,33,33.206532,20.360001,20.073467,89.173912,NaN,0.997766137123108,NaN,29.940092,400,400.475128,25,30.253405,9.032378,49.564995,50.017807,402.614685,399.935394,399.950287,6106.412109,11.860219,11.167397,11.310546,1.870551,1.857493,1.78537,60.671005,121.701408,43.818913,20.616941,121.841446,94.759605,87.868889,1.287571,535.727783,436.33349418725,1.89876629968904,0.0250442547125761,1.12061694387164,10.6939674746042,479.62821418236,1.93144354629027,0.00950393944492078,1.3021138524051,53.5456031392176,467.933079559537,80.4472414442153,0.00890591541006697,1.38450447693351
11,11.071678,33,33.205631,20.360001,20.069059,89.146652,NaN,0.998113512992859,NaN,29.947069,400,400.331085,25,30.248878,9.027897,49.546795,50.017807,401.53952,399.127533,398.927734,6109.276367,11.760576,11.153414,11.295928,1.845952,1.844837,1.761804,60.678577,121.704117,43.792873,20.623507,121.543312,94.56218,87.927162,1.401228,542.355835,436.330254734736,1.89876107703201,0.0250454352310832,1.12061972887264,10.6918734253605,479.59399820492,1.93135147124102,0.00950250730274944,1.30229786678355,53.5444027141254,467.930430419893,80.4442516496566,0.00890605226315903,1.38451140961357
11,11.071301,33,33.20776,20.360001,20.072083,89.12207,NaN,0.997418880462646,NaN,29.957302,400,400.288635,25,30.240652,9.032406,49.576252,50.017807,401.53952,399.127533,398.927734,6109.276367,11.760576,11.153414,11.295928,1.845952,1.844837,1.761804,60.678577,121.704117,43.792873,20.623507,121.543312,94.56218,87.927162,1.401228,542.355835,436.334583271601,1.89877905932978,0.0250470185997997,1.12057394019725,10.6907158227658,479.55895136624,1.93124914923613,0.0095000612637658,1.30252967308943,53.5472391930164,467.938685011979,80.4527571546018,0.00890583258311649,1.38447795424591
11,11.071512,33,33.205471,20.360001,20.074762,89.090919,NaN,0.997728109359741,NaN,29.98489,400,400.248901,25,30.249557,9.040901,49.611526,50.017807,402.115784,399.796265,399.58786,6112.820313,11.820687,11.176721,11.353184,1.861996,1.860721,1.761943,60.706684,121.536621,43.771065,20.631382,121.765884,94.504456,87.945389,1.20652,526.298645,436.33705928835,1.89878570111211,0.0250468774601017,1.12056168410666,10.6913637154099,479.521633522894,1.93115213673044,0.00949891779504329,1.30271240302534,53.5441895393708,467.93899492828,80.4502466218548,0.00890654618600829,1.38443530596391
11,11.071302,33,33.201405,20.360001,20.074762,89.090919,NaN,0.998765349388123,NaN,29.98489,400,400.248901,25,30.249557,9.038919,49.626419,50.017807,402.115784,399.796265,399.58786,6112.820313,11.820687,11.176721,11.353184,1.861996,1.860721,1.761943,60.706684,121.536621,43.771065,20.631382,121.765884,94.504456,87.945389,1.20652,526.298645,436.337582765359,1.89878928016756,0.0250474723599247,1.12055077983391,10.6907188933715,479.527425599737,1.93117878932735,0.00950051344433032,1.30262154240771,53.5387719620593,467.9366388399,80.443687388431,0.00890766293068744,1.38438442186487
11,11.071774,33,33.200333,20.360001,20.078255,89.075417,NaN,0.997986316680908,NaN,29.988937,400,400.188202,25,30.262432,9.038445,49.615425,50.017807,401.29126,398.918457,398.722961,6103.402832,11.762208,11.144504,11.298675,1.846378,1.850719,1.754814,60.690525,121.795273,43.812836,20.624683,121.604698,94.623512,87.894455,1.271184,536.036072,436.340320296902,1.89879458428676,0.02504673058065,1.12054502627801,10.6921681947605,479.508758838757,1.93113006839448,0.0094999179510495,1.30271402426646,53.537343531198,467.937559419452,80.4430716825434,0.00890803755661267,1.38435781248277
11,11.071774,33,33.200333,20.360001,20.083729,89.070107,NaN,0.997986316680908,NaN,30.008249,400,400.24173,25,30.262096,9.051517,49.354031,50.017807,402.206421,399.779236,399.575653,6109.41748,11.821424,11.182956,11.317822,1.842818,1.843034,1.762535,60.713871,121.67408,43.822464,20.606869,121.697182,94.642967,87.882881,1.238112,533.427368,436.346454030606,1.89881550204058,0.0250476634503852,1.12049761609746,10.6921681947605,479.50184132135,1.93111097098225,0.00949956981528936,1.30275392741404,53.537343531198,467.944955850127,80.4484146651687,0.00890842205553065,1.38429453077941
11,11.070558,33,33.200943,20.360001,20.07835,89.075485,NaN,0.998563468456268,NaN,29.999634,400,400.312256,25,30.256285,9.03826,49.029755,50.017807,402.206421,399.779236,399.575653,6109.41748,11.821424,11.182956,11.317822,1.842818,1.843034,1.762535,60.713871,121.67408,43.822464,20.606869,121.697182,94.642967,87.882881,1.238112,533.427368,436.343457664475,1.89881567113406,0.0250501916891085,1.12048107622122,10.6884343069756,479.507978302656,1.93112631376066,0.00949968298811155,1.30272715010274,53.5381563554901,467.945559050932,80.4495791155039,0.00890826746019968,1.38430002790645
11,11.072882,33,33.198727,20.360001,20.07091,89.114868,NaN,0.997511506080627,NaN,30.001917,400,400.137207,25,30.240671,9.03652,49.177628,50.017807,401.423981,399.050476,398.817963,6110.997559,11.781027,11.156207,11.300508,1.830044,1.838794,1.76263,60.692833,121.619629,43.846233,20.575285,121.688385,94.649818,87.885712,1.306496,537.051941,436.329327338746,1.89874763088138,0.0250423404883751,1.12066622355429,10.6955701857431,479.56243311729,1.93128245200808,0.00950313431229659,1.30238203509819,53.5352034813248,467.919526770939,80.4281274798069,0.00890758965419731,1.38448409130406
11,11.072979,33,33.193344,20.360001,20.059572,89.177231,NaN,0.998777747154236,NaN,30.018093,400,399.931396,25,30.219532,9.025675,49.386639,50.007908,401.867432,399.435883,399.187012,6102.193848,11.808672,11.174624,11.30654,1.836543,1.8374,1.762198,60.721706,121.523804,43.7994,20.602758,121.934113,94.638771,87.877655,1.242896,531.349609,436.316378775016,1.89870264187027,0.0250401333264251,1.12076960971284,10.6958680012809,479.651295782252,1.93154185277098,0.00950933374521977,1.30179527598752,53.5280298500231,467.898825005775,80.4067426080022,0.00890815441105516,1.38456726660769
11,11.071444,33,33.192543,20.360001,20.055527,89.234482,NaN,0.998773157596588,NaN,29.997828,400,400.121399,25,30.213133,9.012866,49.336624,50.007908,401.867432,399.435883,399.187012,6102.193848,11.808672,11.174624,11.30654,1.836543,1.8374,1.762198,60.721706,121.523804,43.7994,20.602758,121.934113,94.638771,87.877655,1.242896,531.349609,436.315673256215,1.89871334562747,0.0250437915235771,1.12072492370509,10.6911549169021,479.726950890669,1.931752742061,0.00951339728597196,1.30135035682637,53.5269623219023,467.901895839087,80.4080032572382,0.008908558339601,1.38452695661596
11,11.070978,33,33.195148,20.360001,20.05267,89.295334,NaN,0.99894654750824,NaN,29.983204,400,400.046082,25,30.221294,9.030798,49.30077,50.007908,402.041901,399.661072,399.387482,6104.492188,11.81385,11.17008,11.321352,1.843306,1.842335,1.763357,60.774044,121.498184,43.788578,20.621588,121.585381,94.706772,87.842171,1.145876,521.112732,436.313633452857,1.89871036905495,0.0250446246000694,1.12072549103833,10.6897240070419,479.802428512945,1.9319541658866,0.00951635681684831,1.3009554747228,53.5304340456541,467.903164028373,80.4120324007109,0.00890782999803764,1.38456164463454
11,11.070869,33,33.197014,20.360001,20.054598,89.338181,NaN,0.9982590675354,NaN,29.99526,400,399.981018,25,30.22113,9.040326,49.430233,50.007908,401.274536,398.830872,398.543274,6101.67334,11.770522,11.157352,11.292722,1.840031,1.826409,1.751799,60.754608,121.531006,43.811062,20.599298,121.630302,94.630524,87.836685,1.264916,530.398621,436.316066012169,1.89871959659813,0.02504526206354,1.12070309806942,10.6893893027074,479.855516205428,1.93209572851615,0.00951842685847428,1.30067879407647,53.5329207596454,467.908088738198,80.4178191954796,0.00890751717347559,1.38455209070767
11,11.068048,33,33.192272,20.360001,20.051521,89.338226,NaN,0.998213171958923,NaN,29.985868,400,400.067627,25,30.218063,9.038613,49.541531,50.007908,401.274536,398.830872,398.543274,6101.67334,11.770522,11.157352,11.292722,1.840031,1.826409,1.751799,60.754608,121.531006,43.811062,20.599298,121.630302,94.630524,87.836685,1.264916,530.398621,436.319652286395,1.8987559284022,0.0250527313444938,1.12058318754346,10.680726046338,479.862302637744,1.9321269033584,0.00952029211255664,1.30057347171561,53.5266011435866,467.916710111112,80.4183797905695,0.00890941132475893,1.38439536928405
11,11.07009,33,33.193428,20.360001,20.049313,89.283867,NaN,0.997981250286102,NaN,29.970392,400,400.137207,25,30.221628,9.035037,49.603691,50.007908,402.294647,399.812317,399.590363,6114.625,11.825977,11.177771,11.309735,1.837175,1.834509,1.755738,60.728405,121.481712,43.812748,20.593531,121.877205,94.657646,87.866211,1.255394,532.758118,436.312085759799,1.89871267585444,0.0250465681509606,1.12070846041957,10.6869971692599,479.789952343175,1.931924259213,0.00951628198757949,1.30100253808264,53.5281417993521,467.902447432349,80.4094593124648,0.00890831716468448,1.38453770720042
11,11.068048,33,33.192101,20.360001,20.049313,89.283867,NaN,0.997902095317841,NaN,29.970392,400,400.137207,25,30.221628,9.040688,49.490417,50.007908,402.294647,399.812317,399.590363,6114.625,11.825977,11.177771,11.309735,1.837175,1.834509,1.755738,60.728405,121.481712,43.812748,20.593531,121.877205,94.657646,87.866211,1.255394,532.758118,436.317178017582,1.89874748957104,0.025052354898988,1.12060233222709,10.680726046338,479.79183661275,1.93193294249307,0.00951680316397852,1.3009731043318,53.5263732401955,467.913574066765,80.4159101864973,0.00890930039932683,1.38441922701714
11,11.067167,33,33.18972,20.360001,20.053747,89.196854,NaN,0.997534394264221,NaN,29.978369,400,400.068878,25,30.2276,9.056765,49.369568,50.007908,401.333466,398.848328,398.603241,6106.038086,11.78883,11.159457,11.300418,1.822982,1.816411,1.74202,60.722065,121.366058,43.813419,20.597784,121.762344,94.67321,87.83596,1.198641,531.352112,436.324343311951,1.89877945580989,0.0250556081301328,1.12051812280893,10.6780201657684,479.681992252083,1.9316360831123,0.00951204224219138,1.30156811782818,53.5231998218009,467.922754853058,80.4196967434,0.00891050398213583,1.38429902375688
11,11.067167,33,33.18972,20.360001,20.054037,89.165573,NaN,0.997534394264221,NaN,29.978811,400,400.098511,25,30.235638,9.052434,49.221004,50.007908,402.411621,399.908081,399.682831,6107.149902,11.814484,11.174095,11.303035,1.821039,1.817012,1.736391,60.72699,121.636757,43.776653,20.612118,121.64402,94.647934,87.835152,1.250177,528.933594,436.324668261843,1.89878056408267,0.0250556575722333,1.12051560964452,10.6780201657684,479.64127424768,1.93152370525755,0.00950999335156522,1.30180168059161,53.5231998218009,467.923146704988,80.419979812591,0.008910524359216,1.38429567044762
11,11.068554,33,33.188797,20.360001,20.04883,89.142082,NaN,0.998577773571014,NaN,29.973726,400,400.212708,25,30.235176,9.05629,49.197197,50.007908,402.411621,399.908081,399.682831,6107.149902,11.814484,11.174095,11.303035,1.821039,1.817012,1.736391,60.72699,121.636757,43.776653,20.612118,121.64402,94.647934,87.835152,1.250177,528.933594,436.315374961936,1.89873701659642,0.0250508384278905,1.12063281616236,10.6822800883699,479.61200500033,1.93144534138963,0.00950881683523669,1.30195674074162,53.5219695903879,467.906927480015,80.4071607318076,0.00890996242553719,1.38441836879341
11,11.067324,33,33.186241,20.360001,20.042477,89.12915,NaN,0.997874677181244,NaN,29.974945,400,400.150726,25,30.22802,9.057699,49.31601,50.007908,401.61496,399.079803,398.825134,6102.712891,11.789968,11.163869,11.293239,1.826453,1.820772,1.740281,60.735287,121.776482,43.7416,20.625469,121.680168,94.585327,87.853012,1.23144,527.838196,436.311322984066,1.89873370625758,0.0250532415420791,1.12062399108606,10.6785023833661,479.598805307546,1.93141561561883,0.00950897343955579,1.30199651396577,53.518562653859,467.903479629784,80.4016154720035,0.00891056277500121,1.38440319861592
11,11.068233,33,33.188118,20.360001,20.02824,89.122986,NaN,0.997426092624664,NaN,30.003574,400,400.076904,25,30.230526,9.056257,49.309254,50.001442,402.409546,399.941803,399.770386,6111.250488,11.814259,11.173969,11.317724,1.819214,1.812937,1.731768,60.748684,121.539909,43.79377,20.57622,121.741585,94.571754,87.879379,1.209561,536.364685,436.293100112797,1.89866378467759,0.0250482373659128,1.12079482734765,10.6812942299576,479.588107969269,1.93138116105065,0.00950783217733289,1.30208450455677,53.5210645598964,467.880431587105,80.3872120094061,0.00890879152062862,1.38463345798735
11,11.067292,33,33.186871,20.360001,20.018257,89.142242,NaN,0.997310161590576,NaN,30.012899,400,400.39917,25,30.228176,9.046581,49.325115,50.001442,402.409546,399.941803,399.770386,6111.250488,11.814259,11.173969,11.317724,1.819214,1.812937,1.731768,60.748684,121.539909,43.79377,20.57622,121.741585,94.571754,87.879379,1.209561,536.364685,436.284258769976,1.89864166718108,0.0250492019895905,1.12083259021306,10.6784040973948,479.614953954052,1.93145853633617,0.00950958385878878,1.30191261965581,53.5194024110904,467.871501392771,80.3792719636528,0.00890870736900624,1.38468818285218
11,11.067348,33,33.183174,20.360001,20.026306,89.181328,NaN,0.998947381973267,NaN,30.006355,400,400.511902,25,30.224379,9.028493,49.446655,50.001442,402.172852,399.610291,399.424164,6102.3125,11.808933,11.17344,11.315664,1.820235,1.819321,1.747289,60.699272,121.467201,43.809631,20.563511,121.641708,94.579269,87.85582,1.262968,531.059509,436.29314036553,1.89867148349447,0.025050415972223,1.12076558567127,10.6785760977061,479.671092039745,1.93162318602012,0.00951359696350086,1.30153832450752,53.5144743214784,467.87874851716,80.3800863914649,0.00891021205854246,1.38456139175496
11,11.064556,33,33.18396,20.360001,20.03084,89.224052,NaN,0.998798906803131,NaN,29.986032,400,400.419769,25,30.215994,9.038607,49.366947,50.001442,401.410431,399.004242,398.724243,6106.488281,11.778468,11.171111,11.328987,1.816637,1.811022,1.736884,60.69849,121.431099,43.773193,20.564611,121.437813,94.635132,87.850739,1.23493,531.114929,436.305185932205,1.89873642976786,0.0250591052898957,1.1205810469382,10.6699998561598,479.72557521976,1.93177148163136,0.00951608606567455,1.3012373390926,53.5155220935637,467.902409952578,80.398116565085,0.00891120301775074,1.38437247237821
11,11.063734,33,33.181618,20.360001,20.027267,89.284035,NaN,0.998181045055389,NaN,29.980135,400,400.273804,25,30.192694,9.039851,49.358475,50.001442,401.410431,399.004242,398.724243,6106.488281,11.778468,11.171111,11.328987,1.816637,1.811022,1.736884,60.69849,121.431099,43.773193,20.564611,121.437813,94.635132,87.850739,1.23493,531.114929,436.303232316649,1.89873679239155,0.0250608272367774,1.12056930683699,10.6674745923149,479.806938870458,1.93200214375494,0.00952093271238556,1.30073941123431,53.5124000478629,467.900451079462,80.3939023157156,0.00891181571339733,1.38434829090119
11,11.063513,33,33.183434,20.360001,20.019785,89.309181,NaN,0.998242378234863,NaN,29.976267,400,400.18988,25,30.173632,9.041401,49.444016,50.001442,402.115723,399.803955,399.413391,6104.483398,11.760981,11.179358,11.316453,1.810673,1.79442,1.723659,60.724781,121.481224,43.783379,20.571613,121.549873,94.624619,87.848473,1.203695,524.102844,436.295399274847,1.89871196339421,0.0250601779317644,1.12062273009736,10.6667956347687,479.837067784455,1.93208049964906,0.00952186440120555,1.30059309138465,53.514820914936,467.893291276801,80.390901157203,0.00891088919807181,1.3844413582021
11,11.064995,33,33.18512,20.360001,20.013807,89.322296,NaN,0.998339653015137,NaN,29.973152,400,400.068787,25,30.173939,9.046141,49.740944,50.001442,402.115723,399.803955,399.413391,6104.483398,11.760981,11.179358,11.316453,1.810673,1.79442,1.723659,60.724781,121.481224,43.783379,20.571613,121.549873,94.624619,87.848473,1.203695,524.102844,436.285002495375,1.8986638327361,0.0250549552481356,1.12075172252353,10.6713484489916,479.851732193211,1.93211652789823,0.00952205986161256,1.30053320033379,53.5170683878478,467.877777603055,80.3817114678965,0.00890956790963849,1.38460375542332
11,11.063021,33,33.184818,20.360001,20.003416,89.339706,NaN,0.99780148267746,NaN,29.981859,400,400.086853,25,30.174343,9.054193,49.725845,50.001442,401.301544,398.806763,398.533905,6101.796387,11.777818,11.17384,11.304611,1.773102,1.796707,1.715904,60.715149,121.409203,43.778824,20.56584,121.638229,94.571884,87.85611,1.2733,534.088257,436.27828236379,1.89865778172565,0.0250587811800322,1.12073926149026,10.6652840727406,479.874801743994,1.93218096475404,0.00952331731060498,1.3003975327826,53.516665822264,467.875369316081,80.3796111230671,0.00890953476402753,1.38461911099214
11,11.063997,33,33.184532,20.360001,20.003416,89.339706,NaN,0.99826580286026,NaN,29.981859,400,400.086853,25,30.174343,9.057937,49.56823,50.001442,402.246704,399.827667,399.578796,6107.876953,11.774917,11.168634,11.304243,1.805921,1.808509,1.733327,60.714355,121.376442,43.777382,20.538282,121.663651,94.607895,87.828995,1.329853,541.337402,436.275846844419,1.89864113132674,0.025056012917699,1.12079005992438,10.6682825692127,479.875207436408,1.93218283531997,0.00952342969417866,1.30039120441994,53.5162845819743,467.869228135647,80.3748340074957,0.00890930256322792,1.38466674423469
11,11.063605,33,33.183327,20.360001,20.004051,89.314072,NaN,0.998010516166687,NaN,29.95689,400,400.165405,25,30.168833,9.063011,49.276115,50.001442,402.246704,399.827667,399.578796,6107.876953,11.774917,11.168634,11.304243,1.805921,1.808509,1.733327,60.714355,121.376442,43.777382,20.538282,121.663651,94.607895,87.828995,1.329853,541.337402,436.277536747007,1.89865024641518,0.0250572330342703,1.12076413907087,10.6670782789723,479.843580733819,1.93209874940232,0.00952222642799134,1.30055445823916,53.5146782786611,467.871376946364,80.3749453054667,0.00890978192765698,1.38462724182118
11,11.063605,33,33.183327,20.360001,20.00968,89.264702,NaN,0.998010516166687,NaN,29.950773,400,399.986389,25,30.159899,9.056262,49.139145,50.005974,401.353058,398.993164,398.620728,6104.769531,11.764572,11.183912,11.332591,1.786186,1.789495,1.711735,60.751575,121.50087,43.762539,20.551044,121.765053,94.591805,87.822197,1.109787,519.189087,436.283845390716,1.89867176610124,0.0250581932951289,1.12071524215585,10.6670782789723,479.7793633183,1.93192156828425,0.0095189958689865,1.30092089701553,53.5146782786611,467.87898475333,80.3804399150367,0.00891017767012977,1.38456204410065
11,11.062546,33,33.180435,20.360001,20.011194,89.220436,NaN,0.998016536235809,NaN,29.966568,400,400.072845,25,30.159664,9.055543,49.399128,50.005974,402.095886,399.721436,399.383728,6103.842773,11.747788,11.170093,11.308858,1.806338,1.819629,1.741091,60.769344,121.548454,43.738983,20.566261,121.636284,94.552948,87.847595,1.275627,534.869446,436.288184292397,1.89869561903702,0.0250614555056067,1.12064700112766,10.6638246915066,479.725879227201,1.93178157796253,0.00951723448272878,1.30118594924825,53.5108229616536,467.884840506399,80.3812122086426,0.00891136465225801,1.38446128636924
11,11.062812,33,33.180138,20.360001,19.996574,89.200264,NaN,0.997406721115112,NaN,29.990757,400,400.19751,25,30.160229,9.063508,49.934074,50.005974,402.095886,399.721436,399.383728,6103.842773,11.747788,11.170093,11.308858,1.806338,1.819629,1.741091,60.769344,121.548454,43.738983,20.566261,121.636284,94.552948,87.847595,1.275627,534.869446,436.271135660895,1.8986351892628,0.0250582067342607,1.12078783398388,10.6646419508081,479.700052370453,1.93171108401145,0.00951603023480877,1.30132960072346,53.5104270166798,467.86321251975,80.3652362036462,0.00891033013533444,1.38464142353884
11,11.061522,33,33.17873,20.360001,19.980389,89.17662,NaN,0.998824715614319,NaN,29.996147,400,400.185944,25,30.152273,9.04785,49.837341,50.005974,401.566101,399.149017,398.786987,6102.067383,11.76442,11.172958,11.318892,1.831584,1.828538,1.740191,60.749508,121.468239,43.7286,20.55938,121.525024,94.553391,87.831673,1.133657,525.600464,436.256214965579,1.89859531688346,0.0250591046749231,1.12086137712508,10.6606784124319,479.671283812136,1.93163538469784,0.00951503493198421,1.30147457234416,53.5085499059092,467.8478627274,80.3524673310965,0.00890996114787007,1.38474839666502
11,11.061904,33,33.179546,20.360001,19.985043,89.13353,NaN,0.997386157512665,NaN,29.987501,400,400.000458,25,30.152046,9.041824,49.60762,50.005974,402.027863,399.547119,399.238159,6107.765625,11.755857,11.17482,11.301783,1.825176,1.803511,1.733896,60.756222,121.622932,43.773739,20.536837,121.384895,94.561943,87.814919,1.125786,523.16394,436.26047783969,1.89860659376134,0.0250588150803055,1.12084079858845,10.6618521476312,479.614035221719,1.93147522991883,0.00951189100209113,1.30181452646469,53.5096377846327,467.85257621061,80.3568469540319,0.00890995740425181,1.38472225721672
11,11.060696,33,33.177158,20.360001,19.997887,89.117683,NaN,0.997991919517517,NaN,29.998409,400,400.187744,25,30.154167,9.050035,49.506031,50.005974,402.027863,399.547119,399.238159,6107.765625,11.755857,11.17482,11.301783,1.825176,1.803511,1.733896,60.756222,121.622932,43.773739,20.536837,121.384895,94.561943,87.814919,1.125786,523.16394,436.277887649304,1.89867631182009,0.0250644341823976,1.12066629026536,10.6581403362562,479.59680320986,1.93143393377863,0.00951179092514602,1.30187980320674,53.5064540796375,467.875094569054,80.3702551472308,0.00891185765553533,1.38448745139309
11,11.060658,33,33.175804,20.360001,19.997419,89.100334,NaN,0.998590230941772,NaN,30.001015,400,400.166077,25,30.157829,9.051728,49.811234,50.005974,402.15741,399.677399,399.392334,6111.654297,11.767838,11.16533,11.301031,1.821297,1.823908,1.740294,60.774868,121.395256,43.742378,20.535563,121.504562,94.535126,87.847786,1.287756,535.257141,436.277457999644,1.89867517108178,0.0250644621627998,1.12066837723874,10.6580235690288,479.576143345289,1.93138045820288,0.00951118589770877,1.30197942262629,53.5046488327094,467.873484607559,80.3674734835628,0.00891218713399907,1.38447755600822
11,11.060022,33,33.174976,20.360001,19.988049,89.128227,NaN,0.997962832450867,NaN,29.981998,400,399.8685,25,30.164007,9.072391,50.064789,50.005974,400.877533,398.462616,398.003662,6107.01416,11.763177,11.178853,11.314752,1.816519,1.807792,1.735103,60.8027,121.420403,43.766113,20.545195,121.34304,94.524513,87.83287,1.190572,522.273071,436.268544276823,1.89865020161937,0.0250646681819715,1.12071667100329,10.6560692096132,479.61363476175,1.93148612424269,0.009513339637874,1.30175233338497,53.5035448567064,467.863919642983,80.359574947699,0.0089119421847288,1.38454503086038
11,11.058085,33,33.175087,20.360001,19.986542,89.147568,NaN,0.998216271400452,NaN,30.011402,400,399.772095,25,30.161097,9.076434,50.216881,50.005974,400.877533,398.462616,398.003662,6107.01416,11.763177,11.178853,11.314752,1.816519,1.807792,1.735103,60.8027,121.420403,43.766113,20.545195,121.34304,94.524513,87.83287,1.190572,522.273071,436.271689509253,1.8986774951993,0.0250699090394815,1.12062893517048,10.6501164965836,479.638652655854,1.93155488803367,0.00951456345445688,1.30161031418641,53.503692854761,467.87366721053,80.3667481387864,0.00891241547672359,1.38446344695118
11,11.059638,33,33.174339,20.360001,19.98287,89.110161,NaN,0.998486042022705,NaN,30.012213,400,399.892059,25,30.161278,9.072565,50.21936,50.015438,402.187317,399.822906,399.480255,6104.348633,11.759197,11.166681,11.306,1.835704,1.83701,1.75897,60.780235,121.487152,43.771503,20.528282,121.537537,94.581177,87.775024,1.285134,535.840942,436.263698428776,1.89863695395278,0.0250648741955817,1.12074168529213,10.6548891780824,479.591022757196,1.93142537926372,0.00951240592847498,1.30187321960443,53.5026955269441,467.858668806228,80.3550208609731,0.00891186339530282,1.38457888850441
11,11.061512,33,33.174854,20.360001,19.98287,89.110161,NaN,0.998439729213715,NaN,30.012213,400,399.892059,25,30.161278,9.065031,50.060158,50.015438,402.187317,399.822906,399.480255,6104.348633,11.759197,11.166681,11.306,1.835704,1.83701,1.75897,60.780235,121.487152,43.771503,20.528282,121.537537,94.581177,87.775024,1.285134,535.840942,436.25902075803,1.89860497415513,0.0250595564227872,1.12083927852417,10.6606476859702,479.590289733371,1.93142200349225,0.00951220348903427,1.30188470217673,53.5033821917287,467.847822842398,80.3478035775464,0.00891114186111879,1.38468089018303
11,11.058629,33,33.17395,20.360001,19.98205,89.080635,NaN,0.998368799686432,NaN,29.99963,400,400.002777,25,30.167999,9.060946,50.011841,50.015438,401.11972,398.882385,398.384186,6097.460938,11.734511,11.164849,11.30903,1.819238,1.811419,1.74118,60.741268,121.586151,43.770844,20.516462,121.581718,94.668335,87.727341,1.294853,530.090454,436.265297821193,1.89865103828736,0.0250675981610595,1.12069627609913,10.651788375423,479.553134320127,1.93132180737731,0.00951062316873076,1.30208556061912,53.5021768560843,467.863301032032,80.3579013654931,0.00891222315663786,1.38453237817518
11,11.058629,33,33.17395,20.360001,19.982906,89.054321,NaN,0.998368799686432,NaN,30.00494,400,399.937347,25,30.170563,9.059605,49.918404,50.015438,402.132141,399.777222,399.413971,6109.291504,11.75389,11.174148,11.311561,1.812517,1.798307,1.748118,60.728264,121.505394,43.759624,20.512182,121.542816,94.667595,87.74704,1.362192,550.631897,436.266257134022,1.89865431091288,0.0250677442465735,1.12068883828167,10.651788375423,479.518868646157,1.93122720765174,0.00950889761508376,1.30228280035964,53.5021768560843,467.864457932685,80.3587369579382,0.00891228335342199,1.3845224634939
11,11.05721,33,33.175442,20.360001,19.979816,89.079124,NaN,0.998205244541168,NaN,30.001534,400,400.018738,25,30.168478,9.062065,49.768044,50.015438,402.132141,399.777222,399.413971,6109.291504,11.75389,11.174148,11.311561,1.812517,1.798307,1.748118,60.728264,121.505394,43.759624,20.512182,121.542816,94.667595,87.74704,1.362192,550.631897,436.266335839063,1.89866671513443,0.0250712453529039,1.12064181126988,10.6474272234194,479.549042189375,1.93130659310346,0.00950993763181703,1.3021301826559,53.5041661792267,467.870172673235,80.3646485031848,0.00891212530357174,1.38449959959948
11,11.056858,33,33.173756,20.360001,19.98094,89.094604,NaN,0.9984130859375,NaN,30.004444,400,399.939484,25,30.162937,9.045792,49.470787,50.015438,401.435577,399.124969,398.695374,6104.038086,11.764329,11.175166,11.310154,1.817901,1.81282,1.74218,60.74918,121.519501,43.747955,20.501999,121.646454,94.587265,87.760635,1.231663,534.303772,436.268473927999,1.89867701982465,0.0250724366484252,1.12061372468277,10.6463453220925,479.571598615622,1.93137328963706,0.00951161528028276,1.30197662958597,53.5019181855242,467.872312892319,80.3641785520208,0.0089127512818868,1.38445176261698
11,11.057364,33,33.169979,20.360001,19.990664,89.067535,NaN,0.998326182365417,NaN,30.022438,400,399.868195,25,30.165487,9.049058,49.107643,50.015438,402.024017,399.650543,399.338196,6107.041016,11.772551,11.172632,11.326614,1.83495,1.819292,1.754592,60.764351,121.526619,43.756489,20.506924,121.572815,94.594055,87.805359,1.215052,527.406067,436.278107782485,1.89870555671266,0.0250726594530222,1.12055562475296,10.6479005471069,479.541731977526,1.93130075539581,0.00951132529753378,1.30209506111026,53.4968818702499,467.879034461473,80.3645179541287,0.00891425411384495,1.3843281077428
11,11.057725,33,33.169121,20.360001,19.984093,89.061043,NaN,0.99807745218277,NaN,30.016994,400,400.08197,25,30.169003,9.039356,48.90028,50.015438,402.024017,399.650543,399.338196,6107.041016,11.772551,11.172632,11.326614,1.83495,1.819292,1.754592,60.764351,121.526619,43.756489,20.506924,121.572815,94.594055,87.805359,1.215052,527.406067,436.269843504303,1.89867427662653,0.0250705131254113,1.12063146787031,10.6490100721505,479.534500679964,1.93128304425123,0.00951123690747114,1.3021245512451,53.4957377351405,467.867211815087,80.3549519820341,0.00891390086503418,1.38441436554526
11,11.057383,33,33.16877,20.360001,19.974482,89.076408,NaN,0.997897684574127,NaN,29.989349,400,400.149475,25,30.16309,9.038093,49.170876,50.015438,401.911682,399.621643,399.213928,6105.932617,11.766393,11.175097,11.31725,1.839895,1.829012,1.76428,60.740738,121.318115,43.749699,20.511887,121.784737,94.594978,87.819992,1.26472,531.394226,436.259926388487,1.89864336973288,0.0250698437753168,1.12069716533624,10.6479589438402,479.555006747717,1.93134057836202,0.00951238250426564,1.30200161413543,53.4952696730946,467.855973334374,80.3464146659113,0.00891342318189515,1.38450452559639
11,11.056642,33,33.166473,20.360001,19.971621,89.072266,NaN,0.998344659805298,NaN,29.975088,400,400.001465,25,30.167837,9.041673,49.520649,50.015438,401.911682,399.621643,399.213928,6105.932617,11.766393,11.175097,11.31725,1.839895,1.829012,1.76428,60.740738,121.318115,43.749699,20.511887,121.784737,94.594978,87.819992,1.26472,531.394226,436.258569723393,1.89864507915213,0.0250714593991645,1.12068344284087,10.6456814152583,479.552884753336,1.93134075248732,0.00951301414330872,1.301981369156,53.492206503262,467.854530117871,80.3426253515408,0.00891404944490782,1.38447669173755
11,11.054795,33,33.164032,20.360001,19.964857,89.082588,NaN,0.998641967773438,NaN,29.965986,400,399.781281,25,30.182987,9.056316,49.672981,50.015438,400.689911,398.420074,398.024048,6105.872559,11.746434,11.154669,11.309894,1.840715,1.828352,1.751896,60.695454,121.317223,43.776779,20.470743,121.537399,94.669395,87.711357,1.304348,534.932129,436.25560003817,1.8986507471416,0.0250755501718698,1.12064604061076,10.6400039986883,479.56979871464,1.93139385804036,0.00951465098617215,1.30184964725845,53.4889511172046,467.854357691013,80.3395816093234,0.00891478592019053,1.3844354454203
11,11.054875,33,33.161427,20.360001,19.96089,89.085953,NaN,0.998032808303833,NaN,29.952236,400,399.72641,25,30.186514,9.051708,49.941414,50.017094,401.956635,399.63147,399.319611,6107.303223,11.763083,11.166207,11.325263,1.845245,1.832792,1.761746,60.683723,121.301331,43.78241,20.465513,121.688416,94.642159,87.701828,1.234073,531.982849,436.2509546493,1.89863421429677,0.0250746457168172,1.12068468656174,10.6402499221528,479.577887831792,1.93142303210474,0.00951589628072857,1.30176637717916,53.4854768062215,467.846191223583,80.330567377603,0.00891515649396604,1.38445983615919
11,11.056273,33,33.161972,20.360001,19.954651,89.110207,NaN,0.997685134410858,NaN,29.953945,400,399.798767,25,30.188126,9.05315,49.908321,50.017094,401.956635,399.63147,399.319611,6107.303223,11.763083,11.166207,11.325263,1.845245,1.832792,1.761746,60.683723,121.301331,43.78241,20.465513,121.688416,94.642159,87.701828,1.234073,531.982849,436.240471870691,1.8985864917063,0.0250696103149665,1.120811784652,10.6445472185251,479.608683130515,1.9315066119678,0.0095172720181506,1.30159723422835,53.4862036953592,467.829808326259,80.3193864712633,0.00891413724085736,1.38460983953274
11,11.056419,33,33.159599,20.360001,19.954651,89.110207,NaN,0.997285425662994,NaN,29.953945,400,399.798767,25,30.188126,9.063566,49.503197,50.017094,400.961365,398.667725,398.260925,6101.237305,11.742996,11.157624,11.290314,1.827155,1.826912,1.757716,60.712601,121.307632,43.80407,20.461514,121.546814,94.542946,87.839653,1.276273,528.359375,436.240107309186,1.89858399916725,0.0250691957367259,1.12081939373313,10.6449959826987,479.612059893745,1.93152216797569,0.00951820554287399,1.30154436481739,53.4830386574198,467.826811901932,80.3143837810993,0.00891470605584826,1.38459398235861
11,11.055688,33,33.159546,20.360001,19.942225,89.156372,NaN,0.99861752986908,NaN,29.966007,400,399.846405,25,30.183125,9.05364,49.296036,50.017094,402.076019,399.715576,399.35318,6094.178711,11.758008,11.169124,11.312108,1.834796,1.830785,1.764906,60.725231,121.339035,43.813435,20.451193,121.656082,94.509361,87.8395,1.170954,526.491272,436.22800508505,1.89854896087884,0.0250691500027601,1.12088944131558,10.6427490433887,479.672213099294,1.93168834638389,0.0095212520699855,1.30119878613748,53.4829679655173,467.814380023753,80.3053420031026,0.0089140750486888,1.38469969719128
11,11.054821,33,33.159237,20.360001,19.941269,89.183662,NaN,0.997964024543762,NaN,29.972149,400,400.008545,25,30.186878,9.057964,49.214752,50.017094,402.076019,399.715576,399.35318,6094.178711,11.758008,11.169124,11.312108,1.834796,1.830785,1.764906,60.725231,121.339035,43.813435,20.451193,121.656082,94.509361,87.8395,1.170954,526.491272,436.229098885667,1.89856010890883,0.0250714490830381,1.12085255722586,10.6400839239636,479.708159229524,1.9317883694706,0.0095231616310921,1.30098869712067,53.4825558166028,467.81804491867,80.3076190796788,0.00891436022667312,1.38466284193933
11,11.054821,33,33.159237,20.360001,19.937681,89.187073,NaN,0.997964024543762,NaN,29.989307,400,400.033234,25,30.190075,9.060174,49.66396,50.017094,401.564331,399.305664,398.855652,6101.969238,11.737876,11.169297,11.293332,1.824824,1.815765,1.751771,60.736931,121.60659,43.807079,20.447289,121.611725,94.559578,87.76709,1.244961,537.309631,436.225077210652,1.89854638724579,0.0250708364080177,1.12088379586979,10.6400839239636,479.712596858681,1.93180061676842,0.00952338508099367,1.30096331593352,53.4825558166028,467.813194915081,80.3041164719888,0.00891410773267318,1.38470445298089
11,11.053748,33,33.160492,20.360001,19.925417,89.196495,NaN,0.997856497764587,NaN,30.006115,400,400.084808,25,30.187494,9.068668,49.904045,50.017094,402.11908,399.750854,399.409607,6105.632813,11.789996,11.195661,11.334305,1.836845,1.834435,1.771854,60.742691,121.445557,43.746941,20.474281,121.598755,94.607574,87.773369,1.164043,524.848083,436.21401065527,1.89851780679262,0.0250717898596564,1.12093464746845,10.6367853519713,479.723070786566,1.93182622445631,0.00952350848905789,1.30092110272098,53.4842297357893,467.804211772939,80.2991307690188,0.00891325675501204,1.38480353117397
11,11.052385,33,33.157982,20.360001,19.924818,89.211761,NaN,0.997473657131195,NaN,30.021076,400,400.241394,25,30.181559,9.066903,49.838627,50.017094,402.11908,399.750854,399.409607,6105.632813,11.789996,11.195661,11.334305,1.836845,1.834435,1.771854,60.742691,121.445557,43.746941,20.474281,121.598755,94.607574,87.773369,1.164043,524.848083,436.216744145221,1.89853879469456,0.0250755598748024,1.12086876054775,10.6325949266932,479.74649572733,1.93189746854832,0.00952549596479005,1.30075188196288,53.4808818470947,467.809392578895,80.2998690634869,0.00891429311878933,1.38471509500622
11,11.052953,33,33.156143,20.360001,19.923918,89.216698,NaN,0.998026549816132,NaN,30.027452,400,400.211395,25,30.178051,9.070568,49.840237,50.017094,401.742096,399.452301,399.049438,6103.800293,11.753218,11.165778,11.294691,1.85565,1.856474,1.793903,60.725536,121.455322,43.737774,20.485481,121.696724,94.571075,87.768982,1.356176,543.487427,436.214316433649,1.89852565143266,0.02507379234845,1.12090623049857,10.6343412406699,479.755529804725,1.93192723393767,0.00952654297588975,1.30067439329939,53.47842882399,467.80310777628,80.2931301255812,0.00891452767016358,1.38473681102084
