P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.053879,33,33.154934,20.360001,19.920061,89.211449,NaN,0.998551070690155,NaN,30.009947,400,400.060883,25,30.167383,9.069696,49.612003,50.017094,401.742096,399.452301,399.049438,6103.800293,11.753218,11.165778,11.294691,1.85565,1.856474,1.793903,60.725536,121.455322,43.737774,20.485481,121.696724,94.571075,87.768982,1.356176,543.487427,436.207679505631,1.89849508348618,0.0250705029744287,1.12098815771215,10.6371880796344,479.750419978102,1.93191631105683,0.0095266750094696,1.30068655199973,53.4768160925046,467.791226143761,80.2831033130958,0.00891427835135428,1.38481761714559
11,11.052635,33,33.154945,20.360001,19.920061,89.211449,NaN,0.998258948326111,NaN,30.009947,400,400.060883,25,30.167383,9.062761,49.18676,50.013866,401.75708,399.321533,399.007233,6097.402832,11.77873,11.175246,11.321583,1.850672,1.844036,1.771145,60.731865,121.431213,43.737156,20.479982,121.546097,94.498268,87.785072,1.332466,542.000732,436.210787501605,1.89851633091874,0.0250740370632538,1.12092324232058,10.6333635591228,479.750404351577,1.93191623901311,0.00952667068026992,1.30068679611721,53.4768307660389,467.798745555512,80.2885464948923,0.0089146665239886,1.38475326051372
11,11.051405,33,33.154064,20.360001,19.918118,89.199089,NaN,0.998050689697266,NaN,30.017643,400,400.150574,25,30.162273,9.055196,49.143497,50.013866,402.14856,399.681122,399.349182,6101.359375,11.783388,11.184406,11.316361,1.839708,1.838257,1.767035,60.720047,121.253311,43.724728,20.470928,121.449165,94.449509,87.809883,1.206551,522.255066,436.211682471721,1.89852990884745,0.0250772002378324,1.12087599442503,10.6295817614356,479.73557906985,1.93187764152709,0.00952620785802532,1.30075907591993,53.4756555372281,467.802759128819,80.2903908010605,0.00891514466878154,1.38470337786899
11,11.051754,33,33.15358,20.360001,19.911907,89.19873,NaN,0.997936904430389,NaN,30.042461,400,400.045227,25,30.158556,9.059331,49.390427,50.013866,402.14856,399.681122,399.349182,6101.359375,11.783388,11.184406,11.316361,1.839708,1.838257,1.767035,60.720047,121.253311,43.724728,20.470928,121.449165,94.449509,87.809883,1.206551,522.255066,436.203848534635,1.89850019156567,0.0250751475402766,1.12094832552777,10.6306548402679,479.735799786873,1.93187952311002,0.00952637483719875,1.30075099863003,53.4750098845122,467.791824481145,80.2819151570295,0.00891472316604025,1.38478875212183
11,11.052429,33,33.152931,20.360001,19.909346,89.208763,NaN,0.998533546924591,NaN,30.02919,400,399.863708,25,30.156269,9.059866,49.575649,50.013866,400.888153,398.56366,398.120209,6100.868652,11.717482,11.149271,11.271998,1.84446,1.83276,1.770791,60.691334,121.297874,43.734291,20.46743,121.483086,94.487854,87.828423,1.270056,541.4375,436.199291072191,1.89847886507265,0.0250727921007989,1.12100588513826,10.632730206946,479.749771823569,1.93191978853623,0.00952728744049664,1.30066205187714,53.4741441111678,467.783708527921,80.2752778519146,0.00891449882742387,1.38484706124709
11,11.051221,33,33.149986,20.360001,19.91358,89.220978,NaN,0.998405039310455,NaN,30.035885,400,399.745178,25,30.155571,9.062256,49.668858,50.013866,402.041412,399.637482,399.307159,6104.168945,11.796209,11.185774,11.33274,1.849417,1.845776,1.783289,60.675049,121.224937,43.753483,20.453726,121.297935,94.410744,87.809052,1.189916,532.977234,436.207055564883,1.8985156953569,0.0250769479689357,1.12090592990247,10.6290160018709,479.769841620488,1.93198291792167,0.00952924672175707,1.30050602905904,53.4702152787032,467.794099823717,80.2792575611682,0.00891593982843285,1.38470623939826
11,11.051221,33,33.149986,20.360001,19.917662,89.229805,NaN,0.998405039310455,NaN,30.054277,400,399.827209,25,30.154625,9.063356,49.798599,50.013866,402.041412,399.637482,399.307159,6104.168945,11.796209,11.185774,11.33274,1.849417,1.845776,1.783289,60.675049,121.224937,43.753483,20.453726,121.297935,94.410744,87.809052,1.189916,532.977234,436.211631030302,1.89853130778324,0.0250776452467127,1.12087036688631,10.6290160018709,479.781320898149,1.93201459578372,0.00952982478133868,1.30044053981673,53.4702152787032,467.799617744518,80.2832425328556,0.0089162271817198,1.38465888411487
11,11.051979,33,33.151993,20.360001,19.922924,89.200607,NaN,0.998113453388214,NaN,30.054028,400,399.932556,25,30.153078,9.055674,50.055283,50.013866,401.470245,399.167847,398.730713,6096.328613,11.730541,11.152264,11.279534,1.832183,1.830988,1.764189,60.669163,121.317253,43.728039,20.444313,121.264549,94.497314,87.803238,1.156202,526.586365,436.215635431304,1.89853848545739,0.0250763900129064,1.12086407767454,10.6313466397584,479.740496059889,1.931896656196,0.0095271224396623,1.30070182104927,53.4728927847639,467.803944043062,80.2887685120028,0.00891583916011505,1.38465692507752
11,11.050483,33,33.153946,20.360001,19.931578,89.152023,NaN,0.998569965362549,NaN,30.054089,400,400.080444,25,30.152674,9.05867,50.191772,50.013866,401.470245,399.167847,398.730713,6096.328613,11.730541,11.152264,11.279534,1.832183,1.830988,1.764189,60.669163,121.317253,43.728039,20.444313,121.264549,94.497314,87.803238,1.156202,526.586365,436.229071350502,1.89859713134564,0.0250821196234507,1.120710734756,10.6267467428449,479.674517088226,1.93170942377501,0.0095231706929187,1.30110664439925,53.4754981267201,467.826413644259,80.3073336195637,0.00891641236922162,1.38449840015341
11,11.049589,33,33.152561,20.360001,19.940454,89.12014,NaN,0.998578190803528,NaN,30.048267,400,400.100555,25,30.161997,9.041241,50.292595,50.013866,402.143005,399.74115,399.38504,6095.696289,11.782563,11.182003,11.326728,1.860905,1.85509,1.784854,60.694401,121.523842,43.781281,20.425142,121.551987,94.486099,87.820282,1.264867,530.994507,436.241250662026,1.89864633817772,0.0250861767853519,1.12058695902403,10.6239976503388,479.635000390209,1.93160398818737,0.00952162614188494,1.30131348891577,53.4736505209542,467.842571399129,80.3173479809529,0.00891767688331565,1.38433564808554
11,11.049061,33,33.152588,20.360001,19.932178,89.09761,NaN,0.997739315032959,NaN,30.027231,400,400.050629,25,30.173616,9.034829,50.138206,50.011288,401.798889,399.451263,399.069214,6099.270508,11.735897,11.157539,11.28421,1.864878,1.850251,1.790463,60.698566,121.477623,43.762974,20.433249,121.6912,94.442917,87.834671,1.28935,536.889465,436.233294925844,1.89862371281661,0.0250862643801469,1.12063139736995,10.6223739466362,479.605641480674,1.93152287322242,0.00952013849053164,1.30148224325015,53.4736865398476,467.834598212605,80.3116208458399,0.00891725349489986,1.38440445366261
11,11.046955,33,33.150444,20.360001,19.914879,89.097328,NaN,0.998876869678497,NaN,30.010664,400,400.020508,25,30.181496,9.043243,49.789818,50.011288,401.798889,399.451263,399.069214,6099.270508,11.735897,11.157539,11.28421,1.864878,1.850251,1.790463,60.698566,121.477623,43.762974,20.433249,121.6912,94.442917,87.834671,1.28935,536.889465,436.219168525117,1.89859353979451,0.0250892977546922,1.120672088521,10.615897002205,479.608325467707,1.93153591732517,0.00952096387174708,1.30143658379433,53.4708263003924,467.822021519416,80.2999716031305,0.00891725386535271,1.38447472923834
11,11.047838,33,33.148724,20.360001,19.906452,89.078819,NaN,0.998155832290649,NaN,29.99604,400,400.100952,25,30.188929,9.039711,49.4865,50.011288,401.741394,399.353729,398.937805,6101.062988,11.785405,11.195753,11.330382,1.856839,1.846095,1.789361,60.697651,121.300293,43.733875,20.452597,121.561142,94.466522,87.815147,1.178908,527.669678,436.207518297645,1.89854622727641,0.0250853470252904,1.12079150393462,10.618612757225,479.586684158122,1.93148069466521,0.00952042725223568,1.30153649458196,53.4685315990974,467.803765535026,80.2847280211419,0.00891682887274156,1.38460118280841
11,11.046808,33,33.144951,20.360001,19.906452,89.078819,NaN,0.997733533382416,NaN,29.99604,400,400.100952,25,30.188929,9.048238,49.561516,50.011288,402.342072,399.823578,399.572784,6095.277344,11.770174,11.158324,11.278841,1.847935,1.865239,1.79289,60.670403,121.348015,43.693237,20.443501,121.641747,94.508835,87.788025,1.249846,537.164001,436.210091555052,1.89856382524758,0.0250882760757827,1.12073776916963,10.6154448731113,479.592054406442,1.93150543754944,0.00952191265897202,1.30145240325565,53.4634976004365,467.80662068119,80.2822753890105,0.00891813086031812,1.38451058745907
11,11.048101,33,33.145821,20.360001,19.906559,89.063095,NaN,0.997522592544556,NaN,29.989498,400,400.172821,25,30.19269,9.054645,49.577057,50.011288,402.342072,399.823578,399.572784,6095.277344,11.770174,11.158324,11.278841,1.847935,1.865239,1.79289,60.670403,121.348015,43.693237,20.443501,121.641747,94.508835,87.788025,1.249846,537.164001,436.206981146044,1.89854214312673,0.0250846174862391,1.12080429402324,10.6194216085294,479.570350869991,1.93144323274691,0.00952053887380055,1.3015892814029,53.4646584091151,467.799733411396,80.2783420815,0.00891750620334072,1.38458491340871
11,11.045938,33,33.143307,20.360001,19.8953,89.068657,NaN,0.998556137084961,NaN,30.01173,400,400.135071,25,30.185371,9.054781,49.585751,50.011288,400.853302,398.459106,398.058533,6099.677734,11.718753,11.145012,11.268677,1.834799,1.831807,1.764986,60.648899,121.494804,43.708179,20.445496,121.631897,94.49852,87.758232,1.243572,538.757813,436.199766470091,1.89853604037859,0.0250888449774205,1.12078949575872,10.6127689143881,479.581168885068,1.93147970726308,0.00952189353379074,1.30149166738979,53.461304006247,467.795334614756,80.2721565910883,0.00891804563328227,1.38457860340305
11,11.045103,33,33.142719,20.360001,19.889235,89.080719,NaN,0.998357176780701,NaN,30.010269,400,399.939117,25,30.180105,9.075356,49.721699,50.011288,400.853302,398.459106,398.058533,6099.677734,11.718753,11.145012,11.268677,1.834799,1.831807,1.764986,60.648899,121.494804,43.708179,20.445496,121.631897,94.49852,87.758232,1.243572,538.757813,436.195055358416,1.89852711287045,0.0250901837348229,1.12079875361831,10.6102004600523,479.597703773643,1.93152690119147,0.00952291613490736,1.30138847931103,53.4605194150806,467.79165506857,80.2687953971219,0.00891803374513559,1.38459987238933
11,11.045103,33,33.142719,20.360001,19.893919,89.059113,NaN,0.998357176780701,NaN,30.00979,400,399.868347,25,30.185394,9.068573,49.607796,50.011288,400.686432,398.320679,397.905396,6090.538574,11.712218,11.140993,11.280971,1.838503,1.8314,1.756726,60.681877,121.163368,43.68977,20.411346,121.513222,94.474724,87.792351,1.24982,530.757385,436.200305084209,1.89854502748123,0.0250909841930551,1.12075794962988,10.6102004600523,479.569584230919,1.93144927005771,0.0095214990868826,1.30154987390539,53.4605194150806,467.797986471349,80.2733682178471,0.0089183635284672,1.38454554770149
11,11.041317,33,33.141647,20.360001,19.888418,89.065132,NaN,0.998690545558929,NaN,30.006994,400,399.75061,25,30.195442,9.071537,49.518745,50.011288,402.001953,399.643524,399.295868,6096.587891,11.767325,11.157708,11.307344,1.849183,1.840266,1.764818,60.707897,121.306999,43.674507,20.442013,121.47316,94.472511,87.787964,1.221739,532.238098,436.203599744196,1.89858869359121,0.0251008177763858,1.12060830623882,10.5985529167062,479.578944140377,1.93147792911494,0.00952231602269051,1.30148099749286,53.4590889755322,467.812463191966,80.2825418726899,0.00891944533924774,1.38440260155358
11,11.040915,33,33.140228,20.360001,19.875813,89.097496,NaN,0.998396396636963,NaN,30.011002,400,399.909088,25,30.197689,9.065626,49.499432,50.011288,402.001953,399.643524,399.295868,6096.587891,11.767325,11.157708,11.307344,1.849183,1.840266,1.764818,60.707897,121.306999,43.674507,20.442013,121.47316,94.472511,87.787964,1.221739,532.238098,436.190478414775,1.89854735922472,0.0250998075648625,1.12069707884921,10.5973159963602,479.623080271005,1.93160350505456,0.00952499727841953,1.30120780864131,53.457195454726,467.796588907491,80.2693777140795,0.00891905238375158,1.38451388840205
11,11.037385,33,33.139626,20.360001,19.878805,89.124405,NaN,0.998174071311951,NaN,30.002352,400,399.981445,25,30.19528,9.062329,49.322662,50.014778,401.007324,398.69986,398.306061,6096.979004,11.718309,11.144614,11.283228,1.839246,1.836756,1.751248,60.691395,121.016846,43.693165,20.419779,121.26783,94.493759,87.734138,1.236273,529.46936,436.202651774979,1.8986191459009,0.0251103710382915,1.12048684214326,10.5864530266196,479.658947904307,1.93170409855873,0.00952699858210968,1.30099386596721,53.4563921234166,467.821423362672,80.2865960844996,0.00892053007715815,1.38429038838295
11,11.036568,33,33.13966,20.360001,19.881264,89.116447,NaN,0.998475849628448,NaN,29.993589,400,400.033813,25,30.202755,9.066929,49.209408,50.014778,401.802582,399.538666,399.127441,6095.355469,11.722957,11.150085,11.29383,1.850015,1.844152,1.759176,60.720638,121.083458,43.682304,20.403933,121.481483,94.517479,87.709587,1.277912,533.256409,436.207448090397,1.89864251533123,0.0251131187798492,1.12042284584703,10.5839384767502,479.64854600056,1.93167529605682,0.00952646349599817,1.30105390205513,53.4564374945959,467.829713377743,80.2926255570034,0.00892095147902627,1.38421993992428
11,11.033024,33,33.136593,20.360001,19.876881,89.151596,NaN,0.997941493988037,NaN,29.98892,400,400.268463,25,30.206774,9.073371,49.14579,50.014778,401.802582,399.538666,399.127441,6095.355469,11.722957,11.150085,11.29383,1.850015,1.844152,1.759176,60.720638,121.083458,43.682304,20.403933,121.481483,94.517479,87.709587,1.277912,533.256409,436.211390747176,1.89868634853397,0.0251224688947806,1.12027616485447,10.5730291872716,479.698631868493,1.93182161267549,0.0095299755713008,1.30072410022313,53.4523445985333,467.842469721706,80.298172182095,0.00892255405948063,1.38405696655911
11,11.032665,33,33.134804,20.360001,19.864456,89.189751,NaN,0.997997641563416,NaN,29.996359,400,400.34259,25,30.203941,9.053264,49.120632,50.014778,401.921539,399.62616,399.242371,6095.701172,11.774673,11.174191,11.334617,1.859903,1.846016,1.769049,60.705944,121.147743,43.711441,20.365835,121.445564,94.585709,87.677307,1.280613,536.226196,436.198367631175,1.89864498203514,0.0251213676953737,1.12036544716812,10.5719239513672,479.750797015555,1.93197029407983,0.00953318056846129,1.30040097629293,53.4499570481186,467.826252871395,80.2843152343324,0.0089222566053514,1.3841645513806
11,11.031305,33,33.132359,20.360001,19.864456,89.189751,NaN,0.998572945594788,NaN,29.996359,400,400.34259,25,30.203941,9.058056,49.059315,50.014778,400.948029,398.620911,398.214325,6087.989746,11.723315,11.154074,11.293804,1.860901,1.847014,1.777202,60.715836,121.268372,43.69202,20.389383,121.466759,94.591255,87.683533,1.274692,530.102478,436.201765529099,1.89866823913883,0.0251252451112367,1.12029451805567,10.5677367398638,479.754270216134,1.93198631269492,0.00953414397864685,1.3003467363171,53.4466938525111,467.832291125256,80.2857521807462,0.0089233192345775,1.38407000779972
11,11.031064,33,33.129074,20.360001,19.860825,89.197006,NaN,0.997898757457733,NaN,30.031002,400,400.190674,25,30.20179,9.080999,49.024261,50.014778,400.948029,398.620911,398.214325,6087.989746,11.723315,11.154074,11.293804,1.860901,1.847014,1.777202,60.715836,121.268372,43.69202,20.389383,121.466759,94.591255,87.683533,1.274692,530.102478,436.198299829821,1.89865847785321,0.0251253113473929,1.12031351396336,10.5669947008495,479.76836971622,1.93203386912374,0.00953591390076242,1.30022008221078,53.4423092579601,467.825909755326,80.2772107683086,0.00892399202430125,1.38406714203709
11,11.029385,33,33.126659,20.360001,19.869335,89.183296,NaN,0.998280704021454,NaN,30.040125,400,399.902161,25,30.19833,9.074423,49.089233,50.014778,402.040039,399.715027,399.329254,6099.323242,11.759683,11.174544,11.301948,1.858814,1.846415,1.7832,60.662037,121.181236,43.677475,20.392679,121.315331,94.480553,87.70694,1.134328,521.160889,436.212027466936,1.89871972624027,0.0251315550505804,1.12015203179002,10.5618247212458,479.753973581773,1.93200049384162,0.00953596755065556,1.30026817811613,53.4390856600279,467.845401592599,80.288405115016,0.0089257467626722,1.38385795350823
11,11.031189,33,33.126583,20.360001,19.870878,89.161079,NaN,0.997865319252014,NaN,30.044102,400,400.003632,25,30.199736,9.064013,49.028923,50.014778,401.857117,399.548767,399.143158,6095.871582,11.775805,11.182895,11.316953,1.858723,1.854436,1.790124,60.662907,121.26989,43.717434,20.381607,121.269188,94.454094,87.738228,1.305201,542.74353,436.209249651733,1.89869477536733,0.0251266740779718,1.12023266256095,10.5673795773803,479.725191688072,1.93192125655838,0.00953454164508946,1.30043134258921,53.4389842104403,467.836515240729,80.2818929174819,0.00892530702172402,1.38393269600335
11,11.031189,33,33.126583,20.360001,19.869013,89.1521,NaN,0.997865319252014,NaN,30.044334,400,399.906128,25,30.201313,9.06163,49.110775,50.014778,401.857117,399.548767,399.143158,6095.871582,11.775805,11.182895,11.316953,1.858723,1.854436,1.790124,60.662907,121.26989,43.717434,20.381607,121.269188,94.454094,87.738228,1.305201,542.74353,436.207160402707,1.89868764530995,0.0251263551583618,1.12024886646598,10.5673795773803,479.713514815732,1.93188902730095,0.00953395317201158,1.30049801745584,53.4389842104403,467.833995256883,80.2800720455498,0.00892517572089552,1.38395427305925
11,11.029469,33,33.123211,20.360001,19.875639,89.188339,NaN,0.998350322246552,NaN,30.023212,400,399.732513,25,30.205374,9.050826,49.196796,50.014778,402.021973,399.764984,399.36499,6092.305176,11.757993,11.16566,11.300558,1.855909,1.854443,1.790721,60.65712,121.21978,43.633293,20.428402,121.325546,94.368317,87.764931,1.173035,527.524109,436.218878940245,1.89874238786189,0.0251323934827306,1.12010167684049,10.5620833882628,479.765428084578,1.9320411820513,0.00953765726321234,1.30015432482817,53.4344828663449,467.850333249327,80.2878434022044,0.0089270593295135,1.38375538957682
11,11.026176,33,33.12038,20.360001,19.875338,89.186737,NaN,0.997165560722351,NaN,30.019159,400,399.779633,25,30.205383,9.056621,49.195927,50.014778,402.021973,399.764984,399.36499,6092.305176,11.757993,11.16566,11.300558,1.855909,1.854443,1.790721,60.65712,121.21978,43.633293,20.428402,121.325546,94.368317,87.764931,1.173035,527.524109,436.226765505836,1.898797550985,0.0251417374136372,1.11993275498373,10.5519419156606,479.767366095334,1.9320539830012,0.00953866854899936,1.30010342869818,53.4307034319932,467.867302734004,80.2967204814859,0.0089288104872855,1.38356069196103
11,11.027903,33,33.118519,20.360001,19.869949,89.192436,NaN,0.998492777347565,NaN,29.999136,400,399.549072,25,30.206108,9.054547,49.345413,50.012959,400.673523,398.367676,397.876099,6089.310547,11.709771,11.149385,11.285014,1.855077,1.845244,1.781788,60.662304,121.093895,43.680843,20.401331,121.241753,94.380791,87.743416,1.271685,539.806335,436.216416863907,1.89874741794863,0.02513588777091,1.1200694704089,10.5572608524132,479.777418095583,1.93208662434081,0.00953977583922534,1.30001995660655,53.4282188248142,467.847922166875,80.2804867436153,0.00892837052044139,1.38369388545748
11,11.027218,33,33.116386,20.360001,19.870817,89.203819,NaN,0.99834018945694,NaN,29.966003,400,399.629883,25,30.212662,9.063694,50.054058,50.012959,401.885376,399.543854,399.222778,6092.73584,11.751564,11.150703,11.288224,1.84887,1.844228,1.775275,60.654495,121.141945,43.697693,20.397091,121.161781,94.499825,87.66996,1.160008,526.511719,436.219099891273,1.89876245071754,0.025137990690801,1.12002624782144,10.5551512159536,479.795244198853,1.93214143656478,0.00954136286782658,1.29988841968124,53.4253709361201,467.851330694743,80.2803978331154,0.00892920148506147,1.38362738782699
11,11.025832,33,33.113564,20.360001,19.867104,89.190094,NaN,0.998465418815613,NaN,29.967487,400,399.956421,25,30.223776,9.059062,50.2938,50.012959,401.885376,399.543854,399.222778,6092.73584,11.751564,11.150703,11.288224,1.84887,1.844228,1.775275,60.654495,121.141945,43.697693,20.397091,121.161781,94.499825,87.66996,1.160008,526.511719,436.218402832225,1.89877196305948,0.0251413109581888,1.11998625846304,10.5508823652844,479.781409919157,1.93211068792259,0.0095415767695968,1.29992748655187,53.4216029008147,467.852172682261,80.2776295694138,0.00893010987910366,1.38357078897233
11,11.025808,33,33.110165,20.360001,19.864487,89.167542,NaN,0.997937023639679,NaN,29.990181,400,400.007324,25,30.228321,9.063732,50.293156,50.012959,401.340393,399.045532,398.613251,6091.762695,11.74765,11.164716,11.307147,1.857415,1.855448,1.792974,60.646252,121.167328,43.674355,20.406235,121.219627,94.480057,87.682785,1.25535,529.893066,436.215531741629,1.89876237056669,0.0251409318503804,1.12000771555212,10.5508084422349,479.75692025788,1.93205204919017,0.00954143987339319,1.30001916271178,53.4170640959716,467.845747004144,80.2689178094083,0.00893081641922302,1.38356624845017
11,11.025325,33,33.106667,20.360001,19.864487,89.167542,NaN,0.997797966003418,NaN,29.990181,400,400.007324,25,30.228321,9.06745,50.081825,50.012959,401.755341,399.435181,399.050049,6086.565918,11.735646,11.1487,11.293059,1.862015,1.863278,1.792415,60.63633,121.115791,43.681454,20.400742,121.076836,94.431778,87.715187,1.27777,539.080383,436.216738081283,1.89877063186455,0.0251423104276767,1.11998255093314,10.5493207151655,479.761888764915,1.93207497478206,0.00954282014240521,1.29994160706299,53.4123927066406,467.845542498071,80.2645837757536,0.00893187777161662,1.38350676003857
11,11.024504,33,33.106243,20.360001,19.870268,89.161919,NaN,0.997857570648193,NaN,29.997196,400,399.92984,25,30.221157,9.053464,49.728931,50.012959,401.755341,399.435181,399.050049,6086.565918,11.735646,11.1487,11.293059,1.862015,1.863278,1.792415,60.63633,121.115791,43.681454,20.400742,121.076836,94.431778,87.715187,1.27777,539.080383,436.22526276461,1.89880676966599,0.0251456427794804,1.11988964534976,10.5467917746544,479.75518135118,1.93205757885003,0.00954261892538187,1.29997385517768,53.411826451003,467.857935551763,80.2730344457403,0.00893265378086878,1.3833933719325
11,11.023117,33,33.104885,20.360001,19.870792,89.15905,NaN,0.997248649597168,NaN,29.99332,400,400.033417,25,30.209749,9.044363,49.719116,50.012959,401.765778,399.428772,399.025757,6091.200195,11.742793,11.162514,11.282826,1.865876,1.866449,1.813807,60.656944,121.099518,43.693752,20.367731,121.003807,94.355995,87.719765,1.280195,532.175415,436.229312973821,1.89883249547672,0.025149692418558,1.11981288154584,10.542519052661,479.753380735945,1.93205618583496,0.00954296681176238,1.29996499612307,53.4100127915976,467.865814589018,80.2771050432988,0.00893348079706126,1.38330226291624
11,11.023178,33,33.101738,20.360001,19.869213,89.171066,NaN,0.998527646064758,NaN,29.991388,400,400.005005,25,30.208532,9.055099,49.76722,50.012959,401.765778,399.428772,399.025757,6091.200195,11.742793,11.162514,11.282826,1.865876,1.866449,1.813807,60.656944,121.099518,43.693752,20.367731,121.003807,94.355995,87.719765,1.280195,532.175415,436.227392459678,1.89882541771447,0.0251492481594296,1.11982974308787,10.542706974682,479.773469878687,1.93211992216958,0.00954499649814912,1.29980626604602,53.4058096292242,467.860501665213,80.2694984022884,0.00893416865086713,1.38329259274923
11,11.023178,33,33.101738,20.360001,19.866892,89.180115,NaN,0.998527646064758,NaN,29.970043,400,399.732727,25,30.203325,9.046733,49.527966,50.012959,400.374359,398.154022,397.592834,6083.539063,11.69657,11.157473,11.29888,1.845889,1.825657,1.78306,60.661434,120.989639,43.674007,20.393211,121.290337,94.352783,87.726074,1.218003,525.744812,436.224793311497,1.89881654744809,0.0251488511583085,1.11984986271554,10.542706974682,479.785231522626,1.93215238370211,0.00954558954076039,1.29973931039712,53.4058096292242,467.857366749347,80.2672321532511,0.0089340052103798,1.3833193857969
11,11.022238,33,33.0984,20.360001,19.853569,89.182205,NaN,0.997795522212982,NaN,29.957996,400,399.529907,25,30.199114,9.042028,49.342056,50.007389,402.252411,399.564056,399.542786,6096.73584,11.80817,11.144473,11.250066,1.854573,1.842126,1.791633,60.67086,121.308182,43.64222,20.422617,121.290741,94.353958,87.719879,1.37028,546.860352,436.212220700797,1.89878170702755,0.0251492563229814,1.11991644014198,10.5398110403772,479.792687414942,1.93218175587339,0.00954704428476345,1.29964991370939,53.4013510187471,467.842071592117,80.2521806001451,0.00893423126635079,1.38339170984256
11,11.023311,33,33.097462,20.360001,19.847235,89.183029,NaN,0.997858643531799,NaN,29.975616,400,399.79892,25,30.198185,9.060972,49.387283,50.007389,402.252411,399.564056,399.542786,6096.73584,11.80817,11.144473,11.250066,1.854573,1.842126,1.791633,60.67086,121.308182,43.64222,20.422617,121.290741,94.353958,87.719879,1.37028,546.860352,436.202446488126,1.8987391388083,0.0251451087463094,1.12002733001279,10.5431167035753,479.795090073571,1.93219085853523,0.00954746863458937,1.29962304734683,53.4000980555637,467.826190148654,80.239578239051,0.0089336907735021,1.38351111638524
11,11.024089,33,33.095833,20.360001,19.854925,89.205963,NaN,0.997548878192902,NaN,29.980804,400,399.922882,25,30.201225,9.060215,49.577072,50.007389,401.276062,398.670197,398.524689,6083.856934,11.786441,11.136853,11.260494,1.835374,1.82764,1.770346,60.638565,120.985504,43.61256,20.441708,121.172676,94.277176,87.735611,1.213523,533.027832,436.209115916435,1.89875522466737,0.0251442030862111,1.1200011253342,10.5455133890624,479.827205619544,1.9322837839248,0.00954961466759047,1.29941754116194,53.3979220002704,467.83041937587,80.24068517389,0.00893441087537241,1.38344641091834
11,11.02068,33,33.093277,20.360001,19.877481,89.178535,NaN,0.999313592910767,NaN,29.977882,400,400.116943,25,30.206409,9.050207,49.824718,50.007389,402.663055,399.760437,399.9245,6092.767578,11.8483,11.138792,11.234359,1.828032,1.852729,1.768399,60.624283,120.805702,43.620338,20.440193,121.189072,94.27948,87.725838,1.151796,522.572937,436.242887015518,1.89889973911551,0.0251577967301475,1.11962811248685,10.5350107740981,479.795191398775,1.93220216650352,0.00954882671333567,1.29956358993013,53.3945074658769,467.879207713758,80.2728977098771,0.00893773904457985,1.38298475487089
11,11.020024,33,33.09396,20.360001,19.884979,89.158905,NaN,0.998229324817657,NaN,29.954128,400,400.250916,25,30.22271,9.056735,49.794819,50.007389,402.663055,399.760437,399.9245,6092.767578,11.8483,11.138792,11.234359,1.828032,1.852729,1.768399,60.624283,120.805702,43.620338,20.440193,121.189072,94.27948,87.725838,1.151796,522.572937,436.252919013147,1.89893960671812,0.0251609532742097,1.11952911343254,10.5329894566122,479.768709543883,1.9321272766755,0.00954727035041523,1.29972389063609,53.3954198991268,467.893908536398,80.2843451837164,0.0089382960401289,1.38287122308357
11,11.018908,33,33.091858,20.360001,19.879568,89.167473,NaN,0.998083829879761,NaN,29.948053,400,400.135071,25,30.234732,9.058537,49.80582,50.007389,401.653961,399.151764,398.926178,6084.949707,11.774554,11.139328,11.277668,1.841727,1.841156,1.765951,60.629311,121.222122,43.62809,20.424866,121.144264,94.406654,87.6633,1.286041,537.555176,436.249646651642,1.89893802234371,0.0251632165097285,1.11951788110617,10.5295505438682,479.782830131518,1.93217178946341,0.00954866211643873,1.29961394257091,53.3926117478307,467.891469681452,80.280066461595,0.0089388138262799,1.38285526996696
11,11.020115,33,33.091629,20.360001,19.879568,89.167473,NaN,0.998498320579529,NaN,29.948053,400,400.135071,25,30.234732,9.055316,49.885685,50.007389,401.653961,399.151764,398.926178,6084.949707,11.774554,11.139328,11.277668,1.841727,1.841156,1.765951,60.629311,121.222122,43.62809,20.424866,121.144264,94.406654,87.6633,1.286041,537.555176,436.24663397108,1.89891737708017,0.025159767798754,1.11958065849294,10.5332698581929,479.783155303096,1.93217329045913,0.00954875256280519,1.29960886986218,53.3923058084284,467.88396838616,80.2743680633748,0.00893849293516078,1.38291528426305
11,11.017315,33,33.08987,20.360001,19.877333,89.180153,NaN,0.997968792915344,NaN,29.947285,400,400.304932,25,30.249889,9.058077,49.780708,50.007389,402.260132,399.788696,399.68396,6095.499023,11.784328,11.132351,11.281505,1.870285,1.857389,1.778208,60.620708,120.812645,43.615128,20.447752,121.004578,94.417862,87.657318,1.294746,542.868713,436.251120535661,1.89895673287014,0.0251673869041853,1.1194543707292,10.5246413192741,479.802130926256,1.93223029853368,0.00955027841991798,1.29947619511682,53.3899557636898,467.896305432827,80.2811847659733,0.00893967604921588,1.38277923934436
11,11.017315,33,33.08987,20.360001,19.872187,89.213478,NaN,0.997968792915344,NaN,29.960491,400,400.481506,25,30.262283,9.053754,49.713745,50.007389,402.052734,399.643036,399.400543,6096.104492,11.800266,11.156744,11.322447,1.876366,1.86233,1.795115,60.612862,121.050034,43.592747,20.455875,121.156601,94.424362,87.662117,1.249351,532.264587,436.24535970896,1.89893707300692,0.0251665065980994,1.11949887769008,10.5246413192741,479.845431870132,1.93234979991224,0.00955246215611158,1.29923018045521,53.3899557636898,467.889357071652,80.2761599492601,0.0089393137103754,1.38283852512478
11,11.018083,33,33.088108,20.360001,19.875753,89.231018,NaN,0.997470378875732,NaN,29.96512,400,400.416199,25,30.267414,9.050481,49.894802,50.007389,402.052734,399.643036,399.400543,6096.104492,11.800266,11.156744,11.322447,1.876366,1.86233,1.795115,60.612862,121.050034,43.592747,20.455875,121.156601,94.424362,87.662117,1.249351,532.264587,436.247434886124,1.89893755914573,0.0251649215790854,1.11950797488054,10.5270081684135,479.870718608094,1.93242422626394,0.00955430732953949,1.29906191775868,53.387601611489,467.887953735492,80.2730366849432,0.00893978128401328,1.38281967951189
11,11.017817,33,33.084698,20.360001,19.89122,89.236916,NaN,0.99819016456604,NaN,29.977077,400,400.265869,25,30.260435,9.064759,49.888382,50.00771,400.970703,398.478424,398.247772,6089.456055,11.77893,11.153188,11.291961,1.847501,1.841875,1.7735,60.677509,121.122528,43.633129,20.438126,121.402817,94.405029,87.680336,1.18662,528.02124,436.265413003248,1.89900119538598,0.0251683274085262,1.11936043409737,10.5261884144044,479.883216721969,1.93246770619047,0.00955604101010348,1.29894313412036,53.3830453361726,467.907395752839,80.2830172301955,0.0089418419560683,1.38259420833959
11,11.017736,33,33.081585,20.360001,19.901073,89.239738,NaN,0.997983813285828,NaN,29.985033,400,400.138306,25,30.246666,9.07517,49.795414,50.00771,402.334106,399.960022,399.729919,6090.362305,11.773821,11.143067,11.296756,1.840563,1.830287,1.762098,60.640491,120.907074,43.647587,20.405886,120.990669,94.293587,87.715057,1.209237,522.128601,436.276643709702,1.89904021510287,0.0251702440394136,1.11927113027529,10.525938787105,479.891297001541,1.93249821295507,0.00955745607323709,1.29885360496318,53.3788855722169,467.918402859476,80.2872542405618,0.00894337185568119,1.38244595750761
11,11.015892,33,33.080391,20.360001,19.898838,89.250938,NaN,0.998236656188965,NaN,29.992083,400,400.215515,25,30.245785,9.07683,49.52319,50.00771,402.334106,399.960022,399.729919,6090.362305,11.773821,11.143067,11.296756,1.840563,1.830287,1.762098,60.640491,120.907074,43.647587,20.405886,120.990669,94.293587,87.715057,1.209237,522.128601,436.278742246852,1.89906321589432,0.0251751332351418,1.1191946529097,10.5202555402515,479.907536607521,1.93254617394239,0.00955866160965083,1.29874483509979,53.3772900004756,467.925464357105,80.290933841547,0.00894410683127814,1.38236491813321
11,11.014447,33,33.080399,20.360001,19.892309,89.275261,NaN,0.997648954391479,NaN,29.994251,400,400.079041,25,30.26432,9.087636,49.22414,50.00771,400.983459,398.612946,398.291626,6072.090332,11.730493,11.121227,11.275931,1.836386,1.8241,1.757486,60.621284,120.883636,43.631138,20.415421,120.996635,94.296234,87.70948,1.267741,531.568726,436.275039781107,1.89906299599286,0.0251781484671233,1.1191759546858,10.515801519625,479.939112464874,1.93263327954058,0.00956025140391415,1.29856621005957,53.3773006912277,467.925393790198,80.2908923647505,0.00894410069385141,1.38236565914588
11,11.014636,33,33.077457,20.360001,19.897415,89.26075,NaN,0.997646033763885,NaN,30.012823,400,400.169891,25,30.274279,9.074896,48.970036,50.00771,400.983459,398.612946,398.291626,6072.090332,11.730493,11.121227,11.275931,1.836386,1.8241,1.757486,60.621284,120.883636,43.631138,20.415421,120.996635,94.296234,87.70948,1.267741,531.568726,436.280282735712,1.89907926341492,0.0251784813221338,1.11914171056252,10.5163841120155,479.924438707324,1.93260055186113,0.00956046403049502,1.29860794657047,53.373369029486,467.928511840072,80.2896282116125,0.008945166952613,1.38228767592815
11,11.014683,33,33.073959,20.360001,19.900024,89.231644,NaN,0.998146533966064,NaN,30.052162,400,400.269135,25,30.27338,9.069839,48.840096,50.00771,402.459381,400.077484,399.851318,6092.349609,11.768251,11.144631,11.293019,1.846425,1.832233,1.773688,60.632099,121.022423,43.65379,20.412613,121.068741,94.284691,87.712463,1.23025,527.316956,436.283085314976,1.8990884231194,0.0251787931505502,1.11912164372569,10.5165289883217,479.891598955433,1.93251916140114,0.00955994042107333,1.29874477406194,53.3686939732024,467.928620013644,80.2855213660704,0.00894624722225131,1.38222561547116
11,11.014832,33,33.072323,20.360001,19.899897,89.192741,NaN,0.998527407646179,NaN,30.051516,400,400.24173,25,30.273195,9.072099,48.728615,50.00771,401.591339,399.225067,398.855652,6081.583008,11.758051,11.145283,11.295136,1.828657,1.80983,1.756227,60.646931,120.925133,43.677578,20.375704,120.955788,94.270645,87.691124,1.278836,531.008911,436.282571532847,1.89908538970213,0.025178345332265,1.11913047511815,10.5169882739575,479.84338968978,1.93239043545764,0.00955803814849687,1.29899509681738,53.3665073341806,467.926084264103,80.2817293900881,0.00894661761903656,1.38221861512124
11,11.013147,33,33.070148,20.360001,19.899897,89.192741,NaN,0.997865796089172,NaN,30.051516,400,400.24173,25,30.273195,9.064118,48.766003,50.00771,401.591339,399.225067,398.855652,6081.583008,11.758051,11.145283,11.295136,1.828657,1.80983,1.756227,60.646931,120.925133,43.677578,20.375704,120.955788,94.270645,87.691124,1.278836,531.008911,436.286774289644,1.89911420975658,0.025183164582988,1.11904300267745,10.5117940665763,479.846475762597,1.93240469002676,0.00955889821609046,1.29894701338121,53.3636001475111,467.934324226432,80.2850886980883,0.00894771586259523,1.38211044025889
11,11.013139,33,33.070419,20.360001,19.902512,89.153877,NaN,0.998788356781006,NaN,30.053329,400,400.316437,25,30.268351,9.061856,49.03989,50.00771,402.424042,400.063873,399.797699,6085.314453,11.759526,11.14115,11.291793,1.85604,1.835345,1.768842,60.62466,120.87619,43.659473,20.401358,121.292206,94.41584,87.660767,1.269966,534.670898,436.289720509376,1.89912433210519,0.0251836347393561,1.11902004305918,10.5117694042256,479.795603173747,1.93226356855347,0.00955624349591151,1.29923964512961,53.3639623845642,467.938144321056,80.288176916097,0.00894783186660226,1.38208265749836
11,11.013053,33,33.069931,20.360001,19.898323,89.137848,NaN,0.999001324176788,NaN,30.047451,400,400.560883,25,30.26318,9.062822,49.411015,50.00771,401.845001,399.703552,399.254089,6079.713379,11.726833,11.137296,11.327291,1.851831,1.83279,1.770847,60.648941,121.066849,43.61961,20.409258,121.161125,94.318077,87.690514,1.254635,532.522156,436.285247358331,1.8991098070489,0.0251831642475536,1.1190516950518,10.5115042831022,479.775469707904,1.93220928379855,0.00955538549198815,1.29934721607753,53.3633100888358,467.932573992671,80.2835627228288,0.00894769124390239,1.38212154805733
11,11.013053,33,33.069931,20.360001,19.902411,89.139099,NaN,0.999001324176788,NaN,30.049849,400,400.59494,25,30.262514,9.062143,49.731186,50.00771,401.845001,399.703552,399.254089,6079.713379,11.726833,11.137296,11.327291,1.851831,1.83279,1.770847,60.648941,121.066849,43.61961,20.409258,121.161125,94.318077,87.690514,1.254635,532.522156,436.289821969617,1.89912541737327,0.0251838634712119,1.11901645044482,10.5115042831022,479.77709518549,1.93221377049273,0.00955546752243806,1.29933797416638,53.3633100888358,467.938091237831,80.2875546574853,0.00894797907541203,1.38207458148526
11,11.01158,33,33.069107,20.360001,19.911312,89.189857,NaN,0.998031973838806,NaN,30.037722,400,400.291016,25,30.26325,9.070032,49.621307,50.008011,402.137848,399.786438,399.456818,6088.021484,11.749088,11.149859,11.284372,1.82047,1.827462,1.762586,60.646175,120.92057,43.606335,20.405342,120.919899,94.251549,87.69381,1.230619,531.323181,436.303454777137,1.899184596377,0.0251896000394544,1.11886334429545,10.5069630712912,479.844206651039,1.93240117395319,0.00955912088266497,1.29894525097975,53.3622086541146,467.958270360638,80.3011704669561,0.00894928504645806,1.38188848711069
11,11.010639,33,33.06591,20.360001,19.919632,89.229599,NaN,0.997962117195129,NaN,30.036961,400,400.333099,25,30.270428,9.057455,49.205059,50.008011,402.137848,399.786438,399.456818,6088.021484,11.749088,11.149859,11.284372,1.82047,1.827462,1.762586,60.646175,120.92057,43.606335,20.405342,120.919899,94.251549,87.69381,1.230619,531.323181,436.315109158595,1.89923245229251,0.0251937157391606,1.11874294600905,10.5040617591977,479.900356785688,1.93256456629419,0.00956298964041623,1.29858212298936,53.3579350415685,467.972323883095,80.3075166498314,0.00895100102603934,1.38171315394902
11,11.011686,33,33.060932,20.360001,19.919632,89.229599,NaN,0.998300850391388,NaN,30.036961,400,400.333099,25,30.270428,9.064946,49.023243,50.008011,401.975708,399.843353,399.345154,6088.583008,11.713687,11.151623,11.308096,1.859444,1.827148,1.77661,60.672062,120.754204,43.617443,20.400742,120.907616,94.240944,87.690376,1.173289,530.238647,436.312499176741,1.89921454662618,0.0251907196548727,1.11879722006402,10.5072898811569,479.907414953532,1.93259718158016,0.00956495905603448,1.29847226224652,53.3512800115901,467.961539059203,80.2937563716767,0.00895196909018247,1.38171789298512
11,11.011178,33,33.05899,20.360001,19.914717,89.244102,NaN,0.998137831687927,NaN,30.075623,400,399.989502,25,30.275787,9.053185,49.193874,50.008011,400.464417,398.363983,397.692017,6079.645508,11.674209,11.151452,11.306807,1.85764,1.822481,1.779466,60.69944,120.741631,43.602451,20.451439,121.224854,94.156494,87.73381,1.192564,527.047363,436.308266684249,1.89920447116014,0.0251913326964352,1.11881318380671,10.5057236387807,479.928998640868,1.93266186761731,0.00956667769028537,1.29832290433913,53.3486835588383,467.956239473706,80.2875975477992,0.00895228983645167,1.38172902796336
11,11.010334,33,33.05891,20.360001,19.905979,89.213455,NaN,0.998286843299866,NaN,30.110546,400,399.68161,25,30.270958,9.050786,49.284325,50.008011,400.464417,398.363983,397.692017,6079.645508,11.674209,11.151452,11.306807,1.85764,1.822481,1.779466,60.69944,120.741631,43.602451,20.451439,121.224854,94.156494,87.73381,1.192564,527.047363,436.300594657582,1.89918554727853,0.0251922534822563,1.11884464215776,10.5031213363964,479.889318938765,1.93255258092889,0.00956470132249469,1.29854629252348,53.3485765962942,467.949479490829,80.282609524119,0.00895196168967547,1.38178511484248
11,11.008994,33,33.059246,20.360001,19.906858,89.170158,NaN,0.998118102550507,NaN,30.124487,400,399.639771,25,30.270576,9.047028,49.231644,50.008011,402.034302,399.820343,399.324677,6081.904785,11.70729,11.152516,11.291174,1.849024,1.835952,1.778867,60.693794,121.11425,43.573345,20.434887,121.131836,94.145027,87.749664,1.205263,534.114807,436.304919118202,1.89921182375343,0.0251962392650539,1.11876758271047,10.4989894105653,479.83261207454,1.93239519310482,0.00956173052387026,1.29887238132758,53.3490258376,467.959067345639,80.2899504550211,0.00895235866025385,1.38170945659904
11,11.007761,33,33.058231,20.360001,19.909397,89.14183,NaN,0.997868597507477,NaN,30.109344,400,399.576019,25,30.281853,9.036265,48.955963,50.008011,400.99292,398.722534,398.251404,6078.630859,11.707071,11.133879,11.286002,1.861023,1.858209,1.794887,60.65765,120.695747,43.57518,20.422367,121.121651,94.17083,87.713814,1.146348,520.069031,436.310833487154,1.8992426070991,0.0252002035339568,1.11868181141479,10.4951870878285,479.797255648883,1.93230028442403,0.0095602748180416,1.29905877795586,53.3476687434228,467.969038797619,80.2959531969564,0.00895319118521209,1.38160696881339
11,11.007998,33,33.057972,20.360001,19.90731,89.09935,NaN,0.998407244682312,NaN,30.089977,400,399.703979,25,30.295235,9.043968,48.74551,50.008011,400.99292,398.722534,398.251404,6078.630859,11.707071,11.133879,11.286002,1.861023,1.858209,1.794887,60.65765,120.695747,43.57518,20.422367,121.121651,94.17083,87.713814,1.146348,520.069031,436.307907932925,1.89923058633007,0.0251991679727099,1.11871205186013,10.4959179727869,479.74243291119,1.93214963691629,0.0095575911491994,1.29936674649429,53.3473224451276,467.964558239836,80.2924003862892,0.00895303705248349,1.38164052628471
11,11.008344,33,33.053783,20.360001,19.910427,89.076294,NaN,0.998270988464355,NaN,30.071583,400,400.019958,25,30.301514,9.055337,48.869362,50.008011,401.029999,398.769012,398.258606,6079.314941,11.707818,11.139165,11.274492,1.8628,1.852216,1.79718,60.635818,120.93013,43.604458,20.429674,120.933067,94.189926,87.696587,1.298413,543.647583,436.310532373044,1.89923656655114,0.025198710544282,1.11870317228282,10.4969849819028,479.718425619592,1.93209441466982,0.00955773622993574,1.29944436570506,53.3417212056721,467.962921203101,80.2862039075608,0.00895424034676745,1.3815812728637
11,11.008344,33,33.053783,20.360001,19.919855,89.041222,NaN,0.998270988464355,NaN,30.078846,400,399.90799,25,30.305241,9.06461,49.057056,50.010075,401.687134,399.557404,399.046875,6087.094727,11.73324,11.149188,11.335911,1.870681,1.846918,1.779084,60.664532,120.814369,43.617626,20.416941,120.858887,94.139908,87.693291,1.179738,526.813843,436.321079124299,1.89927255428828,0.0252003231237296,1.11862209275974,10.4969849819028,479.67284695469,1.9319685793221,0.00955543456014699,1.29970402608604,53.3417212056721,467.975640741298,80.2954107750954,0.00895490414593466,1.3814731957066
11,11.007486,33,33.051918,20.360001,19.918869,89.046112,NaN,0.998329401016235,NaN,30.088524,400,400.027405,25,30.297882,9.066501,49.217865,50.010075,401.687134,399.557404,399.046875,6087.094727,11.73324,11.149188,11.335911,1.870681,1.846918,1.779084,60.664532,120.814369,43.617626,20.416941,120.858887,94.139908,87.693291,1.179738,526.813843,436.322114662864,1.89928346578178,0.0252026111024392,1.11858611394857,10.4943389997223,479.681853824751,1.9319983674116,0.00955649367002535,1.2996263917721,53.339227276121,467.977827200867,80.2947624175059,0.00895559215275746,1.38142205632529
11,11.006853,33,33.052265,20.360001,19.911505,89.035324,NaN,0.998308897018433,NaN,30.077652,400,400.214081,25,30.288208,9.068212,49.247856,50.010075,402.092102,399.809631,399.363556,6082.536133,11.721294,11.15323,11.283892,1.873999,1.866327,1.796717,60.6712,120.746262,43.610363,20.419771,120.964149,94.151924,87.688698,1.264064,535.443787,436.315455048311,1.89926618542236,0.0252031641292917,1.11861662063924,10.4923867945206,479.66733962986,1.93195737853524,0.00955564821529518,1.29971402278633,53.3396913025705,467.972030331617,80.2909813190765,0.00895518283671446,1.38147735834281
11,11.006767,33,33.051369,20.360001,19.911379,89.042557,NaN,0.998096764087677,NaN,30.086329,400,400.331238,25,30.286156,9.075781,49.223686,50.010075,402.092102,399.809631,399.363556,6082.536133,11.721294,11.15323,11.283892,1.873999,1.866327,1.796717,60.6712,120.746262,43.610363,20.419771,120.964149,94.151924,87.688698,1.264064,535.443787,436.315528472249,1.89926717556324,0.0252033888543517,1.11861324719275,10.4921215594966,479.678014126869,1.93198921473718,0.00955647763505709,1.29964053617093,53.3384931168671,467.971577891018,80.2895818805154,0.00895543495411323,1.3814655545162
11,11.005231,33,33.049061,20.360001,19.91354,89.073349,NaN,0.998765349388123,NaN,30.108665,400,400.062988,25,30.28149,9.087327,49.326771,50.010075,401.945831,399.624207,399.19693,6078.089844,11.744467,11.162461,11.30458,1.877119,1.870679,1.80255,60.626446,120.85862,43.566154,20.44079,120.976128,94.079048,87.73642,1.298669,539.832764,436.321774181091,1.89930169829135,0.025208157778682,1.1185150858777,10.487384075932,479.72130880231,1.93211483497507,0.00955941211081138,1.29936143099048,53.3354066001415,467.981712612611,80.2941572961957,0.00895667423765136,1.38133917260083
11,11.005415,33,33.046936,20.360001,19.921337,89.093742,NaN,0.997699022293091,NaN,30.117729,400,399.722443,25,30.274757,9.080809,49.325253,50.010075,400.282013,398.103271,397.484467,6074.862793,11.68478,11.144996,11.283582,1.85972,1.839878,1.776087,60.643066,120.950279,43.554035,20.462221,120.843781,94.26548,87.645027,1.188178,526.31665,436.330036461744,1.89932830801357,0.0252089644196697,1.11845763583829,10.4879516132064,479.750823674626,1.93220192375901,0.00956159149612056,1.29916362240552,53.3325646602931,467.989214298352,80.297046135042,0.00895771990875293,1.38123838187794
11,11.006052,33,33.045223,20.360001,19.921337,89.093742,NaN,0.997504472732544,NaN,30.117729,400,399.722443,25,30.274757,9.07094,49.164497,50.010075,400.282013,398.103271,397.484467,6074.862793,11.68478,11.144996,11.283582,1.85972,1.839878,1.776087,60.643066,120.950279,43.554035,20.462221,120.843781,94.26548,87.645027,1.188178,526.31665,436.328449049712,1.89931741249241,0.025207139870734,1.11849062534617,10.4899163474482,479.753256882806,1.93221316250912,0.00956226977804155,1.29912567102409,53.3302736168424,467.983828860151,80.2910979108902,0.00895796618682398,1.38125419262481
11,11.005088,33,33.044941,20.360001,19.934038,89.114677,NaN,0.997263789176941,NaN,30.12635,400,399.66568,25,30.274769,9.058271,49.125511,50.010075,400.339752,398.204559,397.559113,6082.789063,11.697264,11.148174,11.288428,1.85108,1.830565,1.768234,60.648472,120.904312,43.542183,20.468666,120.977951,94.307564,87.63224,1.215819,533.646545,436.345055951948,1.89938236833566,0.0252120734527356,1.1183316832201,10.4869429958288,479.780852886381,1.9322900855091,0.00956375483652571,1.29896491651695,53.329896448289,468.006534820882,80.3072004050562,0.00895923817266056,1.38105658304296
11,11.004592,33,33.04361,20.360001,19.932203,89.114731,NaN,0.998146116733551,NaN,30.138083,400,399.591797,25,30.267824,9.065351,49.108578,50.010075,400.847321,398.661713,398.019562,6077.280273,11.704346,11.14994,11.295108,1.850244,1.828192,1.772845,60.633526,120.817352,43.541386,20.447998,120.990524,94.285919,87.606819,1.191777,524.40741,436.344239499506,1.89938384946448,0.025213180551102,1.11832175805155,10.4854130622163,479.782812952152,1.93229901002429,0.00956428546849081,1.298935054763,53.3281162317356,468.005865834555,80.3051239385304,0.00895961310845287,1.38103902909335
11,11.006871,33,33.043266,20.360001,19.929461,89.083603,NaN,0.998810708522797,NaN,30.159573,400,399.467407,25,30.265429,9.066438,49.08556,50.010075,400.847321,398.661713,398.019562,6077.280273,11.704346,11.14994,11.295108,1.850244,1.828192,1.772845,60.633526,120.817352,43.541386,20.447998,120.990524,94.285919,87.606819,1.191777,524.40741,436.335494691501,1.8993344088565,0.0252061837741109,1.1184632635914,10.4924423086318,479.742864811136,1.93218964010419,0.00956237950753359,1.29915719055369,53.3276561214345,467.988082925417,80.2918366378715,0.00895879080498862,1.38118391400788
11,11.004988,33,33.040089,20.360001,19.933971,89.064384,NaN,0.998371958732605,NaN,30.164907,400,399.842651,25,30.268936,9.067214,49.101166,50.005215,402.037109,399.791565,399.398041,6081.328613,11.729471,11.138018,11.293298,1.86231,1.840489,1.769099,60.647209,120.722,43.539131,20.448606,121.034912,94.230377,87.656952,1.243681,534.766052,436.345230150367,1.89938382293748,0.0252123484635277,1.1183270830201,10.4866345456468,479.722409383702,1.93214155532723,0.00956237657126738,1.29922877385243,53.3234066090982,468.00270161424,80.2986209382028,0.00896053231340055,1.38100441797967
11,11.004169,33,33.038189,20.360001,19.918446,89.065163,NaN,0.997953593730927,NaN,30.173107,400,399.893219,25,30.269342,9.062605,49.139626,50.005215,402.037109,399.791565,399.398041,6081.328613,11.729471,11.138018,11.293298,1.86231,1.840489,1.769099,60.647209,120.722,43.539131,20.448606,121.034912,94.230377,87.656952,1.243681,534.766052,436.329908043935,1.89933858819181,0.0252120393781862,1.11841793859295,10.4841082593033,479.726121178617,1.93215681898631,0.00956318029895262,1.29918089526337,53.3208650397695,467.98501132224,80.2835387410661,0.00896019402082625,1.38112134498497
