P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,11.002973,33,33.035301,20.360001,19.904976,89.055367,NaN,0.99794864654541,NaN,30.157679,400,399.894043,25,30.270102,9.056523,48.963802,50.005215,401.493713,399.197937,398.802582,6071.62793,11.729142,11.125466,11.288367,1.867188,1.856849,1.784412,60.608864,120.785904,43.566811,20.445316,120.901878,94.200111,87.671593,1.220519,531.213684,436.317823293575,1.89930764138782,0.025213161933051,1.11847169174856,10.4804188251198,479.71749804018,1.93214063717104,0.00956368146786186,1.29918925756236,53.3170016322208,467.971486153195,80.2702905980564,0.00896037747470226,1.38118572253544
11,11.002973,33,33.035301,20.360001,19.899559,89.034111,NaN,0.99794864654541,NaN,30.15666,400,400.134796,25,30.278597,9.05074,48.829983,50.005215,401.944458,399.768463,399.352295,6078.117188,11.725106,11.12526,11.298041,1.887283,1.863356,1.785597,60.622177,120.603127,43.538342,20.439287,121.110611,94.139488,87.700676,1.242637,539.565552,436.311764406339,1.89928696627997,0.0252122351248732,1.11851824515462,10.4804188251198,479.689880803207,1.93206438747985,0.00956228616474303,1.29934642753823,53.3170016322208,467.96417920335,80.2650003712444,0.008959995951044,1.38124776606576
11,11.00454,33,33.033936,20.360001,19.898567,88.989319,NaN,0.997669875621796,NaN,30.155741,400,400.29068,25,30.278545,9.063559,48.85218,50.005215,401.944458,399.768463,399.352295,6078.117188,11.725106,11.12526,11.298041,1.887283,1.863356,1.785597,60.622177,120.603127,43.538342,20.439287,121.110611,94.139488,87.700676,1.242637,539.565552,436.306748409577,1.89925636939345,0.0252075757160751,1.11860799324509,10.4852526629439,479.633614711763,1.93191262929803,0.00955988577112494,1.29964782458032,53.3151755170186,467.95214293387,80.2546530556072,0.00895978794845454,1.38132615375703
11,11.003289,33,33.033424,20.360001,19.899956,88.945496,NaN,0.998836517333984,NaN,30.150511,400,400.197601,25,30.271101,9.076915,49.001244,50.005215,401.992401,399.698181,399.308685,6076.835449,11.768124,11.149364,11.326605,1.869948,1.864896,1.783864,60.609985,120.713844,43.574131,20.423496,120.849648,94.073929,87.709709,1.052186,514.874756,436.311420740215,1.89928307492879,0.0252113975649084,1.11853120891252,10.4813936547811,479.577381909075,1.93175869191727,0.00955720985138968,1.29996163900047,53.3144905411477,467.961122117828,80.2605409358676,0.00896041454996556,1.38124094183238
11,11.002227,33,33.031151,20.360001,19.899509,88.928726,NaN,0.998132228851318,NaN,30.155699,400,400.080048,25,30.26129,9.069722,49.235126,50.005215,402.037018,399.707581,399.365784,6076.978027,11.749949,11.143493,11.284599,1.854475,1.867128,1.797194,60.586575,120.729782,43.542461,20.42205,121.135048,94.18647,87.644058,1.312955,540.307007,436.313568056092,1.89929953945101,0.0252143643978772,1.11848001708197,10.4781174031875,479.558816691903,1.93171341859556,0.0095570084835684,1.30003564994688,53.3114495211452,467.964904049205,80.2605589855507,0.00896131234924124,1.38116912522161
11,11.00221,33,33.02935,20.360001,19.902822,88.906662,NaN,0.998225092887878,NaN,30.161304,400,400.244507,25,30.26042,9.058578,49.138329,50.005215,402.037018,399.707581,399.365784,6076.978027,11.749949,11.143493,11.284599,1.854475,1.867128,1.797194,60.586575,120.729782,43.542461,20.42205,121.135048,94.18647,87.644058,1.312955,540.307007,436.317315905843,1.89931247478497,0.0252149799676222,1.11845066874753,10.4780649565492,479.532695860939,1.93164602876634,0.00955627202348166,1.30015960287241,53.3090398664783,467.967861536303,80.260545079245,0.00896202176059958,1.38111256086567
11,11.00193,33,33.027332,20.360001,19.902822,88.906662,NaN,0.99764746427536,NaN,30.161304,400,400.244507,25,30.26042,9.055404,48.965851,50.005215,402.104034,399.753387,399.454559,6079.315918,11.743904,11.133231,11.282371,1.857145,1.865554,1.786336,60.629967,120.715424,43.499969,20.460024,121.153473,94.200912,87.618172,1.278774,535.997437,436.318013802199,1.89931726548113,0.0252157824479124,1.11843616272926,10.4772011207658,479.53556977685,1.93165929313293,0.00955707173441319,1.30011463946354,53.3063397519744,467.967746013627,80.2580464831902,0.00896263764148458,1.38107829624748
11,11.000791,33,33.028271,20.360001,19.903749,88.874062,NaN,0.997921645641327,NaN,30.167774,400,400.06543,25,30.259632,9.069744,48.84449,50.005215,400.743744,398.448883,397.999725,6073.399414,11.697024,11.123934,11.276709,1.849525,1.847808,1.775486,60.645924,120.568344,43.540649,20.431131,120.827393,94.207825,87.620644,1.195029,527.521667,436.321889369879,1.89934029146511,0.0252192058353133,1.11836920020229,10.4736869897112,479.491844147659,1.93153603913995,0.00955455647320301,1.30037824954973,53.3075961644541,467.976725272382,80.2656719275648,0.00896281717276296,1.38101848668508
11,11.000841,33,33.027008,20.360001,19.902885,88.852722,NaN,0.99789947271347,NaN,30.157349,400,399.79129,25,30.251701,9.070576,48.881134,50.005215,400.743744,398.448883,397.999725,6073.399414,11.697024,11.123934,11.276709,1.849525,1.847808,1.775486,60.645924,120.568344,43.540649,20.431131,120.827393,94.207825,87.620644,1.195029,527.521667,436.320798479795,1.89933613868705,0.0252189146719126,1.11837920972561,10.4738412593272,479.465892565119,1.93146768559384,0.0095536537266596,1.30050912901266,53.3059062228791,467.974125601414,80.2622781353519,0.00896307067500177,1.38101849226197
11,11.00032,33,33.025837,20.360001,19.916754,88.86409,NaN,0.998468577861786,NaN,30.149094,400,399.606445,25,30.240046,9.070031,48.961872,49.99638,402.10907,399.77475,399.454254,6081.582031,11.73669,11.142246,11.282651,1.849453,1.847651,1.784763,60.616894,120.835205,43.527214,20.445765,120.800888,94.170929,87.627563,1.155359,527.051025,436.337606562598,1.89939797619525,0.0252227811340384,1.11823319685141,10.472233744009,479.482344993822,1.93151622378304,0.0095548653777271,1.30039825184475,53.3043393349541,467.994930503037,80.2759429146952,0.00896451814364813,1.38082155939931
11,10.999104,33,33.025627,20.360001,19.925098,88.891609,NaN,0.9984530210495,NaN,30.149376,400,399.67099,25,30.234808,9.068913,48.980759,49.99638,401.567902,399.211426,398.863464,6081.861328,11.73539,11.150869,11.30001,1.845455,1.843628,1.773601,60.647694,120.704315,43.514561,20.446306,120.695076,94.126953,87.650528,1.1465,526.16626,436.349965884626,1.89945061434396,0.0252276951928922,1.11809874075281,10.4684816235967,479.518426958826,1.93161644435214,0.00955675795542728,1.30018863548327,53.3040583341653,468.01334627384,80.2890292625215,0.00896554459358649,1.38066178619892
11,10.998408,33,33.026314,20.360001,19.921371,88.925156,NaN,0.998754739761353,NaN,30.148605,400,399.891174,25,30.237061,9.077546,48.951454,49.99638,401.567902,399.211426,398.863464,6081.861328,11.73539,11.150869,11.30001,1.845455,1.843628,1.773601,60.647694,120.704315,43.514561,20.446306,120.695076,94.126953,87.650528,1.1465,526.16626,436.347532468715,1.89944830256323,0.0252290535413923,1.11809467842416,10.4663338879281,479.561062141734,1.93173238854611,0.0095586907161106,1.29995448186355,53.3049776029046,468.01314512511,80.2897054454348,0.00896532229167983,1.38067547884336
11,10.996052,33,33.022892,20.360001,19.919062,88.918045,NaN,0.99822324514389,NaN,30.145157,400,400.242249,25,30.23225,9.083102,48.841782,49.99638,402.188416,399.814056,399.580688,6074.195313,11.733658,11.136139,11.272778,1.831415,1.840152,1.765301,60.645821,120.945602,43.530502,20.426443,120.781677,94.09256,87.677803,1.272234,535.837402,436.350819576309,1.89947980293964,0.0252354166609882,1.11799260329355,10.459062920292,479.556690191765,1.9317293482251,0.00955957977239986,1.29993112772142,53.3003985039205,468.021210450823,80.291453547112,0.00896679856857426,1.38054743580992
11,10.996052,33,33.022892,20.360001,19.911663,88.965874,NaN,0.99822324514389,NaN,30.133507,400,400.309875,25,30.232201,9.082639,48.88179,49.99638,402.188416,399.814056,399.580688,6074.195313,11.733658,11.136139,11.272778,1.831415,1.840152,1.765301,60.645821,120.945602,43.530502,20.426443,120.781677,94.09256,87.677803,1.272234,535.837402,436.342547314538,1.89945157626112,0.025234150648625,1.11805599573835,10.459062920292,479.618856105646,1.93190103365618,0.00956272264812771,1.29957616624926,53.3003985039205,468.011234071913,80.2842273748815,0.00896627755862616,1.38063195847265
11,10.99577,33,33.018593,20.360001,19.902958,88.991592,NaN,0.998905897140503,NaN,30.121063,400,400.310699,25,30.241781,9.072284,49.049763,49.99638,401.730652,399.588623,399.16095,6070.390625,11.704474,11.137461,11.325143,1.838336,1.858025,1.782019,60.646431,120.624741,43.533958,20.420622,120.878441,94.117035,87.682739,1.207547,529.560913,436.333516961941,1.89942319014397,0.0252334701220988,1.11811602616461,10.4581925476676,479.658389579653,1.93202155769661,0.00956611654009938,1.29929018385764,53.2946453265932,467.997346924604,80.2690253497638,0.00896687798077261,1.38067462311041
11,10.995802,33,33.01762,20.360001,19.89719,88.987625,NaN,0.998011887073517,NaN,30.115185,400,400.122223,25,30.247002,9.069939,49.230854,49.99638,401.964417,399.714417,399.345703,6085.384277,11.710639,11.153771,11.306087,1.845769,1.860462,1.779208,60.645836,120.624054,43.498966,20.429579,121.001305,94.094055,87.686378,1.242188,540.593628,436.326987783727,1.89940063453256,0.0252323912083148,1.11816715236853,10.4582913141996,479.654618919368,1.93201371577326,0.00956624181988582,1.29929793773029,53.2933431176713,467.988502955594,80.2614556387597,0.00896671611006725,1.38073261322983
11,10.995066,33,33.018993,20.360001,19.892546,88.986557,NaN,0.998038172721863,NaN,30.100647,400,400.277252,25,30.251585,9.073581,49.216557,49.99638,401.964417,399.714417,399.345703,6085.384277,11.710639,11.153771,11.306087,1.845769,1.860462,1.779208,60.645836,120.624054,43.498966,20.429579,121.001305,94.094055,87.686378,1.242188,540.593628,436.323629138919,1.89939551076991,0.0252337081776139,1.11816888750199,10.4560196292384,479.65127871199,1.93200086536301,0.00956562720980193,1.29933633078517,53.2951806554468,467.987923255592,80.2626787977424,0.00896626238687278,1.3807614991536
11,10.992064,33,33.017548,20.360001,19.878889,88.972931,NaN,0.998367965221405,NaN,30.089092,400,400.143585,25,30.24852,9.065391,48.990829,49.99638,401.982025,399.755005,399.306702,6076.700195,11.717535,11.15582,11.339406,1.838219,1.836638,1.761754,60.634819,120.754601,43.523285,20.425034,120.905571,94.164894,87.623413,1.244764,535.42334,436.315840295083,1.89939478477538,0.0252399866206271,1.118130611511,10.4467526856364,479.635628648481,1.93196146552391,0.00956530513490066,1.29940512464514,53.2932467556739,467.986371028532,80.2598254329826,0.00896662695271857,1.38074943296206
11,10.989437,33,33.014408,20.360001,19.881666,88.965614,NaN,0.997841477394104,NaN,30.078941,400,399.811096,25,30.243698,9.056342,48.880882,50.007637,400.603607,398.461487,397.810089,6070.220703,11.66117,11.138732,11.294201,1.831717,1.821393,1.760238,60.608635,120.745209,43.543915,20.381077,120.721161,94.187233,87.602448,1.257792,528.800049,436.325492018259,1.89945035350704,0.0252480054609931,1.11797078726495,10.4386417760025,479.630587393152,1.93195583856718,0.0095660697333258,1.29938955464083,53.2890441398546,468.003193990269,80.2682528406576,0.00896847430768469,1.38055202320913
11,10.988176,33,33.014584,20.360001,19.881666,88.965614,NaN,0.997579514980316,NaN,30.078941,400,399.811096,25,30.243698,9.044453,48.959599,50.007637,400.603607,398.461487,397.810089,6070.220703,11.66117,11.138732,11.294201,1.831717,1.821393,1.760238,60.608635,120.745209,43.543915,20.381077,120.721161,94.187233,87.602448,1.257792,528.800049,436.328634213389,1.89947194228984,0.0252516276499723,1.11790552544848,10.4347478977251,479.630337037555,1.93195468225744,0.00956599992740307,1.29939346498985,53.2892797088768,468.01098177371,80.2741046234638,0.00896882682563254,1.38048911564492
11,10.985603,33,33.007912,20.360001,19.887974,88.98082,NaN,0.998438477516174,NaN,30.085524,400,399.861023,25,30.236135,9.041846,49.090118,50.007637,402.086029,399.965027,399.409393,6078.177734,11.700591,11.148494,11.311491,1.834106,1.828172,1.75235,60.62067,120.656143,43.465,20.42124,120.918365,94.113045,87.621185,1.276512,539.171875,436.342095772831,1.89954005669775,0.0252601010023371,1.11771840829465,10.4268016138518,479.659582705361,1.93205307230116,0.00956964569007671,1.29913275381402,53.2803488041787,468.029070219659,80.2792260731413,0.00897183067821557,1.38021954678221
11,10.982794,33,33.006111,20.360001,19.885887,88.996651,NaN,0.999200701713562,NaN,30.086435,400,399.76297,25,30.232363,9.042492,49.088165,50.007637,402.086029,399.965027,399.409393,6078.177734,11.700591,11.148494,11.311491,1.834106,1.828172,1.75235,60.62067,120.656143,43.465,20.42124,120.918365,94.113045,87.621185,1.276512,539.171875,436.346760296877,1.899580192152,0.0252678189662378,1.11759102886413,10.4181248842279,479.682708642131,1.93212169127377,0.00957140024145142,1.29897576469541,53.2779378033699,468.041639468141,80.286178562858,0.00897304330380998,1.38008178289449
11,10.982531,33,33.002777,20.360001,19.887566,88.97448,NaN,0.998508810997009,NaN,30.099863,400,399.859894,25,30.239693,9.051432,49.039028,50.007637,401.605194,399.484253,398.81369,6070.915039,11.673146,11.14525,11.305864,1.822291,1.815524,1.751402,60.581791,120.697311,43.468731,20.412176,120.717484,94.101997,87.619141,1.191316,530.232605,436.34929177717,1.89959109876324,0.0252688627286989,1.11756307735797,10.4173124171634,479.658648253856,1.93206406283941,0.00957126693414009,1.29906565270019,53.2734742981704,468.042502447511,80.2828152718413,0.00897411777246689,1.38001633778146
11,10.98089,33,33.000294,20.360001,19.893188,88.942223,NaN,0.997910380363464,NaN,30.107498,400,400.406342,25,30.2416,9.044478,49.119797,50.007637,402.65329,400.510101,399.957245,6081.128906,11.710588,11.159396,11.315416,1.909122,1.891036,1.834301,60.623741,120.691139,43.510605,20.389362,120.844604,94.08432,87.672279,1.26338,538.197998,436.359661155556,1.89964063618576,0.0252745449621517,1.11743023504144,10.4122426627545,479.620272918534,1.931964648036,0.00957013290068489,1.29924916978529,53.2701498655352,468.057782333822,80.2909177747803,0.00897568294388057,1.37984385159899
11,10.97962,33,32.997715,20.360001,19.895666,88.879684,NaN,0.998490750789642,NaN,30.08876,400,400.66861,25,30.242004,9.046646,49.128391,50.007637,402.65329,400.510101,399.957245,6081.128906,11.710588,11.159396,11.315416,1.909122,1.891036,1.834301,60.623741,120.691139,43.510605,20.389362,120.844604,94.08432,87.672279,1.26338,538.197998,436.365592389455,1.89967183063684,0.0252786227961473,1.11734347646352,10.4083186955531,479.542677152524,1.93175714698789,0.00956704539153374,1.29965545888415,53.2666966905449,468.066492790455,80.2941455958681,0.00897693469792034,1.37972528403798
11,10.97962,33,32.997715,20.360001,19.899996,88.845749,NaN,0.998490750789642,NaN,30.075169,400,400.56366,25,30.246021,9.046866,48.985458,50.007637,401.586273,399.846161,399.044708,6072.689453,11.646134,11.132315,11.36445,1.929409,1.914295,1.848316,60.642181,120.500938,43.4561,20.412321,120.675041,93.968369,87.685226,1.182297,537.674438,436.370430406683,1.89968833994596,0.0252793641955364,1.11730651559392,10.4083186955531,479.498569067428,1.93163530572877,0.009564813514335,1.29990760440156,53.2666966905449,468.072327945551,80.2983748865876,0.00897723959855809,1.37967598998911
11,10.979677,33,32.996696,20.360001,19.895432,88.848404,NaN,0.99882698059082,NaN,30.055832,400,400.39032,25,30.251709,9.062804,49.164444,50.007637,401.637756,399.967804,398.997223,6075.228516,11.630729,11.160391,11.359477,1.922657,1.917952,1.855966,60.616943,120.690475,43.473942,20.415405,120.45414,94.024307,87.633354,1.236789,530.348083,436.365189006155,1.89966996242601,0.0252784187337364,1.11734841790919,10.4084948179386,479.503472005005,1.9316515423836,0.00956539266958943,1.29986514879887,53.2653322324095,468.064917722036,80.2917850582893,0.00897716719123317,1.37972082784847
11,10.979893,33,32.995476,20.360001,19.890059,88.877213,NaN,0.99845153093338,NaN,30.061535,400,400.302643,25,30.25382,9.064846,49.30434,50.007637,401.637756,399.967804,398.997223,6075.228516,11.630729,11.160391,11.359477,1.922657,1.917952,1.855966,60.616943,120.690475,43.473942,20.415405,120.45414,94.024307,87.633354,1.236789,530.348083,436.358647486132,1.89964577647591,0.0252768772671366,1.11740545794103,10.4091622228231,479.542653980229,1.93176300003754,0.00956777177180745,1.299623950984,53.2636985879242,468.055274289009,80.2833363248855,0.00897704017103145,1.37978104505442
11,10.976971,33,32.991989,20.360001,19.890123,88.921196,NaN,0.998582661151886,NaN,30.063908,400,400.210724,25,30.253305,9.077161,49.216843,50.019863,401.844666,400.169647,399.163055,6071.714355,11.630884,11.170449,11.37394,1.915255,1.897853,1.84375,60.607021,120.612953,43.436684,20.440325,120.561996,94.152939,87.591194,1.178923,529.09375,436.365994840243,1.89969605794965,0.025285296822385,1.11725399714901,10.4001328806567,479.604769928447,1.93194378479087,0.00957204815695583,1.29922029631364,53.2590290463469,468.069914986766,80.2897764164702,0.0089788827272132,1.37959656385453
11,10.978428,33,32.989235,20.360001,19.891048,88.979431,NaN,0.998986124992371,NaN,30.064899,400,399.999054,25,30.246649,9.064714,49.163437,50.019863,401.831207,399.848969,399.156586,6071.505371,11.669096,11.151242,11.318728,1.924478,1.919425,1.866181,60.611454,120.428223,43.449677,20.411888,120.64325,93.993073,87.641022,1.279934,533.916077,436.363400546929,1.89967463406704,0.0252812619024993,1.11732134182999,10.40463541725,479.684332452446,1.932170791897,0.00957696902971771,1.29872862325855,53.2553408093089,468.059870214468,80.2792008934387,0.00897920889015571,1.37963339947603
11,10.97773,33,32.988049,20.360001,19.891136,89.040482,NaN,0.998218774795532,NaN,30.062679,400,400.300873,25,30.242002,9.038156,49.392117,50.019863,401.831207,399.848969,399.156586,6071.505371,11.669096,11.151242,11.318728,1.924478,1.919425,1.866181,60.611454,120.428223,43.449677,20.411888,120.64325,93.993073,87.641022,1.279934,533.916077,436.365236836523,1.89968692241978,0.0252832857226985,1.11728454441309,10.4024784585649,479.765291696747,1.93239747443803,0.00958145011738509,1.29825240492627,53.2537524083043,468.063148317194,80.2801580969056,0.00897974680242135,1.379585032789
11,10.977989,33,32.986176,20.360001,19.891136,89.040482,NaN,0.998599410057068,NaN,30.062679,400,400.300873,25,30.242002,9.032864,49.600628,50.019863,402.364502,400.347382,399.704712,6076.763184,11.692266,11.150915,11.318317,1.920872,1.915208,1.857101,60.61813,120.434639,43.427174,20.433723,120.849083,93.989288,87.672127,1.196591,527.483154,436.364591954301,1.89968248717329,0.0252825403268874,1.11729791924204,10.4032788320646,479.767951577109,1.93240977336877,0.00958219421157105,1.29821096240219,53.2512438210172,468.059898830786,80.2755618268012,0.00898015593261172,1.3795798260284
11,10.975186,33,32.985752,20.360001,19.891865,89.06691,NaN,0.998846769332886,NaN,30.061899,400,400.214478,25,30.246244,9.053043,49.490623,50.019863,402.364502,400.347382,399.704712,6076.763184,11.692266,11.150915,11.318317,1.920872,1.915208,1.857101,60.61813,120.434639,43.427174,20.433723,120.849083,93.989288,87.672127,1.196591,527.483154,436.37238505586,1.89973326819177,0.0252907339205232,1.1171469833086,10.394616119651,479.802859997981,1.9325072730539,0.0095840978449123,1.29800728094933,53.2506759243872,468.077465674726,80.2877887673602,0.0089812052167275,1.37942410128359
11,10.974419,33,32.985466,20.360001,19.892147,89.080231,NaN,0.998155653476715,NaN,30.079592,400,400.256012,25,30.243931,9.048641,49.372551,50.019863,400.787262,399.179382,398.166962,6071.547852,11.586452,11.136497,11.340449,1.898473,1.883982,1.830923,60.602257,120.439331,43.405514,20.443073,120.472084,93.986633,87.666061,1.187602,526.310669,436.374609489478,1.89974747884885,0.0252929907971905,1.11710499134932,10.3922454049134,479.820555992607,1.9325568836133,0.0095850859322838,1.29790311993991,53.2502928587648,468.08223141386,80.290901571769,0.00898154273597341,1.37937889169848
11,10.974279,33,32.983433,20.360001,19.889668,89.093475,NaN,0.998819470405579,NaN,30.093433,400,400.050323,25,30.245493,9.049262,49.027657,50.019863,401.881683,400.252991,399.239746,6077.006836,11.630928,11.170268,11.356995,1.912545,1.895653,1.839753,60.62534,120.367218,43.441154,20.423668,120.655159,93.924934,87.699303,1.178238,533.439514,436.372188690787,1.89974042626024,0.0252929693951887,1.11711890319946,10.3918126664735,479.840629358192,1.9326176785983,0.00958676304813138,1.29776101688577,53.2475698023807,468.0779127694,80.2853387029909,0.00898194559588609,1.37937991119221
11,10.972494,33,32.980686,20.360001,19.889534,89.091522,NaN,0.999167382717133,NaN,30.100874,400,399.91571,25,30.241997,9.046303,48.925064,50.019863,401.442688,399.753937,398.805695,6066.384277,11.609882,11.148117,11.342299,1.916669,1.899397,1.843495,60.598118,120.496536,43.44236,20.417355,120.618881,93.908508,87.664848,1.228196,524.167786,436.376482550108,1.89977048742297,0.0252980876030973,1.11702792543963,10.386294887306,479.84199242893,1.93262871177882,0.00958772654692063,1.29771469008245,53.243890183141,468.086069971112,80.2879664443675,0.0089832214904496,1.37926320369473
11,10.971606,33,32.976063,20.360001,19.894281,89.080887,NaN,0.99803626537323,NaN,30.110462,400,399.887665,25,30.225594,9.052372,48.964725,50.019863,401.442688,399.753937,398.805695,6066.384277,11.609882,11.148117,11.342299,1.916669,1.899397,1.843495,60.598118,120.496536,43.44236,20.417355,120.618881,93.908508,87.664848,1.228196,524.167786,436.383995186176,1.89980379070035,0.0253014588658073,1.11694166773296,10.3835496565414,479.834750868131,1.93262095746991,0.00958886606447348,1.29769061808851,53.2376971042613,468.093687247293,80.2879591503037,0.00898504971917501,1.37911839940176
11,10.97179,33,32.974026,20.360001,19.89954,89.067619,NaN,0.998600959777832,NaN,30.124304,400,400.161591,25,30.224606,9.059689,49.176102,50.019863,402.028534,400.177612,399.336151,6071.383301,11.654659,11.167225,11.329518,1.912195,1.890895,1.845337,60.584259,120.519814,43.453804,20.394701,120.615768,93.938713,87.647774,1.165764,527.169006,436.389411153601,1.89982068361748,0.0253018294433055,1.11690637163043,10.3841185018696,479.820423396891,1.93258679568932,0.00958880487213871,1.29774296875103,53.2349680728316,468.097827509363,80.2885245771082,0.008985896424633,1.37904799890852
11,10.97179,33,32.974026,20.360001,19.904594,89.028397,NaN,0.998600959777832,NaN,30.119381,400,400.364227,25,30.230362,9.06293,49.282417,50.019863,402.028534,400.177612,399.336151,6071.383301,11.654659,11.167225,11.329518,1.912195,1.890895,1.845337,60.584259,120.519814,43.453804,20.394701,120.615768,93.938713,87.647774,1.165764,527.169006,436.395055889672,1.8998399455054,0.0253026949819072,1.11686334646306,10.3841185018696,479.76951767437,1.93244624902273,0.00958622936223496,1.29803105179302,53.2349680728316,468.104635451939,80.2934613771728,0.00898625235352096,1.37899060665755
11,10.971942,33,32.971268,20.360001,19.902973,89.014275,NaN,0.998551189899445,NaN,30.113541,400,400.254822,25,30.231268,9.054446,49.113525,50.020935,401.997253,400.148773,399.365997,6074.154297,11.654799,11.167406,11.34831,1.921571,1.90094,1.840338,60.582951,120.52224,43.449638,20.391468,120.668358,93.939987,87.662857,1.275059,531.252136,436.392867192214,1.89983116454734,0.0253019794605546,1.11688498172391,10.3845884121621,479.75510341667,1.93241374961936,0.00958639837036539,1.29807387832836,53.2312728824372,468.099053423214,80.2861142791158,0.00898681398675335,1.37898961568448
11,10.971126,33,32.968372,20.360001,19.902107,88.994781,NaN,0.998911738395691,NaN,30.107117,400,400.13446,25,30.233957,9.049132,49.020191,50.020935,401.68927,399.853149,399.045654,6072.311035,11.665976,11.173523,11.339232,1.908395,1.894566,1.831972,60.602261,120.289673,43.459312,20.392122,120.55043,93.946365,87.68364,1.169415,528.341492,436.393930576895,1.89984183879734,0.0253041822059052,1.11685028076499,10.382065678421,479.733911683665,1.93236289969398,0.00958626934870675,1.29815319991873,53.227392534624,468.100223353493,80.28349825967,0.00898777149511432,1.37892930292249
11,10.971165,33,32.968597,20.360001,19.903618,89.007355,NaN,0.998821198940277,NaN,30.089787,400,400.367188,25,30.242088,9.056354,49.106617,50.020935,401.68927,399.853149,399.045654,6072.311035,11.665976,11.173523,11.339232,1.908395,1.894566,1.831972,60.602261,120.289673,43.459312,20.392122,120.55043,93.946365,87.68364,1.169415,528.341492,436.395521081761,1.89984692940883,0.0253043286057713,1.11683943140818,10.3821862534699,479.749914495432,1.93240649230993,0.00958700592938178,1.29806566854077,53.2276940216083,468.102224776396,80.2852188634257,0.00898780650245097,1.37891635393514
11,10.970655,33,32.963898,20.360001,19.912527,89.032875,NaN,0.997943937778473,NaN,30.081799,400,400.260742,25,30.244207,9.048557,49.401455,50.020935,402.112122,400.277161,399.495331,6066.22168,11.65144,11.163571,11.341955,1.912144,1.887894,1.831664,60.599136,120.45932,43.436123,20.414055,120.36673,93.814774,87.7118,1.295729,537.143433,436.406739482195,1.8998896137733,0.0253073238759481,1.11673735633542,10.3806094774058,479.789710170684,1.93252881450198,0.00959055118954508,1.29777419729869,53.2213972944579,468.113087137101,80.2874756079948,0.00898982927168869,1.3787429833013
11,10.967836,33,32.962448,20.360001,19.912527,89.032875,NaN,0.998165547847748,NaN,30.081799,400,400.260742,25,30.244207,9.043449,49.399391,50.020935,401.252747,399.448456,398.621216,6065.713867,11.606238,11.136743,11.306089,1.900773,1.885594,1.82368,60.604767,120.497223,43.386318,20.446581,120.406563,93.839485,87.692093,1.280792,535.624329,436.413752180947,1.89993789008719,0.025315449341282,1.11659213536386,10.3718929300411,479.791768703738,1.93253833788101,0.00959112802041801,1.29774214694056,53.2194541299809,468.12884641547,80.2971719855024,0.00899110240588845,1.37858503054271
11,10.968855,33,32.963722,20.360001,19.920347,89.058716,NaN,0.998242616653442,NaN,30.101843,400,400.084778,25,30.243124,9.059836,49.303017,50.020935,401.252747,399.448456,398.621216,6065.713867,11.606238,11.136743,11.306089,1.900773,1.885594,1.82368,60.604767,120.497223,43.386318,20.446581,120.406563,93.839485,87.692093,1.280792,535.624329,436.419949282518,1.89995023383683,0.0253138508879636,1.11657817842371,10.3750439446047,479.823493268947,1.93262255360105,0.00959231819048879,1.29758069406198,53.2211614381094,468.134354774719,80.3026914882933,0.00899099591342739,1.37856084486299
11,10.96764,33,32.958805,20.360001,19.917404,89.053383,NaN,0.999045848846436,NaN,30.098572,400,400.16333,25,30.237652,9.055822,49.252796,50.020935,401.759583,399.924042,399.147278,6065.079102,11.654845,11.156055,11.325629,1.904922,1.893864,1.829051,60.590973,120.342987,43.375759,20.442177,120.503723,93.876701,87.678917,1.218413,530.242249,436.419685192,1.89995982791102,0.0253168496615361,1.11654061374759,10.3712868215133,479.823551257229,1.93263573650064,0.00959392431064743,1.29751121241788,53.2145717975584,468.133324557554,80.2960630084744,0.00899246494971691,1.37848391331639
11,10.967535,33,32.955875,20.360001,19.904858,89.041061,NaN,0.998348116874695,NaN,30.074156,400,400.010376,25,30.234447,9.047844,49.215206,50.020935,401.759583,399.924042,399.147278,6065.079102,11.654845,11.156055,11.325629,1.904922,1.893864,1.829051,60.590973,120.342987,43.375759,20.442177,120.503723,93.876701,87.678917,1.218413,530.242249,436.405937627188,1.89991382471864,0.0253150037127566,1.11664180421273,10.3709621171624,479.81172146019,1.93261083646166,0.00959428110111082,1.29753684892681,53.2106447139669,468.114430519275,80.278852207441,0.00899238442922559,1.37859193909597
11,10.965665,33,32.953049,20.360001,19.903643,89.046455,NaN,0.997956454753876,NaN,30.067076,400,399.947754,25,30.246101,9.057281,49.148006,50.020935,401.650574,399.825989,399.028381,6065.669922,11.620294,11.145574,11.305785,1.907682,1.898695,1.838225,60.601345,120.234116,43.397884,20.417147,120.375214,93.818001,87.671448,1.217184,531.453247,436.409233020517,1.89994122505056,0.0253201880718128,1.11655579661155,10.3651788955578,479.822730804816,1.93264871921681,0.00959576014910161,1.29743489284871,53.2068567593574,468.121573187825,80.2806527448266,0.00899363362999747,1.37848259394539
11,10.96569,33,32.951157,20.360001,19.905169,89.03582,NaN,0.997783422470093,NaN,30.044823,400,400.240967,25,30.253178,9.056095,49.164032,50.009583,401.983276,400.146301,399.305145,6063.924805,11.671941,11.174109,11.336134,1.921662,1.908363,1.848925,60.592197,120.407448,43.427811,20.410278,120.46064,93.807892,87.681419,1.223845,529.745056,436.41087468566,1.89994661095981,0.0253203773519404,1.11654411961694,10.3652562162462,479.811617546331,1.9326230484189,0.0095958148125046,1.2974710671736,53.204320589127,468.121775074653,80.2785357681976,0.00899423049325769,1.37844794810151
11,10.966921,33,32.948669,20.360001,19.904169,89.00914,NaN,0.997775316238403,NaN,30.03446,400,400.368042,25,30.25601,9.05788,49.073696,50.009583,401.983276,400.146301,399.305145,6063.924805,11.671941,11.174109,11.336134,1.921662,1.908363,1.848925,60.592197,120.407448,43.427811,20.410278,120.46064,93.807892,87.681419,1.223845,529.745056,436.40669578039,1.89992171589605,0.0253166560845996,1.11661602764494,10.3690633229994,479.780531034339,1.93254380670486,0.00959505270279522,1.29761179562224,53.2009853226461,468.110738792584,80.2675529651667,0.00899442422720476,1.37849751597224
11,10.966321,33,32.94709,20.360001,19.903175,88.993744,NaN,0.997235834598541,NaN,30.043081,400,400.309906,25,30.25268,9.059631,49.049557,50.009583,401.854034,400.17099,399.260925,6064.490234,11.605257,11.139666,11.329278,1.941341,1.929275,1.867329,60.57972,120.357948,43.411789,20.416697,120.427933,93.81868,87.663979,1.24288,529.596985,436.407078534611,1.89992820549357,0.0253182160244161,1.11659356539108,10.3672077465502,479.762794557449,1.93249901481279,0.00959466980622975,1.29768990785092,53.1988685044891,468.111612063747,80.2662972400663,0.00899495932950046,1.3784626626101
11,10.966321,33,32.94709,20.360001,19.907248,88.996758,NaN,0.997235834598541,NaN,30.065125,400,400.388367,25,30.247992,9.058298,49.119728,50.009583,401.877716,400.249084,399.270538,6068.269531,11.603343,11.158849,11.331963,1.915517,1.906624,1.852054,60.555527,120.416557,43.396145,20.42503,120.521248,93.876038,87.65023,1.211473,525.351196,436.41162634972,1.89994372412259,0.0253189136553196,1.11655895704849,10.3672077465502,479.766705761479,1.93250981491032,0.0095948678496609,1.29766777689435,53.1988685044891,468.117096632457,80.2702760642317,0.00899524627050985,1.37841649853618
11,10.965941,33,32.944431,20.360001,19.913029,88.992966,NaN,0.998419106006622,NaN,30.065828,400,400.276672,25,30.244238,9.054688,49.155666,50.009583,401.877716,400.249084,399.270538,6068.269531,11.603343,11.158849,11.331963,1.915517,1.906624,1.852054,60.555527,120.416557,43.396145,20.42503,120.521248,93.876038,87.65023,1.211473,525.351196,436.419026178438,1.89997225747112,0.0253209996879614,1.11649028779941,10.366032508626,479.765561046519,1.93251369917926,0.00959567748382556,1.29763681951859,53.1953036491251,468.124788932129,80.2726755682599,0.0089964730335701,1.37830546657847
11,10.966737,33,32.943157,20.360001,19.910496,88.994377,NaN,0.99801778793335,NaN,30.076944,400,400.116516,25,30.242077,9.057211,49.357445,50.009583,401.92807,400.318481,399.333588,6065.215332,11.603076,11.158694,11.339176,1.917204,1.902383,1.855604,60.577168,120.264343,43.400162,20.423214,120.367409,93.799683,87.66069,1.228088,533.31543,436.414218129146,1.89994897400972,0.0253182703215666,1.11655278941536,10.3684942876745,479.769201131827,1.93252712648236,0.00959627755798211,1.29759829205852,53.1935955480498,468.115413978131,80.2643496412737,0.00899637751719963,1.37836216398568
11,10.964314,33,32.939632,20.360001,19.909742,88.99321,NaN,0.99826443195343,NaN,30.079481,400,399.957275,25,30.246382,9.035762,49.441555,50.009583,400.947723,399.306122,398.270691,6060.995605,11.623829,11.17415,11.345202,1.897175,1.885641,1.837852,60.58572,120.229362,43.437256,20.40564,120.675148,93.829842,87.65432,1.105425,518.026184,436.41940299547,1.89998760196843,0.0253251296950629,1.11643442919679,10.3610002882124,479.772692335924,1.9325461082404,0.00959760486037338,1.29752892471239,53.1888691711703,468.125894206938,80.2677358852912,0.00899801897322744,1.37821260621519
11,10.964094,33,32.938072,20.360001,19.909742,88.99321,NaN,0.997711360454559,NaN,30.079481,400,399.957275,25,30.246382,9.034237,49.300766,50.009583,400.947723,399.306122,398.270691,6060.995605,11.623829,11.17415,11.345202,1.897175,1.885641,1.837852,60.58572,120.229362,43.437256,20.40564,120.675148,93.829842,87.65432,1.105425,518.026184,436.419950165209,1.899991370243,0.0253257643732772,1.11642310327459,10.3603197973474,479.774907437962,1.93255635936969,0.00959822628930598,1.2974944398006,53.1867773699502,468.125822249142,80.2658171998904,0.00899849904173568,1.37818604812661
11,10.964293,33,32.939735,20.360001,19.914595,88.974197,NaN,0.998410761356354,NaN,30.08466,400,399.937073,25,30.244238,9.044543,49.252579,50.009583,400.54007,398.957886,397.818176,6065.157227,11.596242,11.172382,11.344512,1.883379,1.859971,1.816623,60.615707,120.282852,43.427235,20.426937,120.439392,93.814804,87.637894,1.124093,528.420959,436.424873176669,1.90000644904424,0.0253260215010513,1.1163921583503,10.3609353327107,479.747874792802,1.93247730384141,0.00959631433917081,1.29767077789276,53.1890072809224,468.132647828209,80.2727594892094,0.00899834042068148,1.37815760077352
11,10.963961,33,32.940407,20.360001,19.923582,88.960289,NaN,0.997371792793274,NaN,30.096548,400,399.719604,25,30.241901,9.049295,49.343281,50.009583,401.796478,400.224457,399.163239,6066.884277,11.60691,11.15643,11.33206,1.883598,1.856411,1.813711,60.63118,120.381668,43.39262,20.445557,120.456032,93.779205,87.661255,1.23128,533.338318,436.435731339433,1.90004636805512,0.0253285185139658,1.11629884008844,10.3599084047017,479.728871369164,1.93242304446371,0.00959513253088384,1.29778783290163,53.1899083380779,468.147361055869,80.2842398569108,0.00899890185921876,1.37804560347463
11,10.963266,33,32.935402,20.360001,19.931978,88.959038,NaN,0.998411118984222,NaN,30.092598,400,399.825073,25,30.250759,9.046809,49.225552,50.009583,401.796478,400.224457,399.163239,6066.884277,11.60691,11.15643,11.33206,1.883598,1.856411,1.813711,60.63118,120.381668,43.39262,20.445557,120.456032,93.779205,87.661255,1.23128,533.338318,436.446831195601,1.90009024824234,0.0253319616642048,1.11619193098443,10.3577585850718,479.734358278946,1.93245146058456,0.0095970440909262,1.29768626081194,53.1831969893725,468.15836537758,80.2862387374582,0.00900103025006082,1.37786603657041
11,10.961832,33,32.935085,20.360001,19.928118,88.9618,NaN,0.999466836452484,NaN,30.080393,400,399.976471,25,30.259136,9.036953,49.148651,50.001175,401.812286,400.153381,399.080414,6062.34375,11.629914,11.178794,11.356913,1.905149,1.87528,1.829826,60.618229,120.330765,43.350143,20.466259,120.471832,93.780632,87.622566,1.131755,521.609863,436.44608751589,1.90010010620749,0.0253354388997356,1.11615090235844,10.3533225180806,479.738392771604,1.93246344235478,0.00959735194722577,1.29765895717342,53.182771887699,468.161564213075,80.2881811581596,0.00900129599433866,1.37783365188534
11,10.961603,33,32.930805,20.360001,19.926371,88.96907,NaN,0.9982088804245,NaN,30.080418,400,399.86853,25,30.263052,9.034284,49.162865,50.001175,401.812286,400.153381,399.080414,6062.34375,11.629914,11.178794,11.356913,1.905149,1.87528,1.829826,60.618229,120.330765,43.350143,20.466259,120.471832,93.780632,87.622566,1.131755,521.609863,436.444706870564,1.90009737498339,0.0253358006439615,1.11615392777322,10.3526140680726,479.7539055315,1.93251762644045,0.00959953529110634,1.29751090337426,53.1770320269295,468.1567461175,80.2795643806583,0.00900237199568813,1.37779964224764
11,10.961603,33,32.930805,20.360001,19.92255,88.947456,NaN,0.9982088804245,NaN,30.079411,400,399.830322,25,30.251738,9.035217,49.193039,50.001175,401.380463,399.707336,398.653412,6062.124023,11.580384,11.146193,11.308861,1.917188,1.891756,1.846441,60.605171,120.089073,43.361065,20.448393,120.505974,93.776657,87.630249,1.312281,538.52063,436.440441984556,1.90008282275663,0.0253351462086151,1.11618630290899,10.3526140680726,479.725859415893,1.93244017414649,0.00959811445341431,1.29766961915359,53.1770320269295,468.151602956151,80.2758315587278,0.00900210282693054,1.37784284329908
11,10.960708,33,32.930748,20.360001,19.91412,88.916489,NaN,0.999187052249908,NaN,30.072435,400,399.966949,25,30.247263,9.043525,49.374607,50.001175,401.380463,399.707336,398.653412,6062.124023,11.580384,11.146193,11.308861,1.917188,1.891756,1.846441,60.605171,120.089073,43.361065,20.448393,120.505974,93.776657,87.630249,1.312281,538.52063,436.433257658638,1.90006604585255,0.0253362856583605,1.11621171799993,10.3498451282586,479.685751977771,1.93232955628168,0.00959610099548235,1.29789604397277,53.1769555808665,468.145622289124,80.2714228422091,0.00900180751136058,1.37789209688705
11,10.961154,33,32.92836,20.360001,19.909216,88.896477,NaN,0.998540997505188,NaN,30.079239,400,399.993164,25,30.240705,9.05306,49.686531,50.001175,401.324554,399.614685,398.562683,6064.669922,11.593627,11.158554,11.324099,1.912334,1.884885,1.837968,60.569344,120.171577,43.330418,20.473419,120.371933,93.754677,87.648987,1.18154,525.168213,436.426674571922,1.90003972703144,0.0253341582043575,1.11627624635032,10.3512249787508,479.663172367044,1.93227352053508,0.00959573651239164,1.29799042294963,53.1737527988752,468.134171148067,80.2602552533092,0.00900194928845475,1.37794675713077
11,10.960169,33,32.924828,20.360001,19.913273,88.892403,NaN,0.998290121555328,NaN,30.083149,400,399.769165,25,30.239002,9.054066,49.652077,50.001175,401.324554,399.614685,398.562683,6064.669922,11.593627,11.158554,11.324099,1.912334,1.884885,1.837968,60.569344,120.171577,43.330418,20.473419,120.371933,93.754677,87.648987,1.18154,525.168213,436.43365242548,1.90007205284244,0.0253376965586404,1.11619117106223,10.3481774947279,479.662906291376,1.9322821474864,0.00959687636080726,1.29794211984912,53.1690153480853,468.142415691566,80.2620126800434,0.00900347719675158,1.37781599237744
11,10.961426,33,32.921597,20.360001,19.925467,88.910133,NaN,0.998547554016113,NaN,30.06344,400,399.730682,25,30.238909,9.043881,49.344536,50.001175,400.597748,398.955322,397.8414,6061.909668,11.565821,11.154675,11.315275,1.907068,1.87278,1.829051,60.59565,119.961113,43.329041,20.484148,120.535454,93.720291,87.652199,1.109769,518.920654,436.444137881136,1.90009696368175,0.0253361566961078,1.11615248529668,10.3520664811771,479.690510119835,1.9323669558504,0.00959933065588617,1.29774007330567,53.1646812738364,468.148310251007,80.2624251804864,0.00900478893455713,1.37771024121212
11,10.960814,33,32.921391,20.360001,19.944099,88.971779,NaN,0.998084366321564,NaN,30.052116,400,400.010315,25,30.237415,9.04712,48.944424,50.001175,401.80603,400.140747,399.074677,6055.444824,11.623636,11.174044,11.347157,1.907898,1.881702,1.828741,60.596798,120.127129,43.311893,20.494459,120.54248,93.724693,87.682915,1.1695,529.197388,436.46645336204,1.90017839474473,0.0253411141589163,1.11596330718593,10.3501730786159,479.770789160267,1.93258921169112,0.00960346609224115,1.29728290471229,53.1644049333055,468.176904328136,80.2829353501426,0.00900634972975413,1.37746663718065
11,10.959476,33,32.921665,20.360001,19.944099,88.971779,NaN,0.998927712440491,NaN,30.052116,400,400.010315,25,30.237415,9.057005,48.501965,50.001175,401.80603,400.140747,399.074677,6055.444824,11.623636,11.174044,11.347157,1.907898,1.881702,1.828741,60.596798,120.127129,43.311893,20.494459,120.54248,93.724693,87.682915,1.1695,529.197388,436.469778072123,1.90020130755534,0.0253449771249023,1.11589458705166,10.3460333038091,479.770400088255,1.93258741062439,0.0096033568379891,1.29728896060815,53.1647724927387,468.185249324335,80.2893214681238,0.0090067014494427,1.37740140042998
11,10.958405,33,32.919472,20.360001,19.950466,89.006813,NaN,0.9985671043396,NaN,30.03381,400,399.915527,25,30.239147,9.045251,48.576324,50.001175,400.655151,399.013794,397.943878,6057.518555,11.545812,11.137631,11.299045,1.90519,1.883427,1.832143,60.572525,120.343369,43.323677,20.479881,120.440018,93.773651,87.659256,1.264592,534.390442,436.479543541354,1.9002438877532,0.0253491602289168,1.1157857851501,10.342719353563,479.818957058837,1.93272731075619,0.00960653384075518,1.29698393021603,53.1618306078146,468.19832366973,80.296190970992,0.00900806696750444,1.37725363450723
11,10.957461,33,32.917053,20.360001,19.944355,89.013969,NaN,0.997921884059906,NaN,30.028151,400,399.81543,25,30.241768,9.051577,48.537518,49.998219,401.608429,399.903107,398.988892,6056.95166,11.622838,11.156179,11.344969,1.90984,1.886966,1.826133,60.542786,120.271034,43.334541,20.471371,120.332405,93.753372,87.603058,1.220308,532.76178,436.47507021537,1.90023679016076,0.0253508402081275,1.11578895992795,10.3397981720148,479.831670543768,1.93276883235657,0.00960796882757515,1.29687820327684,53.1585853661494,468.193635959947,80.2898939591735,0.00900857304919906,1.37725086857744
11,10.958144,33,32.916084,20.360001,19.941568,89.001846,NaN,0.998426198959351,NaN,30.025238,400,399.833893,25,30.249352,9.04513,48.623096,49.998219,401.608429,399.903107,398.988892,6056.95166,11.622838,11.156179,11.344969,1.90984,1.886966,1.826133,60.542786,120.271034,43.334541,20.471371,120.332405,93.753372,87.603058,1.220308,532.76178,436.470263456933,1.90021448277705,0.0253483902017792,1.11584758325591,10.3419117153081,479.817323138111,1.93273178660091,0.00960755869809724,1.29694549201394,53.1572853382418,468.184878798558,80.2823765601814,0.00900841565339717,1.37730744080673
11,10.958144,33,32.916084,20.360001,19.942915,88.996284,NaN,0.998426198959351,NaN,30.058828,400,399.776031,25,30.258793,9.036053,48.775326,49.998219,401.048523,399.352753,398.354584,6050.495117,11.557415,11.127581,11.302082,1.904978,1.886596,1.834707,60.530663,120.225868,43.332687,20.46233,120.424561,93.820503,87.570244,1.292722,533.350342,436.471766495959,1.90021961098863,0.0253486208899895,1.11583619693612,10.3419117153081,479.810109414108,1.93271186738891,0.00960719317514366,1.29698619004291,53.1572853382418,468.186691278412,80.2836925262469,0.00900851053971368,1.37729224257036
11,10.957334,33,32.916351,20.360001,19.943316,88.990837,NaN,0.998626708984375,NaN,30.078979,400,399.958771,25,30.255882,9.052845,48.919136,49.998219,401.048523,399.352753,398.354584,6050.495117,11.557415,11.127581,11.302082,1.904978,1.886596,1.834707,60.530663,120.225868,43.332687,20.46233,120.424561,93.820503,87.570244,1.292722,533.350342,436.474226439575,1.90023500977898,0.0253510291060031,1.11579121964428,10.3394051596266,479.802665637951,1.93269060432405,0.00960672869400109,1.29703195278628,53.1576435532942,468.192374295697,80.2881381947082,0.00900872509828109,1.37724923802775
11,10.956198,33,32.913479,20.360001,19.937761,88.989578,NaN,0.998386383056641,NaN,30.075588,400,400.184509,25,30.245445,9.051661,48.979248,49.998219,401.913971,400.131775,399.241455,6056.256836,11.635408,11.165767,11.353464,1.902736,1.896663,1.839497,60.568253,120.193466,43.293743,20.483032,120.567505,93.767822,87.609184,1.20665,527.574646,436.470850728792,1.90023331848753,0.0253533593667419,1.11577983794838,10.3358895577791,479.805109213743,1.93270497108253,0.00960779157824832,1.29697775541934,53.1537902727097,468.189189121263,80.2823900295261,0.00900945070843013,1.37722599524969
11,10.953877,33,32.913155,20.360001,19.928749,88.997826,NaN,0.999165892601013,NaN,30.081842,400,400.193481,25,30.238968,9.055415,49.287266,49.998219,401.469666,399.691864,398.76474,6057.004395,11.572143,11.137427,11.311864,1.941893,1.929695,1.865639,60.561531,120.28334,43.315998,20.464642,120.501427,93.70681,87.636642,1.194235,527.459045,436.466562556743,1.90023876725259,0.0253585224903518,1.11573681877241,10.328705860162,479.816266253998,1.93273663901854,0.00960846291030113,1.29691025328445,53.1533555544049,468.190822984533,80.2831888088551,0.00900963692950169,1.3772066637374
11,10.952897,33,32.91267,20.360001,19.928387,89.033218,NaN,0.998659431934357,NaN,30.09288,400,400.025391,25,30.240187,9.054714,49.474709,49.998219,401.586884,399.735596,398.791901,6059.816406,11.625156,11.170361,11.345657,1.930617,1.90718,1.851794,60.562275,120.119774,43.308563,20.460247,120.534477,93.775063,87.616089,1.234003,531.914185,436.468593720907,1.90025417757466,0.0253612930954928,1.11568955854436,10.3256723307638,479.862849844915,1.93286655106073,0.00961098198025998,1.29664088091368,53.1527048123245,468.195832551006,80.2862462083489,0.00901004992141486,1.3771562394893
11,10.953081,33,32.910213,20.360001,19.927723,89.0811,NaN,0.998074471950531,NaN,30.096262,400,400.094727,25,30.244188,9.049194,49.425701,49.998219,401.586884,399.735596,398.791901,6059.816406,11.625156,11.170361,11.345657,1.930617,1.90718,1.851794,60.562275,120.119774,43.308563,20.460247,120.534477,93.775063,87.616089,1.234003,531.914185,436.467395709294,1.90024849767663,0.0253606474683833,1.11570461569647,10.3262419069575,479.928409556079,1.93305407257961,0.00961510743027094,1.29623756916483,53.149408049529,468.191611247898,80.2802418980079,0.00901059250089543,1.37714889380254
11,10.951732,33,32.904873,20.360001,19.926811,89.115074,NaN,0.998428225517273,NaN,30.097107,400,399.922363,25,30.253248,9.046458,49.273861,49.998219,401.834442,400.0513,399.039886,6056.441406,11.62033,11.160801,11.354248,1.934321,1.901285,1.844505,60.570156,119.936966,43.324883,20.443762,120.372612,93.741959,87.615036,1.202354,528.743469,436.469730055575,1.90026813669599,0.0253643910690486,1.11564306056974,10.3220658796212,479.980007621171,1.93321068816794,0.00961946943891955,1.29587298252481,53.1422422509306,468.193740092101,80.2753997413474,0.00901236395661737,1.37703819098671
11,10.951321,33,32.903572,20.360001,19.923964,89.132088,NaN,0.998422026634216,NaN,30.101925,400,399.874634,25,30.259502,9.038155,49.32658,49.998219,401.834442,400.0513,399.039886,6056.441406,11.62033,11.160801,11.354248,1.934321,1.901285,1.844505,60.570156,119.936966,43.324883,20.443762,120.372612,93.741959,87.615036,1.202354,528.743469,436.467575013606,1.90026434056999,0.0253650916473067,1.1156460074191,10.3207934919363,480.003896770581,1.93328008530358,0.00962110570887596,1.29572082041248,53.1404962865217,468.191225923527,80.2720175599823,0.0090126368066286,1.37703663351838
11,10.951502,33,32.903515,20.360001,19.91712,89.123016,NaN,0.998200356960297,NaN,30.111761,400,399.853973,25,30.263351,9.04167,49.315132,50.019081,400.868225,399.173737,398.110992,6060.721191,11.557435,11.143197,11.2946,1.907469,1.893328,1.847875,60.550442,120.072426,43.370239,20.412952,120.464478,93.81028,87.56118,1.201103,530.345764,436.459489535686,1.90023518523191,0.0253633956910831,1.11571312805725,10.3213538422768,479.992222414955,1.9332480117818,0.00962053293374236,1.29578544923886,53.1404197902856,468.180870522472,80.2644295384835,0.00901211222199045,1.37712243051381
11,10.952489,33,32.902119,20.360001,19.913008,89.115395,NaN,0.997560381889343,NaN,30.120426,400,399.845062,25,30.261286,9.049158,49.276524,50.019081,400.731232,399.092743,398.046173,6056.194824,11.583073,11.149773,11.344532,1.918404,1.88502,1.836465,60.557693,120.210251,43.331024,20.451477,120.324783,93.725571,87.604538,1.272513,535.804871,436.452448597596,1.90020261864236,0.0253598376641955,1.11579859257471,10.3244093317853,479.984324223657,1.9332299170588,0.00962058993127377,1.29581014748203,53.1385462707816,468.168103119405,80.2534884369422,0.00901187761546276,1.37720518919708
11,10.953009,33,32.903732,20.360001,19.914034,89.100952,NaN,0.997801780700684,NaN,30.109131,400,399.848328,25,30.262766,9.054444,49.399281,50.019081,400.731232,399.092743,398.046173,6056.194824,11.583073,11.149773,11.344532,1.918404,1.88502,1.836465,60.557693,120.210251,43.331024,20.451477,120.324783,93.725571,87.604538,1.272513,535.804871,436.452300989242,1.90019761534002,0.0253585103120603,1.1158166329801,10.3260190301687,479.963323018657,1.93316766069192,0.00961899771078121,1.29595056740506,53.1407110122276,468.167788505499,80.2551900362805,0.00901135963464682,1.37723589124818
