P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.950133,33,32.902729,20.360001,19.914034,89.100952,NaN,0.998615503311157,NaN,30.109131,400,399.848328,25,30.262766,9.058581,49.402634,50.019081,400.866119,399.229553,398.161957,6050.805664,11.555631,11.126194,11.29197,1.890907,1.870662,1.82915,60.572609,120.198952,43.332279,20.433561,120.210091,93.644028,87.664085,1.133199,521.376343,436.459448584343,1.90024689432559,0.025366825582406,1.11566889725342,10.3171154393737,479.964743929221,1.9331742465024,0.00961939811635728,1.29592852175454,53.1393649367724,468.184300326003,80.2659797517116,0.00901253623445011,1.37708001116076
11,10.950256,33,32.899494,20.360001,19.915529,89.118195,NaN,0.998783826828003,NaN,30.105875,400,399.870941,25,30.267202,9.070513,49.038818,50.019081,401.689331,399.957489,398.941742,6055.094238,11.618964,11.164094,11.340105,1.907892,1.875088,1.831754,60.539124,119.981743,43.32674,20.438488,120.245972,93.588524,87.693253,1.170491,524.78302,436.460810845112,1.90025047800228,0.0253667260423016,1.11566258181629,10.3174962617778,479.991670042672,1.93325716599714,0.00962182184150077,1.29573215221293,53.1350231855392,468.182651139179,80.2609116684288,0.0090134558531445,1.37703756599645
11,10.949474,33,32.894974,20.360001,19.922838,89.132889,NaN,0.998175501823425,NaN,30.122749,400,399.911743,25,30.272791,9.064385,48.817303,50.019081,401.689331,399.957489,398.941742,6055.094238,11.618964,11.164094,11.340105,1.907892,1.875088,1.831754,60.539124,119.981743,43.32674,20.438488,120.245972,93.588524,87.693253,1.170491,524.78302,436.470907938705,1.90029170004011,0.0253702400678507,1.11556070056095,10.3150750433855,480.017108199184,1.93333939027808,0.00962459156764077,1.29552627566676,53.1289562459199,468.193144979119,80.2631247815771,0.00901541146523072,1.37687103526995
11,10.949621,33,32.894951,20.360001,19.928204,89.133224,NaN,0.998510658740997,NaN,30.155451,400,399.756165,25,30.275753,9.055318,48.799644,50.019081,401.361084,399.600555,398.5896,6062.464844,11.60586,11.171021,11.332553,1.898634,1.87818,1.838093,60.541286,120.035576,43.269016,20.470537,120.431129,93.629829,87.666473,1.237263,528.530396,436.476528729254,1.90030960615649,0.0253707342845374,1.11552294877858,10.3155301928331,480.017574762178,1.93334073922218,0.00962462274515436,1.29552334103851,53.1289253726347,468.19945254223,80.2676784378302,0.00901574901276491,1.37681780935683
11,10.949621,33,32.894951,20.360001,19.925787,89.130119,NaN,0.998510658740997,NaN,30.157555,400,399.707458,25,30.277454,9.042947,48.945774,50.019081,401.493195,399.853058,398.786621,6051.088379,11.58922,11.149956,11.313227,1.905105,1.883158,1.83745,60.520142,120.210823,43.272282,20.472042,120.243202,93.568703,87.689529,1.241026,537.979004,436.473832485633,1.90030040637738,0.0253703201717601,1.11554334975763,10.3155301928331,480.013552127238,1.93332963561066,0.00962441891474998,1.29554586433343,53.1289253726347,468.196201187669,80.2653169616856,0.00901557870654006,1.37684503803684
11,10.94906,33,32.893162,20.360001,19.928808,89.130501,NaN,0.9985311627388,NaN,30.15597,400,399.826782,25,30.272478,9.041478,49.054699,50.019081,401.493195,399.853058,398.786621,6051.088379,11.58922,11.149956,11.313227,1.905105,1.883158,1.83745,60.520142,120.210823,43.272282,20.472042,120.243202,93.568703,87.689529,1.241026,537.979004,436.478596142422,1.90032151682106,0.0253724604402819,1.11548906481986,10.3137931692177,480.016579856319,1.93334274591132,0.0096251585716666,1.2955038316407,53.126523915493,468.202049000418,80.2674240058789,0.00901644163723606,1.37676496222645
11,10.948413,33,32.890518,20.360001,19.927502,89.124512,NaN,0.997385144233704,NaN,30.150188,400,399.929443,25,30.267279,9.056474,49.037117,50.019081,400.992035,399.324493,398.319733,6052.453125,11.578164,11.136035,11.33337,1.905833,1.867331,1.833058,60.522945,120.249062,43.298931,20.444906,120.163063,93.654869,87.657913,1.20266,530.01947,436.478746579125,1.900327631532,0.0253741082934271,1.11546688716703,10.3117897807533,480.01256447704,1.93333868714511,0.00962582161912381,1.29548924488456,53.1229745628145,468.201825979798,80.2640987590156,0.00901725271363811,1.37672085828857
11,10.948752,33,32.892429,20.360001,19.928003,89.13147,NaN,0.997962832450867,NaN,30.138824,400,399.777008,25,30.270838,9.041738,49.103642,50.01786,401.695587,400.065033,399.056091,6056.96875,11.600269,11.150208,11.331025,1.909181,1.877005,1.833083,60.523712,120.042931,43.312969,20.438484,120.413498,93.557373,87.69207,1.231773,531.580811,436.478463301235,1.9003237300247,0.0253732134611703,1.11548005381497,10.3128394807147,480.01887292428,1.93335102292631,0.00962551498708876,1.29548071889789,53.1255399459047,468.202170270153,80.2666351460339,0.00901667607079164,1.37675120229426
11,10.94699,33,32.89011,20.360001,19.930223,89.125938,NaN,0.997360050678253,NaN,30.124123,400,399.742981,25,30.27721,9.037056,49.295609,50.01786,401.695587,400.065033,399.056091,6056.96875,11.600269,11.150208,11.331025,1.909181,1.877005,1.833083,60.523712,120.042931,43.312969,20.438484,120.413498,93.557373,87.69207,1.231773,531.580811,436.48531634784,1.90036236904372,0.025378691660097,1.11537093781514,10.3073832513094,480.014989478127,1.93334646504338,0.00962607823980741,1.29546994885923,53.1224268362049,468.213734931627,80.2722612106879,0.00901800354403978,1.37661408674358
11,10.945063,33,32.889008,20.360001,19.923502,89.120232,NaN,0.997628808021545,NaN,30.124039,400,399.76886,25,30.280964,9.053369,49.382938,50.01786,400.863159,399.199921,398.120911,6054.744141,11.570116,11.154318,11.32382,1.914893,1.884535,1.846316,60.545906,119.930595,43.313217,20.423874,120.277809,93.597282,87.670799,1.190333,528.930115,436.482606499922,1.90036981095606,0.0253831169666382,1.11532876817104,10.3014153245228,480.009157722046,1.93333329553441,0.00962614390401661,1.29548714793642,53.1209474104378,468.215371260865,80.2721315591288,0.0090184322529662,1.37658123855957
11,10.945504,33,32.885799,20.360001,19.911053,89.120857,NaN,0.998249888420105,NaN,30.125708,400,399.744019,25,30.28648,9.058172,49.353142,50.01786,401.683716,399.999054,398.972626,6056.456055,11.611216,11.157531,11.326155,1.915072,1.8952,1.851545,60.543606,120.100746,43.316067,20.419281,119.911118,93.588371,87.653351,1.286889,531.011292,436.467625416887,1.90031487338864,0.0253797070845862,1.11545640895717,10.3027811730528,480.014510780851,1.93335659939067,0.0096274671846345,1.29541219097216,53.1166391309533,468.193061664153,80.2520864664533,0.0090182623202667,1.37671217982698
11,10.944636,33,32.885918,20.360001,19.903238,89.115761,NaN,0.998049855232239,NaN,30.122995,400,399.781708,25,30.278801,9.05571,49.037468,50.01786,401.683716,399.999054,398.972626,6056.456055,11.611216,11.157531,11.326155,1.915072,1.8952,1.851545,60.543606,120.100746,43.316067,20.419281,119.911118,93.588371,87.653351,1.286889,531.011292,436.461064810402,1.90030000394399,0.0253808800725454,1.11547781886488,10.3000927968093,480.00774077438,1.93333759532411,0.00962708503929405,1.29545175648962,53.1167989017079,468.187914112348,80.2484899021169,0.00901795557616991,1.37675735306588
11,10.944079,33,32.883255,20.360001,19.903238,89.115761,NaN,0.998179197311401,NaN,30.122995,400,399.781708,25,30.278801,9.044016,48.833893,50.01786,401.000183,399.34317,398.275421,6054.805176,11.592895,11.146736,11.316236,1.900686,1.885769,1.84343,60.532047,119.980934,43.279663,20.424322,120.059586,93.592529,87.652863,1.161092,530.496277,436.462448879711,1.90030955111452,0.0253824924946287,1.11544922354652,10.2983675676448,480.011511223854,1.93335508050931,0.00962814928210102,1.29539331348267,53.1132234179171,468.188886456272,80.2460095962931,0.00901883552276821,1.37670289685187
11,10.943094,33,32.882477,20.360001,19.904835,89.108795,NaN,0.998388469219208,NaN,30.130535,400,399.842712,25,30.27211,9.055921,48.891006,50.01786,401.000183,399.34317,398.275421,6054.805176,11.592895,11.146736,11.316236,1.900686,1.885769,1.84343,60.532047,119.980934,43.279663,20.424322,120.059586,93.592529,87.652863,1.161092,530.496277,436.466677652212,1.90033251309798,0.0253856180277589,1.11538518614296,10.2953165069633,480.003588966583,1.93333527940555,0.00962800282676281,1.29542675181476,53.1121787908864,468.196299492318,80.2504634226349,0.00901946617660624,1.37662730535393
11,10.943094,33,32.882477,20.360001,19.909199,89.105125,NaN,0.998388469219208,NaN,30.121521,400,399.754669,25,30.282721,9.059947,49.125637,50.01786,401.514679,399.746796,398.775421,6052.645508,11.587975,11.139261,11.310558,1.924028,1.903042,1.861062,60.512573,120.288834,43.321415,20.392172,120.249123,93.595032,87.65181,1.196234,528.714661,436.471545112828,1.90034912235943,0.0253863660332142,1.11534837068787,10.2953165069633,479.998834701561,1.93332215539263,0.00962776183283909,1.29545337011778,53.1121787908864,468.202169249954,80.2547273671027,0.00901977373851362,1.37657817607526
11,10.941793,33,32.881794,20.360001,19.91152,89.095108,NaN,0.997722744941711,NaN,30.135962,400,399.734711,25,30.291677,9.062832,49.084965,50.01786,401.800476,400.033264,399.062988,6050.265625,11.613627,11.149544,11.336151,1.934144,1.912732,1.872798,60.529503,120.193192,43.301037,20.384279,120.228127,93.58889,87.661705,1.23528,535.630371,436.477365742616,1.90038025474106,0.025390531338134,1.11526205187978,10.2912863121522,479.986825084711,1.93329081777991,0.00962737700287162,1.29551104872235,53.1112617049881,468.212555611479,80.2614555061286,0.00902053062407831,1.37647939530181
11,10.941252,33,32.881653,20.360001,19.909563,89.09597,NaN,0.998017072677612,NaN,30.151237,400,399.941193,25,30.291489,9.055995,48.872379,50.01786,401.800476,400.033264,399.062988,6050.265625,11.613627,11.149544,11.336151,1.934144,1.912732,1.872798,60.529503,120.193192,43.301037,20.384279,120.228127,93.58889,87.661705,1.23528,535.630371,436.476527093539,1.90038208034329,0.0253917627955129,1.1152507979047,10.2896103140937,479.988141500642,1.93329482656011,0.00962748997052718,1.29550169756931,53.1110723779075,468.213073610488,80.2616631326726,0.00902060167212414,1.37647261085662
11,10.941807,33,32.876972,20.360001,19.91114,89.090431,NaN,0.997931122779846,NaN,30.131971,400,400.158234,25,30.290707,9.064775,48.752895,50.020626,401.445007,399.764008,398.69043,6056.961914,11.577836,11.142015,11.301069,1.927811,1.894055,1.867993,60.538342,120.362206,43.304302,20.402819,120.313911,93.593292,87.647522,1.166315,526.174622,436.476907164699,1.90037856866195,0.025390425658646,1.11526597351393,10.2913296828087,479.987595252072,1.93330576046386,0.00962899743354437,1.2954391018123,53.1047866219559,468.207609736431,80.2520928792076,0.00902177320240815,1.37643694349914
11,10.944067,33,32.8759,20.360001,19.905354,89.071381,NaN,0.998250007629395,NaN,30.114626,400,400.00885,25,30.286232,9.066432,48.913967,50.020626,401.621033,399.909241,398.863678,6063.394531,11.625781,11.168778,11.340719,1.917706,1.894735,1.862107,60.538486,120.212959,43.323944,20.387621,120.164284,93.565178,87.616447,1.270651,537.638306,436.46483896799,1.9003178108382,0.025382889923385,1.11543074776006,10.2983303986056,479.96443445255,1.93324467065971,0.00962817474961332,1.29555381114632,53.1033470155086,468.185171233183,80.2345091994214,0.00902093117330243,1.37660608313028
11,10.941837,33,32.877213,20.360001,19.906921,89.039993,NaN,0.998550236225128,NaN,30.104137,400,399.892975,25,30.288036,9.075041,49.248852,50.020626,401.621033,399.909241,398.863678,6063.394531,11.625781,11.168778,11.340719,1.917706,1.894735,1.862107,60.538486,120.212959,43.323944,20.387621,120.164284,93.565178,87.616447,1.270651,537.638306,436.472127252235,1.90036199833987,0.0253896156082972,1.11530308584242,10.2914226197869,479.921905080235,1.93312376316576,0.00962558763860971,1.29581075358441,53.1051102596995,468.201971200403,80.248284854502,0.00902140265201348,1.37648830794756
11,10.941757,33,32.875851,20.360001,19.910791,89.042755,NaN,0.998451590538025,NaN,30.13434,400,399.794739,25,30.287338,9.071568,49.188026,50.020626,400.812347,399.081268,398.009125,6049.613281,11.556493,11.131807,11.280897,1.91387,1.8812,1.849461,60.542969,120.028984,43.266731,20.429253,120.351662,93.527443,87.635384,1.199146,533.871704,436.476642143312,1.90037809753457,0.0253905106473395,1.11526635083966,10.2911747874139,479.927414398249,1.93314259401867,0.00962631364492856,1.29576071361035,53.1032812117123,468.20643188176,80.249895816182,0.00902206065709616,1.37642730784584
11,10.940784,33,32.87249,20.360001,19.906176,89.03788,NaN,0.998413443565369,NaN,30.151047,400,399.758484,25,30.281935,9.085095,49.005539,50.020626,400.812347,399.081268,398.009125,6049.613281,11.556493,11.131807,11.280897,1.91387,1.8812,1.849461,60.542969,120.028984,43.266731,20.429253,120.351662,93.527443,87.635384,1.199146,533.871704,436.473912331755,1.90037721301401,0.0253925377995346,1.11525534332918,10.2881604170516,479.925861069629,1.93314723866906,0.0096273372006804,1.29572223862279,53.0987674228793,468.203086831422,80.243443772349,0.00902293240270391,1.37639685564578
11,10.942852,33,32.870972,20.360001,19.897566,89.052734,NaN,0.998401999473572,NaN,30.148272,400,399.801392,25,30.287918,9.071908,49.102249,50.020626,401.837097,400.111115,399.11264,6053.387207,11.623487,11.153659,11.331462,1.918928,1.892809,1.854881,60.563992,120.009056,43.261528,20.427053,120.210579,93.512009,87.638229,1.175932,526.74884,436.459171058001,1.90030899410593,0.0253850727316739,1.11543411002418,10.294566874652,479.947257818832,1.93321034909241,0.00962892028058463,1.29558093020519,53.0967286443714,468.177609786765,80.2231183819856,0.00902206998417034,1.37658366975258
11,10.941257,33,32.870651,20.360001,19.894058,89.091423,NaN,0.99815708398819,NaN,30.137646,400,399.876434,25,30.297972,9.067155,49.322231,50.020626,401.748322,399.992401,398.977905,6049.97168,11.589749,11.152589,11.310465,1.920033,1.887115,1.852336,60.54612,119.980774,43.238419,20.426422,120.22966,93.550117,87.657448,1.181119,525.032227,436.459221691599,1.90032298465937,0.0253890904045463,1.11538183385804,10.2896258041986,479.997831669815,1.93335082363923,0.00963159021169577,1.29529314439577,53.096297509711,468.182264080299,80.2261152868072,0.00902241396069116,1.37653912206826
11,10.940544,33,32.870338,20.360001,19.890348,89.087921,NaN,0.997763454914093,NaN,30.143433,400,399.878571,25,30.298603,9.072498,49.435364,50.020626,401.748322,399.992401,398.977905,6049.97168,11.589749,11.152589,11.310465,1.920033,1.887115,1.852336,60.54612,119.980774,43.238419,20.426422,120.22966,93.550117,87.657448,1.181119,525.032227,436.456855423706,1.90032108740774,0.0253905195721917,1.11537654057673,10.2874168620038,479.99373875476,1.93334035695594,0.00963148538106992,1.29531166280571,53.0958771166248,468.181311235186,80.2250484664965,0.00902246153653767,1.3765416539608
11,10.940544,33,32.870338,20.360001,19.890348,89.087921,NaN,0.997763454914093,NaN,30.143433,400,399.878571,25,30.298603,9.064043,49.195145,50.020626,401.667542,399.87912,398.903992,6056.285156,11.628484,11.16751,11.32496,1.924964,1.903577,1.858576,60.528244,120.168869,43.271675,20.420929,120.102348,93.468925,87.64241,1.152809,524.813171,436.456855423706,1.90032108740774,0.0253905195721917,1.11537654057673,10.2874168620038,479.99373875476,1.93334035695594,0.00963148538106992,1.29531166280571,53.0958771166248,468.181311235186,80.2250484664965,0.00902246153653767,1.3765416539608
11,10.941633,33,32.869148,20.360001,19.894737,89.092918,NaN,0.998098909854889,NaN,30.160269,400,399.800385,25,30.296808,9.053952,49.006519,50.023083,401.235657,399.522491,398.593933,6052.671875,11.604419,11.150417,11.329822,1.93855,1.897053,1.852812,60.540237,120.082809,43.263165,20.406086,120.241646,93.555107,87.585899,1.319529,535.958862,436.459044704485,1.90031912313314,0.0253881178176541,1.11539540613472,10.2907906445448,480.001896368014,1.93336604102476,0.00963228955445752,1.29524932131404,53.0942787880654,468.17954342166,80.2223399295762,0.0090227396541101,1.3765357530264
11,10.940225,33,32.866875,20.360001,19.903162,89.093185,NaN,0.998826742172241,NaN,30.176743,400,399.917969,25,30.294722,9.059049,49.069473,50.023083,401.235657,399.522491,398.593933,6052.671875,11.604419,11.150417,11.329822,1.93855,1.897053,1.852812,60.540237,120.082809,43.263165,20.406086,120.241646,93.555107,87.585899,1.319529,535.958862,436.471939672805,1.90037532536188,0.0253936404357196,1.11525207568234,10.2864285344291,480.005460638399,1.93338192482184,0.00963321631642591,1.29519750702371,53.091225718699,468.197352969992,80.2325583622986,0.00902438156307581,1.37634718836023
11,10.940457,33,32.86599,20.360001,19.893593,89.077797,NaN,0.99856048822403,NaN,30.188778,400,399.920013,25,30.290388,9.063028,49.072388,50.023083,401.392578,399.616058,398.720917,6055.296875,11.595887,11.152403,11.302038,1.919163,1.898375,1.846552,60.524265,120.09594,43.271286,20.400621,120.225761,93.552811,87.602844,1.198607,527.465088,436.460690958412,1.90033492991547,0.0253913279222936,1.11534469053414,10.287147320273,479.986782654584,1.93333271519529,0.00963255958746673,1.2952896167095,53.0900369508619,468.18227952699,80.2205478240475,0.0090238672027456,1.37645791969019
11,10.940178,33,32.863403,20.360001,19.889423,89.06971,NaN,0.998818576335907,NaN,30.196716,400,399.944916,25,30.291126,9.06889,48.925014,50.023083,401.625244,399.851044,398.960968,6051.609375,11.618542,11.156575,11.322615,1.924293,1.918467,1.853761,60.528126,120.292267,43.291412,20.364838,120.349075,93.55854,87.608688,1.270951,537.137512,436.456733224874,1.90032384167678,0.0253914212019495,1.11536555679316,10.2862829169346,479.979971572544,1.93332079142255,0.0096330633308929,1.29529145633786,53.0865618421864,468.17602677304,80.2129086521169,0.00902434571318877,1.37646525285638
11,10.940544,33,32.865078,20.360001,19.895704,89.075142,NaN,0.997227847576141,NaN,30.201458,400,400.108551,25,30.298855,9.049106,48.75074,50.023083,401.625244,399.851044,398.960968,6051.609375,11.618542,11.156575,11.322615,1.924293,1.918467,1.853761,60.528126,120.292267,43.291412,20.364838,120.349075,93.55854,87.608688,1.270951,537.137512,436.462829259416,1.90034147293198,0.0253914378151868,1.11533134539165,10.2874168620038,479.984635279611,1.9333292122021,0.00963275003284442,1.29528884479602,53.0888118889799,468.183768642985,80.2205380939679,0.0090242295115502,1.37642959435626
11,10.940555,33,32.86401,20.360001,19.899279,89.084969,NaN,0.997888565063477,NaN,30.233824,400,400.050568,25,30.296324,9.041356,48.498409,50.023083,400.928772,399.245941,398.292175,6057.366211,11.567217,11.138281,11.291237,1.916067,1.899324,1.85153,60.536671,120.130943,43.291061,20.377071,120.359993,93.503143,87.615341,1.081115,513.191772,436.466789184818,1.90035489053362,0.0253920188281007,1.11530175300813,10.2874509418827,479.998876059723,1.93337136666962,0.00963382285516957,1.29519417028878,53.0873772427811,468.187546222289,80.222004326102,0.00902476044078846,1.37637940881797
11,10.939436,33,32.86071,20.360001,19.89452,89.089676,NaN,0.998709678649902,NaN,30.264091,400,399.982269,25,30.287729,9.055758,48.551327,50.023083,401.819122,400.113434,399.13855,6054.431641,11.622654,11.174719,11.337258,1.920575,1.899087,1.868796,60.541325,120.088173,43.244003,20.409,120.350693,93.600563,87.605942,1.29103,540.359985,436.464261792129,1.90035596240962,0.0253944446937143,1.11528446630739,10.283983957098,480.009644855501,1.93340987243735,0.00963545249623113,1.29508766237284,53.0829441136743,468.184946669531,80.2161657463118,0.00902565288210819,1.37634376325934
11,10.940251,33,32.858067,20.360001,19.893177,89.075684,NaN,0.997122347354889,NaN,30.277514,400,400.00061,25,30.288443,9.065344,48.964169,50.023083,401.819122,400.113434,399.13855,6054.431641,11.622654,11.174719,11.337258,1.920575,1.899087,1.868796,60.541325,120.088173,43.244003,20.409,120.350693,93.600563,87.605942,1.29103,540.359985,436.460738854577,1.90033687830592,0.0253918533425055,1.11533762633018,10.2865090885879,479.995266058764,1.93337720799546,0.0096355911020277,1.29513102258621,53.0793933257479,468.175817557004,80.2063692158203,0.0090259982634537,1.37637417788072
11,10.940407,33,32.857281,20.360001,19.886011,89.048615,NaN,0.997744798660278,NaN,30.29302,400,400.053864,25,30.290604,9.066639,49.25272,50.023083,401.099121,399.427277,398.442413,6050.789063,11.577757,11.140631,11.289746,1.894126,1.881207,1.845697,60.533962,119.948853,43.284679,20.354069,120.239212,93.511314,87.618568,1.123523,526.434692,436.452358434091,1.90030692835898,0.0253901728390598,1.11540611503384,10.2869924105008,479.961318997293,1.93328557727123,0.00963412716724317,1.29531000338077,53.0783373156279,468.16452525628,80.1972241221413,0.00902565120303561,1.37645501978291
11,10.938803,33,32.8573,20.360001,19.868221,89.022766,NaN,0.998519599437714,NaN,30.30547,400,400.080505,25,30.295366,9.055486,49.451469,50.023083,401.099121,399.427277,398.442413,6050.789063,11.577757,11.140631,11.289746,1.894126,1.881207,1.845697,60.533962,119.948853,43.284679,20.354069,120.239212,93.511314,87.618568,1.123523,526.434692,436.436501629797,1.90026671333482,0.0253917692279533,1.11547397005669,10.2820226223455,479.927807177372,1.93319300010967,0.00963242078183469,1.29549804759361,53.0783628428268,468.150332740346,80.1869363976186,0.00902490102443297,1.37657419374675
11,10.938725,33,32.856758,20.360001,19.868221,89.022766,NaN,0.997865855693817,NaN,30.30547,400,400.080505,25,30.295366,9.053518,49.524017,50.023083,402.024994,400.303894,399.346893,6053.737793,11.625667,11.167513,11.335912,1.914612,1.892107,1.860076,60.507393,120.082703,43.258377,20.363995,120.165901,93.553627,87.617058,1.271711,539.844849,436.436695532248,1.90026805099611,0.0253919952300509,1.11546996218992,10.2817809353736,479.928575306799,1.93319656253245,0.00963263770889631,1.29548613136711,53.0776346413109,468.150316230568,80.1862754510478,0.00902506914904372,1.37656489854644
11,10.933337,33,32.856934,20.360001,19.865767,88.990997,NaN,0.998515844345093,NaN,30.310221,400,400.062103,25,30.294624,9.062327,49.518875,50.013359,401.381073,399.654602,398.669281,6048.300781,11.577891,11.131393,11.292559,1.936727,1.905209,1.866259,60.495125,119.95752,43.210312,20.389475,120.13002,93.44751,87.622566,1.180081,531.843262,436.447351075136,1.90035112072968,0.0254071932634638,1.11521393108791,10.2650828041172,479.88716578933,1.9330817530808,0.00963047886678504,1.29572091191814,53.077871106312,468.179827542158,80.2079264311341,0.00902656182621102,1.37632091432406
11,10.933337,33,32.856934,20.360001,19.869713,88.961357,NaN,0.998515844345093,NaN,30.32262,400,400.225525,25,30.288673,9.059456,49.60099,50.013359,401.381073,399.654602,398.669281,6048.300781,11.577891,11.131393,11.292559,1.936727,1.905209,1.866259,60.495125,119.95752,43.210312,20.389475,120.13002,93.44751,87.622566,1.180081,531.843262,436.451751643632,1.9003661388255,0.0254078701021806,1.11518064540485,10.2650828041172,479.848757424736,1.93297568959492,0.00962852986772401,1.29593666977989,53.077871106312,468.185134335687,80.2117822754151,0.00902684009723415,1.37627651694719
11,10.930811,33,32.855404,20.360001,19.870346,88.947083,NaN,0.998099327087402,NaN,30.312241,400,400.144104,25,30.30151,9.059103,49.483273,50.013359,401.729584,399.937134,398.904144,6051.181641,11.592611,11.157636,11.302727,1.913637,1.873667,1.853568,60.494202,119.661636,43.199593,20.37775,120.096916,93.493225,87.598099,1.205668,527.375977,436.458734515197,1.90041187576262,0.0254153062259022,1.11504566340222,10.2572522612109,479.832429334143,1.93293466563089,0.00962820342196318,1.29600695875634,53.0758154394525,468.19991502574,80.2206911435577,0.00902809230078083,1.37612629973059
11,10.929549,33,32.852623,20.360001,19.871525,88.971626,NaN,0.998452544212341,NaN,30.288683,400,400.084076,25,30.314259,9.043723,49.127499,50.013359,401.824677,400.060608,399.089783,6052.305176,11.594062,11.138172,11.317433,1.918537,1.888856,1.843742,60.500935,119.78727,43.205791,20.376886,120.087967,93.492668,87.594978,1.254228,533.554993,436.463184755535,1.90043801005846,0.0254191705543846,1.11497098082145,10.2533395797249,479.86817922523,1.93304078792037,0.0096309307171502,1.29576694421439,53.0720787683053,468.206639258453,80.2222491414401,0.00902931237067596,1.37602173877797
11,10.927495,33,32.84864,20.360001,19.87388,88.981125,NaN,0.998319208621979,NaN,30.278826,400,400.277405,25,30.310471,9.045134,48.958233,50.013359,401.824677,400.060608,399.089783,6052.305176,11.594062,11.138172,11.317433,1.918537,1.888856,1.843742,60.500935,119.78727,43.205791,20.376886,120.087967,93.492668,87.594978,1.254228,533.554993,436.470913231534,1.90048220536236,0.0254255366009156,1.11484580436558,10.2469706691945,479.886135150655,1.9331009668208,0.00963314999722636,1.29561016359296,53.0667266015442,468.218659993003,80.2262185116116,0.00903118547327859,1.37585206487293
11,10.926203,33,32.846848,20.360001,19.874836,88.98896,NaN,0.998839139938354,NaN,30.264383,400,400.056641,25,30.303547,9.033865,48.886223,50.013359,401.214081,399.436951,398.57782,6048.469238,11.61676,11.119284,11.310514,1.914041,1.895312,1.839715,60.499046,119.892029,43.181793,20.39069,120.002419,93.497742,87.606049,1.214642,526.503235,436.475188383459,1.90050800657639,0.0254294519434165,1.11477151747331,10.2429640575684,479.898826590562,1.93314078017535,0.0096343827547961,1.29551377981716,53.064318429028,468.226159098324,80.2295245614529,0.00903213799820649,1.37575829227831
11,10.924926,33,32.844425,20.360001,19.869776,88.990181,NaN,0.998540639877319,NaN,30.261911,400,399.974091,25,30.297331,9.042302,48.952358,50.013359,402.089844,400.250061,399.421936,6047.790527,11.619967,11.124578,11.317344,1.932745,1.905056,1.854414,60.495049,119.825928,43.14349,20.41279,119.974625,93.457008,87.590446,1.230601,533.865601,436.472719751127,1.90051066470181,0.025432292457305,1.11474861820273,10.2390036120537,479.903843353114,1.93316107980947,0.00963543340727333,1.29545160740411,53.06106212391,468.224909848046,80.2257166777157,0.00903282875267804,1.37572661264423
11,10.923728,33,32.844746,20.360001,19.856977,89.012596,NaN,0.998281896114349,NaN,30.266138,400,400.062439,25,30.286989,9.061861,48.759388,50.013359,402.089844,400.250061,399.421936,6047.790527,11.619967,11.124578,11.317344,1.932745,1.905056,1.854414,60.495049,119.825928,43.14349,20.41279,119.974625,93.457008,87.590446,1.230601,533.865601,436.461427960337,1.90048252630978,0.0254335762502341,1.11479488804786,10.2352878578754,479.932424180336,1.93323914525155,0.0096367785264807,1.29529591413087,53.0614935314446,468.215256458641,80.2190841497446,0.0090322222472661,1.37581280598999
11,10.92439,33,32.844494,20.360001,19.847757,89.03038,NaN,0.998761534690857,NaN,30.260925,400,400.217804,25,30.280077,9.048122,48.691479,50.013359,402.115265,400.294312,399.455444,6047.961914,11.605461,11.114814,11.295719,1.932921,1.9071,1.869651,60.509804,119.727875,43.142906,20.422668,120.244614,93.513664,87.597366,1.111282,524.795166,436.449504090102,1.90043608485231,0.0254300710915015,1.11490649331529,10.2373411756307,479.955815592159,1.93330440238924,0.00963804845643637,1.2951613761299,53.0611548566531,468.198618164717,80.2066896745476,0.00903142820860627,1.37594743321926
11,10.922695,33,32.843731,20.360001,19.861338,89.026932,NaN,0.999017238616943,NaN,30.230427,400,400.225647,25,30.278355,9.041416,48.756252,50.013359,402.115265,400.294312,399.455444,6047.961914,11.605461,11.114814,11.295719,1.932921,1.9071,1.869651,60.509804,119.727875,43.142906,20.422668,120.244614,93.513664,87.597366,1.111282,524.795166,436.468855723742,1.90051684348121,0.0254373257255708,1.11470521862319,10.2320836266725,479.952430847404,1.93329708732911,0.00963812742968534,1.29516961713534,53.0601294120869,468.226466390947,80.2260175337619,0.00903312702619643,1.37570155573361
11,10.92203,33,32.83979,20.360001,19.873043,89.035316,NaN,0.99858695268631,NaN,30.214718,400,400.199829,25,30.276714,9.04457,48.813591,50.018982,402.148071,400.321472,399.483917,6049.116211,11.609566,11.126377,11.30605,1.913887,1.898036,1.855056,60.506664,119.719391,43.170822,20.378237,120.177017,93.478409,87.597069,1.200154,538.334167,436.483554320883,1.90057277982512,0.0254412664607345,1.11457272477511,10.2300207628164,479.968871925146,1.9333529706485,0.0096402572170565,1.29502229943147,53.0548325491158,468.242672787817,80.2330824288195,0.00903520749346491,1.37549782296901
11,10.921547,33,32.837303,20.360001,19.873043,89.035316,NaN,0.998430371284485,NaN,30.214718,400,400.199829,25,30.276714,9.052315,49.010052,50.018982,401.38739,399.639404,398.752869,6047.800781,11.623416,11.128961,11.319031,1.924273,1.903929,1.852858,60.528648,119.76313,43.181427,20.384737,119.983238,93.407234,87.635712,1.106189,521.956604,436.484753830458,1.90058106708,0.0254426700928892,1.11454797873459,10.2285224129831,479.97239468773,1.93336931702754,0.00964125366877436,1.2949676994437,53.0514896614937,468.243354194958,80.2306015669078,0.0090360198956191,1.3754489305971
11,10.920527,33,32.836243,20.360001,19.870865,89.017891,NaN,0.998394370079041,NaN,30.193775,400,400.24884,25,30.280937,9.052018,49.023506,50.018982,401.38739,399.639404,398.752869,6047.800781,11.623416,11.128961,11.319031,1.924273,1.903929,1.852858,60.528648,119.76313,43.181427,20.384737,119.983238,93.407234,87.635712,1.106189,521.956604,436.484859464354,1.9005902845408,0.0254452609558026,1.11451402121284,10.225358032133,479.951330592713,1.93331397894072,0.00964053300933546,1.29507068314179,53.0500648072222,468.245653626654,80.231004816536,0.0090364715801512,1.37541133558986
11,10.918198,33,32.831093,20.360001,19.864426,89.030357,NaN,0.998393952846527,NaN,30.181553,400,400.125458,25,30.277687,9.049946,49.073215,50.018982,401.700073,399.892822,399.097412,6042.463379,11.602304,11.109635,11.295317,1.93624,1.907828,1.854749,60.522018,119.761253,43.153099,20.401262,120.046684,93.419716,87.631371,1.125595,523.644287,436.483467193826,1.90060576002697,0.0254509270484848,1.11444879531533,10.2181318622117,479.974769131672,1.93339240573615,0.00964341644984735,1.29486729583629,53.0431416473052,468.246468115796,80.225433679056,0.00903812310895671,1.37531507440038
11,10.920975,33,32.830654,20.360001,19.852325,89.043365,NaN,0.9980708360672,NaN,30.181274,400,399.93454,25,30.271257,9.053259,49.215469,50.018982,401.313812,399.509888,398.680756,6048.766602,11.586826,11.110437,11.279999,1.925021,1.899097,1.852991,60.527458,119.667046,43.153759,20.412577,119.940041,93.434639,87.604477,1.298334,536.832886,436.463081926497,1.90051207130442,0.0254407772819305,1.11469284627968,10.226747905221,479.992233821179,1.9334417947672,0.00964444742861846,1.29476351367019,53.0425514585202,468.212965241568,80.2005504796108,0.00903650246039885,1.37558697124309
11,10.919034,33,32.829952,20.360001,19.854961,89.058212,NaN,0.999026656150818,NaN,30.165283,400,399.890961,25,30.267702,9.057684,49.306576,50.018982,401.313812,399.509888,398.680756,6048.766602,11.586826,11.110437,11.279999,1.925021,1.899097,1.852991,60.527458,119.667046,43.153759,20.412577,119.940041,93.434639,87.604477,1.298334,536.832886,436.470841962441,1.90055541097807,0.0254468719118185,1.11457116431758,10.2207258462346,480.01245024171,1.93349947963576,0.00964570459667372,1.29464073704844,53.0416076812265,468.227645158394,80.210382423413,0.00903749202377397,1.37545225216931
11,10.919034,33,32.829952,20.360001,19.864149,89.051544,NaN,0.999026656150818,NaN,30.14702,400,399.740234,25,30.266018,9.058678,49.381054,50.018982,401.070129,399.405914,398.445923,6043.299316,11.601624,11.122449,11.326959,1.907357,1.873339,1.819309,60.495861,119.672646,43.132927,20.40649,119.777916,93.404793,87.580521,1.237682,532.059875,436.481082287541,1.90059035975339,0.0254484487323418,1.11449395112031,10.2207258462346,480.003817416536,1.93347564554158,0.00964526638254263,1.29468895157812,53.0416076812265,468.23999483111,80.219361386686,0.00903813998501586,1.37534923344777
11,10.918301,33,32.825974,20.360001,19.863373,89.020874,NaN,0.99822461605072,NaN,30.139713,400,399.713226,25,30.262621,9.053781,49.47422,50.018982,401.768768,399.903168,399.047333,6050.5,11.590799,11.120459,11.273504,1.9303,1.898965,1.870966,60.510418,119.74234,43.12957,20.429398,120.01815,93.467796,87.581429,1.261534,533.948608,436.482037875223,1.90059998739747,0.0254504468339171,1.11446291609033,10.218451464012,479.969740822908,1.93339215315645,0.00964484522161166,1.29482359057309,53.0362593077453,468.239801302512,80.2144594127898,0.00903937292457188,1.3752817306556
11,10.917758,33,32.824047,20.360001,19.863579,89.008385,NaN,0.997726678848267,NaN,30.15357,400,399.918304,25,30.260468,9.058343,49.442631,50.018982,401.768768,399.903168,399.047333,6050.5,11.590799,11.120459,11.273504,1.9303,1.898965,1.870966,60.510418,119.74234,43.12957,20.429398,120.01815,93.467796,87.581429,1.261534,533.948608,436.483615967558,1.90061008964761,0.0254520611897553,1.11443336897185,10.2167665474443,479.956299226687,1.93336017035561,0.00964479679098857,1.29487171823543,53.0336682945702,468.241629118763,80.2134820017461,0.00904007112447448,1.37523300948786
11,10.916483,33,32.820995,20.360001,19.872551,88.976326,NaN,0.998044490814209,NaN,30.155289,400,399.967957,25,30.258598,9.060672,49.364876,50.021309,401.070526,399.306183,398.430267,6051.666992,11.617473,11.127648,11.31801,1.91744,1.894043,1.843167,60.471848,119.669273,43.153133,20.392723,120.01165,93.412758,87.584602,1.126157,525.440369,436.496779986654,1.90066609128508,0.0254573091246935,1.11429276961778,10.2128100037974,479.919108999051,1.93326560320511,0.00964391249230178,1.29503700028374,53.0295643778325,468.258658988005,80.2222132742723,0.00904191888569333,1.37503805700966
11,10.916638,33,32.81855,20.360001,19.879082,88.949615,NaN,0.99818217754364,NaN,30.144619,400,400.004761,25,30.249582,9.061903,49.248165,50.021309,401.070526,399.306183,398.430267,6051.666992,11.617473,11.127648,11.31801,1.91744,1.894043,1.843167,60.471848,119.669273,43.153133,20.392723,120.01165,93.412758,87.584602,1.126157,525.440369,436.503672471965,1.90068826643643,0.0254579790061432,1.11424592487637,10.213291013944,479.887981393795,1.93318615351417,0.0096431360802634,1.29517703220198,53.0262764543764,468.264284204694,80.2233781625631,0.00904297860311608,1.37494873419429
11,10.916381,33,32.819275,20.360001,19.874897,88.949699,NaN,0.997812926769257,NaN,30.150547,400,400.204285,25,30.239307,9.054192,49.170547,50.021309,402.039307,400.24588,399.411224,6046.785156,11.610793,11.121494,11.296138,1.923723,1.894375,1.853505,60.448441,119.452431,43.096352,20.42281,119.686089,93.405754,87.579987,1.192772,530.688843,436.499647325842,1.90067676280091,0.0254580084109754,1.11426786912204,10.2124934652857,479.887062242925,1.9331816843912,0.00964285082278398,1.29519237038442,53.027251421252,468.26087473616,80.2217661811031,0.00904257296579156,1.37498972488497
11,10.914682,33,32.818123,20.360001,19.8778,88.953529,NaN,0.998036563396454,NaN,30.136862,400,400.22403,25,30.237701,9.062414,49.095596,50.021309,401.582886,399.835968,398.896362,6045.688477,11.6219,11.133249,11.321034,1.933975,1.907658,1.862322,60.459763,119.87088,43.102234,20.411303,119.983521,93.432114,87.576897,1.203264,533.019409,436.507099598986,1.90071695731251,0.0254634494233349,1.11415658181595,10.2072205994934,479.893656043488,1.93320296211493,0.0096435648357039,1.2951392323193,53.0257022245172,468.274036744268,80.2299603962003,0.00904362394345265,1.37486010533231
11,10.913642,33,32.816422,20.360001,19.8778,88.953529,NaN,0.998659193515778,NaN,30.136862,400,400.22403,25,30.237701,9.071435,49.017727,50.021309,401.582886,399.835968,398.896362,6045.688477,11.6219,11.133249,11.321034,1.933975,1.907658,1.862322,60.459763,119.87088,43.102234,20.411303,119.983521,93.432114,87.576897,1.203264,533.019409,436.509681103518,1.90073480497283,0.0254664757876356,1.11410337458872,10.2039926429751,479.896067602952,1.93321415225131,0.00964424714116059,1.29510182351888,53.0234146599185,468.278805375935,80.2313933366733,0.00904440619818886,1.37479087305982
11,10.912907,33,32.81311,20.360001,19.881382,88.956703,NaN,0.997470438480377,NaN,30.119789,400,400.237701,25,30.241913,9.068419,49.077732,50.021309,402.121552,400.386261,399.420715,6043.053223,11.591335,11.12723,11.285867,1.917258,1.890424,1.859335,60.473297,119.845711,43.09724,20.422367,119.923431,93.359528,87.627884,1.204955,536.208252,436.515495976851,1.90076103700107,0.0254692296717424,1.11403577437923,10.2017112072022,479.904873301667,1.93324729215307,0.00964578464842409,1.29500597477353,53.0189602962536,468.285079560972,80.2319938258348,0.00904577152182058,1.37468115784822
11,10.913086,33,32.811573,20.360001,19.88755,88.965942,NaN,0.997813820838928,NaN,30.114498,400,400.210266,25,30.248592,9.049886,49.298569,50.021309,401.508881,399.694946,398.722778,6047.694336,11.615758,11.147738,11.310248,1.918084,1.904673,1.861697,60.46125,119.724068,43.117496,20.429562,119.861069,93.352371,87.602272,1.112292,523.218201,436.521922990088,1.90078141381646,0.0254697671465172,1.11399328220768,10.2022668328238,479.919015993001,1.93329044281301,0.00964700911808149,1.29490520832443,53.0168930384478,468.290889990175,80.2343814139134,0.00904655736461335,1.37460613548094
11,10.912058,33,32.811768,20.360001,19.890404,88.996231,NaN,0.998089551925659,NaN,30.107849,400,400.149048,25,30.253551,9.037486,49.307762,50.021309,401.508881,399.694946,398.722778,6047.694336,11.615758,11.147738,11.310248,1.918084,1.904673,1.861697,60.46125,119.724068,43.117496,20.429562,119.861069,93.352371,87.602272,1.112292,523.218201,436.527653134713,1.90080990359536,0.0254732492346165,1.11391684534509,10.199075772191,479.957957806976,1.93339745842186,0.00964892301632481,1.29469012264786,53.0171553167855,468.301134357836,80.2420675567594,0.00904703402546472,1.37452431406094
11,10.911695,33,32.811874,20.360001,19.883774,89.019684,NaN,0.998488426208496,NaN,30.101063,400,399.985687,25,30.251858,9.043716,49.139282,50.021309,400.993774,399.263123,398.307281,6046.471191,11.590714,11.122574,11.299662,1.918254,1.894071,1.852251,60.438347,119.7929,43.159336,20.39472,119.839279,93.351868,87.607224,1.144859,532.273071,436.521168507203,1.90079093005842,0.025473168228262,1.11395377332731,10.1979489136708,479.988170073952,1.93348059888544,0.00965042263048732,1.29452280824,53.0172978880839,468.294525199683,80.2373861698233,0.00904665398036083,1.3745811210906
11,10.913081,33,32.809788,20.360001,19.870911,89.034019,NaN,0.998694896697998,NaN,30.107126,400,399.679382,25,30.258488,9.057376,48.888824,50.021309,401.413177,399.559723,398.714294,6043.321289,11.604889,11.12293,11.274571,1.898855,1.89149,1.838571,60.47332,119.726395,43.184986,20.373934,119.750183,93.324104,87.593674,1.224563,527.210999,436.503398508691,1.90071824009414,0.0254669261884028,1.11413240314466,10.2022513126492,480.009679675617,1.93354554744674,0.00965220217726841,1.2943734840958,53.0144921254883,468.266951245588,80.2148312594545,0.00904585935451169,1.37477436341741
11,10.911947,33,32.809021,20.360001,19.862293,89.04406,NaN,0.998557686805725,NaN,30.109589,400,399.731934,25,30.26615,9.058949,48.68079,50.021309,401.413177,399.559723,398.714294,6043.321289,11.604889,11.12293,11.274571,1.898855,1.89149,1.838571,60.47332,119.726395,43.184986,20.373934,119.750183,93.324104,87.593674,1.224563,527.210999,436.496612092779,1.90070493585412,0.0254687477698109,1.11414661196168,10.1987311986148,480.023761838351,1.93358647227369,0.00965317006797899,1.2942841730839,53.0134604408966,468.261556209715,80.2099889586844,0.00904581614320591,1.37480596163161
11,10.91111,33,32.806999,20.360001,19.863615,89.064209,NaN,0.998946785926819,NaN,30.10581,400,399.740204,25,30.274797,9.057394,48.60918,50.024899,401.253601,399.437073,398.593628,6040.483398,11.585886,11.116065,11.290892,1.899565,1.880965,1.83278,60.486134,119.556633,43.145477,20.403851,120.000412,93.376106,87.590935,1.244324,534.502441,436.500162921423,1.90072432978953,0.0254714113874376,1.11409269473185,10.196132842656,480.052700172913,1.93367175683723,0.00965530601131691,1.29409452648912,53.010740575827,468.266580108073,80.2112231026937,0.00904671259958821,1.37472901983763
11,10.912635,33,32.804371,20.360001,19.866951,89.056862,NaN,0.998347640037537,NaN,30.103634,400,399.823944,25,30.279171,9.061391,48.692352,50.024899,401.253601,399.437073,398.593628,6040.483398,11.585886,11.116065,11.290892,1.899565,1.880965,1.83278,60.486134,119.556633,43.145477,20.403851,120.000412,93.376106,87.590935,1.244324,534.502441,436.500093718523,1.90071083800766,0.0254675446332827,1.11414277355261,10.2008668914611,480.04691133369,1.93366278042899,0.00965587808707039,1.29408995607353,53.007205359773,468.259435153727,80.2028801011863,0.00904715997523126,1.37474286069944
11,10.912635,33,32.804371,20.360001,19.870136,89.044579,NaN,0.998347640037537,NaN,30.109138,400,400.06308,25,30.275095,9.067671,48.830002,50.024899,401.844147,400.040253,399.231323,6039.416016,11.615337,11.117292,11.302893,1.920411,1.884614,1.858536,60.458282,119.482361,43.111336,20.431065,119.774887,93.373734,87.596619,0.996127068996429,510.235413,436.503642220742,1.9007229481703,0.0254680912959745,1.11411607727419,10.2008668914611,480.03101548273,1.93361889357272,0.00965507070039445,1.29417854734959,53.007205359773,468.263714334532,80.2059928551225,0.0090473846344812,1.37470723670222
11,10.909853,33,32.800755,20.360001,19.881781,89.046593,NaN,0.997878134250641,NaN,30.11478,400,400.043457,25,30.26095,9.068899,48.853832,50.024899,401.507141,399.648987,398.894501,6044.590332,11.592617,11.106198,11.291124,1.924193,1.886553,1.843497,60.459965,119.391609,43.123455,20.408716,119.727715,93.321815,87.625824,1.26652,529.625793,436.523519432282,1.90081496677255,0.0254781895636002,1.11387628674747,10.1922303704319,480.038739729127,1.93364985973247,0.00965665490615954,1.29408481593824,53.0023407078064,468.292958427957,80.222940250415,0.00905005195662467,1.37440116196313
11,10.909412,33,32.79982,20.360001,19.888346,89.040237,NaN,0.99833083152771,NaN,30.107159,400,400.163757,25,30.249849,9.066422,48.84684,50.024899,401.507141,399.648987,398.894501,6044.590332,11.592617,11.106198,11.291124,1.924193,1.886553,1.843497,60.459965,119.391609,43.123455,20.408716,119.727715,93.321815,87.625824,1.26652,529.625793,436.531926008437,1.90084748922009,0.0254806006043811,1.11379883817222,10.1908611651707,480.031837778164,1.93363329660497,0.009656612522563,1.2941101757025,53.0010827709573,468.303604871239,80.2295678428342,0.00905090367590043,1.37429643311112
11,10.910913,33,32.80183,20.360001,19.882805,89.028427,NaN,0.998776853084564,NaN,30.078436,400,400.21463,25,30.257048,9.069621,48.96611,50.024899,401.586334,399.689575,398.933685,6040.498047,11.599325,11.119353,11.280315,1.942597,1.902391,1.869152,60.458221,119.448051,43.120102,20.418888,119.654106,93.252838,87.627594,1.217527,528.623169,436.522029682822,1.9008006670405,0.0254752786824157,1.11392190443862,10.1955212603703,480.013708335159,1.93357788210685,0.00965502901225494,1.29423943107738,53.0037869637149,468.288878152109,80.2212580858449,0.0090495011645715,1.37445375017844
11,10.910005,33,32.802113,20.360001,19.880928,89.035202,NaN,0.997794032096863,NaN,30.082253,400,400.198578,25,30.255629,9.08026,49.1548,50.024899,401.791473,400.008331,399.223755,6038.438965,11.595562,11.118511,11.307935,1.93318,1.891672,1.845807,60.425774,119.612602,43.092751,20.42359,119.746147,93.306351,87.62397,1.176577,533.608032,436.522192104296,1.90080911554891,0.0254776005192734,1.11389119387393,10.1927022864041,480.022076040607,1.9336002312782,0.00965536080509713,1.29419673566078,53.004167692747,468.292119726574,80.2239552393564,0.00904958274495477,1.37443170662473
11,10.910757,33,32.798817,20.360001,19.888432,89.030098,NaN,0.998414933681488,NaN,30.103777,400,400.279541,25,30.244703,9.076077,49.167084,50.024899,401.791473,400.008331,399.223755,6038.438965,11.595562,11.118511,11.307935,1.93318,1.891672,1.845807,60.425774,119.612602,43.092751,20.42359,119.746147,93.306351,87.62397,1.176577,533.608032,436.528684662001,1.90082473375512,0.0254766985946012,1.11386685010521,10.1950369558163,480.020136267547,1.93360366268682,0.00965634872122887,1.29416134522784,52.9997333162038,468.294655841926,80.2218559337401,0.00905074791504696,1.37435341246956
11,10.909079,33,32.796333,20.360001,19.896601,89.021492,NaN,0.998352289199829,NaN,30.114069,400,400.183228,25,30.235668,9.070915,49.089172,50.024899,401.904053,400.046936,399.275909,6035.016602,11.628473,11.136798,11.304226,1.910546,1.880462,1.830567,60.391838,119.654648,43.082527,20.432457,119.782913,93.293182,87.605247,1.179779,531.023499,436.541946177156,1.90088457842538,0.0254829871509143,1.11371282621315,10.1898272478908,480.012515148762,1.9335892430922,0.00965678046182469,1.29416901350652,52.996391155876,468.313555164635,80.2326357248114,0.00905251815869922,1.37415325041076
11,10.906568,33,32.793232,20.360001,19.896601,89.021492,NaN,0.997444212436676,NaN,30.114069,400,400.183228,25,30.235668,9.066627,49.168594,50.018009,401.542542,399.852814,398.948364,6034.400391,11.598622,11.120483,11.313905,1.904381,1.864073,1.820843,60.428429,119.517975,43.119869,20.408976,119.686188,93.303329,87.611694,1.110116,522.794434,436.548174531025,1.90092767071946,0.0254903024242851,1.1135846086843,10.1820301880196,480.016905143915,1.93360963331081,0.00965802603039333,1.29410106033704,52.9922185558413,468.325975911891,80.2379643964092,0.00905414174917304,1.37399630463637
11,10.906073,33,32.792233,20.360001,19.900002,89.048691,NaN,0.997080385684967,NaN,30.104145,400,400.036469,25,30.234579,9.054558,49.088909,50.018009,401.542542,399.852814,398.948364,6034.400391,11.598622,11.120483,11.313905,1.904381,1.864073,1.820843,60.428429,119.517975,43.119869,20.408976,119.686188,93.303329,87.611694,1.110116,522.794434,436.553189412766,1.9009490893792,0.025492328563981,1.11353095030975,10.1804929738389,480.053514339837,1.93371337623958,0.00966021558230053,1.29388310341637,52.990874268866,468.332640506937,80.2416196922623,0.00905480469339569,1.37392365346278
11,10.907344,33,32.793045,20.360001,19.893505,89.093964,NaN,0.997597873210907,NaN,30.089552,400,399.99762,25,30.23908,9.059019,49.13723,50.018009,401.104248,399.396912,398.489624,6044.178223,11.579296,11.119429,11.288241,1.902027,1.866786,1.824424,60.447853,119.760513,43.129353,20.391745,119.65152,93.318863,87.605858,1.210176,536.571777,436.542801986284,1.90090258760071,0.0254875100343536,1.11365008636863,10.1844399373256,480.110936739151,1.93386973887798,0.00966286491520091,1.29357506482296,52.9919669250132,468.316942613868,80.23116633078,0.0090537260169674,1.37406806942149
11,10.907146,33,32.792328,20.360001,19.886553,89.102371,NaN,0.997748076915741,NaN,30.106506,400,399.829834,25,30.240765,9.055273,48.981697,50.018009,401.172699,399.467834,398.573334,6040.835449,11.591837,11.120742,11.326582,1.911526,1.861357,1.821705,60.438953,119.359329,43.137009,20.406607,119.721916,93.284256,87.607628,1.061451,508.345337,436.535550900341,1.9008795653557,0.0254868937543257,1.11369805819219,10.1838250908669,480.122825300013,1.93390447036743,0.00966370537690114,1.2934989756678,52.9910021053599,468.308157923214,80.2239152368914,0.00905348936680898,1.37412859515796
11,10.906662,33,32.790218,20.360001,19.888012,89.112549,NaN,0.99742978811264,NaN,30.122978,400,399.814423,25,30.245737,9.06165,48.558327,50.018009,401.172699,399.467834,398.573334,6040.835449,11.591837,11.120742,11.326582,1.911526,1.861357,1.821705,60.438953,119.359329,43.137009,20.406607,119.721916,93.284256,87.607628,1.061451,508.345337,436.538376458168,1.90089341739404,0.0254885544047801,1.11366114487651,10.1823220975068,480.138972836673,1.93395467427072,0.00966522186741781,1.29337978078437,52.9881627204178,468.311142496924,80.2235621226628,0.00905430719559459,1.37406719258951
11,10.906323,33,32.788689,20.360001,19.895777,89.074516,NaN,0.997895181179047,NaN,30.111792,400,399.881866,25,30.252762,9.054105,48.491226,50.018009,401.936768,400.105896,399.256561,6038.397461,11.606249,11.135098,11.300426,1.925668,1.890115,1.852291,60.397175,119.71402,43.109791,20.423914,119.744812,93.163979,87.646484,1.279315,532.859192,436.547864605545,1.90092874424968,0.0254908749349721,1.11357898068419,10.1812693511969,480.091939108248,1.93382891340513,0.00966333701089457,1.29361968039925,52.9861050851237,468.322241701428,80.2298103342033,0.00905536919214512,1.37394850112234
