P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
11,10.906895,33,32.789551,20.360001,19.901033,89.033295,NaN,0.998505115509033,NaN,30.112516,400,400.103851,25,30.263515,9.047571,48.678055,50.018009,401.936768,400.105896,399.256561,6038.397461,11.606249,11.135098,11.300426,1.925668,1.890115,1.852291,60.397175,119.71402,43.109791,20.423914,119.744812,93.163979,87.646484,1.279315,532.859192,436.552298876706,1.90093890030219,0.0254901101955371,1.11356430106283,10.1830456522226,480.037388734488,1.93367600720769,0.00966028092809356,1.2939353210821,52.9872651216953,468.32661123938,80.2340221412903,0.00905532851483626,1.37392718066583
11,10.906895,33,32.789551,20.360001,19.905039,89.038193,NaN,0.998505115509033,NaN,30.130178,400,400.237549,25,30.265341,9.035582,49.057564,50.018009,401.834534,400.126831,399.247223,6034.730469,11.604679,11.127305,11.314558,1.92144,1.872673,1.832103,60.399536,119.673454,43.095016,20.426338,119.77076,93.210342,87.638786,1.136701,526.097656,436.556759748322,1.90095412236464,0.0254907976570462,1.11353086577304,10.1830456522226,480.043726343246,1.93369350543578,0.00966060295804851,1.29390002434654,52.9872651216953,468.331990504233,80.2379374523323,0.00905561098997138,1.37388253238483
11,10.906181,33,32.784695,20.360001,19.907429,89.017685,NaN,0.998531460762024,NaN,30.151814,400,400.316925,25,30.266022,9.049973,49.193813,50.018009,402.001312,400.192291,399.341827,6041.828125,11.599442,11.135026,11.296167,1.923444,1.892401,1.85049,60.386848,119.569237,43.105679,20.425068,119.882149,93.240105,87.630333,1.137105,522.344177,436.561191574368,1.90097545601051,0.0254932883860265,1.11347449116767,10.1808283705016,480.024063491566,1.93365216797456,0.00966120586200778,1.29394148664526,52.9807298439056,468.335131703744,80.234413299858,0.0090572979904075,1.37377224744528
11,10.905255,33,32.782314,20.360001,19.904768,89.01857,NaN,0.997747302055359,NaN,30.149788,400,400.430908,25,30.267986,9.061604,49.152119,50.018009,401.519409,399.839905,398.978363,6039.417969,11.620019,11.132377,11.325838,1.915198,1.891853,1.83683,60.410099,119.729858,43.089996,20.426687,119.891647,93.211945,87.636292,1.228102,528.420837,436.560524825114,1.90098123658654,0.0254955304822046,1.11344944192455,10.1779525735428,480.028578815367,1.93367098734947,0.00966222104540677,1.29388295748557,52.9775251780773,468.335017828656,80.2314812580705,0.00905803847500811,1.37373189883002
11,10.903476,33,32.782242,20.360001,19.901737,89.025848,NaN,0.998042702674866,NaN,30.14958,400,400.337402,25,30.272316,9.059851,49.108505,50.018009,401.519409,399.839905,398.978363,6039.417969,11.620019,11.132377,11.325838,1.915198,1.891853,1.83683,60.410099,119.729858,43.089996,20.426687,119.891647,93.211945,87.636292,1.228102,528.420837,436.561561334287,1.90100025217157,0.0255001962386151,1.11338395887732,10.1724271737439,480.038097403446,1.93369746137939,0.00966272857611467,1.29382893923401,52.9774282680477,468.341672411976,80.2362393665808,0.0090584105549369,1.37367545073195
11,10.904239,33,32.78009,20.360001,19.894701,89.039803,NaN,0.998696804046631,NaN,30.144178,400,400.123199,25,30.273775,9.060961,48.987968,50.012424,401.680176,399.852753,398.982513,6034.029297,11.585927,11.122406,11.282548,1.92118,1.888395,1.853462,60.400776,119.521561,43.045704,20.439034,119.735245,93.13678,87.64045,1.206988,531.443604,436.551835112431,1.90096042338183,0.0254967642401434,1.11348158312047,10.1747970600943,480.059197008158,1.93376146004,0.00966451122582613,1.29368134582729,52.9745316571017,468.325648392046,80.2219994847141,0.00905824368834132,1.37377106229031
11,10.903532,33,32.778347,20.360001,19.864054,89.051285,NaN,0.997426331043243,NaN,30.144934,400,400.063934,25,30.27631,9.061234,48.938591,50.012424,401.680176,399.852753,398.982513,6034.029297,11.585927,11.122406,11.282548,1.92118,1.888395,1.853462,60.400776,119.521561,43.045704,20.439034,119.735245,93.13678,87.64045,1.206988,531.443604,436.51946079534,1.90085609319723,0.0254935642475349,1.11370146842241,10.1726011145965,480.076516277811,1.93381392871649,0.00966596686613913,1.29356060180513,52.972185453314,468.287203860289,80.1919314907199,0.00905677071705825,1.37406003161957
11,10.90309,33,32.777184,20.360001,19.852728,89.049484,NaN,0.997956037521362,NaN,30.153667,400,399.883881,25,30.271036,9.060831,48.90736,50.012424,401.234192,399.46875,398.484192,6037.915527,11.596833,11.138124,11.307911,1.904686,1.875038,1.840519,60.378128,119.646637,43.071072,20.436293,119.743332,93.167244,87.649864,1.102681,523.241089,436.507943555725,1.90082063196507,0.025492908108406,1.11377360611188,10.1712282059896,480.075831778012,1.93381514260933,0.0096663160721333,1.29354811881389,52.970619916403,468.273620833716,80.1806541606704,0.00905642177133143,1.37415272042463
11,10.90318,33,32.776764,20.360001,19.856363,89.029999,NaN,0.998156428337097,NaN,30.159754,400,399.766602,25,30.269705,9.067376,48.890972,50.012424,401.213013,399.446716,398.516022,6038.830566,11.594325,11.128427,11.30313,1.900193,1.871297,1.835681,60.362961,119.642654,43.059822,20.448368,119.737068,93.03643,87.661804,1.146383,521.729004,436.511768699045,1.90083290380717,0.0254932698955351,1.11374779680904,10.1715077609119,480.051219942423,1.9337483105848,0.00966520380859931,1.29367913056763,52.9700545354196,468.277576490254,80.1830299716075,0.00905676128536712,1.37411255035724
11,10.902428,33,32.772247,20.360001,19.873404,89.021515,NaN,0.997948586940765,NaN,30.150734,400,399.867157,25,30.268766,9.049919,48.755245,50.012424,401.213013,399.446716,398.516022,6038.830566,11.594325,11.128427,11.30313,1.900193,1.871297,1.835681,60.362961,119.642654,43.059822,20.448368,119.737068,93.03643,87.661804,1.146383,521.729004,436.53261254137,1.90091058289442,0.0254983883686665,1.11356692038665,10.1691718708734,480.046636386607,1.93374771005034,0.00966646235804782,1.2936413407728,52.9639736347001,468.300931995228,80.1946208767408,0.00905940499928093,1.37384013504735
11,10.902512,33,32.771751,20.360001,19.873404,89.021515,NaN,0.997891008853912,NaN,30.150734,400,399.867157,25,30.268766,9.055239,48.735909,50.012424,400.954529,399.211578,398.268402,6034.761719,11.591923,11.123974,11.300983,1.905275,1.881181,1.837604,60.372391,119.435616,43.078026,20.428869,119.863777,93.177132,87.615479,1.166103,528.842224,436.532404144579,1.90090914074946,0.0254981434339739,1.11357121098392,10.1694328007795,480.047338274612,1.93375097190124,0.00966666184592413,1.29363048504638,52.9633058663767,468.299973072391,80.1933291324046,0.00905951020531421,1.37383948861153
11,10.901937,33,32.769619,20.360001,19.892883,88.999832,NaN,0.998051226139069,NaN,30.129734,400,399.725403,25,30.265154,9.053244,48.675003,50.012424,401.319977,399.57373,398.666748,6029.104492,11.578036,11.114948,11.29397,1.918923,1.886282,1.827195,60.342117,119.617653,43.071289,20.433622,119.84333,93.160934,87.598473,1.328025,539.802612,436.555519749657,1.90099302850498,0.0255031640998793,1.11337927432231,10.1676466432158,480.022304720169,1.93368753960603,0.00966609328150955,1.29373993947551,52.9604354484398,468.327683282201,80.2109490233014,0.00906163501368727,1.37357255320011
12,11.794963,36,35.514725,23.344,23.185755,92.694336,NaN,0.999269068241119,NaN,30.777056,400,400.030731,25,30.95257,9.121308,53.059761,50.007332,401.952179,399.330475,398.708099,6503.371094,12.223999,11.716056,11.772224,1.65173,1.641773,1.599432,65.699005,128.70311,46.346901,23.695585,128.931946,101.770729,91.1446,1.500134,532.562683,438.059343172352,1.89865881683369,0.0236281445660051,1.13051595838227,12.8601675533565,480.994942539758,1.9293750655138,0.00887769749860944,1.32621235563695,56.5388795889409,469.88439853431,84.5474754583947,0.00834527779286403,1.40714514404985
12,11.796157,36,35.517136,23.344,23.185755,92.694336,NaN,0.998152017593384,NaN,30.777056,400,400.030731,25,30.95257,9.132112,53.17622,50.007332,402.125854,399.724304,399.229858,6494.134766,12.219873,11.664004,11.806508,1.677358,1.671667,1.597793,65.70887,128.895447,46.350357,23.705931,128.678757,101.778313,91.167503,1.534857,533.901306,438.056445291797,1.89863951811297,0.0236251288931258,1.13057531205271,12.8636632221312,480.991562900007,1.92935997726112,0.00887686104981583,1.32626587028235,56.5419234369681,469.879507377979,84.5467661365835,0.00834439533610269,1.40722832740004
12,11.798083,36,35.520973,23.344,23.202068,92.70311,NaN,0.99758917093277,NaN,30.800014,400,399.990906,25,30.959787,9.128942,53.235107,50.007332,401.684357,399.293579,398.765411,6503.570313,12.227666,11.680651,11.820537,1.679186,1.672288,1.595466,65.694771,128.758026,46.353127,23.708647,128.678574,101.763817,91.152069,1.569924,535.919983,438.070213949623,1.89867062613346,0.0236229019158304,1.13053136326694,12.8693014035453,480.997821159678,1.92936777381177,0.00887607914683673,1.32628088080189,56.5467672426117,469.89383655177,84.5613513946782,0.00834406702590153,1.40716747630762
12,11.79917,36,35.526295,23.344,23.221146,92.69606,NaN,0.999137163162231,NaN,30.793245,400,399.83017,25,30.956467,9.135599,53.211555,50.007332,401.684357,399.293579,398.765411,6503.570313,12.227666,11.680651,11.820537,1.679186,1.672288,1.595466,65.694771,128.758026,46.353127,23.708647,128.678574,101.763817,91.152069,1.569924,535.919983,438.089143984364,1.89872583641218,0.0236232402314181,1.13042214068463,12.8724831869129,480.981009736425,1.92930891174133,0.00887379237028672,1.32645542764441,56.5534850039094,469.918027228201,84.5846483501431,0.00834382168712411,1.40704543480169
12,11.800445,36,35.529179,23.344,23.225666,92.675911,NaN,0.998484253883362,NaN,30.790043,400,399.630768,25,30.953648,9.133708,53.072021,50.001785,401.249695,398.777618,398.240509,6506.759766,12.239969,11.683368,11.802746,1.662624,1.672448,1.599106,65.693024,128.812012,46.37685,23.717596,128.752792,101.872726,91.116859,1.503844,530.907471,438.091160798114,1.89872247919207,0.0236207521674231,1.13044679452905,12.8762149886441,480.950236687195,1.92921780007849,0.00887153147840678,1.32668085054125,56.5571250296036,469.919232491695,84.5888128703388,0.00834310981470343,1.40708325334643
12,11.800898,36,35.531536,23.344,23.218163,92.667664,NaN,0.998395800590515,NaN,30.788647,400,399.513306,25,30.94902,9.130827,52.939865,50.001785,401.651947,399.116882,398.49295,6500.304199,12.221042,11.695898,11.774455,1.631544,1.632323,1.597327,65.674393,128.737274,46.404587,23.714533,128.946579,101.893806,91.135902,1.509124,525.344788,438.081579813245,1.89868654140217,0.0236183968048607,1.13053346950367,12.8775408028413,480.935989115144,1.92917313779905,0.00887019821886771,1.32679935313923,56.5600997277868,469.908342567357,84.5837773712892,0.00834195058762858,1.40721787083292
12,11.801023,36,35.534359,23.344,23.21109,92.6511,NaN,0.998950242996216,NaN,30.797256,400,399.587402,25,30.94544,9.150097,53.019417,50.001785,401.651947,399.116882,398.49295,6500.304199,12.221042,11.695898,11.774455,1.631544,1.632323,1.597327,65.674393,128.737274,46.404587,23.714533,128.946579,101.893806,91.135902,1.509124,525.344788,438.073280031015,1.89865753995493,0.0236169386466547,1.13060021669999,12.87790663888,480.910049873048,1.92909538414919,0.00886818288270484,1.32699503304691,56.56366234071,469.900322574694,84.5813165548824,0.00834080662927427,1.40733527382063
12,11.802936,36,35.534946,23.344,23.216003,92.650757,NaN,0.99838525056839,NaN,30.813,400,399.746979,25,30.941807,9.146901,52.998829,50.001785,401.412018,399.051971,398.487335,6508.886719,12.209656,11.665863,11.806984,1.661171,1.661353,1.580405,65.676567,129.083389,46.385902,23.73469,129.033752,101.816772,91.159607,1.466226,520.801697,438.074193015666,1.89864537735949,0.0236129054785037,1.13065320799824,12.8835050300787,480.908771046989,1.92909046512998,0.00886795797082969,1.32701084871618,56.5644031032855,469.896461238153,84.5792462122345,0.00834046209786855,1.40737886263073
12,11.802028,36,35.537952,23.344,23.224709,92.650589,NaN,0.998779296875,NaN,30.831587,400,399.739777,25,30.943726,9.129996,52.895271,50.001785,401.676178,399.362701,398.885254,6502.336914,12.23062,11.646586,11.824933,1.663088,1.650633,1.566588,65.662285,128.864807,46.360992,23.76338,129.013123,101.884644,91.147812,1.636182,537.421082,438.086238920247,1.89869325706126,0.0236166027808775,1.13053358533602,12.8808478547193,480.904330009947,1.92907103764507,0.00886690574884305,1.32707909599034,56.5681963594886,469.916096821372,84.5966465519927,0.00834061432686718,1.40725769255933
12,11.804973,36,35.541027,23.344,23.225752,92.654579,NaN,0.998536288738251,NaN,30.837294,400,399.851593,25,30.939861,9.133173,52.816402,50.001785,401.676178,399.362701,398.885254,6502.336914,12.23062,11.646586,11.824933,1.663088,1.650633,1.566588,65.662285,128.864807,46.360992,23.76338,129.013123,101.884644,91.147812,1.636182,537.421082,438.080273425354,1.89864966531047,0.0236093420795764,1.13067094465737,12.8894655570419,480.90531011669,1.92906626364555,0.00886609007385606,1.32711549440345,56.572076418344,469.903066651333,84.5909146283452,0.00833915981557177,1.40742309580433
12,11.804973,36,35.541027,23.344,23.223116,92.658287,NaN,0.998536288738251,NaN,30.83234,400,400.071594,25,30.938171,9.144215,52.645958,50.001785,402.851776,399.945557,399.791809,6506.721191,12.308372,11.673473,11.750381,1.631207,1.629813,1.56237,65.679497,128.785721,46.392067,23.770874,129.080078,101.947411,91.154732,1.5354,530.410278,438.077292946995,1.89863960884804,0.0236089163002412,1.13069351605156,12.8894655570419,480.910231005737,1.92907971581205,0.00886632218245638,1.32708571831253,56.572076418344,469.899469051824,84.5883584962688,0.00833898488558231,1.40745454092715
12,11.80424,36,35.542557,23.344,23.20266,92.643021,NaN,0.997628152370453,NaN,30.833569,400,400.436615,25,30.948666,9.148603,52.537746,50.001785,402.851776,399.945557,399.791809,6506.721191,12.308372,11.673473,11.750381,1.631207,1.629813,1.56237,65.679497,128.785721,46.392067,23.770874,129.080078,101.947411,91.154732,1.5354,530.410278,438.055940903297,1.89857340095123,0.0236074604479738,1.13083236266756,12.8873207927842,480.887823386967,1.92901475132344,0.00886483647118094,1.3272424116412,56.5740068832014,469.877060143737,84.5741931914635,0.0083374868924457,1.40767616167366
12,11.805797,36,35.547153,23.344,23.20862,92.627014,NaN,0.998646974563599,NaN,30.822159,400,400.727356,25,30.961105,9.138242,52.536766,50.001785,402.891205,399.817139,399.617584,6508.825195,12.311,11.701279,11.719801,1.6352,1.643105,1.581732,65.656837,128.881241,46.409733,23.773088,129.006561,101.910126,91.169983,1.544441,528.269897,438.058901578877,1.89857098906776,0.0236044966617415,1.13085869226183,12.8918764685385,480.860124609889,1.92892789030324,0.00886224231501175,1.32747352321863,56.5798054446436,469.880029021551,84.581574382146,0.00833640483277388,1.4077272829195
12,11.805828,36,35.548595,23.344,23.229181,92.621933,NaN,0.998104453086853,NaN,30.833195,400,400.805481,25,30.967031,9.127589,52.586945,50.001785,402.916748,400.061218,399.886108,6515.567383,12.300826,11.669199,11.756408,1.613983,1.611018,1.550312,65.654945,129.135666,46.39296,23.77709,128.87561,101.950058,91.118301,1.652552,538.292542,438.082076142689,1.89864893714138,0.0236077397162995,1.1306840632824,12.8919671678358,480.85135484087,1.92890042079363,0.00886142477078794,1.32754655842954,56.5816246248111,469.909116600726,84.6038927633844,0.00833743422066412,1.40749709876481
12,11.808348,36,35.553204,23.344,23.241165,92.634354,NaN,0.998610198497772,NaN,30.834839,400,400.66217,25,30.965271,9.128942,52.789928,50.001785,402.916748,400.061218,399.886108,6515.567383,12.300826,11.669199,11.756408,1.613983,1.611018,1.550312,65.654945,129.135666,46.39296,23.77709,128.87561,101.950058,91.118301,1.652552,538.292542,438.089512889163,1.89865395815093,0.0236033216011003,1.13070664491056,12.8993395440867,480.861372925184,1.92891664385758,0.00886060649933233,1.32754931151073,56.5874387892173,469.91475543167,84.6131844303941,0.00833647869046784,1.40752507522451
12,11.810603,36,35.557693,23.344,23.249317,92.673851,NaN,0.998502492904663,NaN,30.832699,400,400.42041,25,30.962049,9.134541,53.181236,50.000477,402.323578,399.619385,399.185547,6513.553223,12.271606,11.694489,11.764995,1.650863,1.643889,1.580197,65.671165,129.095474,46.412971,23.79159,129.02652,101.910347,91.134659,1.549016,530.250183,438.093260431198,1.89864864593818,0.0235989546112197,1.13074885688475,12.9059356477182,480.907502042557,1.92903187325168,0.00886152470359686,1.32733163387603,56.5931009907548,469.916596910834,84.6196401262225,0.00833537087184371,1.40758422427395
12,11.811135,36,35.559971,23.344,23.249317,92.673851,NaN,0.998390376567841,NaN,30.832699,400,400.42041,25,30.962049,9.137243,53.367775,50.000477,402.184906,399.497711,399.054291,6513.667969,12.269813,11.683732,11.763741,1.649259,1.647637,1.598414,65.701813,128.973419,46.428856,23.785595,129.241119,101.910599,91.164688,1.64465,537.821838,438.091969929098,1.89864005640817,0.0235976140976898,1.13077528061276,12.9074916635903,480.904305438055,1.92901761729214,0.00886073619816895,1.32738234719732,56.5959741259168,469.915422556438,84.6214178522161,0.00833470632130633,1.40763267390453
12,11.814133,36,35.56694,23.344,23.249712,92.70842,NaN,0.998594224452972,NaN,30.843906,400,400.244415,25,30.961622,9.150263,53.350739,50.000477,402.184906,399.497711,399.054291,6513.667969,12.269813,11.683732,11.763741,1.649259,1.647637,1.598414,65.701813,128.973419,46.428856,23.785595,129.241119,101.910599,91.164688,1.64465,537.821838,438.085143578594,1.89859316094466,0.023590125760356,1.13092084144688,12.9162593543646,480.940412247017,1.9290994338122,0.00886048746183783,1.3272596824967,56.6047628775872,469.904452323961,84.6216158453771,0.00833231534597382,1.40784543654151
12,11.812531,36,35.569317,23.344,23.256321,92.716515,NaN,0.997500896453857,NaN,30.850105,400,400.01416,25,30.966469,9.159245,53.220421,50.000477,402.014099,399.313538,398.904205,6520.099121,12.300322,11.693738,11.784276,1.66057,1.674053,1.602679,65.703148,129.070587,46.409443,23.808096,129.116196,101.927406,91.190651,1.500503,529.361816,438.096503634639,1.89864423870707,0.023595227809155,1.1307846463197,12.9115744922729,480.947822346939,1.92911393106208,0.00886017144779085,1.32724754826154,56.6077602438639,469.924707597946,84.6387292570416,0.00833266599873744,1.40770814247889
12,11.816046,36,35.572533,23.344,23.267906,92.737724,NaN,0.997862219810486,NaN,30.834991,400,400.024048,25,30.970922,9.157526,52.9394,50.000477,402.210022,399.514374,399.126617,6517.749512,12.272182,11.676296,11.751909,1.659494,1.661251,1.594544,65.690178,128.926834,46.426376,23.806343,128.979843,101.97506,91.164757,1.579301,532.317017,438.10107843996,1.89863169640586,0.0235882455708539,1.13086001396175,12.9218530739304,480.971460910748,1.92917075095367,0.00886038544580957,1.32714881624084,56.611815320748,469.922899728493,84.6411318746485,0.00833172112813558,1.40777784631405
12,11.817881,36,35.574856,23.344,23.274315,92.732368,NaN,0.998738825321198,NaN,30.836426,400,400.045746,25,30.967724,9.155427,52.775833,50.000477,402.210022,399.514374,399.126617,6517.749512,12.272182,11.676296,11.751909,1.659494,1.661251,1.594544,65.690178,128.926834,46.426376,23.806343,128.979843,101.97506,91.164757,1.579301,532.317017,438.103875591117,1.89862653158154,0.0235846605292458,1.13089625727415,12.9272180772705,480.961095025431,1.92913679487714,0.00885924699177768,1.32724344178573,56.6147442234739,469.922987186658,84.6438570418376,0.00833110642011817,1.40781601315187
12,11.819424,36,35.578411,23.344,23.271049,92.725998,NaN,0.999017953872681,NaN,30.85828,400,400.049744,25,30.967104,9.147638,52.52124,50.000477,402.353607,399.772888,399.300812,6509.678711,12.251796,11.664742,11.755107,1.665385,1.680535,1.60811,65.660912,129.083542,46.473175,23.786972,129.06691,102.10434,91.166336,1.607425,535.656311,438.096439290068,1.89858916914415,0.023580250151915,1.1310008763699,12.9317288732219,480.947654361477,1.92909145248632,0.00885761917085601,1.32737365142568,56.6192261667929,469.912580644977,84.6405408693235,0.00832965385832283,1.40796662376581
12,11.820528,36,35.58474,23.344,23.25082,92.728401,NaN,0.998512506484985,NaN,30.877119,400,400.177612,25,30.960001,9.144163,52.47794,50.000477,402.694,400.096558,399.623474,6516.648438,12.283646,11.699207,11.771296,1.644638,1.635228,1.56005,65.654503,129.04364,46.450077,23.808281,129.223785,102.039436,91.188057,1.655343,536.686707,438.070879333509,1.89849415617607,0.023574207417359,1.13122926107199,12.9349560277543,480.941967047614,1.92906058787895,0.00885558127406652,1.32749513486572,56.6272045173983,469.88385737331,84.6273990638859,0.00832657327027279,1.40832419962692
12,11.819736,36,35.5868,23.344,23.247488,92.754303,NaN,0.99901556968689,NaN,30.879602,400,400.328918,25,30.958647,9.135686,52.482735,50.000477,402.694,400.096558,399.623474,6516.648438,12.283646,11.699207,11.771296,1.644638,1.635228,1.56005,65.654503,129.04364,46.450077,23.808281,129.223785,102.039436,91.188057,1.655343,536.686707,438.069032200822,1.89849422365991,0.0235756622618725,1.13121847289853,12.9326409181328,480.973460781416,1.92914167585886,0.00885648891180542,1.32733287971394,56.6298011104033,469.885596751346,84.6309960215261,0.00832610935825493,1.40834351115577
12,11.819736,36,35.5868,23.344,23.261116,92.787277,NaN,0.99901556968689,NaN,30.886497,400,400.534119,25,30.963114,9.138701,52.605225,50.014622,402.61499,400.033569,399.630249,6516.480469,12.292477,11.686769,11.797883,1.682709,1.662361,1.584571,65.662613,129.101669,46.408802,23.839125,129.346069,102.04039,91.206367,1.504112,525.366455,438.084447649238,1.89854623184036,0.023577861962098,1.13110153651002,12.9326409181328,481.017223893462,1.92926127308683,0.00885855025294668,1.3270683589756,56.6298011104033,469.904204655713,84.6442094037277,0.00832701311477801,1.40818055808338
12,11.821428,36,35.589645,23.344,23.273382,92.795189,NaN,0.998819947242737,NaN,30.90033,400,400.590668,25,30.95977,9.13891,52.790085,50.014622,402.566956,399.798492,399.295929,6519.06543,12.297024,11.729812,11.78176,1.680338,1.661811,1.597018,65.673721,129.073212,46.393608,23.870504,129.295731,102.053635,91.164925,1.517909,524.413025,438.094216724318,1.89856573102109,0.0235755845804296,1.13108044561792,12.9375866925678,481.023736815165,1.92927218394719,0.00885806142718691,1.32706810614297,56.6333869821526,469.913550456736,84.6541075468477,0.00832670964457023,1.40814644175783
12,11.822154,36,35.593605,23.344,23.275614,92.786942,NaN,0.998168289661407,NaN,30.910969,400,400.510895,25,30.950804,9.135083,53.15506,50.014622,402.566956,399.798492,399.295929,6519.06543,12.297024,11.729812,11.78176,1.680338,1.661811,1.597018,65.673721,129.073212,46.393608,23.870504,129.295731,102.053635,91.164925,1.517909,524.413025,438.094980151879,1.89856253254503,0.0235741185292051,1.13109738369631,12.939708652448,481.007242161912,1.92921752467431,0.00885617751063051,1.32722216491781,56.6383778276237,469.915703221006,84.6601753657195,0.0083257602013485,1.40819397377376
12,11.823174,36,35.598835,23.344,23.273315,92.796051,NaN,0.998269021511078,NaN,30.91984,400,400.424713,25,30.94788,9.131764,53.262985,50.014622,402.472534,399.85144,399.493744,6519.592285,12.315725,11.694388,11.826018,1.616391,1.619902,1.543994,65.685585,129.016083,46.397179,23.865664,129.001678,102.098991,91.164047,1.617714,541.093872,438.089905206063,1.89853730063254,0.0235711821444996,1.13116778751063,12.9426897528674,481.01200198441,1.92921787545527,0.00885493989498112,1.32726525809394,56.6449685850571,469.911028909517,84.6628506615204,0.0083241416260927,1.40832255845072
12,11.823097,36,35.603626,23.344,23.271381,92.800941,NaN,0.998231768608093,NaN,30.912743,400,400.215302,25,30.945068,9.150071,53.057438,50.014622,402.472534,399.85144,399.493744,6519.592285,12.315725,11.694388,11.826018,1.616391,1.619902,1.543994,65.685585,129.016083,46.397179,23.865664,129.001678,102.098991,91.164047,1.617714,541.093872,438.087904326151,1.89853116282857,0.0235710637119,1.13118055001472,12.9424647157581,481.011777876443,1.92920567104264,0.00885359066691185,1.32733243814118,56.6510054355573,469.912820529957,84.6696138926276,0.00832295418284002,1.4083871757637
12,11.822368,36,35.605984,23.344,23.271381,92.800941,NaN,0.997893154621124,NaN,30.912743,400,400.215302,25,30.945068,9.161867,53.008778,50.014622,402.231781,399.78067,399.24527,6531.125488,12.287361,11.708743,11.848119,1.639474,1.619594,1.551512,65.673187,128.972305,46.411983,23.862881,129.256866,102.170418,91.171944,1.644233,536.216003,438.08967296369,1.89854292660519,0.0235728971951141,1.13114431657507,12.9403341150411,481.008473058036,1.92919093573669,0.00885277636135925,1.32738481613779,56.6539763682937,469.918992409069,84.6766985286976,0.00832262667022739,1.40837265214141
12,11.823983,36,35.610519,23.344,23.279875,92.800613,NaN,0.999251186847687,NaN,30.898146,400,400.191223,25,30.941162,9.174264,53.120518,50.014622,401.776337,399.147705,398.533234,6518.275879,12.256549,11.719244,11.784687,1.643653,1.646158,1.596729,65.70298,129.2892,46.413933,23.871264,129.049255,102.180771,91.195633,1.437338,521.400085,438.095363013057,1.89854927977981,0.0235702062107505,1.13115173074583,12.9450540371549,481.00168130652,1.92916140683126,0.00885119004429704,1.32748820329447,56.6596897381959,469.925039897963,84.6861893460413,0.00832171431891649,1.40839570034251
12,11.826458,36,35.614819,23.344,23.291119,92.809853,NaN,0.998814702033997,NaN,30.889534,400,399.941376,25,30.943914,9.170952,53.088833,50.014622,401.776337,399.147705,398.533234,6518.275879,12.256549,11.719244,11.784687,1.643653,1.646158,1.596729,65.70298,129.2892,46.413933,23.871264,129.049255,102.180771,91.195633,1.437338,521.400085,438.102078179764,1.89855225542293,0.0235657977949413,1.13117828874671,12.9522864137409,481.007920392611,1.92916805592153,0.00885028307278658,1.32750955146476,56.6651065029306,469.929682859467,84.6944131055057,0.00832079652134729,1.40842710112933
12,11.832132,36,35.618542,23.344,23.302284,92.798805,NaN,0.998421013355255,NaN,30.903992,400,399.941437,25,30.946653,9.159296,53.042244,50.014622,402.149109,399.711792,399.142273,6514.416992,12.250919,11.689774,11.806358,1.649355,1.630587,1.565689,65.707588,129.28154,46.445179,23.879158,129.325211,102.192329,91.187637,1.58377,535.749023,438.100945623407,1.89850334188853,0.0235533425809578,1.13136445453321,12.9688625254407,480.988034421258,1.92910471314289,0.00884830784525106,1.32768103920178,56.669795986567,469.915277080988,84.6884514892432,0.00831910795543793,1.40861566290114
12,11.837105,36,35.621609,23.344,23.311497,92.788422,NaN,0.997756838798523,NaN,30.912033,400,400.126312,25,30.946762,9.151873,53.080315,50.014622,402.359131,399.784393,399.131989,6527.087891,12.261961,11.733953,11.806857,1.67497,1.651848,1.594051,65.68734,129.530273,46.480068,23.884171,129.478256,102.161476,91.231323,1.553308,535.502319,438.099306117382,1.89845831055846,0.0235423438626533,1.13153254261345,12.9833858106144,480.969948186383,1.92904787447065,0.00884660071169375,1.32783271702158,56.6736588763118,469.901714513546,84.6823383071983,0.0083176349041206,1.40878593187874
12,11.839666,36,35.623299,23.344,23.325663,92.783096,NaN,0.99868106842041,NaN,30.91185,400,400.183746,25,30.945171,9.161339,53.205292,50.014622,402.359131,399.784393,399.131989,6527.087891,12.261961,11.733953,11.806857,1.67497,1.651848,1.594051,65.68734,129.530273,46.480068,23.884171,129.478256,102.161476,91.231323,1.553308,535.502319,438.109123259126,1.89847108924094,0.0235382022578918,1.13153819146802,12.9908632354001,480.960506051973,1.92901798634886,0.00884568479337297,1.32791315941893,56.6757873182477,469.90769285722,84.6885185627715,0.00831747602010194,1.40876185796933
12,11.843244,36,35.627731,23.344,23.337566,92.775734,NaN,0.999017953872681,NaN,30.897924,400,400.200867,25,30.943195,9.162498,53.170815,50.0256,402.324463,399.786041,399.151794,6522.106934,12.256248,11.735545,11.816982,1.68198,1.648414,1.613369,65.677765,129.413879,46.513447,23.880301,129.616821,102.161766,91.243614,1.600007,536.329285,438.11391426605,1.89845884666152,0.0235311479776877,1.13161379470795,13.0013079878866,480.944513437461,1.92896356989465,0.00884369584463378,1.32807105371421,56.6813687381522,469.906998010337,84.6931037934283,0.00831626508041742,1.40884224030552
12,11.846117,36,35.628593,23.344,23.33374,92.788002,NaN,0.998509049415588,NaN,30.890749,400,400.341858,25,30.935472,9.164402,53.396172,50.0256,402.704163,399.878998,399.323547,6531.52832,12.285933,11.756263,11.781526,1.687404,1.679808,1.624929,65.667885,129.457825,46.510513,23.889336,129.524841,102.186737,91.196388,1.524254,530.38623,438.102615592974,1.89839793967127,0.0235233301366925,1.13178948167146,13.0096930156228,480.959596750846,1.92900270550385,0.00884416523122606,1.32799146683284,56.6824542289206,469.885920074711,84.6791314575314,0.00831501351978325,1.40904154586526
12,11.846117,36,35.628593,23.344,23.332478,92.813805,NaN,0.998509049415588,NaN,30.89175,400,400.458252,25,30.939383,9.17045,53.452602,50.0256,402.704163,399.878998,399.323547,6531.52832,12.285933,11.756263,11.781526,1.687404,1.679808,1.624929,65.667885,129.457825,46.510513,23.889336,129.524841,102.186737,91.196388,1.524254,530.38623,438.101187267803,1.89839312211125,0.023523126747857,1.13180033108205,13.0096930156228,480.993860236296,1.9290963341441,0.0088457775048667,1.32778390928848,56.6824542289206,469.884196212291,84.6779080350046,0.00831492988100732,1.40905667032586
12,11.846025,36,35.631039,23.344,23.339851,92.824501,NaN,0.998914361000061,NaN,30.904682,400,400.32843,25,30.946192,9.172506,53.381241,50.0256,401.90979,399.489594,399.003052,6530.755859,12.262759,11.697227,11.853331,1.721779,1.690587,1.615881,65.637253,129.418533,46.575939,23.862902,129.596176,102.331779,91.135918,1.515049,523.879761,438.109754950772,1.89842274947103,0.0235245455213029,1.13173238591347,13.0094245316458,481.004633405609,1.92911985938801,0.00884560211538039,1.32775230541464,56.6855342878584,469.896831731569,84.6896786050158,0.00831489341465362,1.40898684136838
12,11.847101,36,35.633904,23.344,23.345093,92.794052,NaN,0.997844040393829,NaN,30.892878,400,400.254639,25,30.947796,9.170583,53.560463,50.0256,401.90979,399.489594,399.003052,6530.755859,12.262759,11.697227,11.853331,1.721779,1.690587,1.615881,65.637253,129.418533,46.575939,23.862902,129.596176,102.331779,91.135918,1.515049,523.879761,438.113077672171,1.89842541928557,0.0235226940195654,1.13174082877136,13.0125645287776,480.96018320106,1.92899147336628,0.0088427117721562,1.32806094202969,56.6891417438558,469.900169247266,84.6953301736598,0.00831429466406886,1.40900560087614
12,11.847962,36,35.638866,23.344,23.345249,92.77282,NaN,0.998776972293854,NaN,30.883352,400,400.18692,25,30.95252,9.146227,53.486588,50.0256,402.130981,399.83963,399.325623,6528.513184,12.237924,11.672781,11.861396,1.697223,1.65898,1.59127,65.649551,129.446121,46.596344,23.840128,129.514755,102.298973,91.172371,1.61355,534.00708,438.11116588163,1.89841214081396,0.0235205619957778,1.13178228599339,13.0150769556871,480.925022695701,1.92888340041783,0.00883967424242116,1.32834248287128,56.69538907646,469.899542804198,84.7005709764571,0.00831294715738182,1.40909428146661
12,11.851536,36,35.64222,23.344,23.350571,92.758865,NaN,0.998176097869873,NaN,30.885538,400,399.945892,25,30.962488,9.131915,53.342537,50.0256,401.639984,399.355164,398.779327,6522.042969,12.236444,11.687719,11.855061,1.685656,1.664033,1.58208,65.660942,129.513321,46.625061,23.851162,129.435822,102.25016,91.192177,1.595452,533.516052,438.108520398084,1.89837487145879,0.0235124682796058,1.13191422145139,13.025504540221,480.901778109805,1.92881177446054,0.00883764597792113,1.32852980029345,56.6996114822995,469.888993935616,84.6969280431196,0.00831154546241388,1.40924307771251
12,11.853561,36,35.648357,23.344,23.359756,92.739693,NaN,0.998404443264008,NaN,30.866808,400,399.722076,25,30.966965,9.139708,53.197567,50.0256,401.639984,399.355164,398.779327,6522.042969,12.236444,11.687719,11.855061,1.685656,1.664033,1.58208,65.660942,129.513321,46.625061,23.851162,129.435822,102.25016,91.192177,1.595452,533.516052,438.114005276536,1.89837731312659,0.0235088784956148,1.13193592006641,13.0314116774165,480.86769046508,1.92870379312881,0.00883433279062773,1.328821534226,56.7073366213203,469.894968100427,84.7081986447573,0.00831020708527472,1.40929354111371
12,11.852783,36,35.652527,23.344,23.359756,92.739693,NaN,0.998585820198059,NaN,30.866808,400,399.722076,25,30.966965,9.136282,53.059277,50.0256,401.329712,398.900055,398.272308,6522.329102,12.203667,11.697279,11.797716,1.731447,1.718261,1.64346,65.684464,129.630112,46.621052,23.850609,129.517746,102.297768,91.164284,1.50956,522.024719,438.115892280298,1.89838984583484,0.0235108259984814,1.13189724312071,13.0291422596592,480.861835781294,1.92867772434028,0.00883289626214604,1.3289145891829,56.7125851247703,469.902918324472,84.7186171469221,0.00830948661291328,1.40929367432715
12,11.855766,36,35.654758,23.344,23.368757,92.713303,NaN,0.998552858829498,NaN,30.858332,400,399.680084,25,30.974194,9.153244,52.860992,50.01828,401.473602,399.092529,398.492371,6530.757324,12.226481,11.696497,11.819123,1.769698,1.752992,1.690881,65.682419,129.5298,46.630882,23.876884,129.5849,102.311096,91.20475,1.586793,541.955811,438.118845939282,1.89837615771373,0.0235048100100681,1.13196813963081,13.0378430305821,480.823629094143,1.92856791396212,0.00883047787791674,1.32917800043126,56.7153929332992,469.899873538953,84.7190124247842,0.00830874738004021,1.40935779672439
12,11.854546,36,35.655506,23.344,23.38096,92.733055,NaN,0.997816801071167,NaN,30.834833,400,399.696503,25,30.977526,9.151694,52.857662,50.01828,401.473602,399.092529,398.492371,6530.757324,12.226481,11.696497,11.819123,1.769698,1.752992,1.690881,65.682419,129.5298,46.630882,23.876884,129.5849,102.311096,91.20475,1.586793,541.955811,438.135616772235,1.8984423873243,0.0235098283988677,1.13180264855531,13.0342847513292,480.848831049955,1.92863499020858,0.00883145523653418,1.32903478909212,56.7163342913684,469.924197225972,84.7371291515716,0.00830972829773698,1.40915691920221
12,11.856463,36,35.657898,23.344,23.384546,92.755424,NaN,0.998427987098694,NaN,30.817509,400,399.768829,25,30.973896,9.156404,52.877506,50.01828,402.019226,399.614166,399.047119,6524.479492,12.24472,11.691723,11.827106,1.749897,1.740443,1.66968,65.680687,129.507767,46.603188,23.915918,129.586533,102.451698,91.130821,1.529727,528.168823,438.135027578231,1.89842520330807,0.0235056088215597,1.13186707207272,13.0398757927753,480.875200311992,1.92870128452706,0.00883202978046057,1.32890722969719,56.7193445164503,469.920034877843,84.7369151029604,0.00830889226620822,1.40923351078581
12,11.861093,36,35.660561,23.344,23.37289,92.728035,NaN,0.998488068580627,NaN,30.820152,400,400.005737,25,30.973564,9.155435,52.886322,50.01828,401.375824,398.961548,398.106079,6526.970703,12.191203,11.734614,11.782695,1.725577,1.736386,1.687159,65.706299,129.448685,46.6255,23.931078,129.55217,102.386726,91.167198,1.692277,539.933228,438.110603937622,1.89830614697472,0.0234921519325184,1.1321974657994,13.0533766529295,480.835059723078,1.92858515124216,0.00882940069835549,1.32918831573924,56.7226955909058,469.879639960829,84.7113051629203,0.00830622805205761,1.40963277704202
12,11.859214,36,35.663219,23.344,23.363091,92.72023,NaN,0.998496413230896,NaN,30.830444,400,399.947479,25,30.972677,9.165794,52.861607,50.01828,401.375824,398.961548,398.106079,6526.970703,12.191203,11.734614,11.782695,1.725577,1.736386,1.687159,65.706299,129.448685,46.6255,23.931078,129.55217,102.386726,91.167198,1.692277,539.933228,438.104067847952,1.89829899185681,0.0234952722176233,1.13218836429185,13.0478980559899,480.820951434287,1.92854017687648,0.00882799762393012,1.32931093023625,56.7260401717314,469.87928711698,84.7140999591038,0.00830550652331344,1.40968045242492
12,11.861598,36,35.671066,23.344,23.370571,92.734436,NaN,0.997758150100708,NaN,30.830177,400,400.172699,25,30.976295,9.164595,52.899734,50.01828,402.084991,399.577484,399.056702,6529.186035,12.247222,11.695833,11.790626,1.723178,1.730947,1.643198,65.71476,129.479156,46.616535,23.929424,129.322601,102.300362,91.218674,1.549993,532.72522,438.106753259331,1.89828916005559,0.0234905159957315,1.13224255496629,13.0548489692595,480.828813515349,1.9285427336421,0.00882618493173028,1.32937113946052,56.7359129337125,469.882285209747,84.7252158686215,0.00830357285849431,1.40978569881241
12,11.86124,36,35.671387,23.344,23.383072,92.748138,NaN,0.998128652572632,NaN,30.843288,400,400.246002,25,30.973495,9.150187,52.99659,50.01828,401.623291,399.238464,398.592072,6530.87207,12.223275,11.698713,11.828914,1.750209,1.72996,1.667308,65.724579,129.62056,46.577724,23.97497,129.6577,102.337997,91.244583,1.599305,534.395996,438.121775010537,1.89834265526273,0.023493423962851,1.13211714567591,13.0538052330397,480.846577012618,1.92859050784549,0.00882693095966444,1.32926729455108,56.7363167648914,469.90169677896,84.739353515879,0.00830442860839611,1.40962054688467
12,11.862488,36,35.675865,23.344,23.388454,92.76973,NaN,0.998382329940796,NaN,30.835285,400,400.168549,25,30.96559,9.139529,52.986168,50.01828,401.623291,399.238464,398.592072,6530.87207,12.223275,11.698713,11.828914,1.750209,1.72996,1.667308,65.724579,129.62056,46.577724,23.97497,129.6577,102.337997,91.244583,1.599305,534.395996,438.124841423692,1.89834310908473,0.0234911706901783,1.13213288602032,13.0574436298506,480.868990035766,1.92864095855767,0.00882673961620371,1.32919244182493,56.741949966401,469.90557771466,84.7472352365344,0.00830343060187315,1.40966152365046
12,11.862488,36,35.675865,23.344,23.389523,92.829369,NaN,0.998382329940796,NaN,30.833124,400,400.109619,25,30.957363,9.136526,52.842121,50.01828,401.920929,399.459747,398.810089,6532.506836,12.240723,11.717829,11.817919,1.74118,1.713925,1.662151,65.712959,129.606216,46.618767,23.961754,129.691711,102.429031,91.209732,1.577721,531.795776,438.126051668831,1.8983471903192,0.0234913427988683,1.13212368953065,13.0574436298506,480.948247362425,1.92885753848606,0.00883046535364331,1.32871039632648,56.741949966401,469.907038381035,84.7482714235888,0.00830350138182406,1.40964869563751
12,11.865254,36,35.681118,23.344,23.395983,92.88488,NaN,0.998475790023804,NaN,30.823252,400,400.02063,25,30.959757,9.139794,52.816406,50.01828,401.545166,399.061279,398.370605,6532.214844,12.212824,11.711346,11.786684,1.759956,1.747536,1.694097,65.704407,129.660492,46.676865,23.939156,129.71669,102.391335,91.223495,1.726208,545.800476,438.126657554518,1.89832732469292,0.0234854703181404,1.13220561173945,13.0655065508869,481.014631192081,1.929026236707,0.0088321241051393,1.32837975975261,56.7485573681494,469.904289906609,84.7523375092759,0.00830197723897998,1.40976088345579
12,11.863136,36,35.683292,23.344,23.405167,92.878403,NaN,0.998542428016663,NaN,30.814262,400,399.956116,25,30.974548,9.142706,53.176479,50.01828,401.545166,399.061279,398.370605,6532.214844,12.212824,11.711346,11.786684,1.759956,1.747536,1.694097,65.704407,129.660492,46.676865,23.939156,129.71669,102.391335,91.223495,1.726208,545.800476,438.142190561837,1.89839647966583,0.023492241545778,1.13202137439136,13.0593326839041,481.002979858913,1.92898915982571,0.00883097205195032,1.32848027771086,56.7512916690708,469.930846334724,84.7736657225739,0.00830268827444687,1.40956412415832
12,11.864475,36,35.688431,23.344,23.410992,92.856117,NaN,0.998706221580505,NaN,30.819122,400,399.930939,25,30.987751,9.152452,53.646938,50.016953,401.578888,399.164734,398.483673,6537.132813,12.2357,11.720906,11.817009,1.784281,1.764199,1.702106,65.708267,129.430786,46.663628,23.950138,129.777817,102.411201,91.238838,1.574103,533.367981,438.145538421371,1.89839716219542,0.0234898327563352,1.1320378254948,13.0632359001245,480.966165119737,1.92887618109847,0.00882781356370703,1.3287743495706,56.757754598396,469.935357108017,84.7827493359705,0.00830154641535264,1.40961062121221
12,11.868864,36,35.694046,23.344,23.410061,92.824158,NaN,0.998469173908234,NaN,30.854429,400,399.687775,25,30.996212,9.159686,53.663586,50.016953,401.870697,399.313263,398.572113,6529.676758,12.214611,11.73173,11.764977,1.657146,1.667259,1.606729,65.679443,129.770248,46.677025,23.967968,129.848373,102.415627,91.259705,1.559444,532.305054,438.133842883933,1.89832296895702,0.0234787190140687,1.13226391952121,13.0760276157022,480.915816266768,1.92872507164891,0.00882388763378431,1.3291576576272,56.7648152965286,469.913461847904,84.7736466123565,0.00829900005166928,1.40989697806174
12,11.870668,36,35.696926,23.344,23.405081,92.780006,NaN,0.998224198818207,NaN,30.841194,400,399.809021,25,30.998028,9.174246,53.521675,50.016953,401.870697,399.313263,398.572113,6529.676758,12.214611,11.73173,11.764977,1.657146,1.667259,1.606729,65.679443,129.770248,46.677025,23.967968,129.848373,102.415627,91.259705,1.559444,532.305054,438.12382897823,1.89827492099125,0.0234734133312643,1.13239648836849,13.0812843320676,480.853079335585,1.9285466940015,0.0088201398638799,1.32957945789887,56.7684364637735,469.898654406812,84.7664423448206,0.00829752102607165,1.41007538625029
12,11.870087,36,35.702236,23.344,23.409649,92.732956,NaN,0.998302340507507,NaN,30.826532,400,399.973999,25,30.997585,9.176464,53.410297,50.016953,401.692657,399.192108,398.579254,6537.074219,12.25744,11.723305,11.806254,1.625929,1.646926,1.567486,65.699417,129.714951,46.656631,23.987534,129.790146,102.337433,91.273293,1.662641,534.149109,438.130410648883,1.8983017135798,0.0234755989772595,1.13232826348594,13.079591408618,480.783051267743,1.92834251533462,0.00881537509925636,1.33008019080148,56.7751123716164,469.912649950231,84.7824474841196,0.00829679447882411,1.41004136266296
12,11.872548,36,35.708221,23.344,23.409649,92.732956,NaN,0.999168157577515,NaN,30.826532,400,399.973999,25,30.997585,9.168877,53.221889,50.016953,401.79364,399.503815,398.939178,6537.373047,12.236279,11.676394,11.834441,1.641932,1.6488,1.562697,65.701462,129.82811,46.66721,24.016035,129.88208,102.384987,91.284294,1.571357,530.79187,438.124442235553,1.89826210939791,0.0234694558692342,1.13245063964059,13.0867618674212,480.774639466371,1.92830510668275,0.00881331925878424,1.33021416350745,56.7826359494019,469.903439351192,84.7827676769171,0.00829476615342276,1.41022264113346
12,11.876485,36,35.707729,23.344,23.42198,92.706001,NaN,0.998577654361725,NaN,30.816656,400,400.136597,25,30.994091,9.16546,53.170837,50.016953,401.79364,399.503815,398.939178,6537.373047,12.236279,11.676394,11.834441,1.641932,1.6488,1.562697,65.701462,129.82811,46.66721,24.016035,129.88208,102.384987,91.284294,1.571357,530.79187,438.128858693752,1.89824585019615,0.023461617404083,1.13254020330585,13.0982305296696,480.739472413062,1.92821017262188,0.00881180323631387,1.33042257929208,56.782017508294,469.897211583676,84.77778831,0.00829459466439367,1.41026916379307
12,11.87653,36,35.708317,23.344,23.430424,92.722816,NaN,0.997742712497711,NaN,30.807034,400,400.130859,25,30.9911,9.171522,53.102238,50.016953,401.491974,399.101929,398.449036,6539.864258,12.259682,11.719731,11.830569,1.629977,1.643539,1.553839,65.707153,129.734009,46.724533,24.008375,129.873901,102.449844,91.281761,1.581149,532.663757,438.138312440024,1.89827737048042,0.0234628636128866,1.13246970081005,13.0983616002113,480.761015721406,1.92826763967489,0.00881265247460989,1.33029882945242,56.782756620034,469.908981461241,84.7868075998439,0.00829500911273934,1.41017551988395
12,11.876472,36,35.711395,23.344,23.441446,92.764786,NaN,0.998321533203125,NaN,30.799997,400,400.118866,25,30.984585,9.17558,53.053638,50.016953,401.491974,399.101929,398.449036,6539.864258,12.259682,11.719731,11.830569,1.629977,1.643539,1.553839,65.707153,129.734009,46.724533,24.008375,129.873901,102.449844,91.281761,1.581149,532.663757,438.150934604766,1.89832038754026,0.0234647812875294,1.13237193581304,13.0981926647736,480.812516976187,1.92840098022162,0.00881421839458804,1.33002639302265,56.7866254831332,469.926932441409,84.803061094889,0.00829506460112554,1.41006931276357
12,11.878603,36,35.714722,23.344,23.452539,92.802925,NaN,0.998105823993683,NaN,30.798635,400,400.195129,25,30.977276,9.160872,52.95314,50.016953,402.45462,399.960022,399.344086,6539.394531,12.264976,11.731131,11.822727,1.6273,1.630284,1.549607,65.700821,129.783539,46.635147,24.064409,129.826843,102.476997,91.250153,1.691745,540.617004,438.158330298378,1.89832846491444,0.0234612510335624,1.1323823596174,13.1043991786223,480.858565486306,1.92851880428404,0.0088154585688006,1.32979110086081,56.7908070211767,469.932583476274,84.8108766910802,0.00829445886791958,1.41007539180634
12,11.877428,36,35.719757,23.344,23.464375,92.841606,NaN,0.998960554599762,NaN,30.797314,400,400.339081,25,30.973722,9.161561,52.92511,50.018318,401.844513,399.331268,398.617004,6538.43457,12.234328,11.730907,11.795434,1.60016,1.633417,1.567133,65.689789,129.797623,46.65868,24.041283,129.701019,102.543228,91.270111,1.611099,534.38385,438.174579950387,1.89839254478989,0.0234660845876674,1.13222224208091,13.1009771077181,480.902931234969,1.92862790269438,0.0088161454978288,1.32958991453234,56.7971346589698,469.959698665902,84.8358692799286,0.0082944408030167,1.40992154771333
12,11.879335,36,35.720627,23.344,23.473946,92.885262,NaN,0.998807609081268,NaN,30.789381,400,400.346497,25,30.975639,9.165608,52.956146,50.018318,401.844513,399.331268,398.617004,6538.43457,12.234328,11.730907,11.795434,1.60016,1.633417,1.567133,65.689789,129.797623,46.65868,24.041283,129.701019,102.543228,91.270111,1.611099,534.38385,438.180795644433,1.89839841433118,0.0234628682340301,1.13223465142658,13.1065309273176,480.959747973289,1.92878103813451,0.00881857187462722,1.32925599189225,56.7982279413679,469.962521505405,84.8388668781524,0.00829434754663373,1.4099113292064
12,11.881413,36,35.721531,23.344,23.470869,92.908897,NaN,0.998884618282318,NaN,30.78561,400,400.354095,25,30.967417,9.18486,53.12339,50.018318,401.834564,399.60733,398.797546,6529.922852,12.2398,11.727124,11.851792,1.581765,1.591454,1.517517,65.727753,129.695602,46.681847,24.028574,129.869965,102.458443,91.297165,1.590228,536.074097,438.172276172015,1.8983532577063,0.0234571933680622,1.13236425270774,13.1125819927315,480.989895330501,1.92886121936624,0.00881973638108092,1.32908513822796,56.7993639269313,469.947105908578,84.8289681335426,0.00829336266899723,1.41006184661619
12,11.885036,36,35.72707,23.344,23.466045,92.904755,NaN,0.999489843845367,NaN,30.778513,400,400.033783,25,30.957546,9.184077,53.246124,50.018318,401.419159,399.25174,398.488708,6535.880859,12.202022,11.691144,11.840299,1.587692,1.608361,1.514547,65.720634,129.656235,46.703526,24.021044,129.647736,102.498764,91.281822,1.59921,534.309326,438.15803192452,1.89827659014856,0.0234473903590345,1.13258572126856,13.1231301427912,480.976623921692,1.92881162033838,0.00881757694864607,1.32924193191152,56.8063238441205,469.924253883014,84.8191021194563,0.0082907937891225,1.41035546981711
12,11.884135,36,35.7314,23.344,23.471193,92.897453,NaN,0.998257994651794,NaN,30.770889,400,399.813599,25,30.938564,9.181741,53.287247,50.018318,401.419159,399.25174,398.488708,6535.880859,12.202022,11.691144,11.840299,1.587692,1.608361,1.514547,65.720634,129.656235,46.703526,24.021044,129.647736,102.498764,91.281822,1.59921,534.309326,438.166046173627,1.89831073162428,0.0234504625433849,1.13249664378533,13.1205071605089,480.960845240042,1.92875808608604,0.00881563566441088,1.32939742788977,56.8117640093357,469.940065614045,84.8352685583025,0.00829041558850168,1.41028899238155
12,11.886944,36,35.735096,23.344,23.49028,92.884079,NaN,0.998927354812622,NaN,30.788534,400,399.798584,25,30.931156,9.179215,53.213989,50.018318,401.389832,399.140656,398.290558,6545.228516,12.231424,11.740543,11.855196,1.57786,1.591779,1.517125,65.720749,129.929459,46.704037,24.034096,130.006683,102.508179,91.277237,1.633382,535.532349,438.180854549941,1.89833844855371,0.0234465339858837,1.1324719248738,13.1286841999823,480.937880468246,1.92868644750188,0.00881353326097576,1.32958804352262,56.8164072020056,469.953052150925,84.8487060100938,0.00829006815935371,1.41023675516736
