P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.886944,36,35.735096,23.344,23.49028,92.884079,NaN,0.998927354812622,NaN,30.788534,400,399.798584,25,30.931156,9.191694,53.090126,50.018318,401.828552,399.469818,398.577454,6536.144531,12.230479,11.751573,11.825789,1.572739,1.607906,1.529389,65.712845,129.903809,46.731754,24.023485,129.88649,102.508102,91.28553,1.715256,543.675842,438.180854549941,1.89833844855371,0.0234465339858837,1.1324719248738,13.1286841999823,480.937880468246,1.92868644750188,0.00881353326097576,1.32958804352262,56.8164072020056,469.953052150925,84.8487060100938,0.00829006815935371,1.41023675516736
12,11.884094,36,35.737579,23.344,23.48748,92.857727,NaN,0.998079657554626,NaN,30.795269,400,399.708588,25,30.934784,9.206838,52.968945,50.018318,401.828552,399.469818,398.577454,6536.144531,12.230479,11.751573,11.825789,1.572739,1.607906,1.529389,65.712845,129.903809,46.731754,24.023485,129.88649,102.508102,91.28553,1.715256,543.675842,438.18458934435,1.89837356871057,0.0234531829180017,1.13235453086436,13.1203877981604,480.89935559558,1.92857521625033,0.00881103699082793,1.32985697696134,56.8195263148862,469.967683807775,84.8619222427422,0.00829012054815382,1.41014978220404
12,11.887299,36,35.740948,23.344,23.488331,92.833694,NaN,0.998198509216309,NaN,30.800745,400,399.803497,25,30.937458,9.191793,52.920231,50.018318,402.025299,399.730194,398.919464,6550.727539,12.252533,11.755496,11.856975,1.596881,1.604534,1.523537,65.73954,129.750809,46.744732,24.034451,129.904755,102.566338,91.261078,1.734972,544.876038,438.17778710141,1.89832530201796,0.0234453366962208,1.13250631519506,13.1297175066841,480.862662544443,1.92846685147694,0.00880838142625269,1.33012726321352,56.8237581293882,469.95319657668,84.8555034369652,0.00828853061032867,1.41033347231657
12,11.889195,36,35.744289,23.344,23.502789,92.827225,NaN,0.998473346233368,NaN,30.779421,400,399.842438,25,30.94441,9.180601,52.990082,50.018318,401.639526,399.349762,398.533386,6538.358887,12.236431,11.73552,11.848737,1.57688,1.591466,1.52738,65.743988,129.814896,46.740536,24.05928,130.056381,102.489609,91.315369,1.554219,530.608948,438.189566646575,1.89835002693407,0.0234429395593526,1.13247608718813,13.1352358448246,480.849366084748,1.92842248003392,0.00880683207071772,1.3302544892102,56.8279544543435,469.964817548831,84.8675653810683,0.00828821111183217,1.41028728606899
12,11.892041,36,35.747742,23.344,23.516495,92.8489,NaN,0.999552249908447,NaN,30.798058,400,399.975525,25,30.946901,9.167871,53.135956,50.018318,401.639526,399.349762,398.533386,6538.358887,12.236431,11.73552,11.848737,1.57688,1.591466,1.52738,65.743988,129.814896,46.740536,24.05928,130.056381,102.489609,91.315369,1.554219,530.608948,438.198193823679,1.89835662038625,0.0234380582858735,1.13249947768477,13.1435179311333,480.873349854927,1.92847970250634,0.00880700154501297,1.33015555596168,56.8322911188829,469.97003996641,84.8752181168746,0.00828755268928139,1.4102992013705
12,11.893723,36,35.752998,23.344,23.52194,92.872864,NaN,0.997314035892487,NaN,30.8085,400,399.992615,25,30.941687,9.17061,53.197884,50.020226,402.262848,399.948975,399.219666,6553.255859,12.275928,11.75413,11.885139,1.59161,1.608984,1.536689,65.715988,129.731918,46.754738,24.053204,129.974304,102.545311,91.293884,1.595885,533.07782,438.200285915155,1.89835038478303,0.0234347480827462,1.13253612247927,13.1484119842375,480.897846852784,1.92853398536829,0.00880669587822102,1.33007837953838,56.8388915425651,469.972163056125,84.8827350464466,0.00828626900949467,1.4103685213212
12,11.891979,36,35.752903,23.344,23.523186,92.880997,NaN,0.999634265899658,NaN,30.805031,400,400.027161,25,30.939016,9.168887,53.140266,50.020226,402.262848,399.948975,399.219666,6553.255859,12.275928,11.75413,11.885139,1.59161,1.608984,1.536689,65.715988,129.731918,46.754738,24.053204,129.974304,102.545311,91.293884,1.595885,533.07782,438.205921354931,1.89838315780243,0.0234392875054632,1.13243889191419,13.1433375220844,480.908797428027,1.92856413135074,0.00880723595581597,1.33001026356895,56.8387722496344,469.983818294649,84.890890670211,0.008286857633664,1.41026453754462
12,11.894378,36,35.756397,23.344,23.524584,92.895477,NaN,0.998482465744019,NaN,30.809017,400,400.054901,25,30.936024,9.162525,53.140385,50.020226,401.541138,399.148987,398.356628,6540.4375,12.249338,11.749105,11.84411,1.578698,1.591067,1.523682,65.729172,129.920898,46.786316,24.049931,129.885391,102.683929,91.27562,1.587828,527.675171,438.201693722967,1.89834995626874,0.0234335434139711,1.13254588889576,13.1503176726929,480.923152883345,1.9285949430454,0.00880694221846338,1.32997078242384,56.8431595493145,469.974826017006,84.8885105072152,0.0082855014490538,1.41040201054645
12,11.896733,36,35.75985,23.344,23.543299,92.90554,NaN,0.998508632183075,NaN,30.79915,400,399.965576,25,30.939182,9.168256,53.17215,50.020226,402.204681,399.799744,399.160675,6552.080566,12.28698,11.752651,11.871974,1.572629,1.592711,1.519283,65.78463,129.813889,46.792198,24.055368,129.935638,102.658264,91.253769,1.611058,538.348022,438.217185118694,1.89838357161019,0.0234306922516025,1.13250184493471,13.1571687709899,480.931691736074,1.92860996258862,0.00880638704751708,1.32996621463197,56.8474950259338,469.989722824893,84.903021588085,0.00828531124242041,1.41032891622234
12,11.898147,36,35.762699,23.344,23.559851,92.918846,NaN,0.998005330562592,NaN,30.794876,400,399.920898,25,30.945747,9.189116,53.65435,50.020226,402.204681,399.799744,399.160675,6552.080566,12.28698,11.752651,11.871974,1.572629,1.592711,1.519283,65.78463,129.813889,46.792198,24.055368,129.935638,102.658264,91.253769,1.611058,538.348022,438.232505908845,1.89842404241297,0.0234298343515426,1.1324297768749,13.1612818492135,480.945391299757,1.92864053292615,0.00880624116983452,1.32992188450822,56.8510718844412,470.006574347167,84.9182281641726,0.00828537477171959,1.41022859064443
12,11.898664,36,35.76609,23.344,23.56864,92.903305,NaN,0.998571872711182,NaN,30.79863,400,399.917725,25,30.952444,9.189969,53.80172,50.020226,401.620972,399.271515,398.518616,6544.348633,12.234257,11.742951,11.830269,1.583896,1.579931,1.510872,65.789894,129.98291,46.781708,24.064102,129.904236,102.717308,91.265976,1.537492,523.954285,438.241207042856,1.89844928490954,0.0234299601437181,1.13237995249268,13.162785619861,480.919964069268,1.92856291455175,0.00880411037852843,1.33012357336654,56.8553289118752,470.018422576904,84.9305066194046,0.00828505358779773,1.41018129373188
12,11.900404,36,35.767914,23.344,23.575771,92.890022,NaN,0.998183727264404,NaN,30.794245,400,399.796997,25,30.94961,9.187448,53.519024,50.020226,401.480072,399.208008,398.463226,6539.773438,12.23521,11.724343,11.84615,1.539662,1.561807,1.472769,65.784058,129.992889,46.78754,24.083237,130.09375,102.733055,91.291245,1.717975,543.809448,438.245070325248,1.89844856621046,0.0234267798489092,1.13240495537964,13.1678463052493,480.899735399116,1.92850326530609,0.00880265709524892,1.33027212328978,56.8576186081489,470.019676385318,84.9334808072551,0.00828463343871988,1.41020078969346
12,11.902239,36,35.771069,23.344,23.57197,92.880882,NaN,0.998634219169617,NaN,30.781368,400,399.812164,25,30.942791,9.18034,53.4202,50.020226,401.480072,399.208008,398.463226,6539.773438,12.23521,11.724343,11.84615,1.539662,1.561807,1.472769,65.784058,129.992889,46.78754,24.083237,130.09375,102.733055,91.291245,1.717975,543.809448,438.236323807449,1.89840460325762,0.0234216097766476,1.13252850756615,13.1731826897145,480.883147602129,1.92845036120942,0.00880100659864636,1.33041684987499,56.8615789069279,470.006547666788,84.9277781967889,0.0082831675374719,1.4103688216646
12,11.902887,36,35.775192,23.344,23.56562,92.874474,NaN,0.998769342899323,NaN,30.786215,400,400.009583,25,30.948526,9.175512,53.425766,50.020226,402.116669,399.762604,398.941315,6553.049805,12.258795,11.775891,11.853238,1.555986,1.554821,1.492765,65.77948,130.066452,46.755428,24.106157,130.113464,102.745399,91.298927,1.57395,529.604858,438.227563091924,1.89836996321856,0.0234189804999301,1.13261518155179,13.1750669981213,480.868833588778,1.9284013422525,0.0087991953861379,1.33056108328841,56.8667538571659,469.997558703843,84.9261184740571,0.00828164692846634,1.410516750495
12,11.902887,36,35.775192,23.344,23.57316,92.859512,NaN,0.998769342899323,NaN,30.806158,400,399.977692,25,30.948008,9.159096,53.322422,50.014992,401.468903,399.244476,398.355865,6546.467773,12.236728,11.757974,11.877043,1.555165,1.54334,1.504364,65.817406,129.958588,46.760471,24.101768,129.922028,102.715736,91.32103,1.66152,534.294739,438.236102766154,1.8983987435225,0.0234201908580217,1.13255040225106,13.1750669981213,480.848924823227,1.92834694924359,0.00879826171402639,1.33068282298076,56.8667538571659,470.007864360602,84.9334250072993,0.00828214492730143,1.41042621702184
12,11.904844,36,35.777988,23.344,23.582815,92.859146,NaN,0.99812924861908,NaN,30.802551,400,399.939178,25,30.945658,9.160294,53.187153,50.014992,401.468903,399.244476,398.355865,6546.467773,12.236728,11.757974,11.877043,1.555165,1.54334,1.504364,65.817406,129.958588,46.760471,24.101768,129.922028,102.715736,91.32103,1.66152,534.294739,438.242300061389,1.89840418381797,0.0234168793963888,1.13256446263733,13.1807572576355,480.844511122645,1.92832816951029,0.00879728194224577,1.3307483348679,56.8702629594793,470.012128082897,84.9396440880134,0.00828161446059239,1.4104355303948
12,11.907639,36,35.783066,23.344,23.582815,92.859146,NaN,0.998769342899323,NaN,30.802551,400,399.939178,25,30.945658,9.177222,52.887756,50.014992,401.07486,398.82251,398.083221,6551.401367,12.250164,11.738908,11.867297,1.577238,1.590209,1.500827,65.810738,129.786255,46.793873,24.109936,130.007889,102.665627,91.368004,1.655508,535.585205,438.235533725437,1.89835932735751,0.0234099392372653,1.13270299062399,13.1888829034806,480.837379153636,1.92829647962573,0.00879554435596787,1.33086192807989,56.8766355042316,470.000270425236,84.937042099117,0.00827970428908903,1.41062463852569
12,11.907942,36,35.78508,23.344,23.582727,92.886353,NaN,0.998801529407501,NaN,30.80813,400,399.852844,25,30.937531,9.174345,52.861282,50.014992,401.226227,398.901367,398.012665,6544.594727,12.236867,11.76433,11.852989,1.582509,1.598735,1.510767,65.808899,129.997757,46.81295,24.113892,129.931046,102.63102,91.391647,1.624486,538.961914,438.2347004649,1.89835412884142,0.0234091729325416,1.13271876801992,13.1897637012848,480.870757322286,1.9283828312105,0.008796552961373,1.33068545998007,56.8791627346463,470.000076381404,84.9392067082422,0.00827916466512896,1.41066003299019
12,11.908037,36,35.789295,23.344,23.582796,92.894043,NaN,0.998225688934326,NaN,30.803415,400,399.92569,25,30.936853,9.175121,52.922462,50.014992,401.226227,398.901367,398.012665,6544.594727,12.236867,11.76433,11.852989,1.582509,1.598735,1.510767,65.808899,129.997757,46.81295,24.113892,129.931046,102.63102,91.391647,1.624486,538.961914,438.234548619336,1.89835286766743,0.0234089481804506,1.13272288461944,13.1900398555396,480.875072762472,1.9283844919458,0.00879559088737247,1.33071709999804,56.8844514764877,470.003114243592,84.9461780522293,0.00827820188146646,1.410703837123
12,11.907907,36,35.790581,23.344,23.589281,92.858597,NaN,0.997621417045593,NaN,30.807173,400,399.974243,25,30.949404,9.167907,52.9104,50.014992,402.26825,399.960907,399.197968,6557.011719,12.275177,11.770919,11.892595,1.582404,1.581446,1.511496,65.784782,130.120041,46.790192,24.117725,130.129471,102.728447,91.362663,1.620041,536.870911,438.242208845593,1.89837970819373,0.0234103115749108,1.13266071098507,13.1896619598251,480.82609257389,1.92824758613196,0.0087929394673859,1.3310345670897,56.8860649756708,470.01379045874,84.9552160708352,0.00827837910907635,1.41063152452587
12,11.908286,36,35.792713,23.344,23.593018,92.808678,NaN,0.998836100101471,NaN,30.808554,400,400.007202,25,30.952564,9.175066,52.919392,50.014992,402.26825,399.960907,399.197968,6557.011719,12.275177,11.770919,11.892595,1.582404,1.581446,1.511496,65.784782,130.120041,46.790192,24.117725,130.129471,102.728447,91.362663,1.620041,536.870911,438.245524134286,1.89838789055858,0.0234099704216713,1.13264738879841,13.1907636625266,480.756641148565,1.92805269853795,0.00878909449611045,1.33148984153485,56.8887398180859,470.018485555611,84.960981003505,0.00827804477691912,1.41062592487033
12,11.908906,36,35.796867,23.344,23.601313,92.774826,NaN,0.997769176959991,NaN,30.814255,400,399.89859,25,30.957163,9.174447,53.013237,50.014992,401.14151,398.7677,397.850464,6545.077148,12.226556,11.77412,11.843344,1.539531,1.547568,1.4966,65.795898,129.871597,46.785713,24.122725,130.088623,102.712334,91.364197,1.533304,530.049133,438.253418598863,1.89840960282278,0.0234097624299504,1.13260686607267,13.1925658634029,480.7057193527,1.92790357083785,0.0087855603792629,1.33186007044441,56.8939511247913,470.029699702715,84.9736778185032,0.00827749326699466,1.41059686565321
12,11.909361,36,35.801353,23.344,23.607189,92.773193,NaN,0.9985710978508,NaN,30.816107,400,399.779785,25,30.953972,9.175668,53.139126,50.014992,401.345123,398.997528,397.996155,6555.128906,12.233599,11.803279,11.852271,1.547271,1.555212,1.488132,65.802406,130.212967,46.783272,24.146685,129.976135,102.761955,91.368271,1.503655,532.296692,438.258972541108,1.89842472915133,0.023409575861195,1.1325789553233,13.1938884014208,480.697233231345,1.92786961035266,0.00878392497338359,1.33197421141938,56.8995783850056,470.03883002667,84.9852762287618,0.00827675393332865,1.41059166320962
12,11.910515,36,35.803913,23.344,23.607582,92.802116,NaN,0.998635172843933,NaN,30.825304,400,399.681244,25,30.946569,9.184499,53.131287,50.014992,401.345123,398.997528,397.996155,6555.128906,12.233599,11.803279,11.852271,1.547271,1.555212,1.488132,65.802406,130.212967,46.783272,24.146685,129.976135,102.761955,91.368271,1.503655,532.296692,438.256624854346,1.89840771528597,0.0234067750215517,1.13263273929078,13.1972425362771,480.732154371224,1.92795889423895,0.00878485612618142,1.33179478644167,56.9027894057355,470.034855500543,84.9853835789011,0.00827588863782875,1.4106693631531
12,11.910192,36,35.806618,23.344,23.605625,92.837143,NaN,0.99911367893219,NaN,30.828329,400,399.897919,25,30.950815,9.186239,53.008377,50.012386,401.80014,399.426025,398.566315,6553.40625,12.260808,11.783134,11.842563,1.562482,1.578844,1.49945,65.816101,129.985458,46.749001,24.162682,130.162598,102.874237,91.332596,1.520909,524.759766,438.255190013979,1.89840542791089,0.0234072625951759,1.13263354401236,13.1963037519265,480.774996043298,1.92806946406385,0.00878611827399648,1.33156893337804,56.9061820988084,470.036274855421,84.9894802352636,0.0082752457531831,1.41070211014076
12,11.911402,36,35.810387,23.344,23.605394,92.861534,NaN,0.999121844768524,NaN,30.825823,400,399.914948,25,30.95118,9.173288,52.989441,50.012386,401.565552,399.368011,398.489471,6546.811035,12.240079,11.757979,11.871473,1.548997,1.550078,1.498062,65.793152,129.836441,46.760315,24.161819,130.454239,102.868248,91.345535,1.491547,525.819031,438.251999802657,1.89838513407974,0.023404223090955,1.13269547291474,13.1998204617121,480.8021760558,1.92813467860897,0.00878635261006081,1.33145410157564,56.9109089471318,470.032125539841,84.9908450666991,0.00827405438058058,1.41080156740346
12,11.910904,36,35.810459,23.344,23.608124,92.911171,NaN,0.998112738132477,NaN,30.80953,400,399.953247,25,30.953484,9.171093,53.022289,50.012386,401.565552,399.368011,398.489471,6546.811035,12.240079,11.757979,11.871473,1.548997,1.550078,1.498062,65.793152,129.836441,46.760315,24.161819,130.454239,102.868248,91.345535,1.491547,525.819031,438.256297296953,1.89840354331934,0.0234058967071454,1.13264735419898,13.1983731211206,480.868154298325,1.92831475626957,0.00878942444014678,1.33105079487442,56.9109992411902,470.038778266872,84.9956429844598,0.00827435661428412,1.4107443190455
12,11.910904,36,35.810459,23.344,23.623886,92.967339,NaN,0.998112738132477,NaN,30.820126,400,399.908997,25,30.948795,9.182513,53.007523,50.012386,402.104919,399.906616,399.175018,6552.150391,12.281101,11.751312,11.899849,1.587797,1.601422,1.515113,65.76754,129.964172,46.764427,24.19047,130.013779,102.789619,91.362068,1.523883,527.172119,438.274149018223,1.89846369751821,0.0234084251363967,1.13251207583346,13.1983731211206,480.942903918925,1.92851894041334,0.00879292646690609,1.33059378970921,56.9109992411902,470.060322359643,85.0109154455631,0.00827539662571777,1.41055512126372
12,11.914083,36,35.815193,23.344,23.634695,92.983902,NaN,0.998990297317505,NaN,30.835392,400,399.855286,25,30.952209,9.185174,53.041603,50.012386,401.912994,399.718414,398.925568,6551.123047,12.260947,11.754621,11.88028,1.575543,1.605165,1.514876,65.783539,130.176392,46.76329,24.200148,130.176453,102.767303,91.373833,1.712065,540.101746,438.27869963616,1.89845395983628,0.0234022722936947,1.13257670036582,13.2076114874905,480.958302098625,1.92854962864205,0.00879234148878215,1.33056486248052,56.9169357531614,470.060752008276,85.0166272707045,0.00827417272960674,1.41063044120185
12,11.913597,36,35.819141,23.344,23.634695,92.983902,NaN,0.9986212849617,NaN,30.835392,400,399.855286,25,30.952209,9.179692,53.210518,50.012386,401.912994,399.718414,398.925568,6551.123047,12.260947,11.754621,11.88028,1.575543,1.605165,1.514876,65.783539,130.176392,46.76329,24.200148,130.176453,102.767303,91.373833,1.712065,540.101746,438.279875380849,1.89846175378406,0.0234034777109085,1.13255264683288,13.2061992621044,480.952764701835,1.92852502467349,0.00879099302068932,1.33065294507543,56.9218861228719,470.066810139515,85.0254310136217,0.00827342737916413,1.41064320796579
12,11.914898,36,35.820728,23.344,23.633188,92.971779,NaN,0.998927056789398,NaN,30.82922,400,399.749603,25,30.956867,9.164366,53.274551,50.012386,400.879974,398.680359,397.773102,6547.899414,12.244917,11.760738,11.859623,1.55117,1.578934,1.50877,65.8256,130.010315,46.789192,24.192749,130.117401,102.850441,91.374954,1.633168,543.069275,438.275021037386,1.89843513876489,0.0234000094011261,1.13262997306412,13.2099796283063,480.934406164725,1.92847107203027,0.00878969550850375,1.33078690887105,56.9238759266871,470.058590253191,85.0214166911362,0.00827261360886398,1.410741899017
12,11.915381,36,35.821114,23.344,23.633245,92.950027,NaN,0.998391568660736,NaN,30.809544,400,399.734772,25,30.953833,9.159657,53.281498,50.012386,402.183258,399.86142,399.171692,6549.995117,12.29601,11.753691,11.868654,1.556366,1.57041,1.514593,65.828453,130.21756,46.807232,24.181986,130.195587,102.867874,91.354378,1.564557,531.22168,438.273916999205,1.89842761061031,0.0233988208162923,1.1326533952707,13.2113830211541,480.90491523955,1.92838959349878,0.00878820782659578,1.3309725093401,56.9243598883437,470.056213199648,85.0201726057473,0.00827239745720218,1.41076922556838
12,11.915565,36,35.824516,23.344,23.636429,92.896187,NaN,0.998612940311432,NaN,30.811577,400,399.864532,25,30.951357,9.160926,53.29842,50.012386,402.183258,399.86142,399.171692,6549.995117,12.29601,11.753691,11.868654,1.556366,1.57041,1.514593,65.828453,130.21756,46.807232,24.181986,130.195587,102.867874,91.354378,1.564557,531.22168,438.277078165425,1.8984368113075,0.0233988751557293,1.13263517833929,13.2119176357489,480.828465149663,1.92817259020468,0.00878368902089705,1.33148755592364,56.9286250880996,470.062322883785,85.0283887670655,0.00827179838646998,1.41077240309302
12,11.919299,36,35.827682,23.344,23.639526,92.861473,NaN,0.997998058795929,NaN,30.804399,400,399.728302,25,30.951141,9.17663,53.277573,50.012386,401.199249,398.71524,397.853027,6550.078125,12.283635,11.779881,11.824501,1.56924,1.574955,1.514445,65.803772,130.196426,46.842651,24.179752,130.38414,102.980728,91.352623,1.490022,528.083435,438.271551759224,1.89838875710149,0.0233901156185001,1.13279346574301,13.2227654845206,480.77778903732,1.92802654565796,0.00878044272357271,1.33184222865635,56.9325941123565,470.047729639867,85.0216611455849,0.00827026248570266,1.41095350703275
12,11.918652,36,35.828293,23.344,23.645031,92.833527,NaN,0.997959852218628,NaN,30.785973,400,399.833038,25,30.954599,9.178022,53.307087,49.998585,402.168976,399.727844,399.021912,6552.531738,12.308262,11.774184,11.869102,1.597049,1.577923,1.516626,65.795227,130.339401,46.824051,24.212151,130.152908,102.913643,91.357216,1.396785,517.800781,438.279352970903,1.89842014145094,0.0233926017149532,1.13271416433828,13.2208860322687,480.739706983732,1.92792102996712,0.00877849032811673,1.33208474750738,56.9333600537202,470.05947615256,85.0306844617981,0.0082706687818982,1.41086050839509
12,11.919855,36,35.828785,23.344,23.6569,92.841751,NaN,0.99853515625,NaN,30.783033,400,399.992493,25,30.95397,9.186466,53.346283,49.998585,402.168976,399.727844,399.021912,6552.531738,12.308262,11.774184,11.869102,1.597049,1.577923,1.516626,65.795227,130.339401,46.824051,24.212151,130.152908,102.913643,91.357216,1.396785,517.800781,438.289886749359,1.89844615118217,0.0233915232479142,1.1326718498181,13.2243805321305,480.749970000538,1.9279478918213,0.00877883563173068,1.33202841822527,56.9339768106028,470.069199408483,85.0381382268146,0.00827100868794292,1.41078332648056
12,11.920341,36,35.830822,23.344,23.664116,92.820221,NaN,0.99861341714859,NaN,30.781273,400,399.957306,25,30.950327,9.193115,53.223164,49.998585,401.631226,399.18573,398.396179,6557.336914,12.287578,11.770555,11.856216,1.594821,1.593114,1.537119,65.815887,129.982925,46.803783,24.213511,130.129944,102.845947,91.377769,1.578238,539.3797,438.296884478889,1.89846589745968,0.0233914756987286,1.13263399756083,13.2257922000146,480.718424381333,1.92785681151473,0.00877679673332246,1.3322506049072,56.9365302615828,470.077957229784,85.0466721248326,0.00827089616704675,1.4107404489915
12,11.922388,36,35.833565,23.344,23.674242,92.78833,NaN,0.997722148895264,NaN,30.783005,400,399.794922,25,30.951572,9.192421,53.329262,49.998585,401.631226,399.18573,398.396179,6557.336914,12.287578,11.770555,11.856216,1.594821,1.593114,1.537119,65.815887,129.982925,46.803783,24.213511,130.129944,102.845947,91.377769,1.578238,539.3797,438.303403063386,1.89847172829037,0.0233880273260349,1.1326484145611,13.2317375772338,480.672073104429,1.92772357533136,0.0087738698866771,1.33257403347279,56.939968522693,470.082314517253,85.052892742763,0.00827038595125068,1.41074800291159
12,11.923445,36,35.836407,23.344,23.679588,92.775223,NaN,0.998471021652222,NaN,30.778236,400,399.980194,25,30.953571,9.19877,53.360729,49.998585,402.200348,399.745148,399.048401,6555.730469,12.323328,11.767991,11.874615,1.602857,1.594947,1.526326,65.812927,129.920197,46.802773,24.23543,130.177063,102.875038,91.412842,1.576307,536.05603,438.306902136184,1.89847518839236,0.0233862660109904,1.13265485044682,13.2348072639258,480.650605693417,1.92765809675775,0.00877208185269272,1.33274570923308,56.9435306523686,470.085904083868,85.0586819883506,0.00826981279036905,1.41076394765755
12,11.929577,36,35.839993,23.344,23.68368,92.784401,NaN,0.998575687408447,NaN,30.771635,400,400.014374,25,30.954792,9.198437,53.372166,49.998585,402.048309,399.647614,398.87323,6555.797852,12.293754,11.76157,11.858074,1.637248,1.624967,1.55839,65.808174,130.067001,46.86187,24.214211,130.180954,102.848083,91.427185,1.567554,531.158936,438.296707593999,1.89839254711058,0.023371741997741,1.13292310285218,13.252611477084,480.657789767441,1.92766913308747,0.00877143164100562,1.33275092822546,56.9480249766813,470.059267208325,85.0438972558318,0.00826758644431997,1.41105781444662
12,11.929577,36,35.839993,23.344,23.693306,92.794174,NaN,0.998575687408447,NaN,30.767017,400,399.812073,25,30.955873,9.186633,53.445892,49.998585,402.048309,399.647614,398.87323,6555.797852,12.293754,11.76157,11.858074,1.637248,1.624967,1.55839,65.808174,130.067001,46.86187,24.214211,130.180954,102.848083,91.427185,1.567554,531.158936,438.307612714053,1.89842928466422,0.0233732842057642,1.13284047484228,13.252611477084,480.670814349628,1.92770472528168,0.00877204179908598,1.33267058379884,56.9480249766813,470.072426260078,85.0532233024378,0.00826822117768976,1.41094219423859
12,11.931126,36,35.844501,23.344,23.699074,92.813499,NaN,0.999611020088196,NaN,30.773903,400,399.695099,25,30.953987,9.182136,53.702507,49.998585,400.788177,398.337219,397.682343,6558.886719,12.301896,11.73875,11.864804,1.602608,1.618465,1.510555,65.811462,130.255859,46.866997,24.223169,130.014069,102.854126,91.421768,1.707465,541.138245,438.310401234457,1.89842648262029,0.0233703759299192,1.13286760106196,13.2571078975591,480.690223887185,1.92774695786465,0.00877171063101389,1.33261316302219,56.9536743247409,470.075149860963,85.0603005415456,0.00826716928325421,1.41099356080358
12,11.931665,36,35.847248,23.344,23.704454,92.845657,NaN,0.998789131641388,NaN,30.780924,400,399.532318,25,30.95907,9.167659,53.89183,49.998585,402.057281,399.562805,398.944977,6563.814453,12.329029,11.759088,11.877405,1.575996,1.599874,1.511417,65.824364,130.347488,46.906952,24.232887,130.203094,102.911034,91.440559,1.669953,535.694763,438.315192683605,1.89843838013623,0.0233699044141992,1.13284809826351,13.258672398002,480.729210510071,1.92784690029105,0.00877278077106628,1.3324108860293,56.9571165358689,470.081682902411,85.0680667694366,0.00826676345537493,1.41098204771402
12,11.932188,36,35.848789,23.344,23.715334,92.880577,NaN,0.999023616313934,NaN,30.790134,400,399.433044,25,30.956642,9.160666,53.803074,49.998585,402.057281,399.562805,398.944977,6563.814453,12.329029,11.759088,11.877405,1.575996,1.599874,1.511417,65.824364,130.347488,46.906952,24.232887,130.203094,102.911034,91.440559,1.669953,535.694763,438.326253243073,1.89847152136523,0.0233703534023506,1.1327806444417,13.2601904060785,480.773567206119,1.92796439521473,0.00877443383454696,1.33215920871381,56.9590474388627,470.094829093542,85.0791432282728,0.00826699302874209,1.41089232652489
12,11.933699,36,35.854362,23.344,23.726082,92.901314,NaN,0.997591614723206,NaN,30.784037,400,399.551117,25,30.9512,9.162217,53.546074,49.989662,401.063019,398.479309,397.747223,6553.475098,12.277337,11.780426,11.8316,1.55937,1.5764,1.512979,65.843925,130.123184,46.931835,24.211376,130.28952,102.967499,91.430962,1.566924,530.134521,438.334775741199,1.89848833471151,0.0233683377441073,1.13276318876538,13.2645758042027,480.793358903825,1.92800510616513,0.00877382721570926,1.33211436851992,56.9660299554498,470.105459043901,85.0930384269444,0.00826604338854079,1.41089203072004
12,11.93593,36,35.857605,23.344,23.726082,92.901314,NaN,0.998298168182373,NaN,30.784037,400,399.551117,25,30.9512,9.17192,53.598499,49.989662,402.101868,399.65741,399.12674,6563.272461,12.327008,11.751927,11.888106,1.618493,1.627887,1.544126,65.849098,130.341644,46.911118,24.246342,130.472885,102.979439,91.432442,1.641289,535.627319,438.329382839263,1.89845261016721,0.0233628217863106,1.13287345745093,13.2710501059669,480.788801291076,1.92798488281011,0.00877272186503695,1.33218708747454,56.9700927667736,470.095341483459,85.0895691098533,0.00826470496046019,1.41103500833125
12,11.93656,36,35.863071,23.344,23.736462,92.920319,NaN,0.998294234275818,NaN,30.783089,400,399.881897,25,30.951527,9.174776,53.673706,49.989662,402.101868,399.65741,399.12674,6563.272461,12.327008,11.751927,11.888106,1.618493,1.627887,1.544126,65.849098,130.341644,46.911118,24.246342,130.472885,102.979439,91.432442,1.641289,535.627319,438.339618945237,1.89848213121057,0.0233629264802645,1.1328155957592,13.2728781842032,480.80643803063,1.92801996374313,0.00877204425202168,1.33215401461429,56.9769398662068,470.110434759958,85.1065040046911,0.00826399914854477,1.41099370387093
12,11.93707,36,35.867538,23.344,23.748049,92.932243,NaN,0.998335480690002,NaN,30.766872,400,399.926025,25,30.947683,9.17936,53.72905,49.989662,402.033722,399.182251,398.862091,6558.837402,12.356829,11.753887,11.831984,1.601845,1.604347,1.532487,65.850304,130.357162,46.916527,24.260736,130.330032,102.972641,91.472351,1.622952,533.420837,438.351511932547,1.89851817614844,0.0233635209065058,1.13274150403193,13.2743580039365,480.816046355432,1.92803550702414,0.00877126579114865,1.33215652214838,56.9825349199761,470.127039965517,85.1233698957254,0.0082636283144519,1.41092247700556
12,11.939877,36,35.871124,23.344,23.760414,92.948769,NaN,0.999087452888489,NaN,30.785198,400,400.091248,25,30.94619,9.182213,53.696411,49.989662,402.643982,399.73877,399.542633,6556.670898,12.383308,11.75294,11.824072,1.59717,1.614282,1.563274,65.86689,130.253784,46.8997,24.293024,130.367081,102.867996,91.491005,1.631611,535.201294,438.358735898415,1.89852042105191,0.0233585637447525,1.13277421342056,13.282501964923,480.833023455408,1.92807328937071,0.00877107445228801,1.33210162462714,56.987026086123,470.130807517337,85.1301315251811,0.00826286986964947,1.41094923770105
12,11.937416,36,35.871658,23.344,23.766087,92.984695,NaN,0.998997807502747,NaN,30.788429,400,400.373199,25,30.940086,9.169907,53.639332,49.989662,402.643982,399.73877,399.542633,6556.670898,12.383308,11.75294,11.824072,1.59717,1.614282,1.563274,65.86689,130.253784,46.8997,24.293024,130.367081,102.867996,91.491005,1.631611,535.201294,438.371107141348,1.89858145115218,0.0233655530075209,1.13260416497988,13.2753619330001,480.880125591972,1.92820066324442,0.00877313133889399,1.33181988115336,56.9876948455228,470.153114825586,85.1465518994424,0.00826380482679421,1.41076243566249
12,11.938404,36,35.877312,23.344,23.763735,92.999641,NaN,0.997656106948853,NaN,30.779284,400,400.534943,25,30.943336,9.167738,53.528221,49.989662,402.183929,399.577057,399.119049,6563.734375,12.316182,11.752563,11.858909,1.605229,1.612795,1.550932,65.893745,130.319504,46.908207,24.290035,130.386765,102.856651,91.518715,1.581431,525.356689,438.366056448455,1.89855666603686,0.0233627348611643,1.13267305505567,13.2782285233029,480.892094017493,1.92821980438348,0.00877213707044351,1.33182429478394,56.9947751855811,470.148906249763,85.1500182592264,0.00826212024134619,1.41089363906959
12,11.940262,36,35.87936,23.344,23.762871,93.009193,NaN,0.997744679450989,NaN,30.785645,400,400.29837,25,30.949062,9.173883,53.432301,49.989662,402.183929,399.577057,399.119049,6563.734375,12.316182,11.752563,11.858909,1.605229,1.612795,1.550932,65.893745,130.319504,46.908207,24.290035,130.386765,102.856651,91.518715,1.581431,525.356689,438.360588908786,1.89852363317387,0.0233580058351141,1.13277218007932,13.2836188547865,480.90194087283,1.92824179055042,0.00877203478731306,1.33179210061918,56.9973396136197,470.138762625199,85.1451652098281,0.00826109493210606,1.41101680622168
12,11.942898,36,35.87973,23.344,23.760807,92.970314,NaN,0.998496055603027,NaN,30.784258,400,400.070068,25,30.952923,9.18056,53.387695,49.989662,401.270172,398.63147,398.108704,6558.819336,12.322976,11.770353,11.843785,1.606899,1.606281,1.548728,65.889656,130.203949,46.896385,24.31699,130.339035,102.975861,91.463432,1.62341,527.289917,438.351881315631,1.898473571641,0.0233511648242217,1.13292005432057,13.2912651968055,480.849636327268,1.92809805017978,0.00876948667682409,1.33211811907083,56.9978029009645,470.12113174572,85.1330928573304,0.00826014856315665,1.41117776973854
12,11.948391,36,35.886288,23.344,23.770277,92.936043,NaN,0.998907566070557,NaN,30.777718,400,400.082306,25,30.950195,9.177178,53.418518,49.989662,402.577362,399.888184,399.559723,6572.610352,12.3722,11.763096,11.871139,1.596522,1.620019,1.547095,65.860924,130.543396,46.935612,24.314806,130.368927,102.952644,91.467003,1.586405,534.170898,438.349336462789,1.89842181167109,0.0233391216124325,1.13311024679557,13.3071948673311,480.794762895355,1.92793246016923,0.00876511869430573,1.33254578210249,57.0060137142503,470.108003307006,85.1312723114102,0.00825779849229621,1.41140254403478
12,11.951363,36,35.892086,23.344,23.780066,92.9244,NaN,0.999045789241791,NaN,30.793133,400,399.966309,25,30.949432,9.177297,53.582207,49.989662,402.577362,399.888184,399.559723,6572.610352,12.3722,11.763096,11.871139,1.596522,1.620019,1.547095,65.860924,130.543396,46.935612,24.314806,130.368927,102.952644,91.467003,1.586405,534.170898,438.353246473008,1.89841162216793,0.0233333565906572,1.13317312169587,13.3158113559696,480.771097507135,1.92785393469853,0.00876242012453593,1.33277140473526,57.013271972716,470.109140024478,85.1386923335425,0.00825633530012013,1.41148931769649
12,11.955083,36,35.896236,23.344,23.789635,92.944504,NaN,0.998775959014893,NaN,30.797348,400,399.749908,25,30.95903,9.191624,53.573196,49.993557,401.164246,398.365814,397.740601,6560.039551,12.312367,11.783778,11.811978,1.587425,1.592689,1.514286,65.849075,130.550888,46.99831,24.306915,130.437302,103.085846,91.457077,1.628573,534.418823,438.355100586687,1.89838863910073,0.0233257156923465,1.13327483138298,13.3265941928743,480.792057777741,1.92790125683713,0.00876226148436898,1.33269954492272,57.018466590214,470.104331546818,85.1400201435334,0.00825501753448229,1.4116008522225
12,11.955083,36,35.896236,23.344,23.802528,92.970657,NaN,0.998775959014893,NaN,30.809879,400,399.904541,25,30.971132,9.199539,53.497658,49.993557,401.652405,398.81015,398.263245,6569.981445,12.328977,11.782912,11.805634,1.586337,1.60211,1.513356,65.883102,130.524048,46.95541,24.333439,130.430038,103.018387,91.490501,1.554351,524.116821,438.369711185829,1.89843784196973,0.0233277776153476,1.13316420525715,13.3265941928743,480.826909064315,1.92799645095077,0.00876389120312258,1.33248511273565,57.018466590214,470.121960771402,85.1525096460417,0.00825586657367017,1.41144589250126
12,11.956933,36,35.897755,23.344,23.802528,92.970657,NaN,0.998486220836639,NaN,30.809879,400,399.904541,25,30.971132,9.197585,53.726818,49.993557,401.652405,398.81015,398.263245,6569.981445,12.328977,11.782912,11.805634,1.586337,1.60211,1.513356,65.883102,130.524048,46.95541,24.333439,130.430038,103.018387,91.490501,1.554351,524.116821,438.365241489214,1.89840825840705,0.0233232184042832,1.13325558822547,13.3319556859772,480.824775158912,1.92798698658111,0.00876337454403888,1.3325191603267,57.0203678238007,470.112614973762,85.1476211589865,0.00825501896757345,1.41155337833317
12,11.958719,36,35.900558,23.344,23.806622,92.97789,NaN,0.998154580593109,NaN,30.81641,400,399.916687,25,30.971947,9.182368,54.011108,49.993557,402.607147,399.79895,399.457306,6570.094238,12.383356,11.774783,11.855791,1.58705,1.627766,1.559639,65.884506,130.426224,46.965656,24.342945,130.490753,103.033501,91.533195,1.784025,543.10144,438.365565863859,1.89839532438283,0.0233194728008245,1.13330869085862,13.3371311087042,480.830475682668,1.92799584756235,0.00876287190483801,1.33252271395638,57.0238759857114,470.11029450141,85.1491746771468,0.00825417379439116,1.41162055493861
12,11.958224,36,35.904095,23.344,23.804306,92.999619,NaN,0.998269855976105,NaN,30.814556,400,400.01001,25,30.967415,9.173554,54.237041,49.993557,402.484863,399.796234,399.350372,6571.408203,12.34637,11.774702,11.866954,1.595549,1.600582,1.538082,65.843575,130.621902,46.985569,24.360653,130.365356,102.965965,91.527832,1.556731,524.936646,438.364137148176,1.89839440040332,0.0233203219089075,1.133304112154,13.3356967692464,480.854461162743,1.9280528915801,0.00876302276702572,1.33242396956861,57.0283024863713,470.112882809257,85.1550427508189,0.00825337311991742,1.41165682255173
12,11.964075,36,35.909988,23.344,23.803907,93.01059,NaN,0.99807071685791,NaN,30.805237,400,400.250763,25,30.960636,9.190439,54.310616,49.993557,402.484863,399.796234,399.350372,6571.408203,12.34637,11.774702,11.866954,1.595549,1.600582,1.538082,65.843575,130.621902,46.985569,24.360653,130.365356,102.965965,91.527832,1.556731,524.936646,438.349545386836,1.89829932764031,0.0233058503882477,1.13359675484158,13.3526480975208,480.860803990455,1.92805611198415,0.00876170267617207,1.33246612157846,57.0356767001638,470.083681248098,85.1410815691295,0.00825042592805125,1.41201209992822
12,11.965117,36,35.912766,23.344,23.80954,93.009087,NaN,0.998564600944519,NaN,30.810238,400,400.425415,25,30.96051,9.200342,54.169346,49.993557,402.434875,399.696167,399.312531,6570.631836,12.375657,11.779545,11.875965,1.60496,1.618878,1.535215,65.859238,130.584137,46.983295,24.361147,130.7155,103.113945,91.482796,1.690647,539.379517,438.353412549987,1.89830417272419,0.0233041864532915,1.13359985446624,13.3556662923786,480.854900148767,1.92803334133139,0.00876066486715565,1.33254065671142,57.0391526144228,470.087709119134,85.1471031829093,0.00824989357440658,1.41202302308848
12,11.968273,36,35.914707,23.344,23.822086,93.045464,NaN,0.998563349246979,NaN,30.817774,400,400.297485,25,30.963797,9.19224,54.105438,49.993557,402.584778,399.800812,399.462799,6570.348633,12.369212,11.766375,11.857809,1.57999,1.615943,1.551286,65.899323,130.603546,46.952248,24.403383,130.741196,103.095779,91.504494,1.597062,528.19043,438.360007915518,1.89830161846786,0.0232984270699828,1.13364804366652,13.3648065675632,480.900644293618,1.92815362062513,0.00876227032377355,1.33228635315224,57.0415811207412,470.088395197075,85.1498031934502,0.00824941921341806,1.41204938833373
12,11.968838,36,35.918739,23.344,23.818169,93.065697,NaN,0.998654305934906,NaN,30.824751,400,400.302948,25,30.967949,9.180639,54.098389,49.993557,402.584778,399.800812,399.462799,6570.348633,12.369212,11.766375,11.857809,1.57999,1.615943,1.551286,65.899323,130.603546,46.952248,24.403383,130.741196,103.095779,91.504494,1.597062,528.19043,438.35420185732,1.89827763503747,0.0232964113347295,1.13370966005426,13.3664427056665,480.921941233212,1.92820212893698,0.00876215972681776,1.33221110840602,57.0466254679857,470.083127834673,85.1506723457014,0.00824811184592709,1.41216308273404
12,11.968492,36,35.923592,23.344,23.816473,93.06675,NaN,0.998861908912659,NaN,30.829882,400,400.379761,25,30.967722,9.179523,54.035126,49.997459,402.094482,399.223022,398.831268,6574.195313,12.381247,11.800632,11.854917,1.604503,1.625035,1.540469,65.921982,130.556488,46.971436,24.390503,130.568375,103.103333,91.499283,1.675056,537.56665,438.353115320311,1.89827669058626,0.0232969912667676,1.13370713535375,13.3654407589573,480.916534110539,1.92817575376843,0.00876057656848462,1.33231103412212,57.0526963421959,470.086791993678,85.1588025892084,0.00824702017631845,1.41221183862654
12,11.968879,36,35.929623,23.344,23.817471,93.059464,NaN,0.998958051204681,NaN,30.85215,400,400.355072,25,30.965958,9.187298,53.934891,49.997459,402.190948,399.663666,399.153473,6573.308594,12.325647,11.76654,11.8915,1.610407,1.641667,1.570605,65.877197,130.930008,47.00835,24.363771,130.613556,103.170631,91.484215,1.636753,536.465271,438.353311434097,1.89827431502092,0.023296198933086,1.13371769076354,13.3665614320115,480.898361943182,1.92811170658883,0.00875807476104529,1.33250557755689,57.0602399131441,470.090914178772,85.1686001317678,0.00824564319437183,1.41227621752952
12,11.971832,36,35.93129,23.344,23.814501,93.039635,NaN,0.998720407485962,NaN,30.863071,400,399.751984,25,30.971722,9.187428,53.930569,49.997459,402.190948,399.663666,399.153473,6573.308594,12.325647,11.76654,11.8915,1.610407,1.641667,1.570605,65.877197,130.930008,47.00835,24.363771,130.613556,103.170631,91.484215,1.636753,536.465271,438.342806258607,1.89821577834812,0.0232884631082809,1.13388932961014,13.3751118206422,480.869597488946,1.92802917160126,0.0087562743738277,1.33270530002136,57.0623248147383,470.071314166056,85.1566241260464,0.00824426464271527,1.4124767376486
12,11.970976,36,35.932232,23.344,23.820288,93.043411,NaN,0.998863816261292,NaN,30.866848,400,399.619324,25,30.98032,9.188855,53.869522,49.997459,400.970978,398.489441,397.843353,6575.245605,12.294701,11.78111,11.888909,1.604873,1.59755,1.518038,65.862923,130.625412,47.002445,24.362333,130.737289,103.123611,91.532234,1.608931,535.820068,438.351436920419,1.8982515542754,0.0232914924713992,1.13379717260747,13.3726334425011,480.873307137937,1.9280370494787,0.00875618960424728,1.33269545617995,57.063502930841,470.084909756246,85.1673242570627,0.00824467291975212,1.41237266393249
12,11.970976,36,35.932232,23.344,23.825006,93.051758,NaN,0.998863816261292,NaN,30.878084,400,399.605774,25,30.982731,9.19311,53.807068,49.997459,402.067871,399.672272,399.086151,6577.918945,12.323256,11.770876,11.915697,1.60404,1.598419,1.529799,65.925789,130.742554,46.991142,24.38953,130.698593,103.088547,91.577858,1.724975,542.215637,438.356786079728,1.8982695665717,0.0232922464773746,1.13375658528643,13.3726334425011,480.884430861503,1.92806742576745,0.00875670920589409,1.33262707523897,57.063502930841,470.091363922669,85.1718940823653,0.00824498349781395,1.41231580928203
12,11.972662,36,35.935593,23.344,23.828959,93.052139,NaN,0.998470544815063,NaN,30.889898,400,399.515015,25,30.97933,9.184666,53.761375,49.997459,402.067871,399.672272,399.086151,6577.918945,12.323256,11.770876,11.915697,1.60404,1.598419,1.529799,65.925789,130.742554,46.991142,24.38953,130.698593,103.088547,91.577858,1.724975,542.215637,438.357193256692,1.89825771514944,0.0232887333581658,1.13380595895701,13.3775147937205,480.880220159174,1.92804789106932,0.0087555918689792,1.33269921023,57.0677061751678,470.089888268445,85.1746822892626,0.00824403492295,1.41238491450351
12,11.971659,36,35.941948,23.344,23.828959,93.052139,NaN,0.998164296150208,NaN,30.889898,400,399.515015,25,30.97933,9.179085,53.551018,49.997459,401.510712,398.982758,398.220764,6578.564941,12.281363,11.787602,11.858401,1.595794,1.593285,1.542048,65.90078,130.886642,46.984001,24.396254,130.851898,103.147079,91.566856,1.64475,533.175232,438.359617212325,1.89827374301637,0.0232911989857996,1.13375635996898,13.3746109442159,480.871297770338,1.92800833400367,0.00875343490501246,1.33284153995725,57.07565282575,470.100870322913,85.1897046779625,0.00824290440682021,1.41239425094369
12,11.972927,36,35.943882,23.344,23.829502,93.082893,NaN,0.998405575752258,NaN,30.906809,400,399.705627,25,30.970364,9.175395,53.432755,49.997459,402.104889,399.645844,399.097321,6577.456055,12.340215,11.76367,11.909827,1.592417,1.582827,1.498785,65.884377,130.741714,46.980724,24.379259,130.760193,103.221489,91.509491,1.652614,538.437012,438.357168471821,1.89825555362177,0.0232881687555263,1.13381439297356,13.3782819816412,480.909569915207,1.92810821756301,0.00875469259337225,1.3326328730104,57.0780709825546,470.0959464575,85.1884238604295,0.00824216280971918,1.4124699062108
12,11.973705,36,35.947987,23.344,23.831528,93.104828,NaN,0.997482180595398,NaN,30.911179,400,399.671326,25,30.970881,9.189908,53.495804,49.997459,402.104889,399.645844,399.097321,6577.456055,12.340215,11.76367,11.909827,1.592417,1.582827,1.498785,65.884377,130.741714,46.980724,24.379259,130.760193,103.221489,91.509491,1.652614,538.437012,438.35758535496,1.89825085676615,0.0232865803176681,1.13383543845986,13.3805342558006,480.93303997827,1.92816248814516,0.0087546645369576,1.33254517085644,57.0832032773455,470.097646596983,85.1943081897989,0.00824117347910139,1.41252344338
12,11.97695,36,35.953629,23.344,23.833225,93.119156,NaN,0.998711705207825,NaN,30.918756,400,399.834564,25,30.976833,9.201732,53.484749,49.997459,401.974426,399.490967,398.967316,6577.38623,12.326776,11.763717,11.892515,1.58575,1.589091,1.525797,65.909882,130.975357,46.991875,24.39016,130.601349,103.255028,91.521507,1.651054,536.414673,438.351666689053,1.89820548736871,0.0232788783841876,1.13398134775246,13.3899271949317,480.944217325676,1.92817952036332,0.00875364197008051,1.33255411042948,57.0902564385889,470.086037870432,85.1925234575982,0.00823914341872157,1.41271993868187
12,11.980408,36,35.956318,23.344,23.832434,93.132866,NaN,0.999004006385803,NaN,30.918455,400,400.037415,25,30.978704,9.200491,53.460846,50.004715,402.198334,399.341156,399.028748,6577.932129,12.404154,11.788568,11.858747,1.604123,1.623407,1.541101,65.939156,130.82988,47.004646,24.410503,131.038528,103.270012,91.515335,1.678965,535.201172,438.342410596937,1.898147219899,0.0232702600769396,1.1341592956114,13.39993457566,480.958714335489,1.9282126734039,0.00875358271757824,1.33250208551078,57.0936176881952,470.067373729854,85.1823791979912,0.00823754457230737,1.41292944933621
12,11.981401,36,35.961151,23.344,23.828976,93.143158,NaN,0.999563276767731,NaN,30.90778,400,400.366821,25,30.984917,9.203237,53.501228,50.004715,402.198334,399.341156,399.028748,6577.932129,12.404154,11.788568,11.858747,1.604123,1.623407,1.541101,65.939156,130.82988,47.004646,24.410503,131.038528,103.270012,91.515335,1.678965,535.201172,438.336087780252,1.89811814930653,0.0232672699493258,1.13423827388056,13.4028078958173,480.965650016854,1.92822005916621,0.0087525839716413,1.33252593818255,57.0996584255143,470.060937612247,85.1833355890066,0.0082359751090757,1.41306696199212
12,11.985774,36,35.965981,23.344,23.82177,93.129105,NaN,0.999275684356689,NaN,30.90918,400,400.274231,25,30.984297,9.179804,53.638321,50.004715,401.680511,398.895264,398.423615,6581.137695,12.359486,11.792867,11.849196,1.571549,1.571906,1.523659,65.933884,130.96199,47.043541,24.394699,131.162918,103.304405,91.516411,1.726439,542.038635,438.317338354164,1.89802076208973,0.0232553882734548,1.13451712581017,13.4154593700794,480.940147352442,1.92813889432418,0.00875007269804414,1.33274890510793,57.1056947559794,470.030018612667,85.1669659215198,0.00823322957322112,1.41342073061257
12,11.987143,36,35.973961,23.344,23.816992,93.115883,NaN,0.998600900173187,NaN,30.908283,400,400.048828,25,30.978762,9.177203,53.666088,50.004715,401.680511,398.895264,398.423615,6581.137695,12.359486,11.792867,11.849196,1.571549,1.571906,1.523659,65.933884,130.96199,47.043541,24.394699,131.162918,103.304405,91.516411,1.726439,542.038635,438.308605872411,1.89798063720454,0.0232512672687536,1.13462629195551,13.4194192943665,480.911326521286,1.92804114747561,0.00874654610941918,1.33303578650948,57.1156663847009,470.022210262996,85.170543318336,0.00823077550075907,1.41362312282208
12,11.989071,36,35.977123,23.344,23.827696,93.133926,NaN,0.998497068881989,NaN,30.904137,400,399.743713,25,30.986752,9.17505,53.564686,50.004715,401.612946,398.899994,398.275146,6584.458008,12.352395,11.826004,11.873602,1.596043,1.580841,1.530358,65.94796,130.859711,47.031712,24.406155,131.075089,103.279617,91.543335,1.546452,527.287659,438.316087151998,1.89799073486593,0.0232482496433516,1.13462935985881,13.4249955870508,480.93094069913,1.92808714711063,0.00874659700026128,1.332958661969,57.1196170530287,470.028431006458,85.1785500472529,0.00823025120644138,1.41362096519742
12,11.990602,36,35.981918,23.344,23.842636,93.155899,NaN,0.998602330684662,NaN,30.889378,400,399.955322,25,30.992714,9.181372,53.398735,50.004715,400.866699,398.199829,397.569489,6580.575684,12.317274,11.795887,11.845259,1.584559,1.581324,1.521205,65.952942,130.941711,47.053131,24.411888,130.879074,103.299408,91.553825,1.704301,536.456665,438.329335323002,1.89802335928539,0.0232468826668887,1.13457615114985,13.4294231690833,480.953502080936,1.92813729099676,0.0087463390921974,1.33288592113042,57.125607488548,470.04406785357,85.1950796949674,0.00822975450887003,1.41356285796324
12,11.991329,36,35.986519,23.344,23.84952,93.153412,NaN,0.999581098556519,NaN,30.866287,400,399.885803,25,30.98716,9.178215,53.410278,50.004715,400.866699,398.199829,397.569489,6580.575684,12.317274,11.795887,11.845259,1.584559,1.581324,1.521205,65.952942,130.941711,47.053131,24.411888,130.879074,103.299408,91.553825,1.704301,536.456665,438.335387674836,1.89803804745335,0.023246200092353,1.13455271576887,13.4315254710208,480.943732765204,1.92809963624102,0.00874462640779717,1.33300919749248,57.1313549499845,470.053117728516,85.206727771311,0.00822899187366724,1.41355973864784
12,11.994607,36,35.989754,23.344,23.84317,93.124138,NaN,0.998859167098999,NaN,30.854408,400,399.900269,25,30.979319,9.181119,53.506409,50.004715,402.482361,399.751617,399.355133,6589.46582,12.399217,11.795922,11.882798,1.580371,1.598093,1.534552,65.984375,130.906769,47.068768,24.392654,130.824936,103.322128,91.567589,1.644129,531.355042,438.320255148474,1.89796144331867,0.0232371541762087,1.13477005184517,13.441003436094,480.900166173248,1.92797297386344,0.00874171091407781,1.33332168878726,57.1353956796578,470.028328381526,85.1928811278636,0.0082269586995548,1.41383295542011
