P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,11.996233,36,35.993229,23.344,23.848209,93.093552,NaN,0.998939990997314,NaN,30.866495,400,399.854858,25,30.985016,9.212684,53.455334,50.004715,400.780487,398.162994,397.612,6588.544922,12.328201,11.778546,11.864332,1.563477,1.574493,1.488462,65.981438,131.02002,47.0783,24.407866,131.206772,103.250633,91.582466,1.690855,540.249878,438.322040535762,1.89795473374115,0.0232339762125051,1.1348070935525,13.4457041080154,480.854501264662,1.92784000200761,0.00873863228618043,1.33365086534309,57.1397358573373,470.028782762014,85.1971648397936,0.00822607649083769,1.41388700714287
12,11.999219,36,35.999004,23.344,23.852816,93.077965,NaN,0.998116374015808,NaN,30.877489,400,399.776733,25,30.999928,9.212275,53.424816,50.004715,400.780487,398.162994,397.612,6588.544922,12.328201,11.778546,11.864332,1.563477,1.574493,1.488462,65.981438,131.02002,47.0783,24.407866,131.206772,103.250633,91.582466,1.690855,540.249878,438.32004646801,1.8979246639235,0.0232274007417496,1.13491530472665,13.4543352137698,480.825599905868,1.92774731014491,0.00873570831363726,1.33390870148208,57.1469479194861,470.022757342742,85.19948815583,0.0082242849777704,1.41403683306731
12,12.00069,36,36.003849,23.344,23.853794,93.066193,NaN,0.99811327457428,NaN,30.871071,400,399.924896,25,31.014673,9.195126,53.286312,50.001503,402.309784,399.548889,399.10907,6592.79248,12.394027,11.8062,11.880312,1.604267,1.615694,1.53937,65.965027,131.193588,47.103016,24.3979,131.191437,103.33889,91.595108,1.618328,530.931396,438.317598277217,1.89790491771863,0.0232239564828769,1.13497979631082,13.4585865813894,480.803088382377,1.92767428505659,0.00873333677954684,1.33411447919532,57.1529978352917,470.019665601022,85.202825934623,0.00822287674294747,1.41414517444391
12,12.000044,36,36.004818,23.344,23.843912,93.052261,NaN,0.998100101947784,NaN,30.869913,400,400.181549,25,31.024511,9.193459,53.040737,50.001503,402.231873,399.620483,399.194031,6588.893555,12.357122,11.771814,11.872359,1.620422,1.627317,1.565932,65.952644,130.985397,47.082901,24.400427,131.100876,103.350243,91.579544,1.595349,530.049072,438.307944912768,1.8978774661084,0.023223959857074,1.13503330723918,13.4567196116418,480.783138691722,1.92761749813921,0.00873214210498038,1.33425114402767,57.1542077392641,470.010625067064,85.1975380659157,0.00822219052037645,1.41424141800568
12,12.000044,36,36.004818,23.344,23.839722,93.055923,NaN,0.998100101947784,NaN,30.846394,400,400.226501,25,31.028158,9.186564,52.951546,50.001503,402.231873,399.620483,399.194031,6588.893555,12.357122,11.771814,11.872359,1.620422,1.627317,1.565932,65.952644,130.985397,47.082901,24.400427,131.100876,103.350243,91.579544,1.595349,530.049072,438.303189047182,1.89786145265175,0.023223290874623,1.13506959921442,13.4567196116418,480.788024664098,1.92763084035052,0.00873236998010572,1.33422093524222,57.1542077392641,470.004886710183,85.1934805876759,0.00822191483039793,1.4142922404636
12,12.001545,36,36.010521,23.344,23.846275,93.075729,NaN,0.998543858528137,NaN,30.842575,400,400.00174,25,31.030724,9.180273,53.104534,50.001503,401.582611,398.772858,398.363495,6600.018066,12.366853,11.797671,11.847591,1.624256,1.624333,1.567639,65.94281,131.00589,47.108513,24.400013,131.222443,103.416023,91.577278,1.672191,533.43042,438.306995559496,1.89786253312679,0.0232206638384075,1.13508732306885,13.4610574545861,480.806435146373,1.92766751438076,0.00873167353722926,1.33418572104722,57.1613280325536,470.009962522035,85.2035721080076,0.00822067653602327,1.41434261948536
12,12.003588,36,36.011642,23.344,23.846275,93.075729,NaN,0.998522162437439,NaN,30.842575,400,400.00174,25,31.030724,9.170342,53.303223,50.001503,402.376495,399.66452,399.382324,6586.811523,12.388181,11.7558,11.862681,1.630495,1.640512,1.562142,65.984131,130.951721,47.101036,24.422873,131.1073,103.380699,91.597366,1.593805,528.269836,438.302052429459,1.89782991789935,0.0232156655533878,1.13518872174101,13.4669610051551,480.804859898248,1.92766054041011,0.00873129447980688,1.33421090055958,57.1627275127802,469.999196325052,85.1972384179509,0.00821986809665331,1.41445674456116
12,12.003469,36,36.014172,23.344,23.844782,93.093376,NaN,0.99884033203125,NaN,30.844059,400,400.211975,25,31.038393,9.168467,53.609539,50.001503,402.376495,399.66452,399.382324,6586.811523,12.388181,11.7558,11.862681,1.630495,1.640512,1.562142,65.984131,130.951721,47.101036,24.422873,131.1073,103.380699,91.597366,1.593805,528.269836,438.300645531634,1.89782611100335,0.0232157183032043,1.13519575545054,13.466617157782,480.824849126345,1.92770908902417,0.00873153680753029,1.33412224215601,57.1658858887754,469.999911682994,85.2006289018331,0.00821924516805695,1.41449270588416
12,12.004684,36,36.018192,23.344,23.844969,93.092499,NaN,0.999286115169525,NaN,30.84786,400,400.091095,25,31.040119,9.181068,53.82,50.001503,400.848785,398.070068,397.526947,6594.642578,12.329571,11.802816,11.830435,1.603835,1.610196,1.546134,65.992088,130.897461,47.075645,24.422136,130.943527,103.44268,91.56588,1.550579,526.679749,438.297917763866,1.89780742954024,0.0232127763226245,1.1352544551107,13.4701277478649,480.818031143216,1.92768088977242,0.00873012326886897,1.33421973399991,57.170903966094,469.996521048745,85.2028154593153,0.00821803812714786,1.41458997171959
12,12.005016,36,36.021954,23.344,23.842636,93.105438,NaN,0.999436497688293,NaN,30.843603,400,399.765747,25,31.036249,9.181622,53.87051,50.001503,400.646576,397.926941,397.253937,6577.117188,12.287617,11.789676,11.800561,1.59241,1.606626,1.552185,65.980865,131.051376,47.125164,24.400864,131.1194,103.396042,91.589584,1.67705,538.049316,438.294465750395,1.8977932115399,0.0232115919300951,1.13529117255247,13.471086973742,480.830009186557,1.92770462733763,0.00872965649682285,1.33419753903534,57.1755995764768,469.99451739918,85.2056883585282,0.00821696496074254,1.41467063759042
12,12.007702,36,36.022751,23.344,23.835472,93.130112,NaN,0.998621582984924,NaN,30.84572,400,399.552582,25,31.031837,9.188407,53.698624,50.001503,400.646576,397.926941,397.253937,6577.117188,12.287617,11.789676,11.800561,1.59241,1.606626,1.552185,65.980865,131.051376,47.125164,24.400864,131.1194,103.396042,91.589584,1.67705,538.049316,438.27983072188,1.89772294421465,0.0232038808666403,1.13548678128363,13.4788467244865,480.86180746612,1.92778954465137,0.00873092145807344,1.33401216490704,57.1765943158431,469.969992091347,85.1892621362886,0.00821558018964052,1.41490150725697
12,12.008683,36,36.02795,23.344,23.830824,93.16066,NaN,0.99849534034729,NaN,30.853525,400,399.526398,25,31.030071,9.207262,53.582935,50.001503,402.136383,399.484528,399.084961,6588.663086,12.353841,11.769542,11.85294,1.607962,1.616462,1.537213,65.962959,131.226135,47.099045,24.415358,131.114319,103.432762,91.590256,1.695843,538.609131,438.272177886249,1.89768951140072,0.0232007409727155,1.13557591885922,13.4816804704119,480.895257418785,1.9278684719618,0.00873106370210517,1.3338773516552,57.1830827738847,469.962282630841,85.1897422902596,0.00821386044098948,1.41505691417851
12,12.010142,36,36.030872,23.344,23.827322,93.185997,NaN,0.998297929763794,NaN,30.845654,400,399.456482,25,31.030849,9.21653,53.444954,49.999947,400.98584,398.422821,397.846924,6577.369141,12.303753,11.753485,11.830461,1.583132,1.577899,1.519448,65.982788,131.145523,47.135536,24.395027,131.188766,103.578682,91.524574,1.560693,532.444702,438.264668338385,1.89765282788978,0.0231966163494991,1.13567890771929,13.4858946595194,480.924951117229,1.92794256605768,0.00873165114791423,1.33373451672822,57.1867291562924,469.951537448046,85.1854813574822,0.00821258619822577,1.41520122459946
12,12.012032,36,36.034397,23.344,23.80574,93.204491,NaN,0.998584866523743,NaN,30.839275,400,399.539948,25,31.030666,9.177404,53.307678,49.999947,400.98584,398.422821,397.846924,6577.369141,12.303753,11.753485,11.830461,1.583132,1.577899,1.519448,65.982788,131.145523,47.135536,24.395027,131.188766,103.578682,91.524574,1.560693,532.444702,438.235577376527,1.89754010690302,0.0231885530779951,1.13596082086226,13.4913531807931,480.944670748945,1.92798799242065,0.00873160951360146,1.33366151249985,57.1911277071961,469.914041209463,85.1630100383316,0.00820987118227077,1.4155935181357
12,12.01065,36,36.036972,23.344,23.800264,93.19664,NaN,0.997585296630859,NaN,30.85799,400,399.905884,25,31.033161,9.177586,53.263981,49.999947,402.493286,399.775543,399.35675,6598.842285,12.378403,11.788575,11.850676,1.591239,1.599076,1.532432,65.991287,131.08609,47.162643,24.377171,131.092239,103.537354,91.54261,1.624262,534.049255,438.23270517716,1.89754122705177,0.0231910548689981,1.13593970583746,13.4873618810819,480.930586936061,1.92794341209487,0.00873025205070434,1.33378365822644,57.1943406125463,469.916556556813,85.1677240403958,0.00820932412820863,1.41561426479828
12,12.011736,36,36.042328,23.344,23.823017,93.197571,NaN,0.998898088932037,NaN,30.847286,400,400.07666,25,31.029079,9.193843,53.347843,49.999947,402.253723,399.592987,398.999847,6593.525879,12.349572,11.801176,11.852846,1.590622,1.58191,1.523862,65.988319,131.120758,47.126381,24.400536,130.819046,103.554512,91.560204,1.574829,529.622925,438.255918935575,1.89761091671486,0.0231920345766438,1.13579564899237,13.4904983439216,480.924313279183,1.92791352483537,0.00872850132326318,1.33389595488981,57.2010228594951,469.945925501122,85.1945799785102,0.00820934528860709,1.41544280189694
12,12.01116,36,36.046066,23.344,23.829054,93.201271,NaN,0.998647570610046,NaN,30.84696,400,400.300903,25,31.022692,9.211807,53.463085,49.999947,402.253723,399.592987,398.999847,6593.525879,12.349572,11.801176,11.852846,1.590622,1.58191,1.523862,65.988319,131.120758,47.126381,24.400536,130.819046,103.554512,91.560204,1.574829,529.622925,438.264170349936,1.89764319993873,0.0231944055170774,1.1357144779518,13.4888348321721,480.924003468985,1.92790377367734,0.00872746927405132,1.333949257752,57.2056859820131,469.960562884898,85.2091835314995,0.00820907876933025,1.41537528464947
12,12.010946,36,36.04908,23.344,23.816948,93.199059,NaN,0.998107135295868,NaN,30.847277,400,400.585449,25,31.019276,9.21129,53.48299,49.999947,403.068817,400.213837,399.619873,6596.114258,12.379979,11.842511,11.830835,1.571253,1.578084,1.496174,65.962639,131.035248,47.109959,24.386572,131.358322,103.486458,91.625618,1.650667,542.677979,438.250939069089,1.89760031746922,0.0231929956608007,1.13580915349013,13.4882167760708,480.916823107467,1.92787699425244,0.00872631452438447,1.33403497125126,57.2094456353014,469.947669677931,85.2035111120066,0.00820767861465699,1.41554029560218
12,12.013744,36,36.04932,23.344,23.821115,93.202675,NaN,0.999296605587006,NaN,30.848547,400,400.729004,25,31.013681,9.20976,53.494301,49.999947,402.664795,400.094543,399.420532,6590.03418,12.354753,11.812208,11.873975,1.577309,1.56449,1.514744,65.970604,131.286255,47.175262,24.368389,131.193283,103.517067,91.626808,1.63949,537.836365,438.248895187309,1.89757158579046,0.0231868263562625,1.13591213680471,13.4962970617626,480.921310134241,1.92788867047293,0.00872645816866663,1.33401060253127,57.2097449995258,469.937570645253,85.1966506033838,0.00820713167310693,1.41563410033764
12,12.015968,36,36.05225,23.344,23.829008,93.204109,NaN,0.997984707355499,NaN,30.858582,400,400.416382,25,31.010921,9.206871,53.519768,49.999947,402.664795,400.094543,399.420532,6590.03418,12.354753,11.812208,11.873975,1.577309,1.56449,1.514744,65.970604,131.286255,47.175262,24.368389,131.193283,103.517067,91.626808,1.63949,537.836365,438.252474360166,1.89756627519792,0.0231826559239632,1.13595410364859,13.5027186956199,480.919111435651,1.92787569005805,0.00872555844286148,1.33406444709038,57.2133996074594,469.938072192266,85.2003458371734,0.00820639642395188,1.41567868242858
12,12.015968,36,36.05225,23.344,23.83061,93.209595,NaN,0.997984707355499,NaN,30.862547,400,400.135223,25,31.011024,9.180629,53.795238,49.999947,401.016541,398.382172,397.489685,6591.249023,12.276673,11.838684,11.826871,1.575072,1.572709,1.519056,65.970901,131.23259,47.17445,24.381594,131.313522,103.526024,91.633156,1.670285,529.856384,438.254294147466,1.89757240284447,0.0231829116289912,1.13594015365712,13.5027186956199,480.926429989414,1.92789566662932,0.00872589923848428,1.33401931838415,57.2133996074594,469.940268043798,85.2018969424522,0.00820650181424173,1.41565915519338
12,12.01599,36,36.055897,23.344,23.828156,93.206017,NaN,0.998394012451172,NaN,30.870014,400,400.026031,25,31.020393,9.170176,53.870167,49.994694,402.659851,400.134033,399.430756,6603.911133,12.334198,11.816154,11.893487,1.623812,1.60305,1.521768,65.973808,131.145966,47.137619,24.422588,131.319305,103.524216,91.614777,1.616603,533.290833,438.251453238309,1.89756266509418,0.0231824662207007,1.13596261845626,13.5027822145125,480.91653885651,1.92785998237964,0.00872444639695838,1.33413046051959,57.2179481976889,469.939771227195,85.2057043004878,0.00820553300548815,1.41572461376199
12,12.018465,36,36.061485,23.344,23.828156,93.206017,NaN,0.997786343097687,NaN,30.870014,400,400.026031,25,31.020393,9.191668,53.948212,49.994694,402.659851,400.134033,399.430756,6603.911133,12.334198,11.816154,11.893487,1.623812,1.60305,1.521768,65.973808,131.145966,47.137619,24.422588,131.319305,103.524216,91.614777,1.616603,533.290833,438.245458208223,1.8975231606976,0.0231764251944403,1.13608583633293,13.5099275317671,480.908696403214,1.92782526984144,0.00872256134024326,1.33425568864231,57.2249169070004,469.930199331262,85.2053149232892,0.00820362619813729,1.41590330174149
12,12.022699,36,36.067974,23.344,23.827517,93.185692,NaN,0.998096764087677,NaN,30.866394,400,399.988983,25,31.031008,9.20061,53.802414,49.994694,402.76178,400.189606,399.543427,6601.549805,12.347522,11.820816,11.884155,1.601946,1.600054,1.52916,65.982063,131.20076,47.178417,24.4252,131.464478,103.545486,91.632759,1.636528,539.020935,438.23447463606,1.89745314112186,0.0231659942478171,1.13630230708374,13.5221485117859,480.872465093555,1.9277109236313,0.00871911036502886,1.33456870386582,57.2330081408604,469.910430147753,85.1987530150045,0.00820099746404795,1.41618794388541
12,12.024808,36,36.072418,23.344,23.828747,93.176857,NaN,0.9985191822052,NaN,30.863014,400,400.109283,25,31.029774,9.211194,53.717983,49.994694,402.76178,400.189606,399.543427,6601.549805,12.347522,11.820816,11.884155,1.601946,1.600054,1.52916,65.982063,131.20076,47.178417,24.4252,131.464478,103.545486,91.632759,1.636528,539.020935,438.23076216807,1.89742419065833,0.0231610481414317,1.13639667052612,13.5282347033665,480.854432803431,1.92765112363766,0.00871706321439477,1.33474134495178,57.2385487517275,469.903699980162,85.1990682814847,0.00819952434328755,1.4163223229005
12,12.026699,36,36.075241,23.344,23.833221,93.14859,NaN,0.999573886394501,NaN,30.86132,400,400.182526,25,31.031384,9.200117,53.754566,49.994694,402.608154,399.921814,399.371429,6607.860352,12.348851,11.822487,11.876608,1.589038,1.610192,1.538661,65.98111,131.37796,47.201466,24.421528,131.414719,103.583893,91.634201,1.671213,538.698242,438.231264379734,1.89741113536384,0.0231571526586495,1.13645185743275,13.5336911040965,480.812733771967,1.92753057233431,0.0087143551055716,1.33503829701407,57.2420680736873,469.90133622848,85.2006183420823,0.00819868044841947,1.41639066693234
12,12.026779,36,36.080578,23.344,23.840069,93.121964,NaN,0.99802428483963,NaN,30.871944,400,400.043976,25,31.034239,9.196187,53.836685,49.994694,401.879089,399.323395,398.636475,6593.37207,12.287866,11.792618,11.858317,1.603351,1.600377,1.539899,65.968979,131.395493,47.197502,24.425297,131.335281,103.577713,91.667923,1.607683,531.662109,438.238852773022,1.89743606285672,0.0231580503531568,1.13639606077896,13.5339219265034,480.769681365575,1.92740033959164,0.00871090159299058,1.33537869895274,57.2487208893482,469.91464467037,85.2160995193196,0.00819793809024287,1.41636145712872
12,12.028898,36,36.083462,23.344,23.847446,93.110092,NaN,0.99797910451889,NaN,30.882381,400,400.052795,25,31.034241,9.192647,53.719299,49.994694,401.879089,399.323395,398.636475,6593.37207,12.287866,11.792618,11.858317,1.603351,1.600377,1.539899,65.968979,131.395493,47.197502,24.425297,131.335281,103.577713,91.667923,1.607683,531.662109,438.242102301517,1.89743048280688,0.0231540637144396,1.13643725189868,13.5400354147112,480.749771785674,1.92733912300131,0.00870919188017826,1.33554201400173,57.2523155956584,469.915009147806,85.219644768645,0.00819720960182593,1.41640649987977
12,12.029205,36,36.08445,23.344,23.852125,93.119682,NaN,0.997471809387207,NaN,30.902723,400,400.381805,25,31.036753,9.202048,53.497818,49.994694,402.807861,400.009033,399.38385,6609.791016,12.342894,11.85176,11.855684,1.578503,1.592838,1.499797,65.967484,131.247192,47.221729,24.418287,131.496017,103.632973,91.636742,1.61942,534.335754,438.24667589263,1.89744348874685,0.0231540621860705,1.13641171007096,13.540921067648,480.761190128168,1.92736794875475,0.0087094552503793,1.33548475981829,57.2535470156588,469.920480007756,85.2246336320663,0.00819721645437905,1.41637429943526
12,12.030804,36,36.085953,23.344,23.848698,93.149155,NaN,0.998843252658844,NaN,30.895285,400,400.641602,25,31.03755,9.219673,53.453896,49.994694,402.590668,400.000092,399.406677,6595.509277,12.316425,11.799329,11.878182,1.566464,1.584974,1.51477,65.988235,131.283188,47.220673,24.444651,131.521362,103.72699,91.601761,1.694058,534.181519,438.238907343721,1.89740486749291,0.0231496203258785,1.13652129683798,13.5455336888409,480.798435011469,1.92746605763078,0.00871078090099265,1.33527445866504,57.2554202671244,469.907871225172,85.2174453613209,0.00819622306221267,1.41651182300313
12,12.031487,36,36.090595,23.344,23.839533,93.16452,NaN,0.99894767999649,NaN,30.882854,400,400.612701,25,31.028408,9.216696,53.729996,49.994694,402.590668,400.000092,399.406677,6595.509277,12.316425,11.799329,11.878182,1.566464,1.584974,1.51477,65.988235,131.283188,47.220673,24.444651,131.521362,103.72699,91.601761,1.694058,534.181519,438.226835597575,1.89735889769834,0.0231464947585949,1.13663541164702,13.5475037924178,480.812428088515,1.92749321976047,0.00871017224711743,1.33525167190538,57.2612053854431,469.895201495638,85.2137939350422,0.00819441528164257,1.41670252987858
12,12.03133,36,36.093815,23.344,23.838615,93.1922,NaN,0.998202741146088,NaN,30.878075,400,400.23938,25,31.020685,9.206318,53.899197,49.994694,402.271851,399.510101,398.990692,6613.270508,12.349554,11.822189,11.883195,1.565666,1.578176,1.492625,66.025368,131.360062,47.196686,24.444635,131.642059,103.763168,91.624603,1.826716,545.056396,438.226172643896,1.89735788906911,0.0231467306642271,1.13663560641802,13.5470509356404,480.844861985453,1.92757410107471,0.00871080762763127,1.33509510148179,57.2652179738332,469.897478532846,85.2190722593812,0.00819369215568044,1.41673615562491
12,12.031983,36,36.101158,23.344,23.833809,93.1987,NaN,0.999120831489563,NaN,30.890284,400,400.239532,25,31.023035,9.20351,53.874989,50.003551,402.64328,399.996826,399.379242,6604.727051,12.371035,11.838878,11.917165,1.566479,1.579352,1.498285,66.025978,131.335281,47.20982,24.440807,131.44751,103.734711,91.6147,1.619902,535.91156,438.219127184441,1.89732907674159,0.0231443736496174,1.1367101891322,13.5489344445045,480.843226338682,1.92755217850579,0.00870873930028108,1.3352063140711,57.2743673339961,469.893168878234,85.2244016697769,0.0081915880696378,1.41689759497329
12,12.034489,36,36.105114,23.344,23.831026,93.188156,NaN,0.998173952102661,NaN,30.899845,400,400.185974,25,31.031849,9.207742,53.837555,50.003551,402.64328,399.996826,399.379242,6604.727051,12.371035,11.838878,11.917165,1.566479,1.579352,1.498285,66.025978,131.335281,47.20982,24.440807,131.44751,103.734711,91.6147,1.619902,535.91156,438.209889016357,1.89727844301026,0.0231378283060597,1.13685956974985,13.5561620209469,480.82358959653,1.9274891733452,0.00870675292165931,1.3353824506287,57.2792958746859,469.878263438907,85.218392609806,0.00818985162625516,1.4170969073385
12,12.035853,36,36.106873,23.344,23.827072,93.174202,NaN,0.9978888630867,NaN,30.90427,400,400.061951,25,31.04266,9.207308,53.720181,50.003551,402.803528,400.055939,399.501343,6615.693359,12.360527,11.830211,11.881705,1.578281,1.586959,1.502133,66.029816,131.580231,47.233044,24.42695,131.284195,103.736893,91.628204,1.540174,522.743347,438.202086808159,1.89724154499146,0.02313387759722,1.13696227472834,13.5600954696764,480.802482934325,1.92742737666216,0.00870529414683824,1.33553755416748,57.2814871655088,469.866480967836,85.212083943088,0.00818883252454026,1.41723160652022
12,12.034907,36,36.106651,23.344,23.82859,93.169708,NaN,0.998351395130157,NaN,30.895338,400,400.080109,25,31.047453,9.215657,53.500385,50.003551,401.293976,398.610748,397.924896,6601.646484,12.318009,11.812981,11.868449,1.547742,1.571642,1.482168,66.08036,131.41217,47.249363,24.41091,131.41835,103.764435,91.645531,1.719205,539.124268,438.206106221806,1.89726244890473,0.023136422204476,1.13690175689507,13.5573674682731,480.796792948923,1.92741237147323,0.00870508964357946,1.33556979429973,57.2812106116938,469.873790400229,85.2169885050967,0.00818924025679676,1.41716260230954
12,12.035836,36,36.111027,23.344,23.833452,93.181618,NaN,0.998831391334534,NaN,30.880739,400,400.083588,25,31.050728,9.205183,53.502968,50.003551,401.293976,398.610748,397.924896,6601.646484,12.318009,11.812981,11.868449,1.547742,1.571642,1.482168,66.08036,131.41217,47.249363,24.41091,131.41835,103.764435,91.645531,1.719205,539.124268,438.209381661473,1.89726624084753,0.0231349367975993,1.13690556021937,13.5600464478125,480.806549816164,1.92742860751912,0.0087043572297579,1.33556954757364,57.2866617064292,469.878732756307,85.2254647882866,0.00818834724196634,1.41719178795457
12,12.035836,36,36.111027,23.344,23.839054,93.205322,NaN,0.998831391334534,NaN,30.867321,400,400.049072,25,31.050135,9.19276,53.502014,50.003551,402.540131,399.900116,399.278595,6605.276367,12.376239,11.82721,11.91817,1.591973,1.597616,1.508201,66.067032,131.494171,47.258698,24.420252,131.529327,103.755661,91.644707,1.663948,537.015381,438.215750469073,1.89728768563676,0.0231358304515636,1.13685652776202,13.5600464478125,480.838205830094,1.92751501826902,0.00870582957744595,1.33537327927731,57.2866617064292,469.886418109563,85.2308878646857,0.00818871561547746,1.41712316537698
12,12.037701,36,36.112926,23.344,23.839054,93.205322,NaN,0.999230265617371,NaN,30.867321,400,400.049072,25,31.050135,9.188739,53.237164,50.003551,402.540131,399.900116,399.278595,6605.276367,12.376239,11.82721,11.91817,1.591973,1.597616,1.508201,66.067032,131.494171,47.258698,24.420252,131.529327,103.755661,91.644707,1.663948,537.015381,438.21122955551,1.89725793597895,0.0231312922206348,1.13694959773892,13.5654241236675,480.835538211591,1.92750322426844,0.00870519073886819,1.33541595551316,57.2890270856054,469.877311407649,85.2266267054576,0.00818778885842023,1.41723629904807
12,12.037193,36,36.113079,23.344,23.845604,93.208084,NaN,0.998962163925171,NaN,30.845945,400,400.132904,25,31.04026,9.192392,53.069595,50.003551,402.284943,399.658936,398.997345,6608.923828,12.372635,11.827888,11.904642,1.573322,1.593371,1.512289,66.063339,131.705719,47.262779,24.42808,131.501663,103.754295,91.665573,1.572162,526.265564,438.219907697605,1.89729111282801,0.0231335730193652,1.1368669170367,13.5639593818161,480.83901167798,1.92751234181979,0.00870531080588404,1.33539653507235,57.2892176567875,469.889326649848,85.2352793664646,0.00818832524404432,1.41713157323632
12,12.04006,36,36.116138,23.344,23.843128,93.2071,NaN,0.998273968696594,NaN,30.833134,400,400.359161,25,31.044163,9.217115,53.077141,50.003551,402.561737,399.716522,399.028595,6600.522949,12.381284,11.859328,11.876426,1.588312,1.595769,1.542543,66.04332,131.636139,47.286343,24.439331,131.518326,103.752747,91.643494,1.664167,532.532349,438.210142874508,1.89723590584809,0.0231262036098242,1.13703166862464,13.5722253376379,480.833400443715,1.92748975726771,0.0087042207622284,1.33547342840281,57.2930276973863,469.872046070459,85.2265732464924,0.00818670740534237,1.41733715168391
12,12.038266,36,36.119232,23.344,23.841215,93.220779,NaN,0.99870502948761,NaN,30.820927,400,400.228821,25,31.057838,9.212262,53.144512,50.027534,402.403564,399.809601,399.161621,6616.036133,12.38567,11.842497,11.92688,1.575761,1.583234,1.515429,66.024315,131.538696,47.259933,24.417719,131.735733,103.845047,91.609978,1.742402,539.521484,438.212316853458,1.89725719659086,0.0231302623265656,1.13695887607087,13.5670531618882,480.847321963979,1.92752040565505,0.00870402967821229,1.3354297362741,57.2968810648227,469.882209226331,85.2372708637141,0.00818639597352067,1.41729820572872
12,12.040127,36,36.121262,23.344,23.855097,93.216064,NaN,0.998849868774414,NaN,30.814976,400,400.070038,25,31.061459,9.20226,53.133015,50.027534,402.403564,399.809601,399.161621,6616.036133,12.38567,11.842497,11.92688,1.575761,1.583234,1.515429,66.024315,131.538696,47.259933,24.417719,131.735733,103.845047,91.609978,1.742402,539.521484,438.223588992177,1.89728065738338,0.0231279495346424,1.1369302215235,13.5724184901634,480.838173763898,1.92749061318806,0.00870305427263286,1.33551438198865,57.299409146836,469.892279237067,85.2466898854087,0.00818635468268144,1.41724228098615
12,12.039148,36,36.124836,23.344,23.858622,93.214493,NaN,0.998390376567841,NaN,30.812906,400,400.271973,25,31.05884,9.211588,53.109226,50.027534,402.047394,399.320862,398.764832,6611.207031,12.39383,11.86139,11.912137,1.532168,1.557379,1.481162,66.062889,131.380142,47.292915,24.416723,131.705658,103.905281,91.5895,1.802989,543.58783,438.229969181674,1.89730976297322,0.0231308929441584,1.13685054694328,13.5695960765559,480.831054866269,1.92746269259173,0.0087017550769618,1.335607726881,57.3038597855074,469.905636557605,85.2601881419151,0.00818607252018891,1.41718288576717
12,12.041431,36,36.126209,23.344,23.858788,93.205383,NaN,0.998578488826752,NaN,30.818249,400,400.355713,25,31.047993,9.203518,53.225784,50.027534,402.047394,399.320862,398.764832,6611.207031,12.39383,11.86139,11.912137,1.532168,1.557379,1.481162,66.062889,131.380142,47.292915,24.416723,131.705658,103.905281,91.5895,1.802989,543.58783,438.224624982074,1.89727399179396,0.0231253669291516,1.13696297354594,13.5761775964076,480.816957967249,1.92742095336785,0.00870072778016552,1.33571407697655,57.3055694630185,469.893939797221,85.253499702733,0.00818515788295653,1.41731031256931
12,12.042196,36,36.127308,23.344,23.864155,93.182884,NaN,0.998929917812347,NaN,30.847815,400,400.025024,25,31.036619,9.20448,53.466362,50.027534,401.751709,399.388855,398.909698,6611.537109,12.379776,11.794678,11.955136,1.571588,1.599656,1.51287,66.068413,131.561615,47.330956,24.402685,131.547638,103.951248,91.592651,1.674711,535.310791,438.228872998708,1.89728233815334,0.023124362616835,1.1369541656712,13.5783827578502,480.785358870459,1.9273320882633,0.00869896095396574,1.3359253811723,57.3069379141701,469.897830729055,85.2574974891256,0.00818506079743504,1.41729397345087
12,12.043461,36,36.128113,23.344,23.864841,93.179321,NaN,0.998940944671631,NaN,30.852797,400,399.517517,25,31.036133,9.205487,53.573803,50.027534,401.875763,399.481293,398.858978,6603.564453,12.349374,11.806499,11.928623,1.558275,1.573204,1.483045,66.053886,131.528046,47.326591,24.411652,131.762161,103.887558,91.611092,1.751433,538.418762,438.226587171772,1.89726479398888,0.0231213965882213,1.1370112672957,13.5820289702183,480.779467315,1.92731409415368,0.00869846904789613,1.33597307157972,57.3079402614175,469.892201669553,85.2544432995883,0.00818458345738123,1.41735772663162
12,12.044302,36,36.13121,23.344,23.862341,93.18087,NaN,0.998309016227722,NaN,30.839148,400,399.393524,25,31.0396,9.201002,53.689217,50.027534,401.875763,399.481293,398.858978,6603.564453,12.349374,11.806499,11.928623,1.558275,1.573204,1.483045,66.053886,131.528046,47.326591,24.411652,131.762161,103.887558,91.611092,1.751433,538.418762,438.221706207541,1.89724181399347,0.0231189537152946,1.13707511862538,13.5844528935626,480.777183189148,1.927300505602,0.00869752438752972,1.33602994123424,57.3117963277691,469.886500143577,85.253950359901,0.00818351154205284,1.41746053415419
12,12.042664,36,36.138206,23.344,23.852999,93.199348,NaN,0.999325394630432,NaN,30.833588,400,399.345093,25,31.039335,9.213022,53.813637,50.027534,400.352142,397.98938,397.313904,6607.180664,12.338332,11.801257,11.916007,1.55227,1.58305,1.505033,66.074379,131.479156,47.327866,24.403698,131.771622,103.872116,91.643181,1.677236,532.136292,438.215054123902,1.89723216779503,0.0231214458434244,1.13707518904054,13.5797317458689,480.792036517617,1.92732444226916,0.00869632134427935,1.33603405250667,57.3205060414504,469.888767473705,85.2635226674186,0.00818181632048922,1.41755746484598
12,12.042824,36,36.140266,23.344,23.848394,93.194389,NaN,0.998558521270752,NaN,30.842905,400,399.383698,25,31.039165,9.223204,53.751118,50.027534,401.853943,399.462128,398.805908,6607.299805,12.352682,11.810426,11.927576,1.601322,1.591923,1.505587,66.07254,131.744965,47.317963,24.418684,131.420731,103.817085,91.698616,1.606935,522.921387,438.209429904041,1.89721198550563,0.0231203224951883,1.13712351921943,13.5801929293124,480.782515372694,1.92729356310766,0.00869532135076059,1.33612159615704,57.323070390517,469.883219255039,85.2619563858527,0.00818101957164767,1.41764155680578
12,12.042428,36,36.141968,23.344,23.850277,93.207626,NaN,0.998280763626099,NaN,30.866619,400,399.649384,25,31.044722,9.21709,53.471878,50.027534,401.853943,399.462128,398.805908,6607.299805,12.352682,11.810426,11.927576,1.601322,1.591923,1.505587,66.07254,131.744965,47.317963,24.418684,131.420731,103.817085,91.698616,1.606935,522.921387,438.212531091081,1.89722551003696,0.0231215855290051,1.13708725272264,13.5790514918782,480.797808891082,1.92733126889557,0.00869557168914049,1.33605001925973,57.3251890010915,469.889459060708,85.2682974848169,0.00818087975422926,1.41761429899736
12,12.045124,36,36.143234,23.344,23.864407,93.216766,NaN,0.99824047088623,NaN,30.893139,400,399.491516,25,31.042522,9.224296,53.248619,50.027534,401.866364,399.343262,398.768829,6604.3125,12.349178,11.795678,11.879762,1.567187,1.587363,1.504682,66.097435,131.41095,47.335186,24.407806,131.528885,103.828758,91.693024,1.824083,546.543091,438.222063030415,1.89723661730307,0.0231172853100778,1.13709804530312,13.5868219322931,480.808241016334,1.92735673892761,0.00869571401216523,1.33600266114319,57.3267648363584,469.894475838635,85.2732789915144,0.00818079374131493,1.41759067248295
12,12.04369,36,36.146873,23.344,23.874128,93.242157,NaN,0.99936056137085,NaN,30.878893,400,399.615173,25,31.046028,9.23,53.06987,50.016041,401.750153,399.257446,398.705811,6614.822266,12.365666,11.808445,11.927554,1.566972,1.581581,1.504133,66.113533,131.712814,47.32589,24.416679,131.30719,103.839195,91.672859,1.736078,529.746704,438.236591312956,1.89729669307671,0.0231223206041719,1.13694141820193,13.5826890047545,480.837049004653,1.92742673071548,0.00869606825033972,1.33587393296928,57.3312941798068,469.918986109224,85.2947160758026,0.00818102969232344,1.41743266857732
12,12.04369,36,36.146873,23.344,23.864298,93.261414,NaN,0.99936056137085,NaN,30.854275,400,399.91452,25,31.045708,9.222348,53.078426,50.016041,401.750153,399.257446,398.705811,6614.822266,12.365666,11.808445,11.927554,1.566972,1.581581,1.504133,66.113533,131.712814,47.32589,24.416679,131.30719,103.839195,91.672859,1.736078,529.746704,438.225414756038,1.89725906400616,0.0231207533405284,1.13702744591503,13.5826890047545,480.862772392437,1.9274969361261,0.00869726351124336,1.33571437546028,57.3312941798068,469.905498331375,85.2852008409138,0.00818038383049407,1.4175531324304
12,12.046742,36,36.15258,23.344,23.864298,93.261414,NaN,0.999104499816895,NaN,30.854275,400,399.91452,25,31.045708,9.207164,53.065002,50.016041,402.923431,400.038025,399.825165,6618.202148,12.422246,11.800916,11.869319,1.587523,1.598034,1.527642,66.111961,131.539734,47.362209,24.397257,131.721863,103.87558,91.677696,1.688923,534.90741,438.218017143376,1.89721040326916,0.0231133362434055,1.13717975361013,13.591484721564,480.854757471469,1.92746151719006,0.00869534730338899,1.3358426169589,57.3383967496097,469.892724622154,85.2826926075371,0.00817830190239236,1.41776285534575
12,12.045882,36,36.152687,23.344,23.863621,93.297081,NaN,0.998631000518799,NaN,30.844866,400,400.435638,25,31.041363,9.203023,52.989006,50.016041,401.489105,398.765778,398.206879,6610.623047,12.350035,11.823972,11.869156,1.566435,1.564156,1.513522,66.109154,131.586121,47.362816,24.411318,131.748764,103.950371,91.634583,1.713958,529.841797,438.219331932515,1.89722152268345,0.0231153179525741,1.13714275961583,13.5890064125899,480.902247509639,1.92759086545238,0.0086975245398644,1.33554972565851,57.3385299063254,469.896797714049,85.285687452367,0.00817846936249367,1.41772823976047
12,12.045028,36,36.151096,23.344,23.880915,93.281738,NaN,0.998595893383026,NaN,30.85527,400,400.257843,25,31.039352,9.199732,52.909737,50.016041,401.489105,398.765778,398.206879,6610.623047,12.350035,11.823972,11.869156,1.566435,1.564156,1.513522,66.109154,131.586121,47.362816,24.411318,131.748764,103.950371,91.634583,1.713958,529.841797,438.24106566115,1.89730134155804,0.0231201504156656,1.13694876503912,13.586545262502,480.883988956413,1.92754481470054,0.00869710674309768,1.33564096188006,57.3365499449846,469.924107039699,85.3031395358809,0.00818018676673225,1.41745763406476
12,12.043903,36,36.154892,23.344,23.892633,93.274765,NaN,0.998941957950592,NaN,30.838415,400,400.210999,25,31.043348,9.187389,52.857731,50.016041,402.260925,399.634827,399.185974,6619.635254,12.372208,11.807411,11.895828,1.637659,1.649434,1.582194,66.120613,131.604614,47.341972,24.440611,131.775375,103.953514,91.625839,1.67959,534.028625,438.257112972986,1.89736412364187,0.0231247527604272,1.13679024584775,13.5833029148801,480.869345060403,1.92749584196534,0.00869539969819417,1.33578395907618,57.3412738590344,469.94971746235,85.3255320188147,0.00818043490833489,1.41729256740856
12,12.046621,36,36.155003,23.344,23.891182,93.263702,NaN,0.999088943004608,NaN,30.824728,400,400.035736,25,31.050097,9.192058,52.842335,50.016041,400.634033,398.179352,397.549133,6603.812012,12.311991,11.786448,11.889878,1.718687,1.712914,1.644902,66.154099,131.478455,47.327866,24.455999,131.796738,103.942467,91.632225,1.787371,540.835938,438.248879065674,1.8973152474209,0.0231179158286846,1.13693838559395,13.5911360372934,480.854410878596,1.92745482147472,0.00869467591119226,1.33587811258737,57.3414119863972,469.932287608976,85.3133611295902,0.00817957192114125,1.41744998714525
12,12.046055,36,36.159779,23.344,23.890337,93.238174,NaN,0.998600840568542,NaN,30.810711,400,399.732727,25,31.063629,9.204734,52.866249,50.016041,400.634033,398.179352,397.549133,6603.812012,12.311991,11.786448,11.889878,1.718687,1.712914,1.644902,66.154099,131.478455,47.327866,24.455999,131.796738,103.942467,91.632225,1.787371,540.835938,438.249289595524,1.89732103463676,0.0231191564792836,1.13691756119181,13.5895049668266,480.813595076245,1.92733209357251,0.00869148851001106,1.33619726546593,57.3473548702065,469.938268498764,85.3230201382082,0.00817862813066804,1.41747651764722
12,12.04792,36,36.160378,23.344,23.900099,93.219238,NaN,0.99802577495575,NaN,30.814346,400,399.403595,25,31.070414,9.192314,52.923096,50.016041,401.892395,399.327667,398.764984,6609.182617,12.361179,11.79791,11.891593,1.712163,1.706038,1.639762,66.145401,131.642273,47.34404,24.462839,131.485901,104.031425,91.631866,1.759302,533.041382,438.255870199505,1.89732867373896,0.0231161809710964,1.13692516094373,13.5948792126222,480.78744940087,1.92725931026417,0.00869011195874713,1.33636803258086,57.3481001743704,469.941496827113,85.3259798531688,0.00817862840035471,1.41745772145051
12,12.048172,36,36.161476,23.344,23.904921,93.21312,NaN,0.998280167579651,NaN,30.804966,400,399.475311,25,31.053837,9.190954,53.132782,50.016041,401.892395,399.327667,398.764984,6609.182617,12.361179,11.79791,11.891593,1.712163,1.706038,1.639762,66.145401,131.642273,47.34404,24.462839,131.485901,104.031425,91.631866,1.759302,533.041382,438.260741962152,1.89734311304775,0.0231163372327562,1.13689556635964,13.5956053361986,480.777729821802,1.92723017626411,0.00868936366652221,1.33644361337339,57.3494663319437,469.947571035945,85.3315156139553,0.00817863638377501,1.4174218752489
12,12.04804,36,36.165283,23.344,23.904921,93.21312,NaN,0.997943043708801,NaN,30.804966,400,399.475311,25,31.053837,9.204973,53.219093,50.01709,400.839996,398.332092,397.741211,6604.07959,12.322971,11.799045,11.885744,1.705342,1.693022,1.617384,66.167038,131.633606,47.328423,24.507504,131.712494,104.022743,91.645493,1.740678,532.586426,438.261061690612,1.89734521658546,0.023116657900783,1.13688898935098,13.5952249871717,480.772377869066,1.92720653919512,0.0086880863618624,1.33652937307104,57.3542028306969,469.951438592237,85.3385793782546,0.008177841241551,1.41745104808831
12,12.04804,36,36.165283,23.344,23.911007,93.22773,NaN,0.997943043708801,NaN,30.786663,400,399.610321,25,31.038958,9.213437,53.263584,50.01709,402.20166,399.548492,399.065216,6634.357422,12.384077,11.826065,11.909955,1.718595,1.702686,1.620019,66.153702,131.637924,47.347584,24.486317,131.683914,103.9758,91.641136,1.762765,538.35376,438.26798063516,1.89736850814935,0.0231176277297258,1.13683580851832,13.5952249871717,480.791903675803,1.92725983445427,0.00868899340129028,1.33640790885865,57.3542028306969,469.959788429968,85.3444702746127,0.00817824084157931,1.41737653534466
12,12.050864,36,36.165981,23.344,23.918476,93.25676,NaN,0.998723268508911,NaN,30.785061,400,399.85788,25,31.040285,9.204689,53.409523,50.01709,402.20166,399.548492,399.065216,6634.357422,12.384077,11.826065,11.909955,1.718595,1.702686,1.620019,66.153702,131.637924,47.347584,24.486317,131.683914,103.9758,91.641136,1.762765,538.35376,438.269632609232,1.89735209541904,0.0231119588029321,1.13691121642252,13.6033614677273,480.829715483117,1.92736137934619,0.00869056112533478,1.33618252060723,57.3550712071112,469.954475402941,85.3415166399347,0.00817780687077792,1.41743562194756
12,12.052224,36,36.16687,23.344,23.926807,93.276993,NaN,0.999224781990051,NaN,30.784901,400,399.971008,25,31.053337,9.199914,53.536659,50.01709,401.082092,398.65686,398.081268,6621.808594,12.334401,11.779801,11.908985,1.71509,1.688178,1.627912,66.159317,131.426025,47.389336,24.468271,131.67189,103.978813,91.64843,1.753244,533.720337,438.275810652708,1.89736231161183,0.0231099838915333,1.13690616097087,13.6072793747065,480.855500204964,1.92742964063554,0.00869151843920256,1.33603466472425,57.3561771854573,469.958864855787,85.3456256814012,0.00817778805985404,1.4174113218039
12,12.051441,36,36.166424,23.344,23.93479,93.309464,NaN,0.998194515705109,NaN,30.800312,400,399.694,25,31.056719,9.194967,53.462944,50.01709,401.111847,398.496674,397.981934,6592.950195,12.384678,11.812198,11.914673,1.696404,1.679506,1.626727,66.156174,131.504227,47.378471,24.501831,131.805069,103.93856,91.699707,1.781059,537.128235,438.286782059022,1.89740533372007,0.0231131567002248,1.13679745667923,13.6050237379754,480.899504281741,1.9275507829119,0.00869368251224226,1.33575562197708,57.355622332936,469.973923578997,85.3557425155462,0.00817862350819339,1.41726952422015
12,12.051663,36,36.169285,23.344,23.942345,93.327187,NaN,0.998279392719269,NaN,30.805719,400,399.569122,25,31.045576,9.185576,53.38155,50.01709,401.111847,398.496674,397.981934,6592.950195,12.384678,11.812198,11.914673,1.696404,1.679506,1.626727,66.156174,131.504227,47.378471,24.501831,131.805069,103.93856,91.699707,1.781059,537.128235,438.294832909824,1.8974307057208,0.0231138210811091,1.13674256599242,13.6056632783528,480.919161558231,1.9275976355122,0.00869382197908467,1.3356731661095,57.3591815034448,469.985359627882,85.3670688160191,0.00817843415771786,1.41721538240376
12,12.051903,36,36.168034,23.344,23.942118,93.329842,NaN,0.998591959476471,NaN,30.791615,400,399.779419,25,31.041721,9.181302,53.420887,50.01709,402.070007,399.463379,398.907104,6629.608398,12.414497,11.842623,11.95029,1.705745,1.674224,1.63425,66.176094,131.741425,47.382534,24.503078,131.772217,103.871208,91.724564,1.740822,531.694458,438.293993881309,1.89742601440731,0.0231132021917079,1.13675648962112,13.6063546633929,480.924463297826,1.92761507002205,0.00869440628339126,1.33562313360793,57.357625249733,469.982654579371,85.3637359818985,0.00817862678951341,1.41721858588878
12,12.050595,36,36.170513,23.344,23.945633,93.334503,NaN,0.998495161533356,NaN,30.793344,400,399.877533,25,31.040722,9.201101,53.674961,50.01709,401.777802,399.304657,398.389191,6619.624023,12.341087,11.902158,11.928629,1.667549,1.683209,1.613613,66.180893,131.378967,47.362694,24.521212,131.812973,103.902992,91.752586,1.804926,537.655518,438.301155595605,1.89746029705772,0.0231169382312462,1.13666074744495,13.6025864893909,480.927209933356,1.92761668363249,0.00869386376754298,1.33564019860619,57.3607091024903,469.996973111838,85.376661489683,0.00817867369502244,1.41713238316038
12,12.051033,36,36.171329,23.344,23.950035,93.338913,NaN,0.998265087604523,NaN,30.809296,400,400.194489,25,31.043159,9.197948,53.839725,50.01709,401.777802,399.304657,398.389191,6619.624023,12.341087,11.902158,11.928629,1.667549,1.683209,1.613613,66.180893,131.378967,47.362694,24.521212,131.812973,103.902992,91.752586,1.804926,537.655518,438.305099013409,1.8974701621712,0.0231165757054821,1.13664414674629,13.6038483433787,480.931955036567,1.92762769544779,0.00869386353580807,1.3356220302635,57.3617241613144,470.001177423471,85.3805570919138,0.00817866478489452,1.41710855172016
12,12.051203,36,36.172737,23.344,23.952343,93.3433,NaN,0.997733533382416,NaN,30.805941,400,400.427429,25,31.050854,9.184483,53.662136,50.01709,401.681366,399.289001,398.322998,6634.123047,12.348302,11.886202,11.956919,1.674072,1.672128,1.600199,66.181526,131.682159,47.339439,24.536081,131.923264,103.992805,91.711159,1.834035,543.871826,438.307310932165,1.89747628445351,0.0231165304804863,1.13663247807029,13.6043380947591,480.935838763242,1.92763495249915,0.00869366332451372,1.33561733345359,57.3634755916635,470.004524009966,85.3845212338647,0.00817846244818869,1.41710226016023
12,12.052862,36,36.174118,23.344,23.962038,93.367455,NaN,0.99816882610321,NaN,30.791502,400,400.539917,25,31.058105,9.195517,53.526917,50.014439,401.791931,399.522766,398.538818,6622.869141,12.313879,11.87079,11.949212,1.703719,1.670611,1.600514,66.19519,131.723389,47.368793,24.533056,131.837753,103.943146,91.713051,1.73662,537.497925,438.31431568996,1.89748695377271,0.0231140463797346,1.13663045779222,13.6091172194629,480.966161206042,1.92771441047789,0.00869469774619668,1.33544865039288,57.3651933825903,470.009478802806,85.389589459552,0.00817834401397649,1.41708118808286
12,12.057291,36,36.174786,23.344,23.971104,93.392746,NaN,0.998009204864502,NaN,30.766705,400,400.444122,25,31.062105,9.209785,53.472424,50.014439,401.791931,399.522766,398.538818,6622.869141,12.313879,11.87079,11.949212,1.703719,1.670611,1.600514,66.19519,131.723389,47.368793,24.533056,131.837753,103.943146,91.713051,1.73662,537.497925,438.313902985606,1.89745111647631,0.0231047412134646,1.13677164709866,13.6218735334372,480.998996826168,1.92780241080701,0.00869604134041038,1.33525481248838,57.366024271776,469.997176130941,85.3816684215281,0.00817758352136663,1.41720199465162
12,12.060444,36,36.176945,23.344,23.979883,93.364601,NaN,0.999259948730469,NaN,30.765835,400,400.470337,25,31.060312,9.213673,53.376541,50.014439,401.842346,399.58371,398.573212,6642.571289,12.342333,11.893416,11.98311,1.686763,1.662545,1.606946,66.212082,131.891678,47.421215,24.538763,131.591843,103.952805,91.695473,1.716267,531.215332,438.316252840319,1.89743451041285,0.0230984912401154,1.13685187445445,13.6309525921058,480.958384344555,1.92768648620516,0.00869357280830464,1.33553559882641,57.3687096503035,469.992987794784,85.3811705388635,0.00817682752744065,1.41727542176747
12,12.062955,36,36.179272,23.344,23.998568,93.335892,NaN,0.99795937538147,NaN,30.775507,400,400.512878,25,31.053959,9.203045,53.326084,50.014439,402.208557,399.935272,399.034058,6632.59668,12.350765,11.873459,11.992102,1.71389,1.684597,1.626111,66.224991,131.823593,47.434364,24.548504,131.925079,103.976212,91.718643,1.790162,538.637817,438.331418824508,1.89746603214814,0.0230953773574131,1.13681376032478,13.6381817363364,480.916773299639,1.92756743105598,0.0086910126053131,1.33582525272936,57.3716038426938,470.006192280373,85.393136071143,0.00817686038171181,1.41719660379759
12,12.067554,36,36.183937,23.344,24.012037,93.311836,NaN,0.998209834098816,NaN,30.784237,400,400.154205,25,31.053993,9.197959,53.282562,50.014439,402.208557,399.935272,399.034058,6632.59668,12.350765,11.873459,11.992102,1.71389,1.684597,1.626111,66.224991,131.823593,47.434364,24.548504,131.925079,103.976212,91.718643,1.790162,538.637817,438.335605038724,1.89744438259404,0.0230863763595098,1.13692490904313,13.6514192788009,480.878086448007,1.92745080474089,0.00868795692130659,1.33612931322292,57.3774054536106,470.002244142617,85.3956593662555,0.0081754713293247,1.41730975890144
12,12.067915,36,36.187916,23.344,24.010651,93.288002,NaN,0.998946249485016,NaN,30.782379,400,400.134979,25,31.050673,9.204418,53.208206,50.014439,401.850067,399.644257,398.746704,6614.175293,12.348908,11.841461,11.998691,1.734749,1.699547,1.639155,66.249695,131.845581,47.455189,24.542345,131.905991,103.954094,91.732674,1.712161,531.407898,438.333155878462,1.8974333362088,0.0230852814092613,1.13695494401072,13.6524582034399,480.840649566188,1.92733921170081,0.00868514496933567,1.33641654663461,57.3823534432637,470.001536305733,85.3996881696251,0.00817441402845536,1.41738256904263
12,12.070951,36,36.188515,23.344,24.010651,93.288002,NaN,0.998179256916046,NaN,30.782379,400,400.134979,25,31.050673,9.203773,53.13055,50.014439,402.127869,399.904297,399.101318,6600.724609,12.348183,11.828965,11.978074,1.707122,1.702879,1.638919,66.256332,131.709854,47.46983,24.525888,131.719131,104.023285,91.710167,1.710479,527.674988,438.325810199358,1.89738503487965,0.023077929391646,1.13710590805862,13.6611946064344,480.839808129997,1.92733549573697,0.00868494424286962,1.33643002054699,57.3830982770467,469.984707750663,85.3884975653161,0.00817345516176757,1.41754268592801
12,12.072679,36,36.192387,23.344,24.005754,93.267624,NaN,0.998959183692932,NaN,30.772665,400,400.452209,25,31.046137,9.191257,53.263664,50.014439,402.127869,399.904297,399.101318,6600.724609,12.348183,11.828965,11.978074,1.707122,1.702879,1.638919,66.256332,131.709854,47.46983,24.525888,131.719131,104.023285,91.710167,1.710479,527.674988,438.316059824534,1.89733880424501,0.02307296736132,1.13723464600267,13.6661663668751,480.807131515448,1.92723714368021,0.00868238259761334,1.33668652217159,57.3879127207783,469.971296844651,85.3834445035707,0.00817181824154648,1.41772711777289
12,12.072679,36,36.192387,23.344,24.012264,93.246666,NaN,0.998959183692932,NaN,30.772726,400,400.299377,25,31.046484,9.20115,53.323662,50.014439,402.358459,400.108673,399.205292,6594.402832,12.340091,11.837991,11.96875,1.720033,1.705584,1.660259,66.246178,132.053787,47.478844,24.530951,132.000931,104.073868,91.677193,1.712654,536.122009,438.323463036946,1.89736371754796,0.0230740030040435,1.13717777375224,13.6661663668751,480.779115412156,1.92716068200718,0.00868108206942499,1.33686091628503,57.3879127207783,469.98022918555,85.3897451463291,0.00817224540515614,1.41764738497281
12,12.071741,36,36.192253,23.344,24.020378,93.213898,NaN,0.997624576091766,NaN,30.780153,400,400.232788,25,31.046873,9.207972,53.444508,50.014439,402.358459,400.108673,399.205292,6594.402832,12.340091,11.837991,11.96875,1.720033,1.705584,1.660259,66.246178,132.053787,47.478844,24.530951,132.000931,104.073868,91.677193,1.712654,536.122009,438.334959188468,1.89740968729305,0.0230775642408527,1.13706028675036,13.663467642012,480.735493153047,1.92704193668117,0.00867909303351176,1.33713092234461,57.3877461121997,469.996601932795,85.4011424886962,0.00817306281065106,1.41749906094885
