P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.072969,36,36.196629,23.344,24.035654,93.195602,NaN,0.998244166374207,NaN,30.792593,400,400.126434,25,31.0452,9.210938,53.461834,50.014439,401.806519,399.592987,398.709839,6601.892578,12.333115,11.839063,11.974465,1.715265,1.706826,1.655709,66.24218,131.906708,47.421833,24.565922,131.837158,104.073097,91.695976,1.783251,541.493225,438.349357815491,1.89744860247129,0.0230770214908857,1.13698806119498,13.6670006955354,480.704870716919,1.92694798447229,0.00867649126799187,1.33738235983046,57.3931867424711,470.014131852194,85.4184890637948,0.00817277599225815,1.41741585929267
12,12.074765,36,36.199898,23.344,24.041475,93.174461,NaN,0.998587489128113,NaN,30.792944,400,400.107788,25,31.050732,9.217669,53.508438,50.01527,402.272064,399.92984,399.034485,6638.858887,12.351472,11.86382,11.967249,1.712474,1.700316,1.623155,66.273811,131.888611,47.439339,24.5793,131.724426,104.053452,91.720047,1.772997,538.380249,438.351632389453,1.89744231100476,0.0230736008107186,1.13702653916134,13.672167443655,480.671994005858,1.92685049812917,0.00867408368030576,1.33763285978507,57.3972507040037,470.014547472938,85.4225016532337,0.00817195558649737,1.41746677205873
12,12.074989,36,36.201992,23.344,24.038092,93.175934,NaN,0.998513340950012,NaN,30.792459,400,400.054749,25,31.054043,9.207759,53.570747,50.01527,402.272064,399.92984,399.034485,6638.858887,12.351472,11.86382,11.967249,1.712474,1.700316,1.623155,66.273811,131.888611,47.439339,24.5793,131.724426,104.053452,91.720047,1.772997,538.380249,438.347243962106,1.8974258055117,0.0230725208257945,1.13706717878602,13.6728118082386,480.67101687705,1.9268428726147,0.00867347397367335,1.33766787234862,57.3998537702954,470.010340192419,85.4219160137748,0.00817121628670024,1.41753927919734
12,12.077408,36,36.20507,23.344,24.03599,93.183884,NaN,0.998833835124969,NaN,30.798367,400,400.009521,25,31.054977,9.201892,53.531055,50.01527,401.32254,399.15686,398.288147,6631.537598,12.30846,11.827292,11.969443,1.713157,1.687067,1.615094,66.292961,131.931274,47.48098,24.558508,131.746338,104.052765,91.718452,1.723318,532.328796,438.339002049494,1.89737929471134,0.0230663346271706,1.13720577256294,13.679769797927,480.677318929279,1.92685278837499,0.00867293711394068,1.33767096049582,57.4036798320992,469.996177742687,85.4154279079701,0.00816974834796647,1.41771706561994
12,12.077511,36,36.205917,23.344,24.031525,93.186226,NaN,0.998655915260315,NaN,30.790119,400,399.901001,25,31.051952,9.193818,53.529991,50.01527,402.387024,400.040466,399.147217,6649.226563,12.343026,11.886797,11.957093,1.713545,1.690456,1.618609,66.280045,131.720078,47.414413,24.609316,131.733185,104.024994,91.74926,1.782026,536.88269,438.333675133744,1.89736057062594,0.023065375462141,1.13724988531363,13.6800660429362,480.679259622664,1.92685608072019,0.00867279898436153,1.33767051923587,57.4047326364333,469.990155915338,85.4121442211879,0.00816924287552281,1.41778496839621
12,12.078283,36,36.209484,23.344,24.031321,93.184845,NaN,0.998620867729187,NaN,30.787823,400,399.863739,25,31.048439,9.189903,53.534126,50.01527,402.387024,400.040466,399.147217,6649.226563,12.343026,11.886797,11.957093,1.713545,1.690456,1.618609,66.280045,131.720078,47.414413,24.609316,131.733185,104.024994,91.74926,1.782026,536.88269,438.331575258321,1.897347513117,0.0230634759493632,1.13729006376131,13.6822863819534,480.672391619202,1.92682888881102,0.0086715192174514,1.33776269038453,57.4091661278318,469.988387765945,85.414955881677,0.00816824208498463,1.41786037752752
12,12.080336,36,36.211243,23.344,24.039244,93.187279,NaN,0.999016523361206,NaN,30.782122,400,400.054565,25,31.050179,9.186775,53.459087,50.01527,401.766296,399.526672,398.665497,6639.878906,12.330748,11.861016,11.965089,1.703454,1.682387,1.621314,66.269348,132.182175,47.465664,24.5874,132.043701,104.092316,91.741295,1.671244,537.205566,438.33561889625,1.89734518825953,0.02305977173281,1.13732295823302,13.6881904690588,480.673171839921,1.92682685499262,0.00867108162709645,1.33778209061701,57.4113522914826,469.988990912369,85.4173827165271,0.00816781914416505,1.41788439561736
12,12.077612,36,36.213608,23.344,24.044849,93.213799,NaN,0.998086988925934,NaN,30.770796,400,400.332397,25,31.05287,9.177555,53.236362,50.01527,401.766296,399.526672,398.665497,6639.878906,12.330748,11.861016,11.965089,1.703454,1.682387,1.621314,66.269348,132.182175,47.465664,24.5874,132.043701,104.092316,91.741295,1.671244,537.205566,438.348582775832,1.89740994900967,0.0230672499131626,1.13713858742878,13.6803565337692,480.705319338702,1.92690900769528,0.0086719366168814,1.337613790585,57.4142914830667,470.01414446044,85.4378147290426,0.0081684139770241,1.41769942926672
12,12.080472,36,36.217827,23.344,24.048197,93.22551,NaN,0.998814404010773,NaN,30.767258,400,400.337585,25,31.048164,9.192675,53.176773,50.01527,402.209839,399.986115,399.226135,6651.025391,12.356823,11.866119,11.988973,1.732376,1.709143,1.626771,66.286484,132.027451,47.446774,24.585539,132.107101,104.127258,91.758087,1.742792,534.685913,438.345472015308,1.89737728684729,0.0230608664287527,1.13725152889878,13.6885815558355,480.715048229735,1.92692557660421,0.0086712518177199,1.33761121165945,57.4195344150343,470.005878167055,85.4367837284385,0.00816693557854328,1.41784368532389
12,12.082803,36,36.218353,23.344,24.052425,93.251877,NaN,0.999077439308167,NaN,30.768284,400,400.203461,25,31.048309,9.200069,53.373013,50.01527,401.908966,399.6586,398.781769,6641.483398,12.327003,11.853811,11.962129,1.692603,1.679023,1.627023,66.307816,131.732269,47.468361,24.570793,131.964966,104.094727,91.766983,1.758977,537.530396,438.344641699015,1.89735640791262,0.0230559042279926,1.13733049991954,13.6952841536068,480.749574422111,1.92701856540755,0.00867271213967022,1.33740291722692,57.4201880380573,469.9988208645,85.4324047536286,0.00816646328176469,1.41791547110044
12,12.083076,36,36.222317,23.344,24.052425,93.251877,NaN,0.998462438583374,NaN,30.768284,400,400.203461,25,31.048309,9.198231,53.424332,50.01527,401.908966,399.6586,398.781769,6641.483398,12.327003,11.853811,11.962129,1.692603,1.679023,1.627023,66.307816,131.732269,47.468361,24.570793,131.964966,104.094727,91.766983,1.758977,537.530396,438.343981286445,1.89735206800944,0.0230552444794685,1.13734407409727,13.6960690789394,480.743999742028,1.92699396869859,0.00867138603422597,1.33749235168515,57.4251135727927,470.000501651291,85.4380996349224,0.00816552604400565,1.41796671115491
12,12.082989,36,36.225273,23.344,24.055811,93.288994,NaN,0.999336063861847,NaN,30.757404,400,400.322174,25,31.062057,9.207949,53.391209,50.01857,401.546143,399.396332,398.582764,6646.12207,12.333287,11.845967,11.987865,1.702143,1.68885,1.630839,66.300484,131.83136,47.43478,24.591003,131.99115,104.020004,91.817909,1.739568,538.345459,438.3480427309,1.89736640841753,0.0230559929908408,1.13731017656594,13.6958189393474,480.789482822097,1.92711110087812,0.00867269996734528,1.33724939161443,57.4287863153331,470.008057699897,85.4467910116669,0.00816512841123688,1.41794864977034
12,12.082989,36,36.225273,23.344,24.051315,93.315559,NaN,0.999336063861847,NaN,30.75267,400,400.255646,25,31.071507,9.199754,53.461533,50.01857,402.372009,400.039825,399.118866,6640.283691,12.337869,11.879591,11.956769,1.70119,1.682636,1.619231,66.323959,131.960342,47.465343,24.578583,132.00473,104.019943,91.815819,1.769575,534.276489,438.342929296078,1.89734920325764,0.0230552782675247,1.13734944392843,13.6958189393474,480.825003912377,1.92720803325543,0.00867434747490687,1.33702811060868,57.4287863153331,470.001888015263,85.4424399621354,0.00816483362983596,1.41800373149201
12,12.082621,36,36.228851,23.344,24.049774,93.315956,NaN,0.998214304447174,NaN,30.730986,400,400.116638,25,31.077557,9.196491,53.613499,50.01857,402.372009,400.039825,399.118866,6640.283691,12.337869,11.879591,11.956769,1.70119,1.682636,1.619231,66.323959,131.960342,47.465343,24.578583,132.00473,104.019943,91.815819,1.769575,534.276489,438.342066899162,1.89734915631688,0.0230559226351063,1.13734460584145,13.694760862644,480.820507458296,1.92718729482142,0.0086731754772287,1.33710536959944,57.4332315489377,470.004792432751,85.4485581612234,0.00816405426589119,1.41803758830036
12,12.081907,36,36.231071,23.344,24.049875,93.341591,NaN,0.99814248085022,NaN,30.691826,400,400.029938,25,31.069284,9.178805,53.522446,50.01857,401.441132,399.261688,398.395752,6629.725586,12.318304,11.832758,11.970329,1.699215,1.658585,1.610913,66.343796,131.985489,47.450542,24.607145,132.31546,104.107986,91.799049,1.759493,537.966187,438.343909035584,1.8973608938456,0.0230576643630978,1.13730822099409,13.6927078947241,480.851663343228,1.9272670548187,0.00867402251438215,1.33694198583882,57.4359894520667,470.010813934425,85.4553296387593,0.00816377235425212,1.41802091956836
12,12.083352,36,36.232452,23.344,24.058029,93.338577,NaN,0.997751355171204,NaN,30.664598,400,400.08548,25,31.056765,9.186669,53.396622,50.01857,402.348297,399.973785,399.109772,6656.368164,12.365523,11.901423,11.988222,1.702544,1.685475,1.615329,66.305405,131.995514,47.456161,24.602127,132.131989,104.126854,91.778633,1.731785,537.670044,438.349687223317,1.89736912561333,0.0230554683464777,1.13730885432307,13.696862616268,480.845693940354,1.92724749838073,0.00867337391344917,1.33699813631461,57.437704997349,470.014893322489,85.4597771692189,0.00816361293804639,1.41800757375521
12,12.08873,36,36.23439,23.344,24.060627,93.327095,NaN,0.998481273651123,NaN,30.645012,400,399.965485,25,31.055077,9.174892,53.315823,50.01857,402.348297,399.973785,399.109772,6656.368164,12.365523,11.901423,11.988222,1.702544,1.685475,1.615329,66.305405,131.995514,47.456161,24.602127,132.131989,104.126854,91.778633,1.731785,537.670044,438.339632198213,1.89729358668759,0.0230428906467432,1.13755359240097,13.7123223745272,480.827619188382,1.92719359266362,0.00867201412812361,1.33713733619851,57.44011238555,469.989386839373,85.443995611049,0.0081618973893189,1.41826776423659
12,12.093445,36,36.235527,23.344,24.062969,93.32164,NaN,0.998744308948517,NaN,30.636318,400,400.145477,25,31.061192,9.172222,53.161251,50.01857,401.689301,399.493774,398.639282,6633.755859,12.325423,11.837111,11.990602,1.689656,1.674559,1.607395,66.350006,132.181519,47.507118,24.589176,132.257965,104.198235,91.749924,1.782872,534.812134,438.330888090247,1.89722761946969,0.0230318826333099,1.13776771956024,13.7258719999241,480.818727371553,1.92716663911687,0.008671295805352,1.33720837313611,57.4415247209852,469.966659783696,85.429265814889,0.00816052010471398,1.41848993446117
12,12.096017,36,36.237282,23.344,24.06955,93.31263,NaN,0.998282670974731,NaN,30.628738,400,400.127472,25,31.075584,9.179756,53.092762,50.01857,402.226563,399.915771,399.079468,6615.708008,12.371175,11.866279,11.986288,1.69555,1.69224,1.620772,66.355865,132.254395,47.524586,24.598488,132.382507,104.231148,91.721664,1.665017,530.919312,438.33215213696,1.89721194371202,0.023026724022016,1.13783812736088,13.7332615530536,480.804212402287,1.92712287890033,0.00867015047686056,1.33732298637636,57.4437046403895,469.962470903417,85.428309503545,0.00815986998192676,1.41855674692939
12,12.097242,36,36.24139,23.344,24.069857,93.316139,NaN,0.999074816703796,NaN,30.635082,400,399.952576,25,31.079296,9.186609,53.115635,50.01857,402.226563,399.915771,399.079468,6615.708008,12.371175,11.866279,11.986288,1.69555,1.69224,1.620772,66.355865,132.254395,47.524586,24.598488,132.382507,104.231148,91.721664,1.665017,530.919312,438.329537081889,1.89719365538612,0.023023818641942,1.13789642085011,13.7367806566384,480.8031318858,1.92711021197506,0.00866899506520833,1.33738629565466,57.4488069313575,469.959264917814,85.4307232221332,0.00815866366438662,1.41865412758289
12,12.098614,36,36.245819,23.344,24.065891,93.301605,NaN,0.998976051807404,NaN,30.659512,400,399.988037,25,31.073795,9.192799,52.991497,50.017307,401.790344,399.510345,398.684479,6646.798828,12.348576,11.8657,11.988397,1.694153,1.690693,1.614476,66.338242,132.22171,47.518349,24.58814,132.429504,104.162254,91.782394,1.756727,535.698181,438.321703532126,1.89715667191883,0.0230198805299456,1.13799948849226,13.7407217345939,480.777467278432,1.92702970204549,0.00866661387413971,1.33760737954216,57.4543073902996,469.949616510849,85.4289613840107,0.00815706766474834,1.41881455031311
12,12.101393,36,36.246128,23.344,24.06518,93.292244,NaN,0.998607277870178,NaN,30.648439,400,400.16568,25,31.076826,9.186308,52.978455,50.017307,401.790344,399.510345,398.684479,6646.798828,12.348576,11.8657,11.988397,1.694153,1.690693,1.614476,66.338242,132.22171,47.518349,24.58814,132.429504,104.162254,91.782394,1.756727,535.698181,438.314167734068,1.89710979658857,0.0230130694285837,1.138144162497,13.7487033987538,480.764511104144,1.92699361506751,0.00866593010307969,1.33769250552463,57.4546911228796,469.933060290945,85.4176445373769,0.00815619771529485,1.41896796471986
12,12.10194,36,36.246868,23.344,24.06518,93.292244,NaN,0.998124003410339,NaN,30.648439,400,400.16568,25,31.076826,9.180225,53.252052,50.017307,401.907196,399.652039,398.804047,6621.1875,12.372717,11.862943,11.991534,1.67519,1.675289,1.593833,66.32856,132.055939,47.564457,24.577524,132.352722,104.173256,91.753098,1.611021,523.903625,438.312843588161,1.89710110616853,0.0230117513550117,1.13817141930648,13.7502742944727,480.7634706264,1.92698902567463,0.00866568287256661,1.3377091991202,57.4556100833066,469.930547737735,85.4167158794494,0.00815588809677515,1.41900285211606
12,12.100093,36,36.251156,23.344,24.069134,93.270317,NaN,0.998745977878571,NaN,30.628347,400,400.035736,25,31.072067,9.194632,53.252491,50.017307,402.122986,399.83252,398.854431,6638.789063,12.335747,11.884995,11.981976,1.688092,1.655208,1.590055,66.317802,132.136429,47.552757,24.588926,132.134171,104.187813,91.791306,1.724044,534.608826,438.321814449608,1.89714559081776,0.0230168306145661,1.13804472676378,13.7449697943503,480.728105137949,1.9268823733862,0.00866289044870974,1.33798925321736,57.4609347864966,469.94999610669,85.4353007080627,0.00815571833153725,1.41890042256349
12,12.100093,36,36.251156,23.344,24.062794,93.266289,NaN,0.998745977878571,NaN,30.6112,400,400.009583,25,31.072252,9.188811,53.065353,50.017307,402.122986,399.83252,398.854431,6638.789063,12.335747,11.884995,11.981976,1.688092,1.655208,1.590055,66.317802,132.136429,47.552757,24.588926,132.134171,104.187813,91.791306,1.724044,534.608826,438.314599069834,1.89712131426249,0.0230158233203914,1.1381003164754,13.7449697943503,480.722715649377,1.92686766481808,0.00866264058216812,1.33802294876866,57.4609347864966,469.941290955502,85.4291657376615,0.00815530260956493,1.41897837163138
12,12.104778,36,36.253494,23.344,24.051632,93.262451,NaN,0.999122381210327,NaN,30.605141,400,400.006104,25,31.080309,9.195246,52.992062,50.017307,401.633972,399.446991,398.540283,6653.557129,12.366569,11.886531,12.016771,1.660439,1.64222,1.584359,66.291527,132.531067,47.571125,24.597965,132.374725,104.18824,91.793495,1.824246,546.13501,438.290550267013,1.89700412781938,0.0230027621897453,1.13843188123605,13.7584237155789,480.714291005282,1.92683914560267,0.00866162163010774,1.33810787790459,57.4638378256872,469.901178215334,85.4035612940387,0.00815278808222461,1.41937700132905
12,12.105743,36,36.259262,23.344,24.048687,93.287155,NaN,0.998564839363098,NaN,30.596067,400,400.134888,25,31.081833,9.219801,52.918972,50.017307,402.316956,399.967255,399.096466,6621.227539,12.37352,11.882947,11.971358,1.651254,1.652329,1.594941,66.309181,132.279404,47.540817,24.610889,132.28772,104.253159,91.756203,1.829835,543.080933,438.284860313673,1.8969775141554,0.0229999703335762,1.1385059166398,13.7611944212063,480.739232922212,1.92689357971022,0.00866122789422225,1.33803145048787,57.4709991643449,469.89633779389,85.4067152222655,0.00815108005360649,1.41951699453678
12,12.105878,36,36.262585,23.344,24.045439,93.285233,NaN,0.999309301376343,NaN,30.610357,400,399.99585,25,31.078243,9.219472,52.889519,50.017307,402.316956,399.967255,399.096466,6621.227539,12.37352,11.882947,11.971358,1.651254,1.652329,1.594941,66.309181,132.279404,47.540817,24.610889,132.28772,104.253159,91.756203,1.829835,543.080933,438.280835398647,1.89696292649795,0.0229991291840119,1.13854121643801,13.7615820196345,480.73198721387,1.92686595244413,0.00865999932696329,1.33812256647042,57.4751244600104,469.893815724764,85.4087200596956,0.00815010902102324,1.41959526479591
12,12.109451,36,36.266029,23.344,24.033665,93.285637,NaN,0.9988152384758,NaN,30.614586,400,400.073853,25,31.07291,9.218714,52.932785,50.017307,401.451935,399.297119,398.402649,6658.800781,12.350442,11.870934,11.996248,1.649953,1.624062,1.54933,66.372269,132.21402,47.550434,24.606453,132.48703,104.251404,91.770508,1.717524,534.747253,438.258772055886,1.89686104182383,0.0229886571594644,1.13882329090356,13.7718392770685,480.727683373105,1.92684606858413,0.00865887482187963,1.33819696995322,57.4793996455578,469.86009153596,85.388886440986,0.00814761739187563,1.41995578699922
12,12.108601,36,36.269707,23.344,24.046194,93.279037,NaN,0.998780131340027,NaN,30.640287,400,400.03186,25,31.062471,9.209174,53.034149,50.017307,402.558014,400.316986,399.500305,6656.552246,12.390697,11.892154,12.002151,1.629936,1.622542,1.554563,66.379005,132.323853,47.495602,24.639679,132.050674,104.205345,91.805336,1.750393,533.850342,438.27509888164,1.89692255478694,0.0229926936125756,1.13867050237409,13.7693993297559,480.713676630769,1.92679915357758,0.00865723805433646,1.33833532920879,57.4839649412561,469.885143774674,85.4107162734106,0.00814787252531609,1.41979236898336
12,12.109428,36,36.274864,23.344,24.059216,93.253143,NaN,0.999094247817993,NaN,30.643473,400,400.043762,25,31.055231,9.205053,53.062691,50.017307,402.558014,400.316986,399.500305,6656.552246,12.390697,11.892154,12.002151,1.629936,1.622542,1.554563,66.379005,132.323853,47.495602,24.639679,132.050674,104.205345,91.805336,1.750393,533.850342,438.287922961045,1.89695930606889,0.0229927719185071,1.13859721066552,13.7717732566569,480.671760175989,1.92667257579898,0.00865391128405959,1.33866902635642,57.4903654037,469.902523437488,85.4288254298783,0.00814738299954289,1.41972269643875
12,12.110086,36,36.274761,23.344,24.059216,93.253143,NaN,0.999100804328918,NaN,30.643473,400,400.043762,25,31.055231,9.185822,53.066147,50.01503,401.593353,399.360901,398.425018,6660.458008,12.344054,11.886079,11.978632,1.660884,1.64614,1.600956,66.390938,132.302338,47.526226,24.619072,132.444183,104.316696,91.797279,1.8062,542.227539,438.286329266795,1.89694885361192,0.0229911883938503,1.13863004775464,13.7736619772077,480.671905161071,1.92667321476879,0.00865394564460615,1.33866669599316,57.4902375754397,469.898691500658,85.4260091977955,0.00814722643258637,1.41975536698034
12,12.11027,36,36.275562,23.344,24.057163,93.263107,NaN,0.998652696609497,NaN,30.661545,400,400.08963,25,31.061518,9.185129,53.086365,50.01503,401.593353,399.360901,398.425018,6660.458008,12.344054,11.886079,11.978632,1.660884,1.64614,1.600956,66.390938,132.302338,47.526226,24.619072,132.444183,104.316696,91.797279,1.8062,542.227539,438.28354595934,1.89693806542249,0.0229904194912884,1.13865729296194,13.774190116264,480.684115887946,1.92670464838336,0.00865429653104082,1.33860122182614,57.4912316495602,469.89547569892,85.4246555556211,0.00814686806199244,1.41979764619302
12,12.11027,36,36.275562,23.344,24.050299,93.275444,NaN,0.998652696609497,NaN,30.636465,400,400.213226,25,31.075525,9.190399,53.093525,50.01503,401.999207,399.858673,398.994659,6657.235352,12.351278,11.875961,12.012879,1.684894,1.6482,1.571534,66.423759,132.298599,47.58831,24.580893,132.166183,104.208977,91.806511,1.725043,537.639954,438.275730008377,1.89691176712893,0.022989329082438,1.13871770128033,13.774190116264,480.700629573029,1.92674971611367,0.00865506174284261,1.33849777271946,57.4912316495602,469.886045874094,85.4180140854817,0.0081464179395076,1.41988231796148
12,12.112511,36,36.27972,23.344,24.042173,93.298553,NaN,0.998947620391846,NaN,30.630516,400,400.088989,25,31.083614,9.196119,53.007095,50.01503,401.914459,399.635468,398.60022,6646.505859,12.323603,11.88434,11.972003,1.675986,1.649437,1.584041,66.413818,132.464493,47.583652,24.568993,132.354416,104.194839,91.828125,1.634989,527.947205,438.261046378625,1.89684502742236,0.0229826464900641,1.1389012113177,13.7806220213774,480.725709770516,1.92680833850528,0.00865510790071107,1.33839809814342,57.4963916129759,469.865502317886,85.4082783928123,0.00814437410665313,1.42013653409114
12,12.113913,36,36.284752,23.344,24.03129,93.329468,NaN,0.99866795539856,NaN,30.644156,400,399.983093,25,31.080166,9.199053,52.997765,50.01503,401.914459,399.635468,398.60022,6646.505859,12.323603,11.88434,11.972003,1.675986,1.649437,1.584041,66.413818,132.464493,47.583652,24.568993,132.354416,104.194839,91.828125,1.634989,527.947205,438.245252963237,1.89678104332475,0.0229775453737532,1.13906726420999,13.7846454535315,480.760006963801,1.92689004334433,0.00865534642760686,1.33825290645982,57.5026355438554,469.846658221774,85.4007369507682,0.00814218842267302,1.42039029405292
12,12.114985,36,36.288658,23.344,24.028494,93.34024,NaN,0.998910307884216,NaN,30.656387,400,400.160919,25,31.079632,9.204462,52.952435,50.01503,401.646362,399.337524,398.423706,6621.817383,12.33678,11.864138,11.955101,1.655448,1.658375,1.612322,66.435913,132.487823,47.603432,24.58173,132.574173,104.268173,91.821144,1.773778,538.594543,438.239469421873,1.89675329389599,0.0229745233070149,1.13914555417671,13.7877216219787,480.768930525514,1.9269051678639,0.00865471179233972,1.33825093485735,57.507481798592,469.839888731005,85.4004165832029,0.00814086722750533,1.42051666408471
12,12.116575,36,36.28775,23.344,24.02426,93.333771,NaN,0.99874871969223,NaN,30.668234,400,400.116394,25,31.08712,9.191042,52.962349,50.01503,402.431427,400.25293,399.381439,6665.450195,12.364696,11.882482,12.006145,1.648381,1.629447,1.55369,66.420937,132.554092,47.580902,24.58786,132.620178,104.278328,91.826408,1.668881,533.465332,438.230791226498,1.89671180073522,0.0229700279498977,1.13926249484924,13.7922838457102,480.761549966908,1.92688717345991,0.00865461355421244,1.33828457130494,57.5063552620778,469.82427240314,85.3883902061498,0.00814035390582465,1.42064201231653
12,12.117863,36,36.291374,23.344,24.018234,93.329796,NaN,0.998603343963623,NaN,30.665743,400,400.08548,25,31.093641,9.182078,52.931019,50.01503,402.431427,400.25293,399.381439,6665.450195,12.364696,11.882482,12.006145,1.648381,1.629447,1.55369,66.420937,132.554092,47.580902,24.58786,132.620178,104.278328,91.826408,1.668881,533.465332,438.220802483122,1.89666823318934,0.0229659746402458,1.13938022337651,13.7959792038939,480.751133976938,1.92685019438217,0.0086531590605848,1.33839966403811,57.5108513460145,469.811601651522,85.3835967736227,0.00813882338534386,1.42081689291739
12,12.11845,36,36.294926,23.344,24.01498,93.308907,NaN,0.997938096523285,NaN,30.669151,400,400.131653,25,31.100122,9.187942,52.999855,50.01503,401.342865,399.187317,398.17157,6620.70752,12.315915,11.859509,11.987247,1.685072,1.659087,1.614676,66.396713,132.366547,47.590984,24.590605,132.404312,104.277504,91.81118,1.62967,527.967651,438.215671260748,1.89664642970149,0.0229640469040088,1.13943839248172,13.7976632482183,480.718177340666,1.92675187838922,0.00865068026443846,1.33865494032608,57.5152577498321,469.806675072863,85.3841726693675,0.00813768110226566,1.42092084908544
12,12.120851,36,36.296097,23.344,24.023586,93.290062,NaN,0.998545348644257,NaN,30.678541,400,400.098938,25,31.101637,9.175367,53.163639,50.018291,402.135406,399.85022,398.896851,6624.782715,12.333344,11.87238,11.983646,1.690244,1.663882,1.598867,66.435715,132.421494,47.612835,24.56883,132.530609,104.27459,91.792458,1.765709,536.426514,438.219654466014,1.89664128134315,0.0229596453417236,1.13948250276745,13.8045508388154,480.691300961928,1.92667577163143,0.0086491215938225,1.33883951504039,57.5167103472746,469.805782113034,85.3848771658841,0.00813733946442039,1.42094853491747
12,12.119951,36,36.298382,23.344,24.026087,93.310822,NaN,0.999037802219391,NaN,30.688179,400,400.011261,25,31.099789,9.184289,53.294762,50.018291,402.135406,399.85022,398.896851,6624.782715,12.333344,11.87238,11.983646,1.690244,1.663882,1.598867,66.435715,132.421494,47.612835,24.56883,132.530609,104.27459,91.792458,1.765709,536.426514,438.224686772658,1.89666516893062,0.0229622048656659,1.13941532240436,13.8019691882753,480.715878780246,1.92673744827686,0.00864964732278131,1.3387169982448,57.5195447253898,469.816206154658,85.3948141171386,0.00813725343501977,1.42089292309018
12,12.118907,36,36.299492,23.344,24.025486,93.332947,NaN,0.998324155807495,NaN,30.686102,400,400.105804,25,31.100662,9.197153,53.37014,50.018291,401.450409,399.248688,398.292664,6651.482422,12.353734,11.891075,12.002998,1.667591,1.644503,1.582336,66.440155,132.548981,47.596115,24.565901,132.489166,104.304054,91.840614,1.831347,542.959351,438.226533576101,1.89667945065808,0.0229646179170261,1.13936837405756,13.7989742930716,480.743934733063,1.92681138515317,0.00865064894554601,1.33855660771968,57.5209215482193,469.822230078181,85.4003170292992,0.00813725745981139,1.42085726536768
12,12.120404,36,36.301281,23.344,24.025486,93.332947,NaN,0.999454736709595,NaN,30.686102,400,400.105804,25,31.100662,9.183966,53.337296,50.018291,401.251007,399.060638,398.001251,6620.903809,12.292842,11.852118,11.970297,1.683012,1.650803,1.579784,66.455589,132.357285,47.63036,24.559706,132.503494,104.332123,91.823479,1.777155,538.659546,438.222903461999,1.89665566791522,0.0229610210415943,1.13944331618604,13.8032686370614,480.741418612931,1.92680029686668,0.00865005289118562,1.33859701853083,57.523140517709,469.815158484002,85.3973762934364,0.00813646331303955,1.42095097226607
12,12.120663,36,36.303673,23.344,24.024807,93.339264,NaN,0.998949348926544,NaN,30.669409,400,399.998016,25,31.101465,9.178143,53.319382,50.018291,401.251007,399.060638,398.001251,6620.903809,12.292842,11.852118,11.970297,1.683012,1.650803,1.579784,66.455589,132.357285,47.63036,24.559706,132.503494,104.332123,91.823479,1.777155,538.659546,438.221501685429,1.89664894979769,0.0229602909517657,1.13946228911976,13.8040115726115,480.746510379979,1.92680854471791,0.00864964752928257,1.33859811355637,57.5261072738143,469.814695884361,85.3997731300946,0.00813583064445438,1.42099524945058
12,12.120193,36,36.306057,23.344,24.025705,93.348404,NaN,0.998460471630096,NaN,30.657423,400,399.884583,25,31.101532,9.192398,53.362812,50.018291,401.930176,399.519073,398.473389,6634.151367,12.350812,11.905665,11.979897,1.689381,1.667358,1.606271,66.43866,132.239761,47.611244,24.561417,132.51297,104.394241,91.786407,1.75519,536.000366,438.223664673575,1.89665985969561,0.0229615627570403,1.13943081559668,13.802663379586,480.75539243842,1.92682715351561,0.00864941984044367,1.33857537371909,57.529063949635,469.820547218363,85.4066040785214,0.00813550132415071,1.42098249378833
12,12.121618,36,36.307785,23.344,24.020073,93.343132,NaN,0.998682081699371,NaN,30.650429,400,399.879578,25,31.097958,9.187473,53.332294,50.018291,401.930176,399.519073,398.473389,6634.151367,12.350812,11.905665,11.979897,1.689381,1.667358,1.606271,66.43866,132.239761,47.611244,24.561417,132.51297,104.394241,91.786407,1.75519,536.000366,438.213791134687,1.89661562533102,0.0229572448109392,1.13955199837373,13.8067508650313,480.745905148869,1.92679718910045,0.00864851758811135,1.33865857903469,57.5312069449093,469.806092581306,85.3983989664546,0.00813437075757893,1.42114175224456
12,12.121612,36,36.308956,23.344,24.011299,93.359863,NaN,0.999566256999969,NaN,30.668423,400,400.149109,25,31.09417,9.18587,53.101097,50.018291,401.64975,399.407135,398.407745,6640.338867,12.344076,11.885866,12.000082,1.658114,1.639216,1.582282,66.468788,132.470978,47.589275,24.584749,132.399658,104.447433,91.774918,1.693783,533.740967,438.203806919999,1.8965820735408,0.0229558652259537,1.13962937068979,13.8067336553269,480.766654617218,1.92685104069236,0.00864916436176506,1.33854484258901,57.5326591243438,469.795015225891,85.3919374011782,0.00813354349917937,1.42126128450193
12,12.121612,36,36.308956,23.344,24.007725,93.384369,NaN,0.999566256999969,NaN,30.684343,400,400.065643,25,31.100864,9.189721,52.994545,50.018291,402.039734,399.566528,398.616577,6660.921875,12.379678,11.922718,11.990909,1.668747,1.653175,1.576696,66.438782,132.26619,47.63269,24.562576,132.379486,104.382103,91.813141,1.736227,530.066895,438.199733828067,1.89656836678813,0.0229552973582807,1.13966102381063,13.8067336553269,480.799454483217,1.92694053015182,0.0086506826092538,1.3383397169203,57.5326591243438,469.790100798401,85.3884796619819,0.00813330904685337,1.42130561439881
12,12.121852,36,36.311516,23.344,24.000322,93.396461,NaN,0.998776316642761,NaN,30.67346,400,399.990723,25,31.100079,9.184441,53.218925,50.018291,402.039734,399.566528,398.616577,6660.921875,12.379678,11.922718,11.990909,1.668747,1.653175,1.576696,66.438782,132.26619,47.63269,24.562576,132.379486,104.382103,91.813141,1.736227,530.066895,438.190714328751,1.89653615990327,0.022953544595091,1.13973864750407,13.8074220386375,480.812039649108,1.92696882336034,0.00865057908093614,1.33829631428881,57.5358336966395,469.780635432659,85.3847343070465,0.00813220438886314,1.42143396952414
12,12.121361,36,36.313202,23.344,23.992826,93.399261,NaN,0.999226093292236,NaN,30.687668,400,400.030029,25,31.092455,9.167435,53.63179,50.018291,402.320801,399.902252,398.928802,6655.810059,12.377939,11.919133,11.987255,1.653993,1.642701,1.58016,66.407356,132.433762,47.614285,24.576632,132.368927,104.36142,91.821686,1.810708,537.243835,438.183362158649,1.89651521013673,0.0229535327243225,1.13978047410791,13.8060137101515,480.81341762321,1.92696860379605,0.00865019108825755,1.33831091590743,57.5379243507891,469.774495264845,85.3823339225098,0.00813148141385005,1.42151768148627
12,12.122083,36,36.31926,23.344,23.996229,93.391846,NaN,0.998891055583954,NaN,30.678631,400,400.004272,25,31.091774,9.158505,53.754303,50.010792,401.47644,399.31427,398.364288,6661.941406,12.366714,11.891747,12.025203,1.647274,1.615516,1.567634,66.414116,132.414063,47.594509,24.582724,132.417358,104.336349,91.824532,1.703306,533.694031,438.185488742102,1.89651678977703,0.0229523393885368,1.13978651351377,13.8080845978947,480.794979335583,1.92690400657717,0.00864771498476049,1.33850959385403,57.5454356708175,469.77998730964,85.3930929538133,0.00813019847843724,1.42156975149327
12,12.123962,36,36.316017,23.344,24.007259,93.409683,NaN,0.998883008956909,NaN,30.686182,400,400.119019,25,31.091366,9.156868,53.702927,50.010792,401.47644,399.31427,398.364288,6661.941406,12.366714,11.891747,12.025203,1.647274,1.615516,1.567634,66.414116,132.414063,47.594509,24.582724,132.417358,104.336349,91.824532,1.703306,533.694031,438.193501119782,1.89652924096554,0.0229495798439858,1.13978295751565,13.8134736342382,480.823409822778,1.92698922068228,0.00864989929532447,1.33828723617732,57.5414147986336,469.781814804648,85.3906873036282,0.00813111262152802,1.4214988436819
12,12.123353,36,36.315826,23.344,24.012877,93.419579,NaN,0.998671174049377,NaN,30.696846,400,400.280762,25,31.085802,9.159073,53.552589,50.010792,401.917053,399.700592,398.751923,6622.4375,12.316738,11.86373,11.974999,1.653106,1.638749,1.594141,66.447922,132.508041,47.623215,24.577465,132.487152,104.376297,91.82016,1.76079,534.389648,438.20138174434,1.89656046429154,0.0229519347368208,1.13970264612121,13.8117270701669,480.836921432429,1.92702653150835,0.0086505757070478,1.33820021442242,57.5411779759109,469.792854457458,85.3982363976589,0.00813168791750731,1.42139601517458
12,12.122382,36,36.314224,23.344,24.019268,93.424133,NaN,0.998818099498749,NaN,30.707701,400,400.312561,25,31.078856,9.16212,53.45763,50.010792,401.675537,399.48941,398.733429,6617.847656,12.342926,11.82161,11.989568,1.666619,1.648116,1.592214,66.461044,132.56662,47.581318,24.611481,132.686935,104.41922,91.856674,1.774143,539.582825,438.211020691319,1.89660040068888,0.0229552819296725,1.13959739492395,13.8089421821491,480.845265898039,1.92705307569878,0.00865139108258261,1.33812607039472,57.5391916009703,469.80587096051,85.4055711845767,0.00813271740117037,1.42125173468709
12,12.123517,36,36.316612,23.344,24.021843,93.409309,NaN,0.999503195285797,NaN,30.711155,400,399.914124,25,31.076515,9.1734,53.565453,50.010792,401.675537,399.48941,398.733429,6617.847656,12.342926,11.82161,11.989568,1.666619,1.648116,1.592214,66.461044,132.56662,47.581318,24.611481,132.686935,104.41922,91.856674,1.774143,539.582825,438.21120216842,1.89659224437634,0.0229529653394182,1.13963146047245,13.8121974157511,480.822073266989,1.92698417042923,0.00864967804470412,1.33830377662332,57.5421525383268,469.804888480407,85.4075975557147,0.00813206144445472,1.42130064270795
12,12.124741,36,36.318508,23.344,24.021843,93.409309,NaN,0.998347163200378,NaN,30.711155,400,399.914124,25,31.076515,9.188013,53.671021,50.010792,402.167206,399.940186,399.249084,6640.279785,12.381867,11.844262,12.025205,1.647089,1.635596,1.570285,66.469612,132.515549,47.606129,24.584118,132.703217,104.352852,91.849388,1.745012,534.554626,438.208233163677,1.89657280017942,0.0229500264765013,1.13969278783127,13.8157076487881,480.819409136185,1.92697242867334,0.00864904686369234,1.33834652224708,57.5445033206436,469.799458399135,85.4059348843503,0.0081313189182481,1.4213814210775
12,12.124394,36,36.322563,23.344,24.021713,93.37542,NaN,0.99869292974472,NaN,30.705967,400,399.844818,25,31.089111,9.18016,53.588619,50.010792,401.483429,399.2547,398.384644,6646.594727,12.338259,11.852816,11.984309,1.673422,1.649069,1.590792,66.467049,132.303558,47.623924,24.579214,132.66655,104.387352,91.82019,1.737126,535.94989,438.208926727628,1.89657781392593,0.0229508389261604,1.13967655182574,13.8147125362536,480.768347902016,1.92682355714063,0.00864559812926973,1.33872172164412,57.5495306348316,469.804553233563,85.4141338828363,0.00813052793393036,1.4214034672392
12,12.128348,36,36.324226,23.344,24.019539,93.377487,NaN,0.998581945896149,NaN,30.719866,400,399.762329,25,31.102493,9.182821,53.483856,50.010792,401.483429,399.2547,398.384644,6646.594727,12.338259,11.852816,11.984309,1.673422,1.649069,1.590792,66.467049,132.303558,47.623924,24.579214,132.66655,104.387352,91.82019,1.737126,535.94989,438.196856454769,1.89650666594557,0.0229410032418059,1.13989400612327,13.8260503893518,480.768776857996,1.92682080489285,0.00864517274052993,1.33874194830257,57.5515922596727,469.780394609643,85.3990316065684,0.00812895186207533,1.42164939470033
12,12.129515,36,36.325424,23.344,24.021778,93.410828,NaN,0.999342024326324,NaN,30.737322,400,399.617371,25,31.105337,9.175568,53.445217,50.010792,401.391418,399.232178,398.51004,6652.337891,12.355606,11.830594,11.996891,1.638812,1.639593,1.565619,66.47226,132.491989,47.658627,24.603045,132.572174,104.424469,91.819237,1.692117,534.696716,438.19657722066,1.89649671776773,0.0229385589853619,1.13993266828174,13.8293961593209,480.811723679615,1.92693514590561,0.00864683910727633,1.33848976875883,57.5530773754385,469.777801525219,85.3985711281868,0.00812852283361605,1.42169290987114
12,12.129811,36,36.32785,23.344,24.019619,93.41526,NaN,0.99857223033905,NaN,30.724953,400,399.687958,25,31.100729,9.16778,53.480736,50.010792,401.391418,399.232178,398.51004,6652.337891,12.355606,11.830594,11.996891,1.638812,1.639593,1.565619,66.47226,132.491989,47.658627,24.603045,132.572174,104.424469,91.819237,1.692117,534.696716,438.193397856494,1.89648373422007,0.022937505963172,1.13996666135596,13.8302447480141,480.814246725897,1.92693630638196,0.00864630631368424,1.33850739390637,57.5560846749412,469.775118179256,85.3994448650572,0.0081277765659775,1.42175784960905
12,12.129811,36,36.32785,23.344,24.013918,93.41156,NaN,0.99857223033905,NaN,30.734125,400,399.846832,25,31.098064,9.158587,53.410248,50.008575,401.196075,399.162781,398.375427,6661.335938,12.356259,11.84034,12.02628,1.635124,1.601102,1.55406,66.454788,132.674149,47.656883,24.603762,132.910919,104.470062,91.798996,1.784116,537.933533,438.186898762387,1.89646186402866,0.0229366003936174,1.14001724234437,13.8302447480141,480.809294191255,1.92692279566456,0.00864607719481229,1.33853835931194,57.5560846749412,469.767276685761,85.3939296514938,0.00812740262673638,1.42182868246552
12,12.13267,36,36.328899,23.344,24.017042,93.419266,NaN,0.999288022518158,NaN,30.728889,400,399.89682,25,31.097351,9.17132,53.414154,50.008575,401.003937,398.914978,398.134247,6659.726563,12.34342,11.842841,12.011789,1.651726,1.627892,1.567039,66.443848,132.650208,47.658768,24.601704,132.768173,104.510048,91.788811,1.76179,533.246094,438.183521991557,1.89642843674243,0.0229302397399186,1.14013295675422,13.8384402814407,480.818134696646,1.92694443852799,0.00864620535030144,1.33849752848449,57.5573849777273,469.756144158881,85.3872942651986,0.00812660443137069,1.421946884593
12,12.13401,36,36.330971,23.344,24.020855,93.435379,NaN,0.998827636241913,NaN,30.715429,400,399.829926,25,31.096098,9.168837,53.559258,50.008575,401.003937,398.914978,398.134247,6659.726563,12.34342,11.842841,12.011789,1.651726,1.627892,1.567039,66.443848,132.650208,47.658768,24.601704,132.768173,104.510048,91.788811,1.76179,533.246094,438.184617289767,1.89642178335808,0.0229276325943689,1.14016634005461,13.8422809901043,480.836789984791,1.92699044181687,0.00864651364478104,1.3384094559046,57.5599532649779,469.755442444932,85.3891592767558,0.00812604303831348,1.42198800702989
12,12.134744,36,36.333206,23.344,24.02589,93.448586,NaN,0.998486757278442,NaN,30.713737,400,399.810425,25,31.099392,9.172606,53.598907,50.008575,401.886475,399.848663,399.131592,6656.395996,12.362774,11.838273,12.047052,1.65085,1.616669,1.547196,66.4543,132.615463,47.677952,24.590366,132.848099,104.526276,91.794228,1.870244,547.339966,438.188576706763,1.8964294440848,0.0229266726787106,1.14015846177785,13.8443846460963,480.851326351965,1.92702482299185,0.00864658773368473,1.33834940174899,57.5627234606825,469.760005279511,85.3949119866069,0.00812569121599925,1.42198427961682
12,12.134713,36,36.336655,23.344,24.029884,93.446701,NaN,0.998361170291901,NaN,30.710676,400,399.805786,25,31.095867,9.164649,53.534489,50.008575,401.306793,399.188354,398.428284,6641.458984,12.336447,11.834243,12.009096,1.646174,1.612476,1.558663,66.481094,132.733276,47.688107,24.585579,132.764587,104.46743,91.831299,1.717956,530.629089,438.193205652107,1.89644525959239,0.022927381259237,1.14012144972882,13.8442958015237,480.843958705344,1.92699659139529,0.00864532386785798,1.33844288049882,57.5669980904952,469.76847841466,85.4047961262467,0.00812521665063886,1.42196558724591
12,12.137434,36,36.337799,23.344,24.020689,93.409241,NaN,0.999188959598541,NaN,30.714247,400,399.857727,25,31.078392,9.167449,53.427109,50.008575,401.306793,399.188354,398.428284,6641.458984,12.336447,11.834243,12.009096,1.646174,1.612476,1.558663,66.481094,132.733276,47.688107,24.585579,132.764587,104.46743,91.831299,1.717956,530.629089,438.176117493628,1.89636676849953,0.0229193999553211,1.14033967797513,13.8520934123902,480.792206746348,1.92685271796599,0.00864262415789986,1.33878225072574,57.5684158711047,469.741265162981,85.386962223101,0.0081236278118225,1.42223083027374
12,12.137117,36,36.340858,23.344,24.014013,93.381874,NaN,0.998269081115723,NaN,30.730417,400,399.826965,25,31.064892,9.17988,53.307312,50.008575,401.797516,399.597626,398.907288,6626.21582,12.368948,11.841478,12.019619,1.652478,1.627789,1.577111,66.509705,132.591644,47.712124,24.562576,132.796051,104.391502,91.875023,1.820404,539.846313,438.16927395816,1.8963461841546,0.0229190992787018,1.14038311325453,13.8511850483347,480.751263346605,1.92673380569751,0.00863991206684136,1.33908082894844,57.5722067688718,469.736369779132,85.3870023270696,0.00812261548262705,1.42232648121117
12,12.139651,36,36.342381,23.344,24.01416,93.338135,NaN,0.997925817966461,NaN,30.743128,400,399.785278,25,31.063274,9.177296,53.065937,50.008575,401.797516,399.597626,398.907288,6626.21582,12.368948,11.841478,12.019619,1.652478,1.627789,1.577111,66.509705,132.591644,47.712124,24.562576,132.796051,104.391502,91.875023,1.820404,539.846313,438.163289559893,1.89630650462293,0.0229130519892384,1.14050908928496,13.8584457312481,480.690541902525,1.92656454140107,0.00863669591891201,1.3394827959397,57.5740940658554,469.723380332438,85.3796039387452,0.00812160845290065,1.42246961765735
12,12.139744,36,36.342854,23.344,24.01416,93.338135,NaN,0.998789191246033,NaN,30.743128,400,399.785278,25,31.063274,9.164724,52.867554,50.008575,401.222931,399.112488,398.358948,6666.486328,12.400381,11.882128,12.04759,1.609337,1.605222,1.552069,66.511826,132.755478,47.740593,24.558807,132.64682,104.388016,91.881866,1.813013,536.387817,438.163063759844,1.89630502769383,0.0229128292371986,1.14051376160705,13.8587121829372,480.689876227057,1.92656161037176,0.00863653866801969,1.33949350182122,57.5746801929412,469.7232349594,85.3800401947557,0.0081214811113415,1.4224788780223
12,12.139586,36,36.344055,23.344,24.012695,93.30542,NaN,0.998799979686737,NaN,30.762512,400,399.579071,25,31.065521,9.166496,52.894791,50.016098,401.100006,399.020508,398.2341,6667.519043,12.364871,11.850256,12.037015,1.626436,1.613042,1.554611,66.506264,132.876556,47.730331,24.576653,132.711548,104.353691,91.866463,1.773523,536.566101,438.161776525918,1.89630191422162,0.022912975019573,1.14051886039676,13.8582595006624,480.644359053784,1.92643457664417,0.00863411184476355,1.33979616838642,57.5761684074274,469.723094058081,85.3813083242557,0.00812116867238442,1.42250032518526
12,12.140353,36,36.345497,23.344,24.0158,93.280022,NaN,0.999120652675629,NaN,30.750151,400,399.434753,25,31.063108,9.172489,52.966114,50.016098,401.100006,399.020508,398.2341,6667.519043,12.364871,11.850256,12.037015,1.626436,1.613042,1.554611,66.506264,132.876556,47.730331,24.576653,132.711548,104.353691,91.866463,1.773523,536.566101,438.163455588172,1.89630165069265,0.0229116310915683,1.1405297639056,13.8604569738151,480.608296821424,1.92633276776347,0.00863205798250508,1.3400430569521,57.57795520332,469.72417062896,85.3837066360315,0.00812085295376304,1.4225147976072
12,12.140165,36,36.347286,23.344,24.01932,93.245613,NaN,0.998860657215118,NaN,30.759081,400,399.480927,25,31.065247,9.177106,53.006535,50.016098,401.464417,399.079193,398.306061,6646.348633,12.362292,11.859435,11.97331,1.642561,1.633227,1.551837,66.515282,132.840164,47.738678,24.593098,132.763016,104.436356,91.837669,1.767941,537.000671,438.167926618093,1.89631814568985,0.0229126403309013,1.14048899925945,13.8599183590199,480.559660618273,1.92619581776605,0.00862932958293169,1.34037433317462,57.5801718901273,469.731537524997,85.3909218941166,0.00812074880663098,1.42247815270287
12,12.140165,36,36.347286,23.344,24.028006,93.233101,NaN,0.998860657215118,NaN,30.773911,400,399.397217,25,31.070814,9.185913,52.969753,50.016098,401.259186,399.151428,398.334564,6642.991211,12.342343,11.829818,12.013277,1.654778,1.62688,1.569755,66.515518,132.739807,47.691223,24.607082,132.622467,104.460953,91.832047,1.730038,529.70575,438.177832570005,1.89635147957218,0.0229140195954999,1.14041174835526,13.8599183590199,480.542889192643,1.92615004289483,0.00862855350367808,1.34048015834086,57.5801718901273,469.743489239365,85.399324250797,0.00812131852724103,1.42236999152873
12,12.140905,36,36.350719,23.344,24.038544,93.22464,NaN,0.999484896659851,NaN,30.796698,400,399.530518,25,31.076635,9.176914,53.029156,50.016098,401.259186,399.151428,398.334564,6642.991211,12.342343,11.829818,12.013277,1.654778,1.62688,1.569755,66.515518,132.739807,47.691223,24.607082,132.622467,104.460953,91.832047,1.730038,529.70575,438.188053876677,1.89638016783834,0.0229139204960307,1.14035522757394,13.862038402286,480.526706289239,1.92609778879001,0.0086268877935809,1.34062981352987,57.5844253509978,469.756563614612,85.4124234309717,0.00812106799485573,1.42230934342729
12,12.142618,36,36.353195,23.344,24.041138,93.217659,NaN,0.998191356658936,NaN,30.834736,400,399.727905,25,31.084892,9.163295,53.094639,50.016098,401.897736,399.619415,398.844971,6630.602539,12.369404,11.847558,11.979814,1.665606,1.639523,1.60259,66.523476,132.786362,47.697456,24.611193,132.834412,104.462677,91.864189,1.902609,545.254883,438.186854722438,1.89636292635814,0.0229102305117889,1.14041815155433,13.8669456432479,480.513855220974,1.92605688237519,0.00862563202225471,1.34074525149403,57.5874928934909,469.75239214401,85.4123083231099,0.00812023911542305,1.42238863900162
12,12.144222,36,36.353737,23.344,24.040241,93.223724,NaN,0.997436225414276,NaN,30.851559,400,399.85495,25,31.086077,9.161384,53.012299,50.016098,401.489044,399.23996,398.477936,6651.886719,12.371435,11.847364,11.990068,1.577998,1.568508,1.517572,66.540199,132.805893,47.722446,24.611187,132.827332,104.456787,91.864838,1.847428,539.855957,438.181938685917,1.89633402061374,0.0229062482984409,1.14050665067619,13.8715401594571,480.521222352384,1.92607571471358,0.00862582820175629,1.34070620325381,57.5881643603449,469.742467816123,85.4059481582091,0.0081196282176183,1.42248754038045
12,12.143547,36,36.356152,23.344,24.04035,93.199295,NaN,0.998447120189667,NaN,30.847515,400,400.005371,25,31.087551,9.160648,52.831268,50.016098,401.489044,399.23996,398.477936,6651.886719,12.371435,11.847364,11.990068,1.577998,1.568508,1.517572,66.540199,132.805893,47.722446,24.611187,132.827332,104.456787,91.864838,1.847428,539.855957,438.183701332452,1.89634515446791,0.022907881366211,1.14047179210443,13.8696067372285,480.485060630096,1.92597132443519,0.0086235102777129,1.34096821843516,57.5911561294419,469.748420827358,85.4128814764189,0.00811929751875128,1.42247420974449
12,12.144167,36,36.358921,23.344,24.033514,93.201523,NaN,0.998521089553833,NaN,30.831671,400,400.015747,25,31.094139,9.162777,52.84235,50.016098,401.971527,399.699005,398.994751,6663.34082,12.37876,11.855508,11.998315,1.627059,1.624955,1.576229,66.567711,132.947327,47.714882,24.593731,132.706955,104.51947,91.867439,1.781126,540.933472,438.174399811067,1.89630907707275,0.0229053120108677,1.14056372819172,13.8713826243729,480.484141745624,1.92596229857857,0.00862272875438831,1.34101236166572,57.5945862447833,469.737732951659,85.4085194723035,0.00811808382180348,1.42261743786087
12,12.145866,36,36.360504,23.344,24.023071,93.208969,NaN,0.998806953430176,NaN,30.822115,400,399.853363,25,31.103289,9.165295,52.919865,50.016098,401.257904,398.939972,398.046082,6662.171387,12.351809,11.888882,11.988153,1.657444,1.651928,1.586274,66.534676,132.603378,47.751698,24.571369,132.92923,104.494827,91.842728,1.767555,531.639038,438.158362966607,1.89624201978357,0.0228995878873873,1.14074206703198,13.8762487787077,480.491893555872,1.92597973203259,0.00862266497981858,1.34098523785612,57.5965471001227,469.714974418651,85.3943248068992,0.00811659666798292,1.42285015428963
12,12.147673,36,36.36182,23.344,24.023071,93.208969,NaN,0.99868381023407,NaN,30.822115,400,399.853363,25,31.103289,9.167091,53.023342,50.016098,401.257904,398.939972,398.046082,6662.171387,12.351809,11.888882,11.988153,1.657444,1.651928,1.586274,66.534676,132.603378,47.751698,24.571369,132.92923,104.494827,91.842728,1.767555,531.639038,438.153974882358,1.89621333061226,0.0228952644904115,1.14083290676056,13.8814236973812,480.490037032509,1.92597156726096,0.0086222279283087,1.34101519606516,57.598177170877,469.705756236677,85.3893443155185,0.0081158227359537,1.42295580440483
12,12.149059,36,36.365883,23.344,24.01733,93.259331,NaN,0.999424338340759,NaN,30.841248,400,399.700409,25,31.100431,9.168141,53.02816,50.013756,401.944031,399.743286,399.04364,6633.899414,12.365763,11.835452,12.00204,1.674168,1.649163,1.58772,66.563972,132.577118,47.739834,24.581709,133.056625,104.586624,91.821617,1.801305,537.158325,438.144058804989,1.89616928491695,0.0228910377373205,1.1409537979552,13.8853925566,480.551835073624,1.92613067477039,0.00862400250017245,1.340680845403,57.603209525957,469.693261337582,85.385188882546,0.00811419437363998,1.42313736482699
