P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.147827,36,36.366402,23.344,24.015717,93.279564,NaN,0.998651623725891,NaN,30.858694,400,399.734802,25,31.10499,9.16766,53.120781,50.013756,401.072144,398.922333,398.105713,6653.828125,12.346223,11.847319,12.001592,1.621422,1.595279,1.542985,66.543678,132.612778,47.748981,24.599459,132.860489,104.630707,91.798706,1.847546,537.085999,438.145210909897,1.8961826526626,0.0228937285020137,1.14090621457276,13.8818646985502,480.578227937019,1.92620148228286,0.008625084692803,1.34052144285329,57.6038523166368,469.6984753101,85.3894434328107,0.00811431090219214,1.42309880062535
12,12.149591,36,36.365356,23.344,24.01878,93.27359,NaN,0.998715579509735,NaN,30.86887,400,399.640869,25,31.110031,9.165468,53.154045,50.013756,401.072144,398.922333,398.105713,6653.828125,12.346223,11.847319,12.001592,1.621422,1.595279,1.542985,66.543678,132.612778,47.748981,24.599459,132.860489,104.630707,91.798706,1.847546,537.085999,438.14442099762,1.89616640579572,0.0228899956095311,1.14096762484359,13.8869158667031,480.571693720229,1.92618611212554,0.00862506162479216,1.34054821238008,57.6025568195086,469.691801450949,85.3835631532185,0.0081142587670114,1.42314174970565
12,12.150995,36,36.367802,23.344,24.029099,93.274879,NaN,0.999010801315308,NaN,30.880745,400,399.470459,25,31.111851,9.164245,53.180779,50.013756,401.137512,398.96933,398.212952,6638.835449,12.368336,11.84684,12.036609,1.632949,1.61181,1.544019,66.574684,132.757629,47.800999,24.579096,132.759262,104.630547,91.835693,1.772674,529.832092,438.15278453685,1.89618373539247,0.0228882764178727,1.14094620619649,13.8909357901624,480.569974371443,1.92617566262753,0.00862432940035187,1.34059287149757,57.6055862042106,469.699999501827,85.3921080463912,0.00811402767607361,1.42310850231555
12,12.150131,36,36.370781,23.344,24.051298,93.284546,NaN,0.999151527881622,NaN,30.884405,400,399.452026,25,31.106136,9.173061,53.219982,50.013756,401.137512,398.96933,398.212952,6638.835449,12.368336,11.84684,12.036609,1.632949,1.61181,1.544019,66.574684,132.757629,47.800999,24.579096,132.759262,104.630547,91.835693,1.772674,529.832092,438.180207504847,1.89628266448485,0.0228938659410952,1.14070500899616,13.8884620324404,480.578735444075,1.92619256066482,0.00862393973986954,1.34057876076086,57.6092754886955,469.737888606788,85.4221253188225,0.00811507571467695,1.42281515878676
12,12.150131,36,36.370781,23.344,24.061741,93.321953,NaN,0.999151527881622,NaN,30.875751,400,399.500488,25,31.089935,9.186122,53.220882,50.013756,401.763794,399.602722,398.981171,6640.975586,12.418883,11.829026,12.053919,1.606577,1.590104,1.528084,66.596771,132.760071,47.771416,24.569874,132.655411,104.607918,91.819176,1.786004,536.844177,438.192119402015,1.89632274401336,0.0228955232157728,1.14061208934521,13.8884620324404,480.62887655939,1.92632938880191,0.0086262582836135,1.34026264027432,57.6092754886955,469.752260227028,85.4322266151743,0.00811576037346902,1.42268502331622
12,12.152845,36,36.370564,23.344,24.058649,93.35807,NaN,0.997929632663727,NaN,30.888905,400,399.650177,25,31.083801,9.177231,53.246315,50.013756,401.318481,399.21759,398.415314,6665.957031,12.389391,11.862761,12.051344,1.60815,1.595284,1.544178,66.606827,132.816498,47.76368,24.600174,132.929977,104.585106,91.849449,1.85311,544.707214,438.182005235882,1.89626780961275,0.0228885434621813,1.14077588514198,13.8962321646642,480.677582766282,1.92646279877314,0.00862856808893915,1.3399530625575,57.6090067575719,469.732385992681,85.4180110378607,0.00811486871957298,1.42286135845811
12,12.154993,36,36.372368,23.344,24.049536,93.378746,NaN,0.998496234416962,NaN,30.891726,400,399.799286,25,31.090374,9.171997,53.29007,50.013756,401.318481,399.21759,398.415314,6665.957031,12.389391,11.862761,12.051344,1.60815,1.595284,1.544178,66.606827,132.816498,47.76368,24.600174,132.929977,104.585106,91.849449,1.85311,544.707214,438.166393778878,1.89619874189144,0.0228819635373786,1.14096500222563,13.9023809244822,480.702747373399,1.92652721014084,0.00862924991175712,1.33981973274214,57.6112407776237,469.709084771052,85.4036891362464,0.00811330012898459,1.42310283310852
12,12.153046,36,36.379112,23.344,24.043364,93.372971,NaN,0.998832046985626,NaN,30.885798,400,400.2677,25,31.101259,9.151224,53.158569,50.013756,402.817963,400.154388,399.795502,6643.636719,12.469573,11.852965,11.99167,1.608951,1.613937,1.553101,66.585625,133.01004,47.736519,24.613781,133.076324,104.560181,91.861298,1.787957,540.146118,438.164079383608,1.89620594615198,0.0228856373320616,1.1409221482963,13.8968075720948,480.685518510637,1.92646432902903,0.00862665392027737,1.34002107965649,57.6195915492956,469.717139120352,85.4170237614439,0.00811197036301317,1.42314309028429
12,12.154661,36,36.381268,23.344,24.045006,93.35096,NaN,0.998754143714905,NaN,30.891417,400,400.387329,25,31.108738,9.155088,53.108555,50.009266,402.090302,399.61145,399.116058,6655.509766,12.460595,11.855906,12.007403,1.628248,1.598631,1.531671,66.584412,132.865662,47.76366,24.603401,132.82785,104.53759,91.867012,1.788395,532.657349,438.162031301894,1.89618661932199,0.0228820380250778,1.14098869875187,13.9014306108854,480.652985678721,1.92637049167122,0.00862457509493862,1.34025557508686,57.6222609551706,469.711958022667,85.4158367510157,0.00811117593295764,1.42322628469751
12,12.153302,36,36.383789,23.344,24.041203,93.329659,NaN,0.999095737934113,NaN,30.880039,400,400.33902,25,31.11488,9.159136,53.184658,50.009266,402.090302,399.61145,399.116058,6655.509766,12.460595,11.855906,12.007403,1.628248,1.598631,1.531671,66.584412,132.865662,47.76366,24.603401,132.82785,104.53759,91.867012,1.788395,532.657349,438.160992195864,1.8961935869891,0.0228846824507102,1.14095428174807,13.8975404189525,480.620884123201,1.92627696794555,0.00862241897607706,1.34049264036021,57.6253821149763,469.71650119658,85.4218976959604,0.00811075205532568,1.42322743024163
12,12.156149,36,36.383461,23.344,24.041876,93.308525,NaN,0.998918831348419,NaN,30.861286,400,400.157349,25,31.120129,9.136886,53.164604,50.009266,402.454132,400.044891,399.60672,6643.671875,12.447706,11.837358,12.027427,1.640369,1.60387,1.559465,66.60791,133.054108,47.777538,24.600361,133.141129,104.627975,91.847641,1.711919,525.043457,438.154846356257,1.89615098767628,0.0228779857959313,1.14109144030542,13.9056896954614,480.593014421554,1.92620169036656,0.00862121814432113,1.34066388288379,57.6249760398742,469.700960480538,85.4106056080011,0.00811009516064426,1.4233628829352
12,12.155842,36,36.383442,23.344,24.042753,93.304268,NaN,0.999703526496887,NaN,30.860832,400,400.12146,25,31.121508,9.127881,53.166832,50.009266,401.814148,399.299561,398.804474,6670.201172,12.454971,11.86694,11.991202,1.637772,1.611712,1.536653,66.633179,132.820465,47.778889,24.589651,133.138062,104.623856,91.823151,1.792724,539.695923,438.156592648183,1.89615922698586,0.0228788584669323,1.14106817643615,13.9048110051312,480.587333911836,1.9261862338765,0.00862096061336015,1.34069946635457,57.6249525171387,469.703899374718,85.4126487587985,0.00811023996558406,1.42333590072897
12,12.157681,36,36.38512,23.344,24.038233,93.323486,NaN,0.998611927032471,NaN,30.847715,400,400.056763,25,31.118334,9.140264,53.133228,50.009266,401.814148,399.299561,398.804474,6670.201172,12.454971,11.86694,11.991202,1.637772,1.611712,1.536653,66.633179,132.820465,47.778889,24.589651,133.138062,104.623856,91.823151,1.792724,539.695923,438.146968273725,1.89611268671314,0.0228737478985511,1.14120102194899,13.9100743112233,480.610734124089,1.92624614035906,0.00862159493216403,1.3405750226111,57.62702990748,469.688572765669,85.4037910008612,0.00810908387058536,1.42350317949358
12,12.157681,36,36.38512,23.344,24.038233,93.323486,NaN,0.998611927032471,NaN,30.847715,400,400.056763,25,31.118334,9.16922,53.033619,50.009266,401.964966,399.30072,398.882324,6667.771484,12.477114,11.871804,11.976488,1.62023,1.611236,1.566578,66.632957,132.969574,47.795074,24.58672,133.072403,104.696373,91.810265,1.810723,535.493469,438.146968273725,1.89611268671314,0.0228737478985511,1.14120102194899,13.9100743112233,480.610734124089,1.92624614035906,0.00862159493216403,1.3405750226111,57.62702990748,469.688572765669,85.4037910008612,0.00810908387058536,1.42350317949358
12,12.158146,36,36.386143,23.344,24.030277,93.350304,NaN,0.998719215393066,NaN,30.843737,400,399.981903,25,31.117727,9.163353,52.899323,50.009266,401.964966,399.30072,398.882324,6667.771484,12.477114,11.871804,11.976488,1.62023,1.611236,1.566578,66.632957,132.969574,47.795074,24.58672,133.072403,104.696373,91.810265,1.810723,535.493469,438.136758928278,1.89607475428786,0.0228713746008448,1.1412954817407,13.9114050686891,480.645242121175,1.92633789245386,0.00862291715033475,1.34037163967473,57.6282963593213,469.675801601971,85.3959841348162,0.0081082158477517,1.4236363290841
12,12.158165,36,36.38966,23.344,24.029585,93.388229,NaN,0.998553335666656,NaN,30.855991,400,400.010986,25,31.113091,9.154643,52.810837,50.009266,402.112305,399.450775,398.947601,6662.055176,12.417044,11.860735,11.950442,1.657499,1.65635,1.605975,66.624664,133.020508,47.810883,24.57333,133.030991,104.673454,91.850197,1.719576,526.12085,438.135922989979,1.89607179515882,0.0228712193937524,1.14130262099992,13.9114594429092,480.691120123212,1.92645478975816,0.00862409954802763,1.34013134632133,57.6326501082945,469.67759213867,85.4012448762367,0.00810740833478191,1.42367918414083
12,12.158922,36,36.392555,23.344,24.032724,93.40773,NaN,0.998392403125763,NaN,30.844698,400,399.997345,25,31.10914,9.156142,52.792076,50.009266,401.972015,399.584351,399.228058,6645.237305,12.414501,11.794221,11.99757,1.681034,1.635065,1.580722,66.627296,132.796936,47.804939,24.583864,132.88472,104.622887,91.853935,1.921987,542.819519,438.1376664792,1.89607183616911,0.0228699096806181,1.14131268146272,13.9136257744289,480.713179300368,1.92650815920944,0.00862434691337262,1.34003253400417,57.6362336170877,469.679953857585,85.4061986592785,0.00810678604003626,1.4237063934478
12,12.158102,36,36.392811,23.344,24.031321,93.385536,NaN,0.998284816741943,NaN,30.835886,400,400.106476,25,31.113268,9.157631,53.147949,50.009266,401.972015,399.584351,399.228058,6645.237305,12.414501,11.794221,11.99757,1.681034,1.635065,1.580722,66.627296,132.796936,47.804939,24.583864,132.88472,104.622887,91.853935,1.921987,542.819519,438.138057327991,1.89607946197544,0.022871645382837,1.14128393974258,13.9112791491884,480.683076224722,1.92642543074449,0.00862288780127572,1.34022542857665,57.6365504896115,469.682895685322,85.4085563449445,0.00810686116617718,1.4236839783407
12,12.157268,36,36.390793,23.344,24.026684,93.34539,NaN,0.998558223247528,NaN,30.837421,400,400.072479,25,31.131763,9.147265,53.663937,50.008175,402.375671,399.729675,399.450928,6652.426758,12.459408,11.833007,11.981509,1.673744,1.667235,1.599861,66.619476,132.939453,47.779877,24.599649,133.172409,104.707771,91.821358,1.76299,532.089233,438.134791338953,1.89607489085357,0.0228729014731281,1.14128338487549,13.9088923375532,480.632106843683,1.92629111317606,0.00862107044940988,1.34051861081861,57.6340525937467,469.679620671735,85.40395925506,0.00810721736707835,1.42367980437788
12,12.158221,36,36.392479,23.344,24.033209,93.331718,NaN,0.998723566532135,NaN,30.841438,400,400.114166,25,31.142328,9.146136,53.883438,50.008175,401.928345,399.322937,398.934692,6656.298828,12.434883,11.83056,11.966513,1.693012,1.666113,1.616689,66.637383,132.859329,47.811993,24.580898,133.212448,104.751701,91.798187,1.743419,531.274292,438.139922972366,1.89608482390948,0.0228716608039162,1.14127306355784,13.9116197034021,480.611403438445,1.92623065617421,0.00861966429905459,1.34067244595137,57.636139545208,469.684549105279,85.4093398782267,0.00810702416303441,1.42366338344955
12,12.157725,36,36.39019,23.344,24.039635,93.338249,NaN,0.999091267585754,NaN,30.867504,400,400.183289,25,31.131258,9.137499,53.88525,50.008175,401.928345,399.322937,398.934692,6656.298828,12.434883,11.83056,11.966513,1.693012,1.666113,1.616689,66.637383,132.859329,47.811993,24.580898,133.212448,104.751701,91.798187,1.743419,531.274292,438.148461357379,1.89611737207906,0.0228738652948352,1.1411907189271,13.9102002339939,480.623383316374,1.92626872881812,0.0086208280208146,1.34056528034166,57.63330617387,469.694363812739,85.4136291748758,0.00810807254807825,1.4235358094216
12,12.158256,36,36.389641,23.344,24.031509,93.336319,NaN,0.999264061450958,NaN,30.87958,400,400.094971,25,31.123156,9.146707,53.705715,50.008175,402.346405,399.752472,399.385742,6645.253906,12.45535,11.84577,11.994218,1.67988,1.656301,1.613118,66.646126,133.074295,47.812943,24.567726,132.938354,104.68866,91.838928,1.889579,537.744446,438.13789776728,1.89607773985749,0.0228713074105036,1.14129001195794,13.9117198659299,480.621569298002,1.92626507048329,0.00862089051960342,1.3405691367223,57.6326265888167,469.679708220283,85.4027096086436,0.00810751393776244,1.4236596467214
12,12.157885,36,36.394192,23.344,24.027243,93.325684,NaN,0.999432682991028,NaN,30.887787,400,400.169891,25,31.118498,9.161239,53.56908,50.008175,401.885071,399.240692,398.672119,6648.125,12.430326,11.874506,11.961255,1.681723,1.639943,1.617434,66.672302,132.844406,47.781586,24.571621,133.022278,104.663437,91.842628,1.759715,533.032959,438.133930311243,1.89606724475956,0.0228715164428952,1.14130945162826,13.9106581321157,480.600900281942,1.9261979677143,0.00861872242414038,1.34076237677172,57.6382598370868,469.67963462483,85.4078375095279,0.00810635540877753,1.42373680701637
12,12.157434,36,36.396404,23.344,24.031305,93.281631,NaN,0.998874068260193,NaN,30.897175,400,399.959351,25,31.119045,9.173104,53.62669,50.008175,401.885071,399.240692,398.672119,6648.125,12.430326,11.874506,11.961255,1.681723,1.639943,1.617434,66.672302,132.844406,47.781586,24.571621,133.022278,104.663437,91.842628,1.759715,533.032959,438.139661855053,1.89609000236288,0.0228732383785286,1.14125046000597,13.9093674201891,480.538708732155,1.92602305438733,0.00861525884094244,1.34118583145362,57.6409976537867,469.689587782888,85.4173458513247,0.00810626806245711,1.42368358867911
12,12.156938,36,36.396751,23.344,24.031305,93.281631,NaN,0.998178780078888,NaN,30.897175,400,399.959351,25,31.119045,9.151595,53.682747,50.008175,401.901947,399.307312,398.832245,6654.375488,12.44784,11.867373,11.994818,1.685674,1.653092,1.621379,66.682465,133.105133,47.80418,24.57933,132.713684,104.632523,91.844765,1.844667,536.384277,438.140866763532,1.89609787449496,0.0228744231943635,1.14122549684435,13.9079478817012,480.538219481313,1.92602090337671,0.00861514380382431,1.34119372414352,57.6414271272222,469.692691775412,85.419920998017,0.00810632781407873,1.42366123466901
12,12.157852,36,36.398457,23.344,24.025204,93.238113,NaN,0.998535811901093,NaN,30.906044,400,399.728882,25,31.120045,9.149626,53.400902,50.008175,401.901947,399.307312,398.832245,6654.375488,12.44784,11.867373,11.994818,1.685674,1.653092,1.621379,66.682465,133.105133,47.80418,24.57933,132.713684,104.632523,91.844765,1.844667,536.384277,438.13168334089,1.89605993766505,0.0228712716357486,1.1413260113543,13.9105636909943,480.477438276827,1.92585100983766,0.00861188006573949,1.34160210310627,57.6435385533805,469.680471738842,85.413279307468,0.00810531310399985,1.42380088658682
12,12.157852,36,36.398457,23.344,24.016159,93.23275,NaN,0.998535811901093,NaN,30.91111,400,399.724091,25,31.123484,9.155964,53.076973,50.008175,401.417969,398.856598,398.44458,6662.595215,12.441627,11.837109,11.993174,1.693635,1.694934,1.612466,66.639191,132.768234,47.773289,24.575449,133.111374,104.641129,91.870667,1.806833,538.594482,438.121359681465,1.89602519783346,0.0228698359432446,1.14140687194116,13.9105636909943,480.470243142476,1.92583137168141,0.00861154746836358,1.34164770331673,57.6435385533805,469.668015448913,85.4045310372381,0.00810471998513865,1.42391406605147
12,12.158437,36,36.397789,23.344,24.015373,93.250534,NaN,0.997793555259705,NaN,30.924517,400,399.622711,25,31.118786,9.158112,53.022919,50.008175,401.506287,399.02301,398.507385,6655.169922,12.428164,11.848012,11.992599,1.695954,1.650115,1.600875,66.626526,132.851471,47.835957,24.544132,133.047195,104.582802,91.859489,1.806534,534.190979,438.11904088258,1.89601289278292,0.0228683140072348,1.14144337110477,13.9122378458301,480.49504400201,1.92590063132668,0.00861287174291598,1.34148132445395,57.6427118146224,469.663062043066,85.4002920614064,0.00810465357999113,1.42394785592524
12,12.158717,36,36.399807,23.344,24.020994,93.288864,NaN,0.998700737953186,NaN,30.923204,400,399.732361,25,31.106651,9.136397,53.123394,50.008175,401.506287,399.02301,398.507385,6655.169922,12.428164,11.848012,11.992599,1.695954,1.650115,1.600875,66.626526,132.851471,47.835957,24.544132,133.047195,104.582802,91.859489,1.806534,534.190979,438.124776410789,1.89603003867057,0.0228685375351199,1.14140720553398,13.9130391292747,480.543611698085,1.92602843407997,0.0086145791131699,1.34120188414429,57.6452093200962,469.670845291243,85.4080548653666,0.0081045122647392,1.42391104331098
12,12.159358,36,36.399502,23.344,24.022409,93.315788,NaN,0.997941851615906,NaN,30.913212,400,399.826569,25,31.110239,9.119509,53.162811,50.006817,401.521332,398.845825,398.212189,6664.409668,12.432454,11.896234,11.964332,1.653559,1.635138,1.588461,66.67704,132.795502,47.829102,24.572811,132.91713,104.677803,91.833336,1.753264,532.286621,438.124833909603,1.89602529954981,0.0228672314070719,1.1414268376527,13.9148734437911,480.580148964166,1.92612885652289,0.00861634883241709,1.34096675587973,57.6448318549854,469.668898855049,85.4063407842416,0.00810449695458615,1.42392360508645
12,12.157613,36,36.399433,23.344,24.022837,93.346214,NaN,0.99921190738678,NaN,30.916592,400,400.09314,25,31.113861,9.130318,53.206211,50.006817,402.079712,399.43454,399.07605,6641.441895,12.45588,11.847126,11.984111,1.680933,1.690677,1.600026,66.716743,132.955582,47.794453,24.578569,133.044571,104.632553,91.864769,1.855583,534.945618,438.129562506167,1.89605464040186,0.0228714667934373,1.14133513218608,13.9098797026195,480.621042490073,1.92624060306708,0.00861825682270083,1.3407076844937,57.6447464608817,469.679363399001,85.4136115964401,0.00810501272591087,1.42382735927612
12,12.160606,36,36.398781,23.344,24.021658,93.380989,NaN,0.998799562454224,NaN,30.922621,400,400.21814,25,31.109671,9.157722,53.154999,50.006817,402.079712,399.43454,399.07605,6641.441895,12.45588,11.847126,11.984111,1.680933,1.690677,1.600026,66.716743,132.955582,47.794453,24.578569,133.044571,104.632553,91.864769,1.855583,534.945618,438.120943953442,1.89600260699298,0.0228641324011467,1.14149642067345,13.9184445683486,480.668578342616,1.92637183377743,0.00862062682995947,1.3403990723918,57.6439395419894,469.660178036281,85.3993958184333,0.00810426459782565,1.42399075041765
12,12.162984,36,36.400272,23.344,24.025225,93.393906,NaN,0.997932076454163,NaN,30.914227,400,400.283508,25,31.10507,9.145468,53.177235,50.006817,402.528748,399.935394,399.621246,6645.554688,12.439222,11.829064,11.96828,1.696051,1.694475,1.600909,66.684975,132.724762,47.848087,24.582491,132.851578,104.683716,91.849655,1.834921,530.807068,438.119236774651,1.8959785682976,0.0228590222243251,1.14158431525387,13.9252484004182,480.683793038528,1.92640983627286,0.00862093242537742,1.34032384315931,57.6457847947423,469.652767305498,85.3958888731639,0.00810353351778812,1.42408320017333
12,12.161866,36,36.404713,23.344,24.02944,93.363724,NaN,0.999043941497803,NaN,30.906796,400,400.393616,25,31.105553,9.148797,53.387192,50.006817,402.18399,399.568665,399.178436,6661.105469,12.435932,11.850464,11.969907,1.718296,1.703699,1.646691,66.696106,132.775589,47.833069,24.593918,132.922699,104.660912,91.851486,1.933946,543.589966,438.126765203488,1.89601250175406,0.0228623595618099,1.14149028036519,13.9220497511317,480.637081614885,1.92627195014791,0.00861759140831828,1.34067943463407,57.6512805858547,469.668533004992,85.4120144226627,0.00810315784836774,1.42401453152629
12,12.162354,36,36.402702,23.344,24.02944,93.363724,NaN,0.998829662799835,NaN,30.906796,400,400.393616,25,31.105553,9.139981,53.351376,50.006817,402.18399,399.568665,399.178436,6661.105469,12.435932,11.850464,11.969907,1.718296,1.703699,1.646691,66.696106,132.775589,47.833069,24.593918,132.922699,104.660912,91.851486,1.933946,543.589966,438.12557938664,1.89600475737049,0.0228611947511853,1.14151486131744,13.9234459687058,480.639913613544,1.9262844055159,0.0086182578883457,1.34063381535835,57.6487920166227,469.664126598871,85.4066313863024,0.00810345806133477,1.42402077911792
12,12.165452,36,36.400475,23.344,24.030783,93.299873,NaN,0.999268412590027,NaN,30.911339,400,400.356262,25,31.115124,9.138726,53.152027,50.006817,401.772186,399.00705,398.576752,6653.300293,12.419342,11.849857,11.91852,1.669608,1.66392,1.604774,66.727371,132.953217,47.80695,24.605688,132.97673,104.663918,91.871391,1.827213,528.642639,438.119583963689,1.8959607547324,0.0228540152830904,1.14165892836278,13.9323086791676,480.557434851599,1.92606458604566,0.00861504003505752,1.34112372531646,57.6460360215857,469.64654485352,85.3917505888483,0.00810318573543391,1.42414320394289
12,12.166172,36,36.403088,23.344,24.026211,93.268883,NaN,0.99913614988327,NaN,30.907257,400,400.174469,25,31.115021,9.131794,53.132423,50.006817,401.710236,399.188721,398.693237,6655.939941,12.405764,11.843855,11.971807,1.688254,1.65264,1.61614,66.730774,132.968079,47.843193,24.603558,133.169083,104.68232,91.84993,1.881961,534.412292,438.112614193279,1.89593176484367,0.0228515721991235,1.14173615849184,13.9343682010171,480.51218407848,1.92593495432459,0.0086122530645525,1.34144611605003,57.6492696919873,469.638268030814,85.3889134380295,0.00810212894775161,1.42426244875899
12,12.166172,36,36.403088,23.344,24.030018,93.267967,NaN,0.99913614988327,NaN,30.899357,400,399.971863,25,31.111019,9.126318,53.148636,50.006817,401.710236,399.188721,398.693237,6655.939941,12.405764,11.843855,11.971807,1.688254,1.65264,1.61614,66.730774,132.968079,47.843193,24.603558,133.169083,104.68232,91.84993,1.881961,534.412292,438.116960717931,1.89594639083543,0.0228521763049204,1.1417020632417,13.9343682010171,480.510955310275,1.92593160086821,0.00861219627673528,1.34145389537952,57.6492696919873,469.643512050812,85.3925954194233,0.00810237864100626,1.42421473812881
12,12.169218,36,36.403465,23.344,24.030479,93.272552,NaN,0.998383343219757,NaN,30.905954,400,399.936096,25,31.115835,9.132374,53.107754,50.007626,401.606598,399.150452,398.733398,6666.049805,12.419871,11.819234,11.988872,1.677531,1.667999,1.607674,66.712616,133.151962,47.883106,24.602125,132.999969,104.641624,91.839714,1.973016,538.951599,438.110083464334,1.89589983009904,0.0228449852297418,1.14185148534049,13.9430801089401,480.516574098323,1.92594604904652,0.00861235558171373,1.34142354077539,57.6497362258664,469.62712372715,85.3815182852955,0.00810150270644219,1.42437021221296
12,12.169041,36,36.407166,23.344,24.033194,93.259575,NaN,0.998709440231323,NaN,30.922812,400,399.906403,25,31.121586,9.136633,53.017113,50.007626,401.606598,399.150452,398.733398,6666.049805,12.419871,11.819234,11.988872,1.677531,1.667999,1.607674,66.712616,133.151962,47.883106,24.602125,132.999969,104.641624,91.839714,1.973016,538.951599,438.113613779675,1.89591307007081,0.0228458380294212,1.14181823230103,13.9425739135906,480.493944875567,1.92587559285664,0.00861032466714163,1.34161805649081,57.6543159692403,469.634869016925,85.3911690563924,0.00810093312556182,1.42436197647639
12,12.170589,36,36.41008,23.344,24.039389,93.247017,NaN,0.998031318187714,NaN,30.931767,400,399.975586,25,31.122946,9.152368,52.883392,50.007626,402.274475,399.594208,399.234161,6665.97168,12.465052,11.858489,11.986758,1.656956,1.672027,1.605481,66.750877,133.059082,47.854816,24.617126,133.257721,104.639305,91.878746,1.87245,530.634827,438.116924908106,1.89591231230466,0.0228431303429425,1.14184076352536,13.9470007905309,480.472984431463,1.92581153983402,0.00860858059753605,1.34179123916015,57.6579215856406,469.636957853156,85.3959524813723,0.00810029387306884,1.424391981812
12,12.169977,36,36.411701,23.344,24.041462,93.245201,NaN,0.999026894569397,NaN,30.934992,400,399.994171,25,31.120621,9.13466,52.760391,50.007626,401.574677,399.012421,398.606171,6664.739258,12.417932,11.827379,11.971859,1.68248,1.684323,1.632032,66.769844,133.006744,47.862965,24.613605,133.011322,104.656364,91.886795,1.945167,536.63916,438.120779302739,1.89592998598613,0.0228449181762844,1.14179134487034,13.9452506804806,480.468260291828,1.92579483786107,0.00860793100824309,1.34184363788266,57.6599272164533,469.644607810356,85.4031682762313,0.00810024717428104,1.42434962658675
12,12.172831,36,36.410007,23.344,24.053616,93.26722,NaN,0.99941223859787,NaN,30.956833,400,400.020203,25,31.123682,9.122946,52.649323,50.007626,401.574677,399.012421,398.606171,6664.739258,12.417932,11.827379,11.971859,1.68248,1.684323,1.632032,66.769844,133.006744,47.862965,24.613605,133.011322,104.656364,91.886795,1.945167,536.63916,438.127721089666,1.895931407744,0.0228400435556153,1.14182631463419,13.953411576312,480.500193878145,1.92588597150476,0.00860985738375654,1.3416177823296,57.6578312624963,469.643745364377,85.4006346956403,0.00810063550834159,1.42432898414212
12,12.173446,36,36.409649,23.344,24.053616,93.26722,NaN,0.998566389083862,NaN,30.956833,400,400.020203,25,31.123682,9.141714,52.605587,50.007626,401.6138,399.057861,398.522308,6649.005371,12.405319,11.85634,11.960353,1.698028,1.660656,1.602861,66.772408,132.965515,47.886105,24.607267,133.25972,104.767471,91.829216,1.85841,536.574402,438.126226580419,1.89592165306167,0.0228385780623481,1.14185730666345,13.9551699551748,480.500698871785,1.92588819091099,0.00860997598558405,1.34160962942278,57.6573883057597,469.639957825506,85.3975680685387,0.0081005459452894,1.42435742937712
12,12.172808,36,36.410439,23.344,24.05497,93.271515,NaN,0.998873353004456,NaN,30.971691,400,400.047394,25,31.123133,9.155402,52.605717,50.007626,401.6138,399.057861,398.522308,6649.005371,12.405319,11.85634,11.960353,1.698028,1.660656,1.602861,66.772408,132.965515,47.886105,24.607267,133.25972,104.767471,91.829216,1.85841,536.574402,438.129323004027,1.89593697444276,0.0228403131271928,1.14181302935442,13.9533458145029,480.505346708411,1.92589901907318,0.00860998052977052,1.34159111947903,57.6583657754069,469.646091264915,85.4027734192726,0.00810063768033153,1.42431490392441
12,12.17321,36,36.410568,23.344,24.051167,93.267319,NaN,0.999253749847412,NaN,30.961838,400,400.238495,25,31.127815,9.157407,52.706993,50.007626,402.037567,399.463531,398.921387,6643.039063,12.436893,11.870616,11.973695,1.689435,1.671962,1.619757,66.789986,133.057892,47.861481,24.613564,133.191864,104.703827,91.855835,1.777749,526.307373,438.124003682397,1.8959159872071,0.0228387519669927,1.14186735187736,13.9544952030564,480.499535348439,1.92588285610121,0.00860967767188533,1.34162971710791,57.6585253859009,469.638670774237,85.3977105076397,0.00810025172241233,1.42438460020872
12,12.174653,36,36.411568,23.344,24.056696,93.27832,NaN,0.999129414558411,NaN,30.964705,400,400.317383,25,31.127232,9.145736,52.850662,50.007626,402.064301,399.608337,399.146973,6673.229492,12.474132,11.866611,12.031079,1.69573,1.657097,1.596401,66.774399,133.156723,47.857067,24.60932,133.181961,104.730217,91.854919,1.84781,537.160583,438.126810383707,1.89591434272749,0.0228361907906618,1.14189054326337,13.9586207582372,480.512883728387,1.92591693529602,0.00861002836258849,1.34155900517183,57.6597626609544,469.638891164548,85.3990034541969,0.00810000874618748,1.42439941447091
12,12.175964,36,36.416008,23.344,24.064859,93.28672,NaN,0.997999727725983,NaN,30.965796,400,400.165619,25,31.121086,9.130122,52.92524,50.007626,402.064301,399.608337,399.146973,6673.229492,12.474132,11.866611,12.031079,1.69573,1.657097,1.596401,66.774399,133.156723,47.857067,24.60932,133.181961,104.730217,91.854919,1.84781,537.160583,438.132945872904,1.89592491362424,0.0228343623917869,1.14188348272002,13.9623686050576,480.517891015922,1.9259201682128,0.00860907838480907,1.34158871821965,57.6652558284826,469.646277654667,85.4092425361378,0.0080992351152315,1.4244068652482
12,12.173299,36,36.415073,23.344,24.059771,93.331375,NaN,0.998686492443085,NaN,30.940895,400,400.130615,25,31.122599,9.12106,52.90733,50.010315,401.897217,399.592804,399.165161,6649.523438,12.456876,11.828407,12.039657,1.669043,1.62829,1.572524,66.803085,132.894058,47.866138,24.609303,133.422058,104.667595,91.885437,1.890895,538.878357,438.133611725305,1.89594763121728,0.0228399045636256,1.14179477684709,13.9547496658142,480.579108869505,1.92608941753807,0.00861215520724497,1.34118850517078,57.6640990918568,469.653666004384,85.4133655559361,0.0080998237368194,1.42432391348101
12,12.172257,36,36.41478,23.344,24.050308,93.37368,NaN,0.998352527618408,NaN,30.924046,400,400.004089,25,31.119362,9.138964,52.92992,50.010315,401.733582,399.359833,398.823425,6672.229004,12.45077,11.855897,12.022823,1.687131,1.645667,1.586867,66.813873,132.928299,47.858829,24.595903,133.249207,104.719566,91.837883,1.792418,534.522034,438.125338808053,1.89592780332999,0.0228408867641366,1.14182701776861,13.9517703624481,480.636252901713,1.92624602330222,0.00861487264607243,1.34082364415992,57.6637366015049,469.646319175072,85.4078740938825,0.00809954828394189,1.42438583549277
12,12.174583,36,36.416195,23.344,24.044256,93.389984,NaN,0.999386966228485,NaN,30.918045,400,399.911438,25,31.115818,9.144633,53.041931,50.010315,401.733582,399.359833,398.823425,6672.229004,12.45077,11.855897,12.022823,1.687131,1.645667,1.586867,66.813873,132.928299,47.858829,24.595903,133.249207,104.719566,91.837883,1.792418,534.522034,438.112774724493,1.89586765433589,0.0228343844181837,1.14199851250993,13.9584206358413,480.656120324328,1.92629690122945,0.00861541354724773,1.34071788424347,57.6654871729082,469.625898634934,85.3951493015271,0.00809821768853129,1.42459553740198
12,12.174583,36,36.416195,23.344,24.039047,93.386307,NaN,0.999386966228485,NaN,30.950565,400,399.782562,25,31.116739,9.130168,53.212322,50.010315,401.557587,399.061157,398.630951,6653.837891,12.434193,11.841414,11.982113,1.67495,1.664579,1.600757,66.829971,132.968521,47.905895,24.573353,133.013535,104.782753,91.836708,1.835148,541.253601,438.106825932576,1.89584763765007,0.0228335581278426,1.14204522899058,13.9584206358413,480.651190447523,1.92628345139656,0.00861518587446056,1.34074896728354,57.6654871729082,469.618721791703,85.3901116059853,0.00809787605834805,1.42466090534011
12,12.176428,36,36.418755,23.344,24.03643,93.393715,NaN,0.998629152774811,NaN,30.946377,400,399.784607,25,31.117348,9.123309,53.255768,50.010315,401.557587,399.061157,398.630951,6653.837891,12.434193,11.841414,11.982113,1.67495,1.664579,1.600757,66.829971,132.968521,47.905895,24.573353,133.013535,104.782753,91.836708,1.835148,541.253601,438.099351503187,1.89580831308981,0.0228287482397014,1.14216179463913,13.9636950014193,480.657518237509,1.9262946980602,0.00861479670862374,1.34074440108827,57.6686541438569,469.606695361055,85.3845846411412,0.00809665502230062,1.42481356583398
12,12.175298,36,36.419613,23.344,24.03643,93.393715,NaN,0.999583959579468,NaN,30.946377,400,399.784607,25,31.117348,9.133698,53.224449,50.010315,402.138794,399.580475,399.174469,6658.811523,12.424519,11.829172,11.964949,1.717132,1.68942,1.638276,66.836075,133.147278,47.918106,24.572857,133.023941,104.71019,91.858994,1.676208,525.922302,438.102098871806,1.89582623843463,0.0228314397214401,1.14210477786437,13.960464702485,480.656310216126,1.92628938584594,0.00861451257254188,1.3407638588365,57.6697155334538,469.613816979019,85.3905597189589,0.00809677666437316,1.42476310625818
12,12.174804,36,36.422539,23.344,24.037518,93.401558,NaN,0.998826503753662,NaN,30.934769,400,400.042053,25,31.112959,9.134449,52.990971,50.010315,402.36911,399.879852,399.45932,6666.517578,12.427138,11.842818,11.990191,1.732232,1.69734,1.636201,66.864662,133.023376,47.903576,24.575338,133.147842,104.722961,91.857574,1.734546,528.486328,438.104542461803,1.89583825610957,0.0228327890941421,1.14207009349468,13.9590524478936,480.662706290153,1.92629995892833,0.00861402925536161,1.34076391098307,57.6733349912126,469.62049492082,85.3985773824777,0.00809635336554626,1.42475149590624
12,12.175285,36,36.425419,23.344,24.032301,93.433167,NaN,0.998871326446533,NaN,30.92499,400,400.081573,25,31.101923,9.134924,52.780098,50.010315,402.36911,399.879852,399.45932,6666.517578,12.427138,11.842818,11.990191,1.732232,1.69734,1.636201,66.864662,133.023376,47.903576,24.575338,133.147842,104.722961,91.857574,1.734546,528.486328,438.097414653362,1.895810576312,0.0228308156755392,1.14214117906958,13.9604275384403,480.701029618518,1.92639773725563,0.00861503226887088,1.34056216112677,57.6768973161084,469.612901988565,85.3965264351461,0.00809526262184221,1.42486914705026
12,12.175001,36,36.42345,23.344,24.037884,93.414955,NaN,1.000108,NaN,30.929794,400,400.207916,25,31.098785,9.124848,52.813492,50.010315,402.313904,399.511139,399.01123,6658.366699,12.437094,11.880313,11.934955,1.742062,1.720992,1.682854,66.872551,133.198273,47.876835,24.592457,133.049454,104.695267,91.879753,1.750901,533.284607,438.104481530674,1.89583653755586,0.0228323778599602,1.14207674786669,13.9596156396051,480.679385457381,1.9263433201263,0.00861455695165222,1.34067135041353,57.6744618486161,469.620616304831,85.3996994988282,0.00809612841110598,1.42476571801925
12,12.173901,36,36.423431,23.344,24.04137,93.411133,NaN,0.999012529850006,NaN,30.952892,400,400.334961,25,31.100246,9.11232,52.912788,50.010315,402.227051,399.850159,399.373047,6672.598633,12.453451,11.858242,12.034242,1.75384,1.7161,1.654234,66.88662,133.15657,47.920811,24.581181,133.244232,104.698563,91.871758,1.858687,538.96991,438.111136719167,1.89586738292787,0.0228355514631537,1.14198999816471,13.956470826637,480.674288095291,1.92632945895089,0.00861432665702069,1.34070321185285,57.6744383468848,469.631660652086,85.4074298417509,0.00809665885308584,1.42466479204212
12,12.175928,36,36.424999,23.344,24.045483,93.376587,NaN,0.998195171356201,NaN,30.971998,400,400.358398,25,31.105574,9.118885,53.091759,50.010315,402.227051,399.850159,399.373047,6672.598633,12.453451,11.858242,12.034242,1.75384,1.7161,1.654234,66.88662,133.15657,47.920811,24.581181,133.244232,104.698563,91.871758,1.858687,538.96991,438.110906567111,1.89585103500558,0.0228313751205762,1.14205533909762,13.9622656934058,480.625758649688,1.92619337710852,0.00861166869725101,1.34103096015935,57.6763778246631,469.627068501466,85.4059911922539,0.00809604318621597,1.42473299768157
12,12.17555,36,36.424217,23.344,24.036978,93.357498,NaN,0.9984250664711,NaN,30.963673,400,400.222137,25,31.110329,9.121918,53.071568,50.011581,401.939392,399.406891,398.932953,6656.054688,12.431826,11.856225,11.98887,1.71334,1.690513,1.661379,66.905678,133.201874,47.871208,24.614025,133.098938,104.720802,91.879845,1.86944,537.596375,438.102112077011,1.8958243468944,0.0228309263867028,1.14211257451578,13.9611851072595,480.601259930058,1.926128372428,0.00861074542269553,1.34117487397117,57.6754105680884,469.616866314022,85.3979405567356,0.00809575568795933,1.4248127926235
12,12.175962,36,36.424595,23.344,24.020145,93.346466,NaN,0.99853527545929,NaN,30.950098,400,400.101318,25,31.119501,9.127928,52.993713,50.011581,401.939392,399.406891,398.932953,6656.054688,12.431826,11.856225,11.98887,1.71334,1.690513,1.661379,66.905678,133.201874,47.871208,24.614025,133.098938,104.720802,91.879845,1.86944,537.596375,438.081883595489,1.89575311349056,0.022827274590158,1.14228452657207,13.9623628877512,480.585930914403,1.92608565918953,0.00860993697548735,1.34127696330064,57.6758781187697,469.591632306931,85.3806619160706,0.00809445896967102,1.42504920077214
12,12.176977,36,36.425446,23.344,24.011953,93.342766,NaN,0.998826622962952,NaN,30.933163,400,399.852448,25,31.122583,9.129791,53.084129,50.011581,401.733368,399.315125,398.851776,6652.474121,12.434336,11.838851,12.016588,1.696557,1.660359,1.601024,66.909485,133.33815,47.872818,24.595028,133.216217,104.665237,91.881065,1.753332,531.884583,438.070056599335,1.89570551795959,0.0228235575547066,1.14240943976503,13.9652643307932,480.579768860534,1.92606684653181,0.00860942606311741,1.34132767598988,57.6769307118214,469.575256879997,85.3701403121175,0.00809346408681339,1.42521292685244
12,12.176977,36,36.425446,23.344,24.011621,93.340073,NaN,0.998826622962952,NaN,30.92049,400,399.605194,25,31.114792,9.128328,53.19632,50.011581,401.638794,399.267639,398.727386,6662.643555,12.430766,11.843847,12.016366,1.722788,1.694987,1.629348,66.856758,133.19342,47.858711,24.59222,133.357086,104.841637,91.8312,1.816631,536.872986,438.069677318906,1.89570424161638,0.0228235048766141,1.14241242562213,13.9652643307932,480.576156634351,1.9260569902951,0.0086092592457209,1.3413505147804,57.6769307118214,469.57479928494,85.3698192412252,0.00809344230670116,1.42521710289415
12,12.175494,36,36.427643,23.344,24.013161,93.354324,NaN,0.999010920524597,NaN,30.927315,400,399.690277,25,31.110064,9.136302,53.210091,50.011581,401.638794,399.267639,398.727386,6662.643555,12.430766,11.843847,12.016366,1.722788,1.694987,1.629348,66.856758,133.19342,47.858711,24.59222,133.357086,104.841637,91.8312,1.816631,536.872986,438.075044051387,1.89573369264559,0.0228272811602878,1.14232365690841,13.9610250182764,480.592175734371,1.92609553800773,0.00860941470539006,1.34127960520798,57.6796480658082,469.587136378932,85.380977058227,0.00809347326470217,1.4251415259103
12,12.176181,36,36.43158,23.344,24.013161,93.354324,NaN,0.998917043209076,NaN,30.927315,400,399.690277,25,31.110064,9.137033,53.098675,50.011581,401.543396,398.827087,398.254425,6646.705078,12.42492,11.88633,11.945091,1.71347,1.703607,1.650977,66.880814,133.054138,47.843987,24.609791,133.421539,104.835442,91.804977,1.799351,535.063721,438.07337294362,1.89572279194792,0.0228256448897384,1.14235836118704,13.9629889287764,480.586628113531,1.92607115387279,0.008608111659933,1.34136906776654,57.6845172010312,469.586414326004,85.3849523722667,0.00809244230297569,1.42521439756239
12,12.177467,36,36.431713,23.344,24.01108,93.348213,NaN,0.998665034770966,NaN,30.922037,400,399.688049,25,31.115591,9.123597,53.064705,50.011581,401.935638,399.780304,399.373566,6660.377441,12.421161,11.790964,12.030073,1.72102,1.675383,1.608773,66.913757,133.224823,47.862244,24.602222,133.094101,104.811119,91.810654,1.842686,532.959412,438.067867225986,1.89569438699039,0.0228222522274682,1.14244205169192,13.9666649623614,480.578243413617,1.92604796381665,0.00860768914659934,1.34142392339758,57.6846816830129,469.576337869277,85.3780338841606,0.00809192911465305,1.42530859536487
12,12.178643,36,36.432468,23.344,24.006046,93.334496,NaN,0.998364448547363,NaN,30.917727,400,399.897278,25,31.118254,9.118226,53.207714,50.011581,401.935638,399.780304,399.373566,6660.377441,12.421161,11.790964,12.030073,1.72102,1.675383,1.608773,66.913757,133.224823,47.862244,24.602222,133.094101,104.811119,91.810654,1.842686,532.959412,438.059254726554,1.89565637299351,0.0228186535132008,1.14254678918068,13.9700263052534,480.558778048031,1.92599307792542,0.00860658961920344,1.34155749848953,57.6856153872625,469.563319840312,85.3697604133312,0.00809111851452327,1.42544016336475
12,12.176608,36,36.433914,23.344,24.01499,93.346535,NaN,0.998970031738281,NaN,30.934855,400,399.906006,25,31.114922,9.117939,53.152,50.011581,402.190094,399.470886,398.970215,6659.432129,12.434114,11.877025,11.938012,1.705723,1.688131,1.648821,66.931557,133.13269,47.863949,24.600313,133.314758,104.933006,91.772263,1.784304,530.58197,438.074423646785,1.89572304791306,0.0228249181662109,1.14236348838095,13.9642095415036,480.572890504951,1.92602818913348,0.00860685686149257,1.34148819616537,57.6874036033897,469.588394825128,85.3889989419562,0.00809194583206842,1.42523562123074
12,12.176175,36,36.435783,23.344,24.034777,93.3526,NaN,0.99895566701889,NaN,30.961706,400,400.038269,25,31.108387,9.126662,52.897179,50.013012,402.277802,399.928986,399.503387,6646.196289,12.430647,11.821222,11.9995,1.727914,1.692122,1.60589,66.91935,133.163651,47.912891,24.567257,133.466827,104.837616,91.785362,1.859087,535.168335,438.098078651116,1.89580597354029,0.0228290885868011,1.14216386588901,13.9629717770762,480.578392557733,1.9260388124855,0.00860661409026709,1.34147922229695,57.6897148428573,469.619640412805,85.4130513099907,0.00809295955187947,1.4249821188245
12,12.176223,36,36.435032,23.344,24.029377,93.331573,NaN,0.998527348041534,NaN,30.948605,400,400.208313,25,31.100046,9.121275,52.913177,50.013012,402.277802,399.928986,399.503387,6646.196289,12.430647,11.821222,11.9995,1.727914,1.692122,1.60589,66.91935,133.163651,47.912891,24.567257,133.466827,104.837616,91.785362,1.859087,535.168335,438.091794113878,1.89578445772548,0.0228281176228142,1.14221477291015,13.9631089904719,480.551242125437,1.92596649410224,0.00860556012043655,1.34164064047551,57.6887861541573,469.611317923903,85.4063563040802,0.00809275363682691,1.42504535416973
12,12.178583,36,36.432926,23.344,24.008694,93.314804,NaN,0.997662961483002,NaN,30.936163,400,400.278625,25,31.093044,9.112181,53.125721,50.013012,401.675201,399.23999,398.660767,6674.470703,12.42191,11.884931,11.99515,1.706774,1.673452,1.628173,66.938187,133.042374,47.918148,24.551104,133.21846,104.891388,91.815422,1.816043,529.68512,438.062426141348,1.89566750624726,0.0228192165147061,1.14251992276619,13.9698548140728,480.53171263795,1.92591814897604,0.00860521807181406,1.34173518265041,57.6861817856154,469.567681933087,85.3733420790807,0.00809121020011321,1.42540804533056
12,12.177267,36,36.43462,23.344,24.007355,93.299118,NaN,0.997821092605591,NaN,30.918116,400,400.152679,25,31.094765,9.121974,53.414356,50.013012,401.675201,399.23999,398.660767,6674.470703,12.42191,11.884931,11.99515,1.706774,1.673452,1.628173,66.938187,133.042374,47.918148,24.551104,133.21846,104.891388,91.815422,1.816043,529.68512,438.064098157758,1.89568323934921,0.0228221374112875,1.14246545499744,13.9660932811235,480.508275821568,1.92585021627674,0.00860368556924916,1.34190712063127,57.6882766671918,469.574693326308,85.3801896193346,0.00809111517542815,1.42537256020326
12,12.177562,36,36.43219,23.344,24.019234,93.281769,NaN,0.999203324317932,NaN,30.893642,400,400.180084,25,31.103039,9.130252,53.430389,50.013012,401.950012,399.487183,399.063568,6661.886719,12.438056,11.847277,11.977769,1.708728,1.678027,1.63143,66.983833,132.990814,47.911922,24.575596,133.268219,104.757652,91.881905,1.848471,535.893066,438.076951324138,1.89572422656437,0.022823319741278,1.14237352460946,13.9669365084743,480.488422141145,1.92580174177538,0.00860341444606479,1.34199938382843,57.6852715880593,469.587422325543,85.3863540509606,0.00809233587811431,1.42521547013737
12,12.177562,36,36.43219,23.344,24.019043,93.260292,NaN,0.999203324317932,NaN,30.900742,400,400.128784,25,31.103043,9.121827,53.294178,50.013012,401.907257,399.391205,398.968842,6647.641602,12.420591,11.848001,11.983788,1.662646,1.661019,1.594061,66.965393,133.061356,47.871895,24.609671,133.426743,104.679405,91.892685,1.814381,532.247986,438.076733130631,1.89572349232424,0.0228232894383247,1.14237524175845,13.9669365084743,480.459598056621,1.92572307793747,0.00860208315234508,1.34218228708283,57.6852715880593,469.587159073537,85.3861693407961,0.00809232335065307,1.42521787214657
12,12.178444,36,36.431927,23.344,24.018644,93.274696,NaN,0.998650372028351,NaN,30.887894,400,400.050995,25,31.099026,9.118013,53.127666,50.013012,401.907257,399.391205,398.968842,6647.641602,12.420591,11.848001,11.983788,1.662646,1.661019,1.594061,66.965393,133.061356,47.871895,24.609671,133.426743,104.679405,91.892685,1.814381,532.247986,438.07413189027,1.89570796526215,0.0228211261079818,1.14242338612533,13.9694575237352,480.479301051817,1.92577746737903,0.00860306307439256,1.34205360285461,57.6849463372064,469.581379261482,85.381814619609,0.0080921148664344,1.42526618647624
12,12.178328,36,36.432198,23.344,24.018644,93.274696,NaN,0.998183369636536,NaN,30.887894,400,400.050995,25,31.099026,9.121459,53.074005,50.013012,401.485962,399.099731,398.564423,6644.236328,12.400539,11.843142,12.014685,1.677454,1.653742,1.588683,66.965263,133.041916,47.877529,24.585337,133.329971,104.837906,91.818169,1.924153,539.544006,438.074414061423,1.89570980562394,0.0228214022856149,1.14241752566282,13.9691259694773,480.478918678779,1.92577578759369,0.00860297339676789,1.34205977995387,57.6852814815911,469.582258388199,85.3827399504294,0.00809208811370892,1.42526272651424
12,12.179106,36,36.435745,23.344,24.012451,93.301025,NaN,0.998506426811218,NaN,30.874645,400,399.772186,25,31.088642,9.134757,53.198761,50.013012,402.068756,399.460571,399.034821,6670.166016,12.454523,11.870703,11.978342,1.645444,1.645063,1.574487,66.946854,133.01091,47.901085,24.585606,133.169647,104.737968,91.836823,1.899656,539.253967,438.065446129118,1.89567365295678,0.0228185675393439,1.14251254846748,13.9713496241516,480.509248070022,1.92585022814225,0.00860343151752256,1.34191652175048,57.6896678523247,469.572166545238,85.3796976959573,0.00809071026722515,1.42541457423062
12,12.178696,36,36.434547,23.344,24.011042,93.268059,NaN,0.997909307479858,NaN,30.897762,400,399.715424,25,31.086369,9.128189,53.115742,50.013012,402.068756,399.460571,399.034821,6670.166016,12.454523,11.870703,11.978342,1.645444,1.645063,1.574487,66.946854,133.01091,47.901085,24.585606,133.169647,104.737968,91.836823,1.899656,539.253967,438.06483383274,1.89567474085023,0.0228193200413513,1.14250450480734,13.9701777885992,480.466696439702,1.92573691721441,0.00860178473037197,1.34216986064165,57.6881863935268,469.571587299137,85.3779274333406,0.00809098584349264,1.42539968767715
12,12.176869,36,36.435143,23.344,24.015091,93.303001,NaN,0.998453378677368,NaN,30.888391,400,399.860565,25,31.092157,9.111767,53.057961,50.013012,402.130859,399.53067,399.039337,6662.672852,12.443324,11.87595,11.994113,1.681294,1.644295,1.585806,66.943123,132.922195,47.923203,24.560337,133.293167,104.815865,91.837097,1.854639,530.350769,438.073904146769,1.89571929504066,0.0228243126364131,1.14237576544897,13.9649556144623,480.512748746359,1.92586119441465,0.00860375314351973,1.34188600380321,57.6889234180471,469.588043754541,85.390151645379,0.00809161810738965,1.42525951548105
12,12.175267,36,36.435303,23.344,24.026077,93.381439,NaN,0.999735713005066,NaN,30.86974,400,399.99707,25,31.101871,9.105976,53.003849,50.016937,402.341217,399.741364,399.367188,6660.93457,12.486066,11.859235,12.004381,1.651308,1.6475,1.58676,66.986259,133.053391,47.918144,24.569773,133.312088,104.840347,91.835533,1.772715,527.807312,438.09034956427,1.89578694075899,0.0228298711398501,1.14219615042083,13.9603760804897,480.617752091385,1.9261473277679,0.00860855881064962,1.34122380461639,57.6891212753102,469.612427548027,85.4074434005972,0.00809273784723619,1.42503979741857
12,12.178447,36,36.433189,23.344,24.031868,93.409103,NaN,0.998643755912781,NaN,30.854586,400,400.106934,25,31.100586,9.108605,52.945625,50.016937,402.341217,399.741364,399.367188,6660.93457,12.486066,11.859235,12.004381,1.651308,1.6475,1.58676,66.986259,133.053391,47.918144,24.569773,133.312088,104.840347,91.835533,1.772715,527.807312,438.089231215519,1.89575875171998,0.0228232168262442,1.14230467217932,13.9694660983827,480.657828910081,1.92626162994663,0.0086109710046087,1.34094163743596,57.6865070292149,469.600609488657,85.3967443190991,0.00809271055338899,1.425111988244
12,12.179211,36,36.433807,23.344,24.024271,93.427643,NaN,0.998372793197632,NaN,30.847776,400,400.234528,25,31.092743,9.098669,52.923866,50.016937,402.190002,399.72522,398.906708,6683.607422,12.436132,11.936154,12.023698,1.654603,1.603868,1.582288,66.958549,133.253159,47.933266,24.5774,133.406265,104.847336,91.827263,1.909002,536.784912,438.078694605275,1.89571742905941,0.0228201928168421,1.14241153499454,13.9716497236106,480.681818661684,1.92632562227711,0.00861191403158927,1.34079889047932,57.6872712823198,469.586293665398,85.3874028920643,0.00809187292673095,1.42525299266282
