P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.180693,36,36.433949,23.344,24.008072,93.414986,NaN,0.998250246047974,NaN,30.849419,400,400.23288,25,31.086454,9.112947,52.806351,50.016937,402.190002,399.72522,398.906708,6683.607422,12.436132,11.936154,12.023698,1.654603,1.603868,1.582288,66.958549,133.253159,47.933266,24.5774,133.406265,104.847336,91.827263,1.909002,536.784912,438.05658144152,1.89563163643909,0.0228140953080407,1.14263219674187,13.9758852056391,480.664647581815,1.92627844629123,0.00861108365746714,1.34090911599392,57.6874468859128,469.555649577421,85.3660658803195,0.00809037871867772,1.42553516669661
12,12.182844,36,36.435043,23.344,24.006231,93.369026,NaN,0.998769044876099,NaN,30.844339,400,400.208282,25,31.081659,9.118648,52.79324,50.016937,402.61261,400.189697,399.685425,6652.894531,12.453299,11.853811,12.040251,1.661297,1.65173,1.581328,67.003288,133.283401,47.956997,24.572393,133.282211,104.838112,91.823898,1.789546,529.417908,438.04924326004,1.89559042958478,0.0228086848081153,1.14275757041233,13.9820319670883,480.601469141467,1.92610351322297,0.00860787620853689,1.34132309646297,57.6887997569008,469.541761456471,85.3575696940255,0.00808944098391137,1.42568049859577
12,12.184546,36,36.435852,23.344,24.01893,93.344063,NaN,0.998713195323944,NaN,30.833876,400,400.257416,25,31.085213,9.115438,52.749508,50.016937,402.143402,399.551697,399.168121,6655.490234,12.480345,11.86025,11.993171,1.644786,1.635493,1.58853,67.001831,133.154449,47.9356,24.592638,132.97612,104.778778,91.842056,1.757,526.422974,438.059613185024,1.89561226295269,0.0228066505824469,1.14272923448848,13.9868950746245,480.566842786043,1.92600713661026,0.00860606249511711,1.3415532414353,57.6898001676679,469.55024341452,85.3644404323053,0.00808963995056581,1.42561661743668
12,12.184546,36,36.435852,23.344,24.023176,93.311073,NaN,0.998713195323944,NaN,30.839186,400,400.084167,25,31.069426,9.113921,52.754059,50.016937,402.143402,399.551697,399.168121,6655.490234,12.480345,11.86025,11.993171,1.644786,1.635493,1.58853,67.001831,133.154449,47.9356,24.592638,132.97612,104.778778,91.842056,1.757,526.422974,438.064465132161,1.89562859007166,0.0228073241005373,1.14269099208261,13.9868950746245,480.522580322917,1.92588635851334,0.00860401873330876,1.34183350540862,57.6898001676679,469.556096962529,85.3685464856002,0.00808991850585163,1.42556313750369
12,12.187735,36,36.43642,23.344,24.023176,93.311073,NaN,0.998819291591644,NaN,30.839186,400,400.084167,25,31.069426,9.118831,52.787689,50.016937,401.746918,399.232574,398.562439,6693.317871,12.45328,11.918636,11.99799,1.642931,1.621793,1.57531,67.018089,133.274857,47.977833,24.582142,133.060776,104.741692,91.855415,1.828816,536.221741,438.056705524041,1.895578007934,0.0227997406648592,1.14285225579127,13.9960055976155,480.5217793057,1.92588283912141,0.00860383080873818,1.34184643752366,57.6905025466323,469.53842208625,85.3567954685101,0.00808893369519376,1.42573422562901
12,12.185095,36,36.438911,23.344,24.017284,93.302925,NaN,0.998100161552429,NaN,30.831768,400,399.891602,25,31.057026,9.120093,52.889023,50.016937,401.586304,398.992126,398.41568,6685.015625,12.448414,11.903761,11.981269,1.688579,1.678705,1.627837,67.020996,133.48584,47.935455,24.601879,133.479233,104.783958,91.841919,1.759022,523.544678,438.056396317021,1.89559722462925,0.0228050837032097,1.14277182750407,13.9884636178878,480.507332191508,1.92583756733517,0.00860250184377383,1.34197246927038,57.6935827689281,469.547326433265,85.3658774567468,0.00808872728063361,1.42569481171842
12,12.184673,36,36.436783,23.344,24.021633,93.291428,NaN,0.998072504997253,NaN,30.819229,400,399.761475,25,31.055984,9.112387,52.901062,50.016937,401.586304,398.992126,398.41568,6685.015625,12.448414,11.903761,11.981269,1.688579,1.678705,1.627837,67.020996,133.48584,47.935455,24.601879,133.479233,104.783958,91.841919,1.759022,523.544678,438.062392941727,1.89562064236204,0.0228067772703654,1.14271130931194,13.987257929976,480.494905006914,1.92580865028031,0.00860249336869012,1.34202182897934,57.6909514214826,469.554000718646,85.3681360705102,0.00808958320817746,1.42559797227137
12,12.184211,36,36.435341,23.344,24.040255,93.330025,NaN,0.998485684394836,NaN,30.81749,400,399.789612,25,31.06122,9.116792,52.962631,50.015408,401.962952,399.521301,398.984131,6643.789551,12.39298,11.834006,11.984569,1.735846,1.686711,1.618646,67.017868,133.198441,47.927246,24.596048,133.439468,104.881531,91.825859,1.823468,531.961487,438.084794612461,1.89569956881395,0.0228108298013458,1.14252036205718,13.9859379228529,480.548729631351,1.92595891279692,0.00860536198319479,1.34166081815874,57.6891682663054,469.581131358874,85.3855272341327,0.00809123908312409,1.42532593310444
12,12.18556,36,36.436939,23.344,24.042583,93.359474,NaN,0.99883770942688,NaN,30.805952,400,399.91272,25,31.069088,9.106167,52.98315,50.015408,401.962952,399.521301,398.984131,6643.789551,12.39298,11.834006,11.984569,1.735846,1.686711,1.618646,67.017868,133.198441,47.927246,24.596048,133.439468,104.881531,91.825859,1.823468,531.961487,438.08417346518,1.89568712519527,0.0228079903568921,1.1425675652067,13.9897921238949,480.58598471261,1.92605681281053,0.00860665734474071,1.34144718040421,57.6911443252611,469.577962818104,85.3851234064728,0.00809068396532255,1.42538176327798
12,12.188804,36,36.438576,23.344,24.04022,93.312569,NaN,0.999639511108398,NaN,30.805674,400,400.173859,25,31.065184,9.101703,52.895496,50.015408,402.296082,399.562317,398.970886,6648.209473,12.413684,11.884555,11.942296,1.690298,1.677619,1.631044,67.029793,133.237793,47.940769,24.590025,133.384354,104.853943,91.835571,1.830969,532.641602,438.073582492814,1.89562659661881,0.0227999024268395,1.14275275440416,13.9990591786897,480.520746219266,1.92587495834014,0.00860321023157375,1.34188280587383,57.6931685378423,469.557585886665,85.3726923881902,0.00808930021014805,1.4255954223952
12,12.18706,36,36.441204,23.344,24.034031,93.246803,NaN,0.998512327671051,NaN,30.809317,400,400.236206,25,31.070852,9.106194,52.75354,50.015408,402.344818,399.930603,399.437408,6649.345703,12.421769,11.83257,12.006271,1.712649,1.658326,1.576922,67.056,133.27063,47.939922,24.568977,133.605637,104.883171,91.801094,1.789389,530.919067,438.070752827309,1.89563045584867,0.0228030671218213,1.14272033157447,13.994077367403,480.428767336925,1.92561777623749,0.00859826477541794,1.34250298842281,57.696418004821,469.561095331874,85.3781461400001,0.00808880243084854,1.42560762876031
12,12.186241,36,36.442223,23.344,24.026257,93.176788,NaN,0.998714447021484,NaN,30.823008,400,400.472504,25,31.083305,9.103757,52.742031,50.015408,402.344818,399.930603,399.437408,6649.345703,12.421769,11.83257,12.006271,1.712649,1.658326,1.576922,67.056,133.27063,47.939922,24.568977,133.605637,104.883171,91.801094,1.789389,530.919067,438.063861796518,1.89561355219465,0.0228037816089523,1.14274894092022,13.9917376735988,480.333310748914,1.92535483257091,0.00859358531129534,1.34312487416448,57.6976779257028,469.555859137198,85.3756333999639,0.00808829556086054,1.42567263431743
12,12.186317,36,36.443119,23.344,24.026257,93.176788,NaN,0.998143970966339,NaN,30.823008,400,400.472504,25,31.083305,9.102354,52.902134,50.015408,402.68219,400.22049,399.665405,6640.165039,12.415835,11.859021,12.007383,1.738488,1.691766,1.630139,67.045425,133.107544,47.977489,24.530142,133.465515,104.903618,91.799828,1.837511,537.373779,438.063676880677,1.89561234676895,0.0228036008840888,1.1427527836334,13.9919547930178,480.332044282106,1.92534927349403,0.00859328899436423,1.34314538331944,57.6987857421709,469.556151664778,85.3768586892953,0.0080880828712616,1.42568505491038
12,12.187475,36,36.442753,23.344,24.028681,93.15107,NaN,0.998784184455872,NaN,30.829166,400,400.548767,25,31.092779,9.110731,53.0718,50.015408,402.187164,399.726868,399.18277,6640.974609,12.439721,11.853613,12.014589,1.745138,1.70195,1.648938,67.03772,133.390396,48.006527,24.525406,133.303116,104.808426,91.854866,1.782326,529.006226,438.063629406846,1.89560330169008,0.0228012319224557,1.14278949973309,13.995262881406,480.298015982237,1.92525723819356,0.00859181419788384,1.34335742920282,57.6983332216012,469.552612746843,85.3739597560167,0.00808800705661327,1.4257112287141
12,12.18859,36,36.442406,23.344,24.023581,93.162155,NaN,0.998522698879242,NaN,30.812151,400,400.375183,25,31.089989,9.097455,53.115982,50.015408,402.187164,399.726868,399.18277,6640.974609,12.439721,11.853613,12.014589,1.745138,1.70195,1.648938,67.03772,133.390396,48.006527,24.525406,133.303116,104.808426,91.854866,1.782326,529.006226,438.055087759877,1.89556600464534,0.0227977723485566,1.1428918539768,13.9984479072971,480.313397161192,1.92530004203139,0.00859261684314544,1.34325444030526,57.697904189124,469.538960388334,85.3639892397197,0.00808744522784999,1.42583017612995
12,12.188069,36,36.444073,23.344,24.029291,93.198143,NaN,0.997772872447968,NaN,30.811668,400,400.095764,25,31.084465,9.099381,52.935257,50.015408,402.055908,399.707611,399.029846,6656.688477,12.411636,11.888786,12.0361,1.703885,1.691512,1.637711,67.026665,133.198517,47.973286,24.549534,133.336151,104.875473,91.826973,1.765143,528.793274,438.062881224672,1.89559622670706,0.0227999164805346,1.1428140402839,13.9969596848024,480.359377195869,1.92542164683383,0.00859429829581891,1.34298438244427,57.6999652456196,469.551143786191,85.3744322990221,0.00808760334433211,1.42574689164102
12,12.187436,36,36.447277,23.344,24.030928,93.249252,NaN,0.99838250875473,NaN,30.809793,400,399.92923,25,31.069687,9.107493,52.904266,50.013374,401.46524,399.239227,398.461426,6661.563477,12.403375,11.890399,12.043074,1.713987,1.684996,1.633588,67.025772,133.203049,47.989738,24.553333,133.361282,104.895203,91.814537,1.76127,531.470459,438.06629211961,1.89561256086047,0.0228016810164008,1.14276728591073,13.9951514729523,480.423480939295,1.92558909824449,0.0085964082638943,1.34262073542866,57.7039264130161,469.559591277644,85.3840049865087,0.00808719505514569,1.42572366502086
12,12.190116,36,36.447796,23.344,24.016254,93.283264,NaN,0.999701082706451,NaN,30.820942,400,399.679413,25,31.061928,9.118484,52.951199,50.013374,401.46524,399.239227,398.461426,6661.563477,12.403375,11.890399,12.043074,1.713987,1.684996,1.633588,67.025772,133.203049,47.989738,24.553333,133.361282,104.895203,91.814537,1.76127,531.470459,438.042999279815,1.8955136202895,0.0227929832304598,1.14303515805488,14.0028066101256,480.4684088309,1.92571049484437,0.00859834493600863,1.34234241292129,57.7045680361299,469.524538546184,85.3600128166244,0.00808539620488008,1.42605291877933
12,12.191024,36,36.447044,23.344,24.00433,93.295692,NaN,0.998240113258362,NaN,30.824881,400,399.58432,25,31.05714,9.117711,53.086037,50.013374,401.486633,399.240662,398.319794,6679.375,12.40932,11.924783,12.034404,1.705528,1.661208,1.594264,67.066429,133.130859,47.973934,24.583174,133.24205,104.826447,91.837204,1.935875,541.208923,438.027158338212,1.89545334857371,0.0227889341567147,1.14318879446265,14.0053999293362,480.486151776957,1.92576067933871,0.00859936377647767,1.34221936463045,57.7036383601418,469.502323011812,85.3435791401309,0.00808452931336914,1.4262435714756
12,12.190836,36,36.445869,23.344,23.999271,93.318909,NaN,0.998946487903595,NaN,30.826008,400,399.624268,25,31.06377,9.117634,53.142635,50.013374,401.486633,399.240662,398.319794,6679.375,12.40932,11.924783,12.034404,1.705528,1.661208,1.594264,67.066429,133.130859,47.973934,24.583174,133.24205,104.826447,91.837204,1.935875,541.208923,438.021832619178,1.89543686780392,0.0227885783514088,1.14322497967244,14.0048629985127,480.518968909647,1.92585298931664,0.00860119087150373,1.34199494889827,57.7021857101718,469.495464871182,85.3374324296374,0.008084500015686,1.42628655596312
12,12.191598,36,36.445278,23.344,23.997766,93.345154,NaN,0.998443901538849,NaN,30.82604,400,399.708099,25,31.072952,9.113828,53.099632,50.013374,401.70871,399.341339,398.542572,6676.508789,12.394263,11.904819,11.979837,1.703922,1.683555,1.611973,67.076927,133.226227,47.952858,24.576427,133.559036,104.861771,91.837593,1.834645,531.955444,438.018256464827,1.89541898931687,0.0227865290648834,1.14327719231793,14.0070392434396,480.555019768977,1.92595274657741,0.00860301208360308,1.34175836855956,57.7014550437467,469.488577909532,85.3319307724485,0.0080843217079378,1.42633966454592
12,12.191598,36,36.445278,23.344,23.995342,93.377335,NaN,0.998443901538849,NaN,30.838726,400,399.891357,25,31.075483,9.10868,53.141773,50.013374,401.930939,399.515106,398.851563,6660.902344,12.41315,11.878723,11.984518,1.674145,1.668273,1.632549,67.06646,133.174057,47.995377,24.552629,133.505188,104.885681,91.819069,1.919038,537.951355,438.015485134354,1.89540966283996,0.0227861445241599,1.14329910598286,14.0070392434396,480.598194498104,1.92607054577147,0.00860500498276317,1.34148517879407,57.7014550437467,469.485234543255,85.329586779312,0.00808416261430436,1.42637029094307
12,12.191332,36,36.449688,23.344,23.995342,93.377335,NaN,0.998657405376434,NaN,30.838726,400,399.891357,25,31.075483,9.117365,53.118248,50.013374,401.930939,399.515106,398.851563,6660.902344,12.41315,11.878723,11.984518,1.674145,1.668273,1.632549,67.06646,133.174057,47.995377,24.552629,133.505188,104.885681,91.819069,1.919038,537.951355,438.016132927299,1.8954138827035,0.0227867765216693,1.14328562517847,14.006279568507,480.591980758082,1.92604324023461,0.00860354670099933,1.34158539777139,57.7069069923401,469.490312236292,85.3381696690374,0.00808328955092582,1.42639816056698
12,12.191231,36,36.452278,23.344,24.004059,93.3927,NaN,0.998849213123322,NaN,30.854462,400,400.113556,25,31.068579,9.119538,52.957878,50.013374,402.198059,400.023895,399.370911,6650.523438,12.382022,11.851008,12.022732,1.726149,1.698443,1.636516,67.096664,133.360199,47.990086,24.566713,133.374146,104.850441,91.825653,1.837804,533.743103,438.026344524275,1.89544902240447,0.0227883993182989,1.14320172824936,14.0059911172443,480.608944560149,1.92608344231756,0.0086036416725702,1.34151389468882,57.710108680298,469.505003236912,85.3514190873363,0.00808333395376049,1.42630728675732
12,12.191355,36,36.454655,23.344,24.00462,93.402115,NaN,0.998252868652344,NaN,30.85346,400,400.249817,25,31.065681,9.114029,52.772144,50.013374,401.815582,399.554413,398.910248,6689.310059,12.418128,11.884503,12.022192,1.685564,1.670665,1.608757,67.095932,133.448746,47.99963,24.555014,133.438675,104.894859,91.811974,1.90918,537.815369,438.026683941298,1.89544921369276,0.0227881936804482,1.14320294119216,14.0063452551825,480.61822630924,1.92610318515966,0.00860343870645718,1.34148804273938,57.7130469005628,469.506993170973,85.3555211412254,0.00808282796522724,1.42632914426806
12,12.19099,36,36.450802,23.344,24.006912,93.413315,NaN,0.998493015766144,NaN,30.828196,400,400.205963,25,31.066107,9.121836,52.753292,50.013374,401.815582,399.554413,398.910248,6689.310059,12.418128,11.884503,12.022192,1.685564,1.670665,1.608757,67.095932,133.448746,47.99963,24.555014,133.438675,104.894859,91.811974,1.90918,537.815369,438.030192800305,1.89546382101672,0.0227894245169934,1.14316374928648,14.0053028252855,480.638676707832,1.92616801992238,0.00860540573556909,1.34130562677745,57.7082841116969,469.509115428153,85.3526213796584,0.00808390261092793,1.42624474873949
12,12.191849,36,36.448566,23.344,24.006945,93.402519,NaN,0.998728930950165,NaN,30.828573,400,400.110901,25,31.062347,9.118984,52.775902,50.01656,402.047516,399.746338,399.062073,6642.894531,12.38687,11.857509,11.994004,1.743327,1.719864,1.664015,67.107147,133.141403,47.975811,24.556208,133.386963,104.895973,91.801437,1.944307,541.758911,438.028139101678,1.8954503223486,0.0227873887748756,1.1432069595612,14.0077560681346,480.627344868578,1.92614235504884,0.00860547681100422,1.34134634131299,57.7055199488316,469.502468567359,85.3454145839825,0.0080841515191773,1.42626790370812
12,12.191383,36,36.451607,23.344,24.011326,93.383469,NaN,0.998659670352936,NaN,30.850933,400,400.071991,25,31.057259,9.125147,52.745121,50.01656,402.047516,399.746338,399.062073,6642.894531,12.38687,11.857509,11.994004,1.743327,1.719864,1.664015,67.107147,133.141403,47.975811,24.556208,133.386963,104.895973,91.801437,1.944307,541.758911,438.034281891388,1.89547456768773,0.0227891908599049,1.1431437883822,14.0064252214347,480.597506109978,1.92605381058758,0.00860329201971136,1.34157695932288,57.7092792260078,469.513618921445,85.3566957098578,0.00808391341248722,1.42621709343587
12,12.188797,36,36.447948,23.344,24.011671,93.355583,NaN,0.998323619365692,NaN,30.872219,400,399.955322,25,31.05821,9.111322,52.838768,50.01656,401.658264,399.272217,398.381256,6683.580078,12.374148,11.930029,11.994556,1.749296,1.711502,1.667901,67.103424,133.318848,47.998646,24.54052,133.509827,104.925926,91.800499,1.825408,530.631287,438.04097141122,1.89551691370598,0.0227953912082389,1.14300974928717,13.9990391839575,480.565249181085,1.92597439031969,0.00860277506824312,1.34173051023107,57.704755947465,469.525842170807,85.3611000507958,0.00808541980183575,1.42604355384124
12,12.189348,36,36.447083,23.344,23.993649,93.335686,NaN,0.998289585113525,NaN,30.870632,400,399.679626,25,31.054657,9.110996,52.881699,50.01656,401.658264,399.272217,398.381256,6683.580078,12.374148,11.930029,11.994556,1.749296,1.711502,1.667901,67.103424,133.318848,47.998646,24.54052,133.509827,104.925926,91.800499,1.825408,530.631287,438.019028883257,1.89543884461112,0.0227912225932233,1.14320039147353,14.0006130285253,480.539770702104,1.92590690143973,0.00860182873610413,1.34187990714906,57.7036865751038,469.497154983764,85.340000094818,0.00808427355455485,1.42629155205861
12,12.189348,36,36.447083,23.344,23.969299,93.356201,NaN,0.998289585113525,NaN,30.872181,400,399.527649,25,31.049023,9.117724,52.815079,50.01656,401.299805,399.047394,398.327942,6678.462402,12.408108,11.890667,12.050729,1.70829,1.698465,1.629841,67.112167,133.178192,47.960793,24.569824,133.466904,104.886734,91.825409,1.872713,532.997864,437.991189273211,1.89534515002629,0.0227873589003427,1.14342062070382,14.0006130285253,480.567297580019,1.92598200971426,0.00860309937134988,1.34170558822656,57.7036865751038,469.463567477392,85.3164537982554,0.00808267534083941,1.42659931463458
12,12.190809,36,36.448139,23.344,23.970966,93.364449,NaN,0.998580932617188,NaN,30.875872,400,399.538971,25,31.050541,9.111977,52.755264,50.01656,401.264587,399.055115,398.308807,6645.24707,12.390461,11.860703,12.039286,1.718901,1.689059,1.634636,67.148933,133.288849,47.950329,24.594332,133.654327,104.87645,91.826378,1.909283,533.387817,437.989535798381,1.89532838080362,0.0227841515965164,1.14347964952132,14.0047858855972,480.576875450283,1.9260056635484,0.00860326096469685,1.34165956350559,57.7049920719904,469.458409794152,85.314041543761,0.00808216303113262,1.42666442824226
12,12.18857,36,36.447182,23.344,23.977758,93.364098,NaN,0.998981356620789,NaN,30.872936,400,399.577362,25,31.055912,9.100864,52.824421,50.01656,401.264587,399.055115,398.308807,6645.24707,12.390461,11.860703,12.039286,1.718901,1.689059,1.634636,67.148933,133.288849,47.950329,24.594332,133.654327,104.87645,91.826378,1.909283,533.387817,438.002756268122,1.89539004709537,0.0227905503713055,1.14330462278236,13.9983907787123,480.577753243202,1.92601030494771,0.00860355568010853,1.34164078451748,57.7038089667447,469.479741868207,85.3279048819969,0.00808341997170283,1.42645273404994
12,12.190481,36,36.446289,23.344,23.978615,93.369331,NaN,0.999327778816223,NaN,30.854895,400,399.696472,25,31.058237,9.102232,52.927597,50.01656,401.589844,399.254791,398.496429,6647.848633,12.387942,11.873694,12.018783,1.729469,1.692292,1.648632,67.158325,133.163589,47.943302,24.569063,133.58284,104.895111,91.825577,1.897109,533.178406,437.999081036367,1.8953630214367,0.0227861447158976,1.14339377333499,14.0038490961996,480.586032326502,1.92603498979323,0.00860417503169294,1.34157606539704,57.7027049596413,469.469332027742,85.3195901295856,0.00808315033233399,1.42653307109156
12,12.190714,36,36.446747,23.344,23.978615,93.369331,NaN,0.998801290988922,NaN,30.854895,400,399.696472,25,31.058237,9.100784,52.848557,50.01656,402.171356,399.837067,399.178925,6679.008789,12.430535,11.903509,12.024812,1.688808,1.677126,1.63224,67.166527,133.347656,47.969261,24.55043,133.397095,104.835541,91.799171,1.947696,538.057312,437.998513436258,1.89535932434805,0.0227855910645529,1.14340559004702,14.0045145613475,480.585386926766,1.92603215374231,0.00860402357539006,1.34158647619099,57.7032711832791,469.468376938833,85.3194423620037,0.00808298912355961,1.42654955398767
12,12.191069,36,36.45002,23.344,23.977167,93.357224,NaN,0.998493492603302,NaN,30.848801,400,399.991394,25,31.054707,9.095149,52.822247,50.01656,402.171356,399.837067,399.178925,6679.008789,12.430535,11.903509,12.024812,1.688808,1.677126,1.63224,67.166527,133.347656,47.969261,24.55043,133.397095,104.835541,91.799171,1.947696,538.057312,437.99599293797,1.89534811918077,0.0227845177987549,1.14343670069682,14.0055284490867,480.564530454699,1.92596756598891,0.00860219159737343,1.34176369832195,57.7073174121034,469.46700563625,85.3222096151192,0.00808209670954716,1.42661735353846
12,12.190231,36,36.4492,23.344,23.971722,93.3424,NaN,0.997892081737518,NaN,30.832773,400,400.104675,25,31.05825,9.088834,53.052971,50.01656,401.687561,399.314728,398.575073,6645.739746,12.398487,11.876078,12.001534,1.722373,1.699042,1.650634,67.177818,133.307465,47.977192,24.550257,133.443024,104.933319,91.807106,1.961796,537.059326,437.991808500967,1.89534046229752,0.0227856449991674,1.14344348093477,14.0031350671718,480.545795299353,1.92591837141479,0.00860154460889496,1.34187101146349,57.706303719219,469.463598129436,85.3188869850038,0.0080821417876691,1.42663475843801
12,12.191724,36,36.450974,23.344,23.973072,93.333473,NaN,0.998779892921448,NaN,30.815434,400,400.040558,25,31.063698,9.104005,53.074612,50.025116,401.494568,399.05011,398.303131,6681.848633,12.424045,11.920412,11.995747,1.6933,1.689833,1.619085,67.213379,133.132843,47.932068,24.567871,133.673096,104.850601,91.84095,1.90319,538.726746,437.989714625451,1.89532196647379,0.0227823118189737,1.1435070037512,14.0073990851121,480.531314609364,1.92587469602648,0.00860040513568385,1.34198729765835,57.7084967338952,469.458401675959,85.317265576137,0.00808144625453417,1.42671234853469
12,12.187696,36,36.449421,23.344,23.982841,93.306572,NaN,1.00048,NaN,30.825104,400,399.96814,25,31.069616,9.110989,53.175549,50.025116,401.494568,399.05011,398.303131,6681.848633,12.424045,11.920412,11.995747,1.6933,1.689833,1.619085,67.213379,133.132843,47.932068,24.567871,133.673096,104.850601,91.84095,1.90319,538.726746,438.010696222975,1.89542347342385,0.0227934345263328,1.14321435715638,13.9958941909497,480.497401528497,1.92578580054929,0.00859925200557388,1.34218087228458,57.7065769236405,469.493534581621,85.3401246736705,0.00808351034754825,1.42636414020872
12,12.189042,36,36.448742,23.344,23.988394,93.309807,NaN,0.998929440975189,NaN,30.838301,400,399.934692,25,31.069891,9.105015,53.216469,50.025116,401.474243,399.043396,398.32019,6653.036133,12.403371,11.891794,11.971869,1.692345,1.683181,1.617236,67.236267,133.376205,47.947792,24.545147,133.432739,104.816734,91.848572,1.899138,537.097961,438.013766467242,1.89542348151447,0.0227911161333943,1.14323237892179,13.9997389944077,480.502701227611,1.92580185586725,0.00859967694536582,1.34213785540755,57.7057375265809,469.492988604409,85.338968550981,0.00808365598279673,1.42635768940051
12,12.187697,36,36.447746,23.344,23.984634,93.304451,NaN,0.998150587081909,NaN,30.843618,400,399.767303,25,31.06279,9.09396,53.092052,50.025116,401.964569,399.58432,398.850891,6660.977539,12.393244,11.876362,11.997674,1.720045,1.700479,1.664359,67.212387,133.546112,47.991879,24.534826,133.476837,104.822754,91.845551,1.889611,537.116028,438.012743556402,1.89543035602859,0.0227937166545105,1.14319820149657,13.9958970475266,480.496917660895,1.92578841080471,0.00859967440777886,1.34216076483883,57.7045062230503,469.494647892739,85.3389974694609,0.00808398667742208,1.42632569382221
12,12.187697,36,36.447746,23.344,23.976974,93.295387,NaN,0.998150587081909,NaN,30.839687,400,399.745178,25,31.063545,9.088913,52.895081,50.025116,401.964569,399.58432,398.850891,6660.977539,12.393244,11.876362,11.997674,1.720045,1.700479,1.664359,67.212387,133.546112,47.991879,24.534826,133.476837,104.822754,91.845551,1.889611,537.116028,438.003986392973,1.89540088361,0.0227925011606674,1.14326745223852,13.9958970475266,480.48475196588,1.92575521201168,0.00859911275403709,1.34223796451274,57.7045062230503,469.484082452225,85.3315902677684,0.00808348395659672,1.42642247713839
12,12.187497,36,36.447994,23.344,23.963409,93.300056,NaN,0.99954354763031,NaN,30.842606,400,399.633972,25,31.072767,9.08877,52.78524,50.025116,401.382294,399.118896,398.48407,6683.78125,12.393898,11.875973,12.020184,1.703749,1.689514,1.620065,67.222641,133.453293,47.962967,24.546097,133.404633,104.875763,91.82637,1.881582,534.610901,437.988964427696,1.89535185923383,0.0227908238584646,1.14338003424803,13.9953257270888,480.490668908764,1.92577077680301,0.00859932007500525,1.3422038456788,57.7048128152432,469.46670884797,85.3196936204586,0.00808259458392987,1.42658588749211
12,12.188329,36,36.449814,23.344,23.960598,93.303543,NaN,0.999196648597717,NaN,30.84654,400,399.642975,25,31.08375,9.091023,52.927986,50.025116,401.382294,399.118896,398.48407,6683.78125,12.393898,11.875973,12.020184,1.703749,1.689514,1.620065,67.222641,133.453293,47.962967,24.546097,133.404633,104.875763,91.82637,1.881582,534.610901,437.983723072944,1.89532783647347,0.0227883999627524,1.14344769625063,13.9977023737895,480.492781601639,1.92577227127437,0.00859893438881238,1.34221562508851,57.7070627544172,469.459568407623,85.3167618699318,0.00808179488335835,1.42668207172375
12,12.187675,36,36.451534,23.344,23.952646,93.324867,NaN,0.999227702617645,NaN,30.832972,400,399.624847,25,31.090738,9.090003,53.038521,50.025116,401.913208,399.358826,398.790009,6650.244141,12.415,11.874456,11.973369,1.696515,1.712078,1.643313,67.244843,133.306549,47.98782,24.515354,133.486115,104.819748,91.868774,1.817275,529.708008,437.976223918934,1.89530761214104,0.0227886924110063,1.14348652576573,13.9958342026228,480.518975385316,1.92583971224657,0.00859968688920546,1.34207326694024,57.7091889865639,469.453708683483,85.3146142301065,0.00808108145968548,1.4267648444064
12,12.187766,36,36.45166,23.344,23.953527,93.329742,NaN,0.998190999031067,NaN,30.838799,400,399.71051,25,31.088142,9.086531,53.030495,50.025116,401.241089,399.025177,398.340118,6648.218262,12.379262,11.824965,12.027766,1.73268,1.712328,1.639679,67.218925,133.344345,48.002178,24.479095,133.459717,104.817497,91.856026,1.874627,535.984497,437.977009563074,1.89530955849372,0.0227886159297981,1.14348316420079,13.9960941514472,480.525340206886,1.92585678414651,0.00859994722787063,1.34203465569072,57.7093447422236,469.454508205612,85.3153181497511,0.00808108766706087,1.42675963719768
12,12.18856,36,36.450783,23.344,23.95697,93.336792,NaN,0.998802483081818,NaN,30.829521,400,399.782074,25,31.084913,9.095015,53.022423,50.025116,401.241089,399.025177,398.340118,6648.218262,12.379262,11.824965,12.027766,1.73268,1.712328,1.639679,67.218925,133.344345,48.002178,24.479095,133.459717,104.817497,91.856026,1.874627,535.984497,437.979011665325,1.89531020721796,0.0227872750786643,1.14349227702888,13.9983622144006,480.53603793148,1.92588803242676,0.00860067386975682,1.34195472170391,57.7082606243088,469.454032027468,85.3139852824449,0.00808128659755698,1.42674920289688
12,12.187831,36,36.447559,23.344,23.95697,93.336792,NaN,0.999156475067139,NaN,30.829521,400,399.782074,25,31.084913,9.097931,53.225784,50.029213,401.469116,399.140778,398.56842,6658.399414,12.415953,11.844553,12.035895,1.728471,1.715542,1.63745,67.227951,133.244934,47.997429,24.515539,133.348083,104.843445,91.831512,1.944652,538.594177,437.980788129811,1.8953217778654,0.0227890079028799,1.14345527876394,13.9962798282799,480.540583689672,1.92590800255239,0.00860173984637857,1.34188133825235,57.7042750415249,469.455574116529,85.3113931536236,0.00808217466991356,1.42668064442834
12,12.187444,36,36.448643,23.344,23.960716,93.357941,NaN,0.998876750469208,NaN,30.818888,400,399.94104,25,31.082771,9.11047,53.371918,50.029213,401.863129,399.392059,398.845825,6688.986328,12.463609,11.901162,12.037694,1.715536,1.727387,1.656761,67.216782,133.265991,47.982418,24.524933,133.515732,104.926788,91.786606,1.824613,533.2724,437.986014410692,1.89534233681185,0.0227905224385276,1.14340172266372,13.9951743259886,480.567433374932,1.92597871849056,0.00860269129196733,1.34172628920079,57.7056151392021,469.463819903388,85.3184079059691,0.00808229310020238,1.42662332556097
12,12.186069,36,36.444622,23.344,23.978714,93.358688,NaN,0.998431503772736,NaN,30.812126,400,399.99646,25,31.081577,9.104734,53.37051,50.029213,401.863129,399.392059,398.845825,6688.986328,12.463609,11.901162,12.037694,1.715536,1.727387,1.656761,67.216782,133.265991,47.982418,24.524933,133.515732,104.926788,91.786606,1.824613,533.2724,438.009940797023,1.89543341290999,0.0227966479322795,1.14316920011668,13.9912462943097,480.574102897793,1.92600635481218,0.00860406724184429,1.34162850679463,57.7006440050876,469.493218184498,85.3344369108954,0.00808470835119004,1.42628609995137
12,12.185987,36,36.443226,23.344,23.994438,93.328392,NaN,0.998773097991943,NaN,30.822693,400,400.04425,25,31.080679,9.079806,53.221771,50.029213,401.788696,399.446838,398.740997,6666.016113,12.409623,11.875521,12.031754,1.746019,1.736988,1.678852,67.247093,133.416504,47.960899,24.549179,133.431931,104.903183,91.769264,1.960947,540.998108,438.028114516607,1.89549520490944,0.0227993379601488,1.14302301710374,13.9910120302562,480.535421435018,1.92590408716021,0.00860265243113966,1.34185412771186,57.6989180357376,469.514241361296,85.3475878884673,0.00808606167524304,1.42607010171782
12,12.185148,36,36.446922,23.344,23.996428,93.291565,NaN,0.998728573322296,NaN,30.825705,400,399.948944,25,31.084238,9.082409,53.117126,50.029213,401.788696,399.446838,398.740997,6666.016113,12.409623,11.875521,12.031754,1.746019,1.736988,1.678852,67.247093,133.416504,47.960899,24.549179,133.431931,104.903183,91.769264,1.960947,540.998108,438.032431680309,1.89551617149485,0.0228016489296385,1.1429625735409,13.9886150409288,480.480784501158,1.92574631869913,0.00859914836979555,1.34225174229115,57.7034875335769,469.524746502089,85.3591634106941,0.00808562705071488,1.42603628448147
12,12.18606,36,36.448349,23.344,23.997715,93.265884,NaN,0.998333632946014,NaN,30.85276,400,400.106049,25,31.105238,9.095012,53.083431,50.029213,401.788269,399.347961,398.601624,6650.544434,12.384621,11.860654,11.965912,1.71858,1.713531,1.629016,67.277657,133.239655,47.955143,24.538631,133.328293,104.956032,91.772995,1.845068,532.570557,438.031682434926,1.89550665208023,0.0227996843028527,1.14299713376966,13.9912205824609,480.444297037167,1.92564339441189,0.00859708486081411,1.34250324861663,57.7052516841808,469.52248749114,85.3592042637754,0.00808515882737498,1.4260810064997
12,12.18606,36,36.448349,23.344,23.988686,93.255745,NaN,0.998333632946014,NaN,30.858089,400,400.262024,25,31.106949,9.083828,52.996162,50.029213,401.722229,399.32901,398.737732,6682.552734,12.412435,11.883643,12.013289,1.712258,1.706078,1.615483,67.276215,133.253677,47.949722,24.548895,133.420303,104.897308,91.803596,1.821263,531.975952,438.021361945833,1.89547191970514,0.0227982517095854,1.14307865144906,13.9912205824609,480.430684958107,1.92560624463758,0.00859645634898848,1.342589777652,57.7052516841808,469.510035752636,85.3504731741686,0.0080845664057598,1.42619496533615
12,12.182547,36,36.450298,23.344,23.986691,93.266785,NaN,0.998554885387421,NaN,30.856688,400,400.088837,25,31.106518,9.095892,52.932732,50.029213,401.722229,399.32901,398.737732,6682.552734,12.412435,11.883643,12.013289,1.712258,1.706078,1.615483,67.276215,133.253677,47.949722,24.548895,133.420303,104.897308,91.803596,1.821263,531.975952,438.027635150068,1.89551999049042,0.0228062909481721,1.14291874745454,13.9811832996248,480.442755471582,1.92563461456294,0.00859649633402941,1.34254003965108,57.7076610745065,469.52884526944,85.3658818022521,0.00808496863470484,1.42605568730918
12,12.182003,36,36.446404,23.344,23.985405,93.282249,NaN,0.999112963676453,NaN,30.864185,400,399.933105,25,31.124594,9.10966,53.021988,50.029213,401.782379,399.193329,398.654602,6658.299805,12.420332,11.87764,11.955547,1.67522,1.695504,1.641159,67.271484,133.046051,47.97356,24.521946,133.088058,104.873314,91.791603,1.858345,529.107239,438.027489811444,1.8955236768599,0.0228073811986597,1.14290280720146,13.9796287976718,480.469010692931,1.92571540373766,0.00859874230942626,1.34231932029014,57.7028471342438,469.527018407575,85.3601667369817,0.00808586610294418,1.42600676911545
12,12.182951,36,36.446556,23.344,23.978859,93.317978,NaN,0.999026238918304,NaN,30.859369,400,399.997009,25,31.139519,9.092265,53.11916,50.029213,401.782379,399.193329,398.654602,6658.299805,12.420332,11.87764,11.955547,1.67522,1.695504,1.641159,67.271484,133.046051,47.97356,24.521946,133.088058,104.873314,91.791603,1.858345,529.107239,438.017699767839,1.89548345223959,0.0228040868855874,1.1430099056559,13.9823377121646,480.516750611487,1.92584532374478,0.00860090601240559,1.34201851534079,57.7030350514179,469.512720554444,85.3503138001811,0.00808514739553688,1.42614016097099
12,12.184971,36,36.44873,23.344,23.978859,93.317978,NaN,0.998333215713501,NaN,30.859369,400,399.997009,25,31.139519,9.080043,53.058449,50.027382,401.251709,398.820679,398.154358,6650.443848,12.375322,11.845304,11.969827,1.699099,1.698305,1.654284,67.26873,133.061142,47.991051,24.515987,133.474533,104.814186,91.833313,1.907691,537.365234,438.012780634669,1.8954513951939,0.0227992820491499,1.14311224730336,13.9881093431791,480.51368447656,1.9258318549179,0.00860018715885486,1.34206802971483,57.7057226917609,469.502985758715,85.3459639785501,0.0080841346737898,1.42626593353803
12,12.184457,36,36.444134,23.344,23.977314,93.354187,NaN,0.999343991279602,NaN,30.84531,400,399.886414,25,31.130838,9.082043,52.829597,50.027382,402.26004,399.916443,399.382141,6688.080078,12.418276,11.861018,12.024669,1.732023,1.712153,1.621344,67.256569,133.178711,47.977879,24.52285,133.486511,104.826271,91.805824,1.772373,526.898499,438.012266304025,1.89545360830535,0.0228002593353476,1.14310016065843,13.9866407884717,480.568751959259,1.92599290057942,0.00860394988360972,1.34165562543677,57.7000406637484,469.500063424025,85.3386805532146,0.00808515745355176,1.42621518833099
12,12.184444,36,36.441639,23.344,23.974745,93.372086,NaN,0.999039471149445,NaN,30.832302,400,399.996399,25,31.123743,9.09561,52.77243,50.027382,402.26004,399.916443,399.382141,6688.080078,12.418276,11.861018,12.024669,1.732023,1.712153,1.621344,67.256569,133.178711,47.977879,24.52285,133.486511,104.826271,91.805824,1.772373,526.898499,438.009361311186,1.89544393108942,0.0227998825516927,1.14312271387467,13.9866036454335,480.59628039485,1.92607386728807,0.00860588354201171,1.34144701221453,57.696955854825,469.494576978669,85.3319919192719,0.00808552720411315,1.4262233467741
12,12.184363,36,36.440166,23.344,23.977419,93.362816,NaN,0.998897850513458,NaN,30.833771,400,400.13504,25,31.122585,9.098787,52.750854,50.027382,401.891937,399.435822,398.825745,6643.328125,12.383672,11.861573,11.973468,1.70514,1.711557,1.634348,67.241234,133.190063,48.003906,24.518576,133.378799,104.808998,91.785965,1.878911,533.124268,438.012615251753,1.89545550402873,0.0228004995740501,1.14309444893005,13.9863722150668,480.58592053999,1.92604906024386,0.00860579674425509,1.34149217304329,57.6951345623297,469.497534634964,85.3323879356106,0.0080860404259797,1.42617142423549
12,12.184568,36,36.439529,23.344,23.984434,93.380707,NaN,0.999144077301025,NaN,30.83062,400,400.348907,25,31.120905,9.105632,52.593864,50.027382,402.196075,399.841125,399.247223,6658.175781,12.404752,11.836428,12.011862,1.762037,1.745931,1.664883,67.251892,133.092804,47.989162,24.501839,133.37294,104.820267,91.778671,1.888275,531.667603,438.020134663146,1.89547923765626,0.0228011252209605,1.14304147321697,13.9869579316621,480.610817191899,1.92611848281532,0.00860711532364601,1.34132598137015,57.6943469244188,469.505527689704,85.3372671136142,0.00808658189962799,1.4260875142624
12,12.184964,36,36.438679,23.344,23.979734,93.397987,NaN,0.998691320419312,NaN,30.81329,400,400.243805,25,31.117435,9.105014,52.460976,50.027382,402.196075,399.841125,399.247223,6658.175781,12.404752,11.836428,12.011862,1.762037,1.745931,1.664883,67.251892,133.092804,47.989162,24.501839,133.37294,104.820267,91.778671,1.888275,531.667603,438.013797901493,1.89545487255675,0.0227994375539334,1.14310398731338,13.9880893437186,480.63519112719,1.92618697641017,0.00860846635872064,1.34116028358047,57.6932958987762,469.496105841771,85.3296923390027,0.00808634847277489,1.42615942730481
12,12.183585,36,36.436405,23.344,23.977261,93.40345,NaN,0.999436557292938,NaN,30.79668,400,400.016876,25,31.119629,9.102563,52.53199,50.027382,401.514404,398.937256,398.149658,6676.053711,12.378613,11.916386,11.972518,1.714481,1.705353,1.645883,67.277382,133.248596,48.007629,24.518867,133.236588,104.802505,91.801865,1.865259,533.020752,438.014329303798,1.89546724310976,0.0228023250666864,1.14305645639836,13.98414928174,480.645719952086,1.92622104131172,0.00860955690082766,1.34106242774322,57.6904839980069,469.498701511168,85.3289221979509,0.00808704713756368,1.42609731487753
12,12.183585,36,36.436405,23.344,23.979469,93.373207,NaN,0.999436557292938,NaN,30.784901,400,400.015442,25,31.127306,9.088955,52.612175,50.027382,401.514404,398.937256,398.149658,6676.053711,12.378613,11.916386,11.972518,1.714481,1.705353,1.645883,67.277382,133.248596,48.007629,24.518867,133.236588,104.802505,91.801865,1.865259,533.020752,438.016853150437,1.89547573723868,0.0228026754774468,1.14303651435766,13.98414928174,480.605158328429,1.92611037996861,0.0086076844617882,1.34131859442206,57.6904839980069,469.501746489843,85.331057401769,0.00808719205919141,1.42606944340956
12,12.18219,36,36.436333,23.344,23.982269,93.317841,NaN,0.998403012752533,NaN,30.792402,400,399.936615,25,31.136711,9.083274,52.628124,50.027382,401.773987,399.333313,398.781921,6685.30957,12.438658,11.879902,12.03803,1.697547,1.685245,1.609004,67.294655,133.140427,47.984138,24.522928,133.310608,104.79892,91.822823,1.932468,531.839783,438.023450314386,1.89550864664214,0.0228064385888924,1.14294057699449,13.9801631636077,480.530983405795,1.92590815932695,0.00860427893095935,1.34178691945134,57.6903949645173,469.513485804862,85.3392076459288,0.00808776897721416,1.42596080404942
12,12.181252,36,36.436474,23.344,23.980682,93.319588,NaN,0.99904853105545,NaN,30.786409,400,400.177429,25,31.137899,9.089504,52.696789,50.030373,402.121918,399.665283,398.792389,6654.079102,12.403406,11.922594,11.976024,1.674011,1.670697,1.626972,67.306877,133.072708,47.989796,24.517735,133.311188,104.812538,91.839363,1.805949,528.076904,438.0239203398,1.89551742848598,0.0228084186693014,1.14290739891046,13.9774826991057,480.533128676919,1.92591368217317,0.00860434051873953,1.34177527999892,57.6905693216352,469.516748054258,85.3416560120281,0.00808788856686521,1.42593333635128
12,12.181967,36,36.436996,23.344,23.980682,93.319588,NaN,0.999208807945251,NaN,30.786409,400,400.177429,25,31.137899,9.094626,52.854168,50.030373,402.121918,399.665283,398.792389,6654.079102,12.403406,11.922594,11.976024,1.674011,1.670697,1.626972,67.306877,133.072708,47.989796,24.517735,133.311188,104.812538,91.839363,1.805949,528.076904,438.022179436392,1.89550608114044,0.0228067173223948,1.14294360767134,13.9795259243798,480.532392624358,1.92591044808591,0.00860416781767413,1.3417871614111,57.691214809165,469.51310231372,85.3396938287373,0.00808758302230367,1.42597549059752
12,12.182865,36,36.437107,23.344,23.98243,93.30143,NaN,0.999025344848633,NaN,30.786968,400,400.101257,25,31.131702,9.088024,52.951828,50.030373,401.879303,399.588715,398.88089,6680.879395,12.418433,11.878585,12.039761,1.726699,1.677563,1.614968,67.318169,133.226303,47.968895,24.520893,133.303452,104.893089,91.782928,1.891473,532.334534,438.021990800276,1.89549855384887,0.0228048581968563,1.14297330870574,13.9820919732942,480.507870487744,1.9258432713074,0.00860300600215029,1.34194409796546,57.6913520670373,469.510493632354,85.3379908670697,0.00808743079526042,1.42600123097764
12,12.182103,36,36.433491,23.344,23.985813,93.291504,NaN,0.998805582523346,NaN,30.797373,400,399.99176,25,31.130415,9.08758,52.909977,50.030373,402.344391,399.858063,399.200775,6687.116211,12.44191,11.907349,12.006968,1.702577,1.691625,1.650989,67.32502,133.11377,48.018108,24.493528,133.466827,104.882309,91.783188,1.935397,536.988342,438.027712652518,1.8955236592522,0.0228072080096873,1.14290418899897,13.979914555623,480.499650902624,1.92582933029959,0.00860358728779599,1.34194617991805,57.6868805004962,469.516568984851,85.3381329938455,0.00808863467039996,1.42588468528076
12,12.180556,36,36.435123,23.344,23.98262,93.269333,NaN,0.99918270111084,NaN,30.818199,400,400.010681,25,31.132284,9.094873,52.90556,50.030373,402.344391,399.858063,399.200775,6687.116211,12.44191,11.907349,12.006968,1.702577,1.691625,1.650989,67.32502,133.11377,48.018108,24.493528,133.466827,104.882309,91.783188,1.935397,536.988342,438.027829789746,1.89553592864982,0.0228103825599957,1.14285467156885,13.9754936827269,480.467593528582,1.92573801330831,0.00860167312442303,1.34217214086202,57.6888986858409,469.522287518528,85.3440022591293,0.00808849395876436,1.42585989250154
12,12.178966,36,36.433601,23.344,23.979555,93.265503,NaN,0.998479068279266,NaN,30.837536,400,400.142242,25,31.131126,9.095821,52.953926,50.030373,401.801605,399.277466,398.601349,6645.025391,12.409142,11.889429,11.947529,1.670707,1.693432,1.618382,67.342186,133.242661,47.992012,24.512455,133.326706,104.893295,91.778923,2.088058,546.534119,438.028198003108,1.89554937499234,0.0228136806141472,1.14280182262011,13.9709494885143,480.464600848788,1.92573341886272,0.00860193929642558,1.3421700653464,57.6870165324563,469.52587684607,85.3447862446545,0.00808904984137233,1.42580141281524
12,12.17978,36,36.430294,23.344,23.985371,93.279518,NaN,0.998451471328735,NaN,30.826206,400,400.135681,25,31.1306,9.090443,53.17783,50.030373,401.801605,399.277466,398.601349,6645.025391,12.409142,11.889429,11.947529,1.670707,1.693432,1.618382,67.342186,133.242661,47.992012,24.512455,133.326706,104.893295,91.778923,2.088058,546.534119,438.032862853711,1.895558824846,0.0228126660741305,1.1427905762001,13.9732759430285,480.488076232813,1.9258052495205,0.00860390236793676,1.34197533741563,57.6829267711122,469.526589353651,85.3415196663954,0.00808992052698219,1.42573915647518
12,12.180626,36,36.433681,23.344,23.993217,93.290833,NaN,0.99868106842041,NaN,30.819899,400,400.065186,25,31.13368,9.096306,53.417637,50.030373,401.495544,399.128265,398.335541,6652.146484,12.36641,11.853908,11.956984,1.744111,1.720651,1.653162,67.380005,133.126038,48.000397,24.509081,133.182602,104.794151,91.816917,1.904276,538.351074,438.039769729471,1.89557557442041,0.0228118976646932,1.14276265097157,13.9756937313434,480.498482433187,1.92582569550984,0.00860348283374663,1.34195621788897,57.687115464581,469.535334017466,85.3515104305587,0.00808947969535391,1.4257162966259
12,12.180626,36,36.433681,23.344,23.991331,93.321556,NaN,0.99868106842041,NaN,30.831367,400,400.190613,25,31.128506,9.112572,53.356701,50.030373,402.549927,400.209167,399.647797,6681.62793,12.425348,11.880707,12.032589,1.752923,1.735218,1.649272,67.393753,133.333771,48.014889,24.501799,133.342789,104.825714,91.830971,1.808905,530.770996,438.037614463078,1.89556832110581,0.0228115983788403,1.14277965379239,13.9756937313434,480.539707340225,1.92593819164918,0.00860538657634625,1.34169499194092,57.687115464581,469.532733696921,85.34968657621,0.00808935593964812,1.42574006791115
12,12.179935,36,36.432381,23.344,23.983965,93.352646,NaN,0.999617636203766,NaN,30.831905,400,400.242645,25,31.122078,9.103508,53.117622,50.030373,402.549927,400.209167,399.647797,6681.62793,12.425348,11.880707,12.032589,1.752923,1.735218,1.649272,67.393753,133.333771,48.014889,24.501799,133.342789,104.825714,91.830971,1.808905,530.770996,438.030878742094,1.89555095735827,0.0228120740101993,1.14281110165057,13.9737189278781,480.583248519566,1.92606005141647,0.0086077426537555,1.34140150363186,57.6855077956554,469.525457229449,85.3431025035773,0.00808933854844532,1.42578468582729
12,12.181208,36,36.429493,23.344,23.987169,93.340401,NaN,0.998353362083435,NaN,30.83544,400,400.350128,25,31.132717,9.096806,52.976326,50.029858,401.909271,399.491913,398.767059,6647.84668,12.393835,11.874382,11.971213,1.70368,1.685063,1.599221,67.382019,133.151215,47.98476,24.516832,133.331314,104.852104,91.831009,1.928415,532.87262,438.031441306241,1.89554307795016,0.0228095528615628,1.14284664428936,13.977356959223,480.570892905992,1.92603312164124,0.00860793997728347,1.34143973224227,57.681936130331,469.520296259121,85.3361935262527,0.00808982368519036,1.42578319714604
12,12.179519,36,36.429493,23.344,23.994278,93.329781,NaN,0.998887300491333,NaN,30.827084,400,400.418427,25,31.144659,9.090215,52.900703,50.029858,401.653381,399.108124,398.566864,6663.949219,12.41375,11.85867,11.975534,1.706774,1.709591,1.629284,67.391525,133.095566,48.011654,24.517788,133.377274,104.813728,91.838196,1.808205,524.408997,438.043676579237,1.89559722145839,0.0228147008290302,1.14269707750874,13.9725300041313,480.556646337484,1.92599424811306,0.00860728209181771,1.341529862897,57.681936130331,469.53970634967,85.3498080074868,0.0080907475659916,1.42560575793716
12,12.181343,36,36.427841,23.344,23.994278,93.329781,NaN,0.998256504535675,NaN,30.827084,400,400.418427,25,31.144659,9.094667,53.106026,50.029858,401.653381,399.108124,398.566864,6663.949219,12.41375,11.85867,11.975534,1.706774,1.709591,1.629284,67.391525,133.095566,48.011654,24.517788,133.377274,104.813728,91.838196,1.808205,524.408997,438.03923697162,1.89556827722571,0.0228103597215511,1.14278936873986,13.9777427509666,480.558975051876,1.92600448246363,0.00860782887810432,1.34149229128743,57.6798929550691,469.527993396646,85.3397106999466,0.00809060814849239,1.425684974037
12,12.178713,36,36.427925,23.344,23.998459,93.313309,NaN,0.99873411655426,NaN,30.827534,400,400.075226,25,31.148888,9.093007,53.217056,50.029858,401.935364,399.471436,398.747223,6659.531738,12.407982,11.895094,11.980448,1.712651,1.705233,1.646688,67.411133,133.111969,47.963943,24.539366,133.378098,104.745338,91.857948,1.845749,528.772583,438.050415615295,1.89562608940332,0.0228172829714238,1.14261864169389,13.9702263774919,480.536758399991,1.92594366204371,0.00860678052579407,1.34163406984473,57.6799968471535,469.548786880605,85.3543922354058,0.00809157663224326,1.42549636993172
12,12.179076,36,36.425262,23.344,24.008783,93.325218,NaN,0.998839318752289,NaN,30.822187,400,399.960968,25,31.140682,9.088839,53.107025,50.029858,401.935364,399.471436,398.747223,6659.531738,12.407982,11.895094,11.980448,1.712651,1.705233,1.646688,67.411133,133.111969,47.963943,24.539366,133.378098,104.745338,91.857948,1.845749,528.772583,438.06132832542,1.89566002615521,0.0228180569806347,1.14254404268943,13.9712638810943,480.556489313187,1.92600375743688,0.00860839988588764,1.34147236726694,57.6767031258287,469.558798487433,85.3583833754873,0.00809272728346797,1.4253600692152
12,12.180524,36,36.426525,23.344,24.001173,93.335518,NaN,0.997996985912323,NaN,30.810343,400,400.292206,25,31.130072,9.102313,52.956047,50.029858,401.90094,399.456818,398.721466,6647.964844,12.395288,11.870735,11.985116,1.721319,1.700022,1.63215,67.416466,132.98056,47.983589,24.544905,132.943146,104.693672,91.861565,1.909431,535.718384,438.049109497645,1.89560778895034,0.0228134028775313,1.14268579120073,13.9754022316425,480.568525911699,1.92603363446351,0.00860861989397959,1.34141368291849,57.6782652869438,469.541093319742,85.3474008998829,0.00809156479913523,1.42554306974227
