P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.182336,36,36.425682,23.344,23.985956,93.313248,NaN,0.997952342033386,NaN,30.810715,400,400.435547,25,31.131725,9.112065,52.848625,50.029858,402.17865,399.875092,399.151154,6682.144531,12.414855,11.8891,12.03164,1.715576,1.678198,1.626123,67.405235,133.207016,47.982235,24.544479,133.088852,104.756973,91.827789,1.86838,528.870056,438.027308816921,1.89552051174496,0.0228066763256353,1.14291469616486,13.980580364806,480.539839109564,1.92595733679253,0.00860751920648025,1.34158354891694,57.6772226142249,469.509123587109,85.3240165777976,0.00809025633185323,1.42582112878193
12,12.186649,36,36.426476,23.344,23.980303,93.311699,NaN,0.998855352401733,NaN,30.803848,400,400.338531,25,31.130375,9.098489,52.807014,50.029858,402.17865,399.875092,399.151154,6682.144531,12.414855,11.8891,12.03164,1.715576,1.678198,1.626123,67.405235,133.207016,47.982235,24.544479,133.088852,104.756973,91.827789,1.86838,528.870056,438.01034472667,1.89543032252945,0.0227955209922118,1.14318423360723,13.9929032501221,480.536641461104,1.92594674615496,0.0086071603930508,1.34161477258965,57.6782046813589,469.477436322879,85.3026996262596,0.00808854686004141,1.42612452619137
12,12.188684,36,36.426582,23.344,23.979389,93.315453,NaN,0.998806834220886,NaN,30.815182,400,400.073761,25,31.131742,9.097282,52.747749,50.029858,401.515045,399.015778,398.245148,6633.71582,12.392352,11.875978,11.969252,1.727043,1.706695,1.637974,67.396362,133.201477,48.01786,24.54558,133.414642,104.76236,91.810806,1.851471,532.274414,438.004343308422,1.8953945139431,0.0227905382119813,1.14329565128617,13.9987164106817,480.541528372956,1.92595983251666,0.00860735791000356,1.34158530010562,57.6783357872384,469.464686517459,85.2938805992529,0.00808791303022828,1.42624309405989
12,12.19178,36,36.430069,23.344,23.980301,93.332108,NaN,0.998944878578186,NaN,30.794588,400,399.997009,25,31.127741,9.088474,52.849751,50.029858,402.267975,399.903198,399.282227,6688.927734,12.454013,11.901902,12.052259,1.72018,1.705213,1.631079,67.411736,133.261368,48.030334,24.541914,133.448959,104.816681,91.792633,1.947861,537.566101,437.997844378836,1.89534889831789,0.0227833258182953,1.14344439674581,14.0075590138459,480.558956120467,1.92599919790622,0.0086072356138512,1.34152320952168,57.6826485030196,469.451155984149,85.2883678205376,0.00808638663871946,1.42642594160508
12,12.19178,36,36.430069,23.344,23.985556,93.320602,NaN,0.998944878578186,NaN,30.783047,400,399.935211,25,31.122326,9.088347,52.935146,50.029858,402.267975,399.903198,399.282227,6688.927734,12.454013,11.901902,12.052259,1.72018,1.705213,1.631079,67.411736,133.261368,48.030334,24.541914,133.448959,104.816681,91.792633,1.947861,537.566101,438.003853054182,1.89536912049716,0.0227841595842965,1.14339684136347,14.0075590138459,480.543519992415,1.92595707751333,0.00860652278183874,1.34162090754972,57.6826485030196,469.458404448639,85.2934494957171,0.00808673171670584,1.42635950502514
12,12.192978,36,36.429424,23.344,23.989635,93.315979,NaN,0.998679995536804,NaN,30.778702,400,400.093445,25,31.122131,9.08021,52.822941,50.026009,401.496735,399.036316,398.327301,6685.478516,12.411606,11.912699,11.989186,1.688309,1.684002,1.634384,67.395111,133.480957,48.082314,24.502365,133.601532,104.800316,91.791229,1.839974,530.036621,438.005598908368,1.8953658103929,0.0227819607962016,1.143420680545,14.0109802141311,480.538227021267,1.92594414910205,0.0086064498206762,1.34164549976645,57.6818507934044,469.45669636626,85.2915170157236,0.0080868135730363,1.42636427269507
12,12.19277,36,36.430756,23.344,23.982464,93.294083,NaN,0.998662650585175,NaN,30.770796,400,400.006104,25,31.122568,9.092501,52.680611,50.026009,401.496735,399.036316,398.327301,6685.478516,12.411606,11.912699,11.989186,1.688309,1.684002,1.634384,67.395111,133.480957,48.082314,24.502365,133.601532,104.800316,91.791229,1.839974,530.036621,437.997905923097,1.89534151469673,0.0227813171812437,1.14347503178716,14.0103862342131,480.50696955409,1.92585572426444,0.00860465217517419,1.34186194131165,57.6834981438819,469.449064938298,85.2876847679769,0.00808611330413654,1.42645670741549
12,12.1908,36,36.431267,23.344,23.973351,93.266914,NaN,0.998804152011871,NaN,30.767391,400,399.853149,25,31.12359,9.093485,52.582989,50.026009,401.896027,399.583099,398.892761,6651.322266,12.399691,11.85477,12.004484,1.719304,1.705205,1.632458,67.39608,133.163116,48.053913,24.509428,133.405975,104.797028,91.795204,1.948494,533.083191,437.992284898697,1.89533770224314,0.0227845514415901,1.14345759904813,14.0047601812635,480.469788283004,1.92575305562282,0.00860279909746444,1.34210482738691,57.6841301099279,469.448111607565,85.2875987597502,0.00808593866039918,1.42647407351392
12,12.19072,36,36.433571,23.344,23.973127,93.239799,NaN,0.999324202537537,NaN,30.76824,400,399.980499,25,31.12933,9.090631,52.534115,50.026009,401.947113,399.604492,399.068054,6680.683594,12.413872,11.867451,12.010296,1.690923,1.677456,1.598066,67.433884,133.297363,48.013859,24.51507,133.203461,104.811531,91.80526,1.864496,529.157776,437.992223672012,1.89533810965101,0.0227847059853053,1.14345556853889,14.0045316976592,480.430141247857,1.92563944083761,0.00860035562471719,1.34238851303795,57.6869794328641,469.450120590912,85.2916325710868,0.00808545154094154,1.42649454761276
12,12.190077,36,36.431767,23.344,23.973127,93.239799,NaN,0.99902081489563,NaN,30.76824,400,399.980499,25,31.12933,9.086824,52.630169,50.026009,401.947113,399.604492,399.068054,6680.683594,12.413872,11.867451,12.010296,1.690923,1.677456,1.598066,67.433884,133.297363,48.013859,24.51507,133.203461,104.811531,91.80526,1.864496,529.157776,437.993790216495,1.89534831299745,0.0227862339065793,1.1434229504939,14.0026952198108,480.432688101583,1.92565062677056,0.00860095255977665,1.34234733846855,57.6847484650317,469.452319224319,85.2911182167618,0.00808601249429214,1.42644394019799
12,12.191027,36,36.43301,23.344,23.983673,93.228233,NaN,0.998453974723816,NaN,30.764767,400,400.160522,25,31.129866,9.097591,52.741173,50.026009,402.048218,399.858612,399.224152,6650.568359,12.391285,11.830803,12.031619,1.729838,1.703933,1.623619,67.43782,133.41333,48.077133,24.47794,133.418518,104.852623,91.801559,1.939794,534.249695,438.003534251373,1.89537382173508,0.0227856498893856,1.14337569586332,14.0054084973302,480.415406777695,1.92560054174676,0.00859982404565179,1.34247439680326,57.6862856659082,469.462467829988,85.299649360394,0.00808618119992913,1.42637190203841
12,12.192278,36,36.433094,23.344,23.985958,93.214836,NaN,0.998622596263885,NaN,30.767418,400,400.250214,25,31.122076,9.100304,52.817936,50.026009,402.350922,400.022888,399.469482,6665.648438,12.400382,11.850902,12.001636,1.735467,1.725246,1.638015,67.431862,133.485733,48.061687,24.489222,133.517685,104.737923,91.825035,1.849769,529.829529,438.003099641867,1.8953627663794,0.0227830402720567,1.14341845667215,14.0089812129373,480.39730224378,1.92555092880709,0.00859896540192852,1.34259069862762,57.6863895460048,469.458572975059,85.2970145047204,0.00808597454734063,1.42640901507702
12,12.19261,36,36.433357,23.344,23.977928,93.248337,NaN,0.998556554317474,NaN,30.798115,400,400.203827,25,31.11907,9.085812,52.806938,50.026009,402.350922,400.022888,399.469482,6665.648438,12.400382,11.850902,12.001636,1.735467,1.725246,1.638015,67.431862,133.485733,48.061687,24.489222,133.517685,104.737923,91.825035,1.849769,529.829529,437.993108842765,1.8953265967179,0.0227809775549196,1.14350798263023,14.0099293214071,480.441904333798,1.9256720481886,0.00860095581895834,1.34231081077107,57.6867147883826,469.445820862683,85.2883745595284,0.00808530098114756,1.42653035874775
12,12.191324,36,36.43446,23.344,23.975502,93.299088,NaN,0.998215913772583,NaN,30.799875,400,400.436096,25,31.119028,9.088997,52.719872,50.026009,401.340393,398.887421,398.073914,6675.875977,12.366046,11.896477,11.980553,1.746696,1.720178,1.678244,67.45414,133.575592,48.044151,24.497581,133.484528,104.81118,91.816635,1.845149,531.209106,437.993467850795,1.89533766544132,0.0227836477359713,1.14346470792311,14.0062567209545,480.508461240427,1.92585109792233,0.00860373665056545,1.34190373165748,57.6880788069122,469.45068015806,85.293037847319,0.00808525334001275,1.42650442372935
12,12.192081,36,36.435551,23.344,23.974312,93.329926,NaN,0.997631311416626,NaN,30.804646,400,400.181763,25,31.118708,9.093497,52.75396,50.026009,401.340393,398.887421,398.073914,6675.875977,12.366046,11.896477,11.980553,1.746696,1.720178,1.678244,67.45414,133.575592,48.044151,24.497581,133.484528,104.81118,91.816635,1.845149,531.209106,437.990262760725,1.89532107397804,0.0227816604579053,1.14351388798036,14.0084186213293,480.548300749805,1.92595724942267,0.00860528636763643,1.34166643678414,57.6894279526713,469.445615152675,85.2907304817264,0.00808473632791252,1.42656928325554
12,12.192081,36,36.435551,23.344,23.967648,93.311188,NaN,0.997631311416626,NaN,30.822489,400,400.032135,25,31.129845,9.101091,52.862434,50.030491,402.086639,399.885437,399.11969,6634.624512,12.365308,11.838938,12.0004,1.737897,1.726504,1.670646,67.47657,133.272247,48.012207,24.521402,133.440277,104.733818,91.852058,1.847186,529.827087,437.982642183063,1.89529542591487,0.0227806030095885,1.14357425074775,14.0084186213293,480.523159112444,1.92588864462783,0.00860412544785946,1.34182567471156,57.6894279526713,469.436421914444,85.2842863736985,0.00808429870827588,1.42665360135872
12,12.191312,36,36.432861,23.344,23.956799,93.261795,NaN,0.997984409332275,NaN,30.836483,400,399.908478,25,31.141016,9.092368,52.956253,50.030491,401.254669,398.89679,398.241943,6669.567383,12.406444,11.888981,12.00191,1.672585,1.695159,1.607023,67.490074,133.31218,48.021351,24.515667,133.344833,104.642181,91.85347,1.87795,528.99762,437.97210929323,1.89526587123242,0.0227807082323377,1.14363353358392,14.0062224495894,480.460668380714,1.92572442377201,0.0086019542922568,1.34218478311102,57.6861014019232,469.423653973179,85.2722713379072,0.00808437114440849,1.42672531956933
12,12.190202,36,36.430458,23.344,23.953539,93.217712,NaN,0.998530566692352,NaN,30.844416,400,399.91983,25,31.135696,9.075255,52.951355,50.030491,401.254669,398.89679,398.241943,6669.567383,12.406444,11.888981,12.00191,1.672585,1.695159,1.607023,67.490074,133.31218,48.021351,24.515667,133.344833,104.642181,91.85347,1.87795,528.99762,437.971086452004,1.89527093992594,0.0227828282309582,1.14360672351416,14.0030522390904,480.404886226796,1.92557781667714,0.00860001604018096,1.3425059260701,57.6831295967532,469.423527945762,85.2694441930703,0.00808497289563244,1.42668589206412
12,12.19155,36,36.431816,23.344,23.961033,93.212463,NaN,0.99832022190094,NaN,30.850376,400,399.955566,25,31.136442,9.093223,52.97897,50.030491,402.03894,399.837067,398.973846,6643.14209,12.396917,11.882267,12.035858,1.709059,1.693491,1.644564,67.478088,133.458878,48.009209,24.497908,133.352966,104.689217,91.852219,1.908976,539.097412,437.976371338975,1.89527839143435,0.022780814742821,1.14360723950002,14.006902160164,480.395921299746,1.92555015913838,0.00859924110322869,1.34258176880776,57.6848090634612,469.427296662739,85.2736335561535,0.00808480885286046,1.42667424734579
12,12.191338,36,36.43325,23.344,23.961033,93.212463,NaN,0.99878317117691,NaN,30.850376,400,399.955566,25,31.136442,9.089627,52.947704,50.030491,401.38562,399.199738,398.37088,6667.842773,12.386726,11.888956,12.023099,1.689005,1.672589,1.615287,67.474152,133.516296,48.044804,24.471287,133.377625,104.686737,91.835014,1.917977,531.3125,437.976887993463,1.89528175587723,0.0227813184140206,1.14359647697393,14.0062967041714,480.393895914791,1.92554126499,0.00859876660525074,1.34261453155306,57.6865824656695,469.429661914072,85.2769257545224,0.00808455878850235,1.426676763047
12,12.192339,36,36.433548,23.344,23.966446,93.233215,NaN,0.998438596725464,NaN,30.845449,400,400.015778,25,31.134073,9.080721,53.036041,50.030491,401.38562,399.199738,398.37088,6667.842773,12.386726,11.888956,12.023099,1.689005,1.672589,1.615287,67.474152,133.516296,48.044804,24.471287,133.377625,104.686737,91.835014,1.917977,531.3125,437.980638887784,1.89528670536351,0.0227797993763463,1.14359823732399,14.0091554150459,480.421335251901,1.92561546010843,0.00859995497346048,1.34244416297814,57.6869509898256,469.431676870746,85.2786777243474,0.00808457934978402,1.42666330932392
12,12.190193,36,36.433529,23.344,23.961765,93.229828,NaN,0.998425424098969,NaN,30.835281,400,399.898499,25,31.126625,9.082565,53.111851,50.030491,401.828217,399.68634,398.94339,6684.109863,12.419151,11.889063,12.077878,1.691477,1.67702,1.586707,67.483635,133.500397,48.052101,24.445129,133.424805,104.788956,91.80365,1.857534,527.701233,437.980515386,1.89530274469124,0.0227841551710951,1.14353172361984,14.003026533797,480.41681517315,1.92560316762432,0.008599751228102,1.34247263431581,57.6869274933924,469.437410503294,85.2826750566578,0.00808485710767409,1.42661039300253
12,12.189798,36,36.433388,23.344,23.960039,93.239136,NaN,0.99871826171875,NaN,30.844913,400,399.859222,25,31.118664,9.086641,53.116302,50.030491,401.828217,399.68634,398.94339,6684.109863,12.419151,11.889063,12.077878,1.691477,1.67702,1.586707,67.483635,133.500397,48.052101,24.445129,133.424805,104.788956,91.80365,1.857534,527.701233,437.979504219964,1.89530237049165,0.0227848198991258,1.14352731133419,14.0018983428379,480.429509604809,1.9256381464326,0.00860037506584266,1.34238999187618,57.6867531248112,469.437162380706,85.2823404470849,0.00808488095513912,1.42661028815427
12,12.190545,36,36.431889,23.344,23.952766,93.257599,NaN,0.998526215553284,NaN,30.848478,400,399.782837,25,31.117016,9.080174,52.993076,50.030491,401.541473,399.109528,398.382935,6683.65332,12.420219,11.928049,12.01733,1.678272,1.690572,1.61627,67.497223,133.301651,48.010738,24.470348,133.677933,104.788727,91.78138,1.813289,529.797058,437.9693664351,1.89526252045342,0.0227818905153582,1.1436311479569,14.0040318858578,480.456408348149,1.92571507926053,0.00860201580518497,1.34219836984219,57.6848993426281,469.421667170622,85.2697709453244,0.00808452237655981,1.42672713532752
12,12.190351,36,36.429504,23.344,23.932339,93.280739,NaN,0.998623251914978,NaN,30.856907,400,399.865173,25,31.113214,9.072634,52.680492,50.035973,401.183319,398.975677,398.06311,6631.588867,12.359113,11.867886,11.992645,1.704672,1.68096,1.635178,67.476845,133.183914,48.025158,24.463408,133.296173,104.827126,91.782433,1.87768,532.618652,437.946476635579,1.89518696198632,0.0227791089891265,1.14380661141149,14.003477802482,480.490829294511,1.92581461770023,0.00860423949965237,1.34194694479729,57.6819497347573,469.392658288319,85.2467214396655,0.00808374437738213,1.42695317117879
12,12.188741,36,36.43018,23.344,23.925894,93.328888,NaN,0.997799873352051,NaN,30.8591,400,399.79834,25,31.116768,9.069735,52.557453,50.035973,401.183319,398.975677,398.06311,6631.588867,12.359113,11.867886,11.992645,1.704672,1.68096,1.635178,67.476845,133.183914,48.025158,24.463408,133.296173,104.827126,91.782433,1.87768,532.618652,437.943030756251,1.89518770853099,0.022781911747966,1.14378328212016,13.9988792257944,480.55447989621,1.92598672312711,0.00860699939674983,1.34155306983595,57.6827857821195,469.393472307266,85.2480625535494,0.00808361217419811,1.42695711792283
12,12.188741,36,36.43018,23.344,23.929823,93.362411,NaN,0.997799873352051,NaN,30.860851,400,399.859161,25,31.112608,9.066094,52.617722,50.035973,401.996033,399.817413,399.128082,6649.427734,12.386618,11.843497,12.012531,1.736555,1.706051,1.61489,67.465759,133.271774,48.030956,24.436054,133.583923,104.861076,91.772774,1.797832,527.123474,437.947524610699,1.89520283538855,0.0227825355440479,1.14374761669907,13.9988792257944,480.599448011881,1.92610942067027,0.00860907584730547,1.34126869396239,57.6827857821195,469.398893778578,85.2518619430592,0.00808387031496224,1.42690732574385
12,12.188334,36,36.429977,23.344,23.92889,93.336105,NaN,0.998128652572632,NaN,30.842623,400,399.812592,25,31.112476,9.081478,52.703804,50.035973,400.819977,398.785614,397.902924,6640.208984,12.344144,11.849531,12.022502,1.728883,1.684451,1.630643,67.480324,133.362793,48.021751,24.447426,133.327011,104.817223,91.774071,1.873793,530.933411,437.947449886433,1.89520570513221,0.0227833547560494,1.14373539884614,13.9977166561526,480.56444779702,1.92601439874113,0.00860751366962501,1.3414871918416,57.6825347218854,469.399758197546,85.2522363310155,0.00808396281388761,1.42689595754038
12,12.188885,36,36.431686,23.344,23.927347,93.31076,NaN,0.998864889144897,NaN,30.841743,400,399.838409,25,31.114975,9.077405,52.745689,50.035973,400.819977,398.785614,397.902924,6640.208984,12.344144,11.849531,12.022502,1.728883,1.684451,1.630643,67.480324,133.362793,48.021751,24.447426,133.327011,104.817223,91.774071,1.873793,530.933411,437.944341529464,1.89519101648059,0.0227818002024024,1.14377741120717,13.9992905456633,480.528035183688,1.92591102574977,0.00860537784069764,1.34174132665013,57.6846482919723,469.395875254077,85.2514633502788,0.00808334573557508,1.42696049571222
12,12.187884,36,36.42971,23.344,23.924601,93.262238,NaN,0.998792469501495,NaN,30.826845,400,400.007904,25,31.106197,9.077084,52.797497,50.035973,401.650635,398.902191,398.474823,6653.731445,12.423433,11.859581,11.926893,1.677698,1.688025,1.61868,67.531166,133.466873,47.978168,24.471981,133.378616,104.775551,91.778122,1.830739,528.793152,437.943641639838,1.89519633722668,0.0227837433924795,1.14375145561569,13.9964312257613,480.465709771165,1.92574558037852,0.00860302449647389,1.34210915511665,57.6822045079232,469.396184887253,85.2494277264548,0.00808386019869008,1.42692426174655
12,12.191039,36,36.428471,23.344,23.924601,93.262238,NaN,0.999927222728729,NaN,30.826845,400,400.007904,25,31.106197,9.0735,52.795788,50.035973,401.650635,398.902191,398.474823,6653.731445,12.423433,11.859581,11.926893,1.677698,1.688025,1.61868,67.531166,133.466873,47.978168,24.471981,133.378616,104.775551,91.778122,1.830739,528.793152,437.935947688818,1.89514624529968,0.0227762458544825,1.14391186892901,14.0054427692889,480.467458225474,1.92575326132952,0.00860343455753408,1.34208090501979,57.6806721409633,469.377230758967,85.2347326687991,0.00808327101113302,1.4270774514622
12,12.192451,36,36.43441,23.344,23.91898,93.237587,NaN,0.998331427574158,NaN,30.82165,400,400.047791,25,31.109636,9.081095,52.871349,50.035973,402.307068,399.710205,399.318542,6670.44873,12.454016,11.8626,11.987218,1.723449,1.721642,1.631619,67.550362,133.343872,48.03759,24.425402,133.507401,104.808434,91.745636,1.850511,530.545715,437.92607343208,1.89510218200169,0.0227719991567397,1.1440347854938,14.0094752598347,480.425987309407,1.9256261339562,0.00859994086390186,1.34242653616349,57.688016975429,469.366239222053,85.2338026069161,0.0080812459282904,1.42727889357514
12,12.193261,36,36.435963,23.344,23.920771,93.2407,NaN,0.998303890228271,NaN,30.806412,400,400.063171,25,31.123966,9.088948,52.877899,50.035973,402.522644,399.805603,399.476929,6646.788086,12.467771,11.842937,11.975412,1.698105,1.693222,1.624655,67.578354,133.358704,48.043209,24.424509,133.598282,104.910164,91.734604,1.916819,533.269836,437.926146573618,1.89509621935069,0.0227703596484181,1.14405971431076,14.0117883572743,480.427973681337,1.92562791028073,0.0085996200751733,1.34243542638005,57.6899374290468,469.365357287757,85.2349554029317,0.00808081134829415,1.42731326077616
12,12.191278,36,36.438465,23.344,23.914202,93.253975,NaN,0.998497009277344,NaN,30.797762,400,400.193207,25,31.13769,9.084938,52.76881,50.035973,402.522644,399.805603,399.476929,6646.788086,12.467771,11.842937,11.975412,1.698105,1.693222,1.624655,67.578354,133.358704,48.043209,24.424509,133.598282,104.910164,91.734604,1.916819,533.269836,437.923468642746,1.89510240580705,0.0227740269746377,1.14401854489578,14.0061253472638,480.442262013391,1.92566103472366,0.00859961542083304,1.34237928672456,57.6930312844707,469.369596214918,85.2407778990052,0.00808038074166886,1.42731658193152
12,12.192604,36,36.437614,23.344,23.905144,93.253975,NaN,0.998010993003845,NaN,30.809242,400,400.442963,25,31.153275,9.075916,52.831161,50.035973,402.375885,399.865845,399.404083,6651.375,12.45271,11.839389,12.00179,1.709121,1.702575,1.647743,67.57724,133.492813,48.054607,24.42067,133.609039,104.899742,91.753059,1.863758,532.367126,437.909870372165,1.89504646485015,0.0227694388701019,1.14416844483601,14.009912187087,480.443463276156,1.92566631059987,0.00859989693792213,1.34235986822841,57.6919789973216,469.348860292148,85.2252805790669,0.00807960858997584,1.42749293284288
12,12.191219,36,36.439045,23.344,23.898911,93.237518,NaN,0.997377634048462,NaN,30.795769,400,400.673584,25,31.158503,9.079937,52.793079,50.031986,402.872375,400.347229,399.91806,6667.808594,12.468264,11.879329,12.006345,1.686253,1.698298,1.623746,67.537521,133.475311,48.042534,24.418974,133.516068,104.776711,91.804024,2.0037,545.295593,437.906118362607,1.89504445078211,0.0227717390187987,1.14415465481036,14.005956845687,480.419350372186,1.92559714101315,0.00859840320771933,1.34253294585242,57.6937484604986,469.34929466971,85.2272166122872,0.00807926761673735,1.42751313795321
12,12.192776,36,36.439693,23.344,23.902733,93.240189,NaN,0.998257875442505,NaN,30.80097,400,400.6875,25,31.161617,9.070004,52.714382,50.031986,402.872375,400.347229,399.91806,6667.808594,12.468264,11.879329,12.006345,1.686253,1.698298,1.623746,67.537521,133.475311,48.042534,24.418974,133.516068,104.776711,91.804024,2.0037,545.295593,437.906692046475,1.89503444698817,0.0227686474971028,1.14419915096559,14.0104033683584,480.422021312132,1.92560291019793,0.0085983544776123,1.34252494194909,57.6945497082475,469.346233069601,85.2258108331083,0.00807895809696941,1.42755227255489
12,12.194422,36,36.43895,23.344,23.90844,93.216522,NaN,0.998949408531189,NaN,30.802893,400,400.34668,25,31.166548,9.08141,52.68219,50.031986,401.997406,399.562927,398.825256,6670.314453,12.439272,11.923122,12.017473,1.684135,1.678947,1.594455,67.517899,133.434738,48.085041,24.413691,133.509262,104.669586,91.829735,1.788409,518.268372,437.909205615475,1.89503029320922,0.0227656447655259,1.14423101415507,14.0151035954764,480.391294852762,1.92552078840606,0.00859713261219624,1.3427100962987,57.6936309926464,469.344144186381,85.223500331294,0.00807904640769524,1.42755893040053
12,12.194422,36,36.43895,23.344,23.918222,93.212029,NaN,0.998949408531189,NaN,30.819521,400,400.168549,25,31.167389,9.082287,52.69648,50.031986,402.200592,399.722351,398.978882,6676.041992,12.429122,11.904747,12.001562,1.687584,1.669601,1.60683,67.527115,133.529953,48.087292,24.419586,133.497955,104.728836,91.817093,1.983167,539.251343,437.920398047758,1.89506797013235,0.0227671978582017,1.14414198409397,14.0151035954764,480.385261970042,1.92550432150925,0.00859685395307108,1.34274849383115,57.6936309926464,469.357646790692,85.2329592696873,0.00807968926680017,1.42743468585747
12,12.195095,36,36.437412,23.344,23.921293,93.187447,NaN,0.998393654823303,NaN,30.830376,400,399.901642,25,31.164688,9.089432,52.799427,50.031986,402.200592,399.722351,398.978882,6676.041992,12.429122,11.904747,12.001562,1.687584,1.669601,1.60683,67.527115,133.529953,48.087292,24.419586,133.497955,104.728836,91.817093,1.983167,539.251343,437.9222698929,1.89506911346682,0.0227660874119301,1.14414829769459,14.017025239898,480.354425310995,1.9254237576709,0.00859583789083468,1.34292354370434,57.6917292152976,469.356813853056,85.2306220950933,0.00808003832505092,1.42741634045267
12,12.19105,36,36.436687,23.344,23.914572,93.180244,NaN,0.998511373996735,NaN,30.830198,400,399.653839,25,31.155943,9.090097,52.777435,50.031986,400.618225,398.307434,397.373535,6677.146484,12.357523,11.886299,11.979372,1.692268,1.661124,1.592804,67.493233,133.495712,48.037106,24.44343,133.398758,104.707359,91.827324,1.849028,528.378967,437.924448106693,1.89510745090391,0.0227746273908205,1.14400357931284,14.0054741852359,480.34577661697,1.92540185004925,0.00859563085127349,1.34296859708495,57.6908327111332,469.36996758935,85.2390109626373,0.00808084783670803,1.427283108085
12,12.194088,36,36.437565,23.344,23.901245,93.190559,NaN,0.998541116714478,NaN,30.820532,400,399.479919,25,31.153233,9.078291,52.616558,50.031986,400.618225,398.307434,397.373535,6677.146484,12.357523,11.886299,11.979372,1.692268,1.661124,1.592804,67.493233,133.495712,48.037106,24.44343,133.398758,104.707359,91.827324,1.849028,528.378967,437.901787744833,1.89500788150946,0.0227652954059962,1.14427952444803,14.0141498820129,480.358388254835,1.92543421636189,0.00859598033682592,1.34290041825116,57.6919184067349,469.33499356074,85.2155110877564,0.00807896074008711,1.42761973257638
12,12.192528,36,36.435951,23.344,23.901245,93.190559,NaN,0.998616695404053,NaN,30.820532,400,399.479919,25,31.153233,9.071629,52.507137,50.031986,402.168152,399.911255,399.214661,6683.049805,12.420561,11.884487,12.020796,1.669919,1.654099,1.591826,67.510414,133.554565,48.020206,24.438944,133.435425,104.808754,91.774849,1.885741,527.325562,437.905594647651,1.89503265359169,0.0227690002422397,1.14420006838304,14.009695151841,480.360668847919,1.92544422897804,0.00859651427123656,1.34286350474187,57.6899225899969,469.342567061771,85.218975670215,0.00807972926691784,1.42752271820953
12,12.195287,36,36.438507,23.344,23.882299,93.188965,NaN,0.999333262443542,NaN,30.830992,400,399.560577,25,31.155399,9.067161,52.653992,50.031986,401.353729,399.006744,398.161926,6663.054199,12.376204,11.873428,11.961939,1.67818,1.666168,1.589025,67.527237,133.458252,48.046082,24.430927,133.479874,104.823959,91.740494,1.873342,529.492493,437.877179278359,1.89491584841189,0.0227594398112259,1.14451334996429,14.0175734507375,480.354916544281,1.92542252930793,0.00859556984452384,1.34293560250892,57.6930832182189,469.302773982183,85.1940192026389,0.00807718855643446,1.42793246232074
12,12.192963,36,36.435894,23.344,23.872549,93.182373,NaN,0.997890412807465,NaN,30.832306,400,399.666779,25,31.153572,9.085218,52.805809,50.031986,401.353729,399.006744,398.161926,6663.054199,12.376204,11.873428,11.961939,1.67818,1.666168,1.589025,67.527237,133.458252,48.046082,24.430927,133.479874,104.823959,91.740494,1.873342,529.492493,437.87169478554,1.89491519278976,0.0227634095364007,1.14448378418599,14.0109373793017,480.349756431532,1.92541457477034,0.00859602527891829,1.34293223503435,57.6898521044461,469.300428395089,85.1893959240333,0.00807773713833952,1.42790984721802
12,12.195423,36,36.433426,23.344,23.871832,93.178825,NaN,0.998511910438538,NaN,30.816431,400,400.026855,25,31.152264,9.080102,52.819149,50.027802,401.947906,399.540344,398.57254,6640.30127,12.360942,11.9119,11.966169,1.731538,1.699708,1.642518,67.580711,133.151794,48.068714,24.392567,133.595062,104.861626,91.760796,1.805269,518.89801,437.864867034594,1.89487335478044,0.0227574544755141,1.14461582463748,14.0179617628219,480.348479490134,1.92541688042332,0.00859662168336127,1.34290613455643,57.6868001178174,469.283442907582,85.1746855547555,0.0080775519408809,1.42802464838228
12,12.194391,36,36.431747,23.344,23.880819,93.181992,NaN,0.99945455789566,NaN,30.818361,400,400.063385,25,31.155876,9.074725,52.786518,50.027802,402.289612,399.794891,399.082123,6693.086914,12.426949,11.926133,11.998253,1.68185,1.674239,1.603763,67.57428,133.387802,48.070484,24.398844,133.700485,104.851395,91.752792,1.978903,534.78894,437.877673021827,1.89492437637456,0.0227613320875901,1.14448116027254,14.0150150779891,480.355105026232,1.9254389069104,0.00859737372691275,1.34284063439163,57.6847237309597,469.300369148481,85.1846237761227,0.00807878241383756,1.42784018939545
12,12.194669,36,36.430408,23.344,23.877872,93.192429,NaN,0.998748123645782,NaN,30.834745,400,400.095276,25,31.167061,9.086524,52.858608,50.027802,402.289612,399.794891,399.082123,6693.086914,12.426949,11.926133,11.998253,1.68185,1.674239,1.603763,67.57428,133.387802,48.070484,24.398844,133.700485,104.851395,91.752792,1.978903,534.78894,437.873621412937,1.89490860568283,0.022760203947523,1.14452222596864,14.015808873944,480.371011560072,1.92548547000777,0.00859846432113565,1.34272076991527,57.6830677597445,469.293636251608,85.1783808626084,0.00807880021233225,1.42787957149544
12,12.196242,36,36.429173,23.344,23.872974,93.189697,NaN,0.999171853065491,NaN,30.82666,400,400.33136,25,31.172253,9.083412,52.915085,50.027802,401.944641,399.49295,398.758636,6673.685547,12.389852,11.903404,11.988251,1.744234,1.722708,1.654605,67.567131,133.474304,48.057323,24.385273,133.487732,104.792542,91.730385,1.976092,534.563843,437.864174116737,1.89486474707555,0.0227556916756691,1.14464718708285,14.0203001321983,480.369088091291,1.92548311825485,0.00859870353712848,1.3427158889171,57.6815403637686,469.276923031347,85.1652674517761,0.00807831635130318,1.42801274533709
12,12.194537,36,36.433502,23.344,23.867691,93.154213,NaN,0.999267637729645,NaN,30.816805,400,400.277344,25,31.177261,9.07675,52.894897,50.027802,401.50827,398.956512,398.177338,6643.516113,12.391886,11.897197,11.967054,1.715307,1.692626,1.625765,67.550201,133.363464,48.065704,24.392851,133.550308,104.814774,91.72023,1.937048,531.507446,437.862290928863,1.89487147028893,0.0227589002132007,1.14460842741575,14.0154319653307,480.31531784617,1.92532617478842,0.00859506931841632,1.34311859601002,57.6868941037068,469.282829036782,85.1743423893002,0.00807750349830834,1.42803159612761
12,12.192193,36,36.434013,23.344,23.863251,93.129906,NaN,0.998562395572662,NaN,30.804817,400,400.048401,25,31.181,9.106422,52.794853,50.027802,401.50827,398.956512,398.177338,6643.516113,12.391886,11.897197,11.967054,1.715307,1.692626,1.625765,67.550201,133.363464,48.065704,24.392851,133.550308,104.814774,91.72023,1.937048,531.507446,437.862933450049,1.89489159643608,0.0227637612778138,1.14452936074817,14.008738471204,480.28194541225,1.92523386702944,0.00859339158854494,1.34333867296811,57.6875260310128,469.290453561198,85.1802646669257,0.00807773747215996,1.42796994834615
12,12.192816,36,36.433052,23.344,23.858652,93.069695,NaN,0.998978078365326,NaN,30.805258,400,399.966492,25,31.183867,9.109695,52.739399,50.027802,401.837555,399.226807,398.540039,6638.189453,12.383659,11.883697,11.944891,1.688268,1.664065,1.640577,67.590225,133.213181,48.052853,24.389921,133.759857,104.786018,91.735901,1.892833,530.519226,437.85614805194,1.89486397620341,0.0227615509969909,1.14460314470934,14.0105175958167,480.202406568261,1.92501895036909,0.00858997081944079,1.34383385712124,57.6863376059824,469.279780241881,85.171694033303,0.00807747202177094,1.42805209099227
12,12.192816,36,36.433052,23.344,23.857008,93.04129,NaN,0.998978078365326,NaN,30.848927,400,400.104523,25,31.187054,9.083883,52.655609,50.027802,400.723511,398.316559,397.670685,6646.964844,12.399655,11.858596,11.992806,1.707754,1.671223,1.596949,67.570892,133.248581,48.063671,24.37878,133.696548,104.881905,91.731277,1.927914,538.872314,437.854266312027,1.89485764054582,0.0227612898117794,1.14461816023386,14.0105175958167,480.164231495328,1.92491470541979,0.0085882062602056,1.34407839453991,57.6863376059824,469.277510040774,85.1701043262611,0.00807736390031863,1.42807302829636
12,12.191613,36,36.435081,23.344,23.85832,93.060776,NaN,0.998823404312134,NaN,30.853073,400,399.89856,25,31.187189,9.072309,52.646141,50.027802,400.723511,398.316559,397.670685,6646.964844,12.399655,11.858596,11.992806,1.707754,1.671223,1.596949,67.570892,133.248581,48.063671,24.37878,133.696548,104.881905,91.731277,1.927914,538.872314,437.858706218993,1.89488180919666,0.0227643555391252,1.14454478194141,14.0070820818844,480.187547678901,1.92497361727387,0.00858874555838331,1.34395722657682,57.6888467481688,469.287809181139,85.179631250778,0.00807734164148242,1.42801241287798
12,12.189793,36,36.435284,23.344,23.855955,93.083954,NaN,0.998174786567688,NaN,30.856405,400,399.860596,25,31.181444,9.063514,52.743309,50.025024,402.494934,399.716553,399.181549,6649.024414,12.444557,11.888762,11.953392,1.712875,1.699918,1.628348,67.580986,133.456268,48.032959,24.378111,133.478714,104.867775,91.708771,1.90232,531.28363,437.860444340367,1.89490161206531,0.0227683035346785,1.14447350326817,14.0018840617688,480.218408279665,1.92505740853914,0.00859011799705912,1.3437624767267,57.6890977797971,469.295069170184,85.1849469276976,0.00807763607878385,1.42794891820579
12,12.191702,36,36.432911,23.344,23.851435,93.110512,NaN,0.99852728843689,NaN,30.868347,400,399.919617,25,31.179495,9.056231,52.821228,50.025024,402.494934,399.716553,399.181549,6649.024414,12.444557,11.888762,11.953392,1.712875,1.699918,1.628348,67.580986,133.456268,48.032959,24.378111,133.478714,104.867775,91.708771,1.90232,531.28363,437.850608415398,1.89485386217902,0.022763050237777,1.14461220163866,14.0073362558159,480.25745015272,1.92516957483897,0.00859255219521025,1.34347983806836,57.6861632355433,469.276042285614,85.1689156693795,0.00807732962955183,1.4280841776989
12,12.191888,36,36.433285,23.344,23.851435,93.110512,NaN,0.997920155525208,NaN,30.868347,400,399.919617,25,31.179495,9.064861,52.902237,50.025024,400.87323,398.470886,397.684021,6674.813477,12.40278,11.896894,12.003526,1.680996,1.660475,1.602496,67.597092,133.426605,48.046097,24.375767,133.391861,104.873795,91.656364,1.900433,529.021729,437.850154078271,1.89485090688773,0.0227626084388434,1.14462169680884,14.007867446274,480.256921036221,1.92516725278784,0.00859242845430332,1.34348841566833,57.6866257488352,469.275285438775,85.168812415861,0.00807719906713647,1.42809749298262
12,12.189277,36,36.432526,23.344,23.842745,93.119431,NaN,0.999596118927002,NaN,30.893789,400,399.852875,25,31.179232,9.075122,52.804104,50.025024,402.548889,399.827515,399.254944,6681.425293,12.466773,11.923691,11.973489,1.652665,1.679413,1.596717,67.592247,133.500351,48.052311,24.363949,133.625076,104.878983,91.682198,1.878585,529.352783,437.846585550577,1.89485890500937,0.0227674305428697,1.14456778409589,14.0004102312262,480.269976904379,1.92520467941908,0.00859323330762121,1.34339445668113,57.685687114886,469.277538248939,85.1695239421263,0.00807749817663307,1.42806385962909
12,12.188715,36,36.430393,23.344,23.841873,93.111389,NaN,0.999046206474304,NaN,30.879446,400,399.990112,25,31.175034,9.093221,52.800674,50.025024,402.548889,399.827515,399.254944,6681.425293,12.466773,11.923691,11.973489,1.652665,1.679413,1.596717,67.592247,133.500351,48.052311,24.363949,133.625076,104.878983,91.682198,1.878585,529.352783,437.846960343126,1.89486447537509,0.0227686274279806,1.14454705814105,13.9988049593242,480.262190581228,1.92518842518294,0.00859343980809647,1.34341456555668,57.6830492086307,469.27781121913,85.1672814239756,0.00807805027970553,1.42802521698787
12,12.190086,36,36.429928,23.344,23.853287,93.076424,NaN,0.998361527919769,NaN,30.886919,400,400.22876,25,31.175539,9.080853,52.896111,50.025024,402.708221,400.253357,399.610748,6655.70752,12.425179,11.871181,11.984934,1.687218,1.667252,1.573406,67.619179,133.526627,48.029804,24.380875,133.539795,104.876389,91.698212,1.863567,531.452209,437.856675245326,1.89488667563129,0.0227671834654767,1.14451280828187,14.0027209252951,480.215871030247,1.92506304424901,0.00859142242177917,1.34370424489752,57.6824741209688,469.285390374578,85.1720584676985,0.00807852880716159,1.42794745645793
12,12.187544,36,36.427734,23.344,23.85367,93.088882,NaN,0.99815422296524,NaN,30.892118,400,400.428162,25,31.170635,9.070316,52.803284,50.025024,401.836334,399.209137,398.428314,6684.865234,12.420502,11.948103,11.960418,1.677429,1.679995,1.633456,67.632591,133.401947,48.0434,24.369984,133.437729,104.911171,91.695,1.894302,530.365173,437.863321627523,1.89492854239917,0.0227732850472395,1.14437961757748,13.9954599880271,480.235715049756,1.92512237577486,0.00859292217779243,1.3435468250321,57.6797606160571,469.298619752858,85.1788205171322,0.00807971355807289,1.42778837271552
12,12.187656,36,36.425495,23.344,23.838892,93.102127,NaN,0.998340785503387,NaN,30.88283,400,400.091278,25,31.166838,9.064409,52.690105,50.025024,401.836334,399.209137,398.428314,6684.865234,12.420502,11.948103,11.960418,1.677429,1.679995,1.633456,67.632591,133.401947,48.0434,24.369984,133.437729,104.911171,91.695,1.894302,530.365173,437.846135396893,1.89486981682613,0.0227706704553488,1.1445202221243,13.9957799274115,480.256677271645,1.92518486487556,0.00859448569323931,1.34338173779925,57.6769913188043,469.275768211394,85.1602620634848,0.00807919114845963,1.42796110052287
12,12.189354,36,36.42477,23.344,23.839973,93.123077,NaN,0.998152375221252,NaN,30.879368,400,399.930389,25,31.166647,9.091582,52.5466,50.025024,402.293274,399.872314,399.280701,6666.237305,12.456186,11.891972,12.009354,1.683074,1.677085,1.61523,67.673416,133.304504,48.062607,24.342043,133.397934,104.932961,91.678246,1.864081,527.745789,437.84322466667,1.89484699829689,0.0227668070726124,1.14459703852494,14.00063016628,480.285844578721,1.92526620122551,0.00859602639581983,1.34318541598405,57.6760945760832,469.267006432949,85.153299052484,0.0080789570664346,1.42802962466258
12,12.18804,36,36.424419,23.344,23.841742,93.142807,NaN,0.999152302742004,NaN,30.883112,400,400.259979,25,31.166437,9.094936,52.493679,50.025024,402.293274,399.872314,399.280701,6666.237305,12.456186,11.891972,12.009354,1.683074,1.677085,1.61523,67.673416,133.304504,48.062607,24.342043,133.397934,104.932961,91.678246,1.864081,527.745789,437.848459256178,1.89487469737032,0.0227702107366674,1.14451379740607,13.996876845675,480.312840202819,1.92534072658569,0.00859736731627994,1.34300831922397,57.6756604237061,469.276647619374,85.1596501433051,0.00807950509196035,1.42793476738368
12,12.188064,36,36.42297,23.344,23.847065,93.168053,NaN,0.998365640640259,NaN,30.908421,400,400.149445,25,31.16251,9.088884,52.547958,50.022488,402.633667,400.107056,399.36792,6678.188477,12.41878,11.914486,11.980568,1.709747,1.681032,1.622191,67.656349,133.324905,48.045727,24.354925,133.61232,104.808571,91.724594,1.942166,533.858459,437.854492755532,1.89489482855741,0.022770999591059,1.14446642286432,13.9969454021965,480.348790790043,1.92544227161076,0.0085994137680378,1.34275909953253,57.6738681176052,469.282690079434,85.1622285008137,0.00808015933087234,1.42785451994977
12,12.18973,36,36.423279,23.344,23.848072,93.19519,NaN,0.999015629291534,NaN,30.915375,400,399.969574,25,31.161997,9.081454,52.723267,50.022488,401.08609,398.643768,397.886627,6671.314941,12.382324,11.882675,11.977823,1.696374,1.660736,1.58732,67.684387,133.53833,48.086666,24.328312,133.769211,104.81942,91.753754,1.930563,533.622559,437.851576055236,1.89487223567089,0.0227672006675112,1.14454225607939,14.0017041198583,480.384789613305,1.92553981458794,0.00860099518470223,1.34253423719401,57.6742503326728,469.274844491796,85.1570865676775,0.00807970744618106,1.4279320848003
12,12.188656,36,36.424614,23.344,23.838272,93.198036,NaN,0.999636590480804,NaN,30.915224,400,399.891327,25,31.165827,9.0804,52.736687,50.022488,401.08609,398.643768,397.886627,6671.314941,12.382324,11.882675,11.977823,1.696374,1.660736,1.58732,67.684387,133.53833,48.086666,24.328312,133.769211,104.81942,91.753754,1.930563,533.622559,437.842982904277,1.89485153519433,0.0227681953700923,1.14457693944079,13.9986364311117,480.386724715533,1.9255419625185,0.00860072980744357,1.34254043509603,57.6759016198911,469.268505988964,85.1541711300471,0.00807906794332436,1.42801315101268
12,12.187471,36,36.422962,23.344,23.819111,93.191948,NaN,1.000086,NaN,30.883944,400,399.891052,25,31.162437,9.0743,52.673866,50.022488,400.772675,398.137817,397.385315,6638.506836,12.35262,11.87101,11.909777,1.708221,1.689333,1.638592,67.69278,133.413773,48.10297,24.333061,133.611176,104.752335,91.751556,1.888491,532.434509,437.823945956422,1.89479651801376,0.0227679661359056,1.14469155031242,13.9952514549147,480.380884879266,1.92552990016791,0.00860089900149037,1.34255468444902,57.6738582220342,469.247458919072,85.1375479823878,0.00807848293775747,1.42817934661401
12,12.187471,36,36.422962,23.344,23.818966,93.184532,NaN,1.000086,NaN,30.875526,400,399.818451,25,31.152735,9.070664,52.663685,50.022488,402.672333,399.864502,399.082184,6679.503418,12.428925,11.966102,11.930326,1.670383,1.666265,1.634857,67.683113,133.337173,48.086754,24.332024,133.590454,104.823174,91.714981,1.842911,528.8172,437.823779976051,1.89479595909903,0.0227679430868992,1.14469287636733,13.9952514549147,480.370928258805,1.92550272140421,0.00860043890774955,1.34261804346328,57.6738582220342,469.247258666693,85.1374077673305,0.00807847339725289,1.42818119481918
12,12.185173,36,36.422268,23.344,23.817995,93.163628,NaN,0.999503374099731,NaN,30.874218,400,400.126984,25,31.145624,9.066877,52.735107,50.022488,402.672333,399.864502,399.082184,6679.503418,12.428925,11.966102,11.930326,1.670383,1.666265,1.634857,67.683113,133.337173,48.086754,24.332024,133.590454,104.823174,91.714981,1.842911,528.8172,437.828284083292,1.89482874638487,0.0227732514294369,1.14458434541795,13.9886864667166,480.34384111641,1.92543040754214,0.00859937157200535,1.34278088752736,57.6729997745422,469.25844539412,85.1444488845668,0.00807918182917525,1.42806620951174
12,12.185464,36,36.422375,23.344,23.817995,93.163628,NaN,0.998987317085266,NaN,30.874218,400,400.126984,25,31.145624,9.079329,52.735466,50.022488,402.177948,399.611145,398.946167,6644.246094,12.429695,11.892473,11.980166,1.727663,1.704053,1.647049,67.656792,133.305023,48.059063,24.349777,133.145218,104.75972,91.710396,1.803172,524.246399,437.827573005062,1.89482412039889,0.0227725595710537,1.14459921116497,13.9895178548103,480.343689896758,1.9254297435408,0.00859933614930179,1.34278333530164,57.6731321297062,469.256874376468,85.1434709023114,0.00807907992780922,1.42808251645012
12,12.185249,36,36.417198,23.344,23.811975,93.164864,NaN,0.999008238315582,NaN,30.883478,400,400.344391,25,31.13732,9.069579,52.730267,50.022488,401.76889,398.947876,398.270386,6673.572754,12.469382,11.957685,11.943281,1.678883,1.69574,1.630152,67.662086,133.109009,48.058525,24.337463,133.404831,104.786415,91.68557,1.831365,525.684937,437.821207786388,1.89480433485604,0.0227721137112231,1.14464326356185,13.9889036004466,480.352665588453,1.92546640067793,0.00860112693774515,1.34265435360514,57.6667280038013,469.245602716592,85.1296694330986,0.00807985205069984,1.4280987947239
12,12.185538,36,36.415909,23.344,23.817333,93.185402,NaN,0.999256730079651,NaN,30.894978,400,400.08429,25,31.142,9.065819,52.790047,50.022488,401.76889,398.947876,398.270386,6673.572754,12.469382,11.957685,11.943281,1.678883,1.69574,1.630152,67.662086,133.109009,48.058525,24.337463,133.404831,104.786415,91.68557,1.831365,525.684937,437.826634450165,1.89482039248191,0.0227722784024965,1.1446090429957,13.9897292707081,480.382060098879,1.92554966907154,0.00860282818553961,1.3424494173797,57.6651333516309,469.250314325838,85.1314974679267,0.00808040257861494,1.42803347604433
12,12.183725,36,36.414822,23.344,23.817286,93.203857,NaN,0.998743534088135,NaN,30.902599,400,400.112,25,31.149626,9.08092,52.870174,50.022488,402.235535,399.763611,398.957947,6680.515625,12.430148,11.93822,12.011663,1.684407,1.670889,1.634956,67.680321,133.240707,48.038681,24.328472,133.262421,104.776665,91.702988,1.866397,533.957336,437.831010751271,1.89484903302582,0.0227765818290246,1.14451686180844,13.9845493033209,480.408368586037,1.92562403537639,0.00860433309690136,1.34226708652342,57.6637885627235,469.259697408056,85.1368276918494,0.00808112464356708,1.42792850368557
12,12.182938,36,36.416447,23.344,23.81744,93.221283,NaN,0.999285399913788,NaN,30.897688,400,400.184418,25,31.149216,9.070753,52.7994,50.028011,401.47226,398.955231,398.30191,6649.19043,12.407021,11.882092,11.977786,1.673372,1.686151,1.608261,67.692574,133.355103,48.061958,24.317392,133.50618,104.741257,91.738327,1.842591,529.190308,437.833109920649,1.89486213803824,0.0227784779941014,1.14447526182688,13.9823005656746,480.429463484947,1.925677798103,0.00860487581852716,1.3421555886555,57.6657989296456,469.26570598472,85.1428902176255,0.00808099989391845,1.42790062261986
12,12.180174,36,36.416061,23.344,23.81863,93.234695,NaN,0.998592734336853,NaN,30.905872,400,400.182159,25,31.143677,9.060828,52.863346,50.028011,401.47226,398.955231,398.30191,6649.19043,12.407021,11.882092,11.977786,1.673372,1.686151,1.608261,67.692574,133.355103,48.061958,24.317392,133.50618,104.741257,91.738327,1.842591,529.190308,437.841224466424,1.8949106666682,0.0227852424817952,1.14432327811963,13.9744019736257,480.448008546448,1.92572932201766,0.00860583542915276,1.34203249900644,57.6653213967872,469.282781801592,85.1544090957153,0.00808191114582386,1.42773666948086
12,12.180147,36,36.415257,23.344,23.822029,93.226639,NaN,0.997665047645569,NaN,30.898855,400,399.722443,25,31.140236,9.063775,53.038666,50.028011,402.499176,400.00531,399.367798,6647.435547,12.416769,11.87926,11.992993,1.711317,1.676801,1.607906,67.69397,133.25972,48.048878,24.302944,133.558426,104.808228,91.707069,1.785089,525.916077,437.845179921825,1.89492419319247,0.0227858471133381,1.14429088220921,13.9743248099678,480.43833183453,1.92570479885653,0.00860560209914072,1.34208279038115,57.6643267296371,469.28697862942,85.1564312023496,0.00808231450591152,1.42768438025875
12,12.180569,36,36.412987,23.344,23.828749,93.240707,NaN,0.998909533023834,NaN,30.871315,400,399.7854,25,31.139734,9.064244,53.056244,50.028011,402.499176,400.00531,399.367798,6647.435547,12.416769,11.87926,11.992993,1.711317,1.676801,1.607906,67.69397,133.25972,48.048878,24.302944,133.558426,104.808228,91.707069,1.785089,525.916077,437.851838659234,1.89494337718387,0.0227859113262074,1.14425111078412,13.9755308346775,480.460415077014,1.92577040466896,0.00860722636286997,1.3419112047211,57.6615183068274,469.292017608055,85.1573705301018,0.00808312893165199,1.42759951768058
12,12.181794,36,36.410805,23.344,23.827135,93.245575,NaN,0.999161958694458,NaN,30.859285,400,399.719757,25,31.134672,9.066406,52.935844,50.028011,400.852509,398.223297,397.585449,6645.396484,12.394455,11.874898,11.933265,1.646828,1.663779,1.605977,67.727608,133.175323,48.027458,24.347294,133.757568,104.694572,91.747139,1.904582,534.805908,437.846999662973,1.89491768478355,0.0227827403774203,1.14432834432354,13.9790315578601,480.470026508568,1.92580176344413,0.00860825100868629,1.34182003226146,57.6588186225874,469.281048202343,85.1471969372516,0.00808315836414292,1.42766363103292
12,12.179822,36,36.407837,23.344,23.814846,93.244118,NaN,0.999475240707397,NaN,30.867107,400,399.58728,25,31.138624,9.060347,52.999268,50.028011,402.295563,399.666992,398.94455,6631.731445,12.393601,11.884982,11.933074,1.706693,1.688886,1.615301,67.740761,133.195541,48.005997,24.362106,133.693375,104.677376,91.777481,1.804344,526.579407,437.837754239235,1.8949016818825,0.0227854784359337,1.14433984806655,13.9733959780567,480.472259644251,1.92581483185144,0.00860914394084572,1.34176478226847,57.6551462469374,469.272915328251,85.1381131375949,0.0080835218892785,1.42768830882611
12,12.179741,36,36.408821,23.344,23.803373,93.231323,NaN,0.998847305774689,NaN,30.89093,400,399.695007,25,31.150085,9.053442,53.081356,50.028011,402.295563,399.666992,398.94455,6631.731445,12.393601,11.884982,11.933074,1.706693,1.688886,1.615301,67.740761,133.195541,48.005997,24.362106,133.693375,104.677376,91.777481,1.804344,526.579407,437.824822560405,1.89485875636629,0.0227838469153532,1.14444048265783,13.97316448166,480.453702271347,1.92576187031231,0.00860802447322277,1.34189610132926,57.6563638000719,469.258331179152,85.1290215498173,0.00808257783044482,1.42783942682213
12,12.179741,36,36.408821,23.344,23.795956,93.208389,NaN,0.998847305774689,NaN,30.899309,400,399.490326,25,31.16519,9.054147,53.068577,50.028011,400.69812,398.196808,397.443115,6646.917969,12.354917,11.86611,11.927041,1.679937,1.672442,1.62274,67.7099,133.278214,48.02533,24.352226,133.550369,104.794052,91.717873,1.890578,533.513062,437.816333994017,1.89483017048995,0.0227826674549848,1.14450825942079,13.97316448166,480.422924986454,1.92567786426099,0.00860660200816409,1.34209145584456,57.6563638000719,469.248089550171,85.1218489714025,0.00808208973056551,1.42793388427663
