P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
12,12.178473,36,36.410156,23.344,23.794733,93.192131,NaN,0.998627066612244,NaN,30.909136,400,399.736725,25,31.173134,9.068793,53.015381,50.028011,402.400787,399.631958,398.905884,6654.810547,12.422235,11.922443,11.953896,1.722962,1.719464,1.658607,67.714134,133.44722,48.001923,24.36961,133.537537,104.773102,91.684669,1.883473,531.928894,437.818033215569,1.89484562196222,0.0227854904498494,1.14445464809229,13.9695404119292,480.39921871522,1.92561001892692,0.00860515116250161,1.34226056554937,57.6580156205424,469.254704393706,85.1280053354774,0.00808206718270702,1.42789549364351
12,12.177752,36,36.412762,23.344,23.794733,93.192131,NaN,0.998389601707458,NaN,30.909136,400,399.736725,25,31.173134,9.073604,52.98344,50.028011,402.400787,399.631958,398.905884,6654.810547,12.422235,11.922443,11.953896,1.722962,1.719464,1.658607,67.714134,133.44722,48.001923,24.36961,133.537537,104.773102,91.684669,1.883473,531.928894,437.819795232455,1.89485708844817,0.0227872064935651,1.14441781294001,13.967479595928,480.395538133101,1.9255938510567,0.0086042879390294,1.34232008419988,57.6612399311733,469.260918778546,85.1353319149787,0.00808170398180088,1.42788233791345
12,12.176996,36,36.410385,23.344,23.797115,93.206085,NaN,0.999345302581787,NaN,30.921141,400,400.122009,25,31.177462,9.057009,52.946018,50.033939,402.608337,399.912354,399.363983,6645.155273,12.420633,11.869052,11.960865,1.727986,1.716795,1.647517,67.729233,133.392715,48.002159,24.355385,133.633224,104.714653,91.747986,1.879853,530.52771,437.824368599365,1.89487829150756,0.0227893848749886,1.14435743818435,13.9653186417854,480.417624440456,1.92565972195018,0.00860594096502213,1.3421467922248,57.6582989615755,469.266594412854,85.1365939708049,0.00808257586616709,1.42778973580471
12,12.178684,36,36.407276,23.344,23.795126,93.201653,NaN,0.998842239379883,NaN,30.913563,400,400.385834,25,31.175028,9.049073,52.984428,50.033939,401.685638,399.271851,398.581085,6652.995605,12.414389,11.873411,12.011642,1.721265,1.699299,1.609342,67.730034,133.297653,47.962414,24.373196,133.416748,104.73632,91.73967,1.872749,530.969543,437.817967324776,1.8948437810148,0.0227850507875877,1.14446183723204,13.9701434905285,480.41606607933,1.92566277185189,0.00860669601633384,1.34211360869467,57.6544520811906,469.25171709714,85.1226258440238,0.00808265358205174,1.42787424277292
12,12.178444,36,36.404079,23.344,23.801678,93.186172,NaN,0.998693645000458,NaN,30.893911,400,400.355469,25,31.160917,9.033416,53.009899,50.033939,401.685638,399.271851,398.581085,6652.995605,12.414389,11.873411,12.011642,1.721265,1.699299,1.609342,67.730034,133.297653,47.962414,24.373196,133.416748,104.73632,91.73967,1.872749,530.969543,437.826052095423,1.89487284879616,0.0227866639225954,1.14438971933532,13.9694575237352,480.399803058467,1.92562588999337,0.0086067948615615,1.34217261719955,57.6504960365614,469.259547101604,85.1244604892096,0.00808383590976956,1.42774786976941
12,12.177137,36,36.405579,23.344,23.812256,93.178085,NaN,0.998523056507111,NaN,30.875038,400,400.077179,25,31.149628,9.04459,53.00724,50.033939,401.978638,399.589355,398.861115,6668.297852,12.403866,11.88706,12.008993,1.71056,1.697446,1.62093,67.753197,133.31749,48.025314,24.327465,133.259918,104.758331,91.679306,1.769284,520.591797,437.841349830505,1.89493439396033,0.022791456985686,1.14422643186506,13.9657216845362,480.386829868781,1.92558695228386,0.00860579604084315,1.34227586470056,57.6523522077882,469.282810376636,85.1424672794607,0.0080845649723944,1.42755888823952
12,12.177738,36,36.40696,23.344,23.808662,93.176025,NaN,0.998501837253571,NaN,30.886667,400,399.822083,25,31.145359,9.048471,52.897995,50.033939,401.978638,399.589355,398.861115,6668.297852,12.403866,11.88706,12.008993,1.71056,1.697446,1.62093,67.753197,133.31749,48.025314,24.327465,133.259918,104.758331,91.679306,1.769284,520.591797,437.835769145498,1.89491098885302,0.0227894548801825,1.14428990434834,13.9674395791649,480.382113976068,1.92557083468445,0.00860521064875602,1.34232499484236,57.6540610677783,469.275540969731,85.138951334871,0.00808386897960813,1.42764925665954
12,12.178925,36,36.402939,23.344,23.797817,93.158257,NaN,0.99859344959259,NaN,30.894512,400,399.749542,25,31.147596,9.037999,52.816109,50.033939,400.771362,398.290771,397.558289,6666.015625,12.404629,11.897934,11.98519,1.672227,1.663267,1.595804,67.715965,133.481247,48.021282,24.337482,133.702911,104.782143,91.670395,1.905101,532.828125,437.820458087327,1.89485031971712,0.0227849051966414,1.14444956030436,13.9708323052863,480.363943723209,1.92553067808288,0.00860544035776557,1.34238479401397,57.6490853048343,469.250554031085,85.1168605373538,0.00808369581978007,1.42781147389461
12,12.179792,36,36.403305,23.344,23.793943,93.165764,NaN,0.998362898826599,NaN,30.880138,400,399.559662,25,31.151932,9.050222,52.892593,50.033939,402.147095,399.445099,398.660217,6657.148926,12.430595,11.927155,11.939967,1.665377,1.656801,1.598855,67.694984,133.121582,48.041023,24.330862,133.482239,104.715919,91.700172,1.743291,520.434143,437.813905431295,1.8948216007089,0.0227822259757022,1.14452926678772,13.9733102387838,480.373503699956,1.92555591616152,0.00860578496991186,1.34232906530004,57.6495382278829,469.240560899041,85.1102796829888,0.00808312684440455,1.42790984831222
12,12.179089,36,36.398148,23.344,23.7981,93.190842,NaN,0.998710751533508,NaN,30.876717,400,399.516876,25,31.160692,9.05155,52.993599,50.033939,402.147095,399.445099,398.660217,6657.148926,12.430595,11.927155,11.939967,1.665377,1.656801,1.598855,67.694984,133.121582,48.041023,24.330862,133.482239,104.715919,91.700172,1.743291,520.434143,437.820381184341,1.89484880237178,0.0227845599188812,1.14445535282953,13.9713010364404,480.414446222934,1.92567979784891,0.0086090502656077,1.34199740281951,57.6431561263562,469.246137266982,85.1082977331531,0.00808469815806457,1.42777101033628
12,12.178405,36,36.397984,23.344,23.800339,93.210373,NaN,0.998914837837219,NaN,30.870344,400,399.721741,25,31.156212,9.042643,52.915718,50.033939,400.58197,398.21463,397.38208,6636.701172,12.383855,11.873388,11.979502,1.679083,1.657892,1.586862,67.695633,133.350372,48.042171,24.332584,133.478256,104.697876,91.708893,1.972223,536.034851,437.824615049966,1.89486830872839,0.022786543809492,1.14439995751233,13.9693460531736,480.44088665255,1.92575235574263,0.00861031630731194,1.3418273124637,57.6429531543091,469.252993041453,85.11291235164,0.00808506650833005,1.42770501704298
12,12.177865,36,36.400826,23.344,23.799084,93.239761,NaN,0.999005079269409,NaN,30.884016,400,399.678711,25,31.152229,9.047318,52.818649,50.033939,402.31308,399.80249,399.067749,6639.035156,12.423041,11.883402,11.983047,1.711206,1.683116,1.616187,67.696526,133.235321,47.998062,24.334799,133.353088,104.737221,91.654732,1.896251,534.063171,437.824498382105,1.89487205964908,0.0227876294837536,1.14438383928769,13.967802587017,480.476306630724,1.92584235313636,0.00861119704470812,1.34164206960176,57.6464704061968,469.256634577828,85.1187072610683,0.00808452055390073,1.42771960255707
12,12.177865,36,36.400826,23.344,23.798466,93.239326,NaN,0.999005079269409,NaN,30.901421,400,399.853882,25,31.158689,9.037371,52.634903,50.033939,402.31308,399.80249,399.067749,6639.035156,12.423041,11.883402,11.983047,1.711206,1.683116,1.616187,67.696526,133.235321,47.998062,24.334799,133.353088,104.737221,91.654732,1.896251,534.063171,437.823791151148,1.89486967798929,0.0227875312033062,1.14438948397028,13.967802587017,480.475723015619,1.92584076025492,0.00861117006865241,1.34164576841063,57.6464704061968,469.255781303391,85.118109614244,0.00808447988042077,1.42772746917292
12,12.17711,36,36.403622,23.344,23.804897,93.229202,NaN,0.998805522918701,NaN,30.91865,400,399.883057,25,31.161489,9.026169,52.607998,50.027309,401.170654,398.591705,397.887787,6666.407227,12.396984,11.886444,11.967089,1.708073,1.696688,1.647747,67.711349,133.352859,47.984676,24.346991,133.259995,104.687599,91.66555,1.815666,529.027832,437.83299518774,1.894906467145,0.0227903510620183,1.14429220799024,13.9656445064077,480.458193828044,1.92578634565426,0.00860961558275783,1.34179561468186,57.6499305107001,469.271222391593,85.1321166118975,0.00808450806659716,1.42763251192411
12,12.177246,36,36.402115,23.344,23.804897,93.229202,NaN,0.999095618724823,NaN,30.91865,400,399.883057,25,31.161489,9.048263,52.689857,50.027309,402.089233,399.238098,398.80722,6636.810547,12.439269,11.88115,11.910712,1.697273,1.701898,1.656705,67.685226,133.25914,47.998676,24.34021,133.540207,104.762741,91.642181,1.909099,532.748596,437.832662910496,1.89490430444681,0.0227900273178697,1.14429915155544,13.9660332541831,480.460320646005,1.92579569204904,0.00861011500181885,1.34176125909383,57.6480655956711,469.269229175808,85.1290003750021,0.008084794560828,1.42762535196214
12,12.177946,36,36.402035,23.344,23.809874,93.216118,NaN,0.999510705471039,NaN,30.920725,400,400.03125,25,31.164616,9.054421,52.875282,50.027309,402.089233,399.238098,398.80722,6636.810547,12.439269,11.88115,11.910712,1.697273,1.701898,1.656705,67.685226,133.25914,47.998676,24.34021,133.540207,104.762741,91.642181,1.909099,532.748596,437.836647864953,1.89491235167271,0.022789152512005,1.14428946089307,13.9680341102232,480.442877238966,1.92574826894366,0.00860932999101123,1.34187079562766,57.647966593784,469.272047659474,85.1308833287192,0.00808494915448408,1.42759802410131
12,12.176142,36,36.398422,23.344,23.799723,93.189949,NaN,0.998550236225128,NaN,30.929617,400,400.231873,25,31.16404,9.060691,52.961243,50.027309,402.633514,400.051086,399.560089,6665.575195,12.421982,11.861228,11.976371,1.731884,1.719488,1.622731,67.708023,133.302948,48.042194,24.309166,133.484192,104.86985,91.590912,1.870395,528.094849,437.829439718493,1.89490192334619,0.0227918327330269,1.14429001364972,13.9628774426379,480.41286090714,1.92567482651134,0.00860890403697341,1.34201126665264,57.6434952365383,469.265390218384,85.1220959586989,0.00808554658105673,1.42759816719443
12,12.177726,36,36.396835,23.344,23.785898,93.172195,NaN,0.998296797275543,NaN,30.927464,400,400.468719,25,31.148781,9.074836,52.871277,50.027309,402.169525,399.693848,398.894806,6674.748047,12.398217,11.909238,11.979343,1.679049,1.690968,1.597662,67.693634,133.176025,48.028084,24.334583,133.137894,104.782272,91.614418,1.865723,526.812805,437.809747495087,1.89482345040087,0.0227858632174823,1.1444972275376,13.9674052790695,480.391275077349,1.92561963151439,0.00860832843680365,1.34212638653729,57.6415310914696,469.235993296199,85.0996941063268,0.00808454700352338,1.42784231408152
12,12.17833,36,36.395836,23.344,23.783245,93.177612,NaN,0.998758018016815,NaN,30.920336,400,400.323792,25,31.140627,9.070402,52.732517,50.027309,402.169525,399.693848,398.894806,6674.748047,12.398217,11.909238,11.979343,1.679049,1.690968,1.597662,67.693634,133.176025,48.028084,24.334583,133.137894,104.782272,91.614418,1.865723,526.812805,437.805234677318,1.89480361765549,0.0227840036791132,1.14455235841286,13.9691316859507,480.399956147948,1.92564567690703,0.0086089957564506,1.3420573852778,57.6402946468563,469.228080635854,85.0930118828226,0.00808442270632384,1.42789837733645
12,12.176985,36,36.395916,23.344,23.790266,93.150414,NaN,0.998690962791443,NaN,30.909981,400,399.93689,25,31.14254,9.05484,52.667473,50.027309,400.372986,398.046021,397.169403,6640.148438,12.326373,11.846482,11.96862,1.71507,1.676844,1.613644,67.715561,133.203552,48.0364,24.349321,133.219604,104.768883,91.619431,1.987693,535.217468,437.816557564361,1.89485207115834,0.022788321782435,1.14441944101515,13.9652871985869,480.363338683096,1.92554552695722,0.00860728127054289,1.34229123415385,57.6403936624573,469.245503761246,85.1053058403327,0.00808523311298276,1.4277390239315
12,12.178205,36,36.394146,23.344,23.794901,93.114601,NaN,0.99859231710434,NaN,30.898438,400,399.645691,25,31.146828,9.043005,52.593342,50.027309,400.372986,398.046021,397.169403,6640.148438,12.326373,11.846482,11.96862,1.71507,1.676844,1.613644,67.715561,133.203552,48.0364,24.349321,133.219604,104.768883,91.619431,1.987693,535.217468,437.818880441328,1.89485053158086,0.0227861550090814,1.14443942071687,13.9687744050361,480.317764009755,1.92542526096421,0.00860564470176753,1.34255672253667,57.6382029009465,469.243521077718,85.1018963446572,0.00808558681052581,1.42772730751599
12,12.178192,36,36.395409,23.344,23.796347,93.063683,NaN,0.997862935066223,NaN,30.909187,400,399.83432,25,31.158318,9.047479,52.65799,50.027309,402.655609,399.852539,399.21756,6667.398438,12.417233,11.924591,11.933332,1.679148,1.690244,1.629448,67.693443,133.208649,47.986198,24.373371,133.341278,104.775444,91.671188,1.939099,531.363037,437.820567060316,1.89485631122878,0.0227864159130366,1.14442554489721,13.9687372476632,480.247605622477,1.92523072945106,0.00860206353825397,1.34302160190028,57.639766148098,469.246612863459,85.1055038402179,0.00808541437520723,1.42772020433672
12,12.175609,36,36.39249,23.344,23.789246,93.010048,NaN,0.998515069484711,NaN,30.925217,400,399.836975,25,31.161406,9.057631,52.725006,50.030315,402.248901,399.675568,398.854492,6649.954102,12.384679,11.898768,11.949317,1.727703,1.721738,1.64846,67.681892,133.368942,48.028625,24.325777,133.512878,104.767586,91.677711,1.878176,529.969055,437.818753063375,1.89487002559588,0.0227914354475788,1.14435846272695,13.9613537718414,480.179693878331,1.92505212897824,0.00859969821634288,1.34341498080978,57.636153160884,469.249165837716,85.1039594641024,0.00808627533990213,1.42764719659335
12,12.175196,36,36.391296,23.344,23.78261,93.000488,NaN,0.998217880725861,NaN,30.906326,400,399.82193,25,31.160326,9.068612,52.833569,50.030315,402.391968,399.685059,398.985657,6662.485352,12.412739,11.922074,11.941317,1.712874,1.704434,1.658029,67.702744,133.264755,48.044918,24.296911,133.223465,104.718834,91.659363,1.866317,524.317383,437.812168325356,1.89485101996977,0.0227913632926813,1.14439798797456,13.9601731068895,480.16854144925,1.9250244750351,0.00859949979626223,1.34346971863574,57.6346752215378,469.241391552467,85.0971508143798,0.00808620708224093,1.42769863823959
12,12.175603,36,36.390366,23.344,23.77667,93.014526,NaN,0.998509287834167,NaN,30.894064,400,399.888428,25,31.152544,9.070621,52.76247,50.030315,402.391968,399.685059,398.985657,6662.485352,12.412739,11.922074,11.941317,1.712874,1.704434,1.658029,67.702744,133.264755,48.044918,24.296911,133.223465,104.718834,91.659363,1.866317,524.317383,437.804375555573,1.89482165160048,0.0227894493241449,1.14447307994099,13.9613366195368,480.188717024976,1.92508176017532,0.00860068075919787,1.34332772184761,57.633524035437,469.23011853088,85.0881932244521,0.00808590511604531,1.42778683979621
12,12.173615,36,36.389153,23.344,23.767935,93.043724,NaN,0.998652637004852,NaN,30.887947,400,399.833191,25,31.146282,9.069398,52.668388,50.030315,401.216034,398.858948,397.997528,6638.271484,12.367256,11.856559,11.982614,1.725223,1.672418,1.626882,67.767097,133.306442,48.047192,24.303547,133.34079,104.773087,91.638268,1.950738,531.679565,437.799238458766,1.89481960991529,0.0227927937101022,1.14445131643719,13.9556531402695,480.229652499681,1.92519640044002,0.00860289755474127,1.34304927071774,57.6320225062186,469.22840628487,85.0856088793445,0.00808613071274628,1.42778206912253
12,12.17195,36,36.387432,23.344,23.769806,93.088539,NaN,0.999375104904175,NaN,30.886984,400,400.059753,25,31.146219,9.073776,52.720108,50.030315,401.216034,398.858948,397.997528,6638.271484,12.367256,11.856559,11.982614,1.725223,1.672418,1.626882,67.767097,133.306442,48.047192,24.303547,133.34079,104.773087,91.638268,1.950738,531.679565,437.805449729865,1.89485331146538,0.0227970573472527,1.14434910986618,13.9508925464801,480.29226639596,1.92537141933848,0.00860625238858601,1.34262594018949,57.6298920721788,469.23908777653,85.0911252317823,0.00808707602545787,1.4276543848325
12,12.17195,36,36.387432,23.344,23.780455,93.097923,NaN,0.999375104904175,NaN,30.889172,400,400.381531,25,31.151459,9.049185,52.826538,50.030315,402.474121,399.731445,399.128174,6662.531738,12.449345,11.915522,11.947541,1.687777,1.687821,1.641808,67.750465,133.04953,48.052509,24.28363,133.446457,104.737686,91.669266,2.040908,539.289795,437.817635385563,1.89489435095463,0.0227987515280597,1.14425184113547,13.9508925464801,480.304865221134,1.92540581949693,0.00860683521275267,1.34254567177407,57.6298920721788,469.25379003749,85.1014239140536,0.00808777709841664,1.42751885824004
12,12.173054,36,36.385757,23.344,23.780312,93.08638,NaN,0.999057292938232,NaN,30.895121,400,400.390137,25,31.15432,9.046886,52.76405,50.030315,402.509399,399.866119,399.143433,6659.701172,12.429087,11.911101,11.97201,1.690303,1.677251,1.603969,67.754204,133.138763,48.058098,24.28673,133.448898,104.72496,91.638145,1.987375,534.711853,437.814773709956,1.89487623724298,0.0227960989352038,1.14430954194849,13.9540491750678,480.291736357597,1.9253739082816,0.00860667379146633,1.34260605688653,57.6278185030816,469.245946121444,85.0940167633948,0.00808782744237517,1.427562766718
12,12.174068,36,36.383999,23.344,23.780312,93.08638,NaN,0.998874008655548,NaN,30.895121,400,400.390137,25,31.15432,9.043463,52.706966,50.030315,402.509399,399.866119,399.143433,6659.701172,12.429087,11.911101,11.97201,1.690303,1.677251,1.603969,67.754204,133.138763,48.058098,24.28673,133.448898,104.72496,91.638145,1.987375,534.711853,437.812295477123,1.89486010674156,0.0227936838774314,1.14436134797655,13.956948280176,480.294222369109,1.92538482777577,0.00860725687173644,1.34256580372586,57.6256421005232,469.238745660917,85.0869655848696,0.0080879295053289,1.42759934687001
12,12.172383,36,36.382889,23.344,23.781219,93.097069,NaN,0.999388694763184,NaN,30.885866,400,400.183868,25,31.141928,9.035294,52.726189,50.030315,401.779724,399.321655,398.451813,6634.071289,12.3932,11.901093,11.976079,1.72073,1.700462,1.654746,67.761208,133.31163,48.01553,24.299873,133.389053,104.696213,91.670311,1.934859,530.365112,437.817451428007,1.8948904068584,0.0227978415609744,1.14426698216706,13.952130633896,480.310141921552,1.92543090394381,0.00860828895218821,1.34244899331812,57.6242678773928,469.248702575721,85.0926729885052,0.00808868562438384,1.4274887537767
12,12.17067,36,36.382618,23.344,23.778666,93.106148,NaN,0.999003887176514,NaN,30.877146,400,400.154785,25,31.126226,9.034482,52.805084,50.030315,402.163422,399.647797,398.598053,6636.280273,12.352694,11.908864,11.925575,1.722579,1.711126,1.653055,67.759186,133.14209,48.001019,24.31562,133.498306,104.671455,91.656334,1.989192,536.129944,437.818716391451,1.89490782021998,0.0228015165744749,1.14420279755203,13.947232417795,480.322712751664,1.92546586385472,0.00860894268970477,1.34236520150894,57.6239323636871,469.254721616938,85.096580176102,0.0080890413470622,1.42742869653751
12,12.17074,36,36.383453,23.344,23.773291,93.109467,NaN,0.999169826507568,NaN,30.896151,400,400.039825,25,31.121717,9.042904,52.926346,50.030315,402.163422,399.647797,398.598053,6636.280273,12.352694,11.908864,11.925575,1.722579,1.711126,1.653055,67.759186,133.14209,48.001019,24.31562,133.498306,104.671455,91.656334,1.989192,536.129944,437.812395088373,1.89488599353392,0.0228004946396562,1.14425544858792,13.9474325885609,480.325987709049,1.92547284285578,0.00860887182334689,1.34235594664993,57.6249661355652,469.247577731359,85.0925289900428,0.0080884890573381,1.42750867913954
12,12.171207,36,36.381271,23.344,23.772449,93.107643,NaN,0.998714923858643,NaN,30.91153,400,399.922516,25,31.128551,9.036145,52.931637,50.027813,401.067749,398.650787,397.833069,6648.033203,12.348046,11.865923,11.942228,1.69888,1.69262,1.615449,67.74398,133.182388,47.989338,24.310781,133.348938,104.678329,91.655151,1.977388,536.813721,437.810290230461,1.89487531866774,0.0227992479834368,1.14428699755671,13.9487679913925,480.326623636103,1.92547970808653,0.00860948236738899,1.34232161522754,57.6222646694683,469.24198862296,85.0861221954033,0.00808877546701411,1.42752321082865
12,12.170052,36,36.381153,23.344,23.775827,93.104408,NaN,0.998286306858063,NaN,30.895733,400,399.774048,25,31.142097,9.03617,52.84446,50.027813,402.533264,399.687897,399.011017,6671.521973,12.429791,11.933059,11.910076,1.726901,1.747795,1.661467,67.765015,133.226944,48.038273,24.273426,133.338806,104.613853,91.663651,1.957143,531.123413,437.816978258418,1.89490671231303,0.0228025375253974,1.14419715002947,13.9454651583135,480.32244798702,1.92546858456129,0.0086093206135255,1.34234655247043,57.6221185735951,469.253139642816,85.0937991898475,0.00808933718665851,1.42741844661495
12,12.171072,36,36.37788,23.344,23.781408,93.094421,NaN,0.998699486255646,NaN,30.878178,400,399.6828,25,31.147516,9.051002,52.713051,50.027813,402.533264,399.687897,399.011017,6671.521973,12.429791,11.933059,11.910076,1.726901,1.747795,1.661467,67.765015,133.226944,48.038273,24.273426,133.338806,104.613853,91.663651,1.957143,531.123413,437.820871424824,1.89491199097652,0.0228009949473902,1.14419829872336,13.9483819581278,480.313668904356,1.92545230828727,0.00860978623140394,1.34235700031057,57.618066116762,469.252382900866,85.0895318439507,0.00809013070124007,1.42736995269559
12,12.16897,36,36.376511,23.344,23.785313,93.118736,NaN,0.999157309532166,NaN,30.870729,400,399.931213,25,31.149754,9.048927,52.690708,50.027813,402.680023,400.018341,399.111877,6643.979492,12.362474,11.923051,11.919449,1.761677,1.732815,1.689815,67.775414,133.120392,48.006031,24.283525,133.191742,104.635803,91.661667,1.98194,538.291992,437.830475301462,1.89496047740281,0.0228066253147836,1.14405535190026,13.9423708619223,480.348240438714,1.92554991840732,0.00861175049505828,1.34211805619314,57.6163710048816,469.268645293229,85.0993626823383,0.00809125339554806,1.42719697560477
12,12.170692,36,36.372261,23.344,23.778252,93.146233,NaN,0.998644590377808,NaN,30.87566,400,400.114563,25,31.150591,9.050481,52.717205,50.027813,402.429199,399.843262,399.086578,6634.289063,12.368789,11.873229,11.931092,1.755584,1.761787,1.685958,67.77211,133.227509,48.025356,24.288031,133.496155,104.687752,91.641365,1.912354,527.49646,437.818188927987,1.89490587488045,0.0228013982894145,1.14420770041589,13.9472953286914,480.39114450275,1.92567704630056,0.00861486811070684,1.3417865259236,57.611108274512,469.245645731059,85.0783954008637,0.00809123392964859,1.42733679303263
13,12.760134,39,38.495224,26.146,25.706978,95.860085,NaN,0.998741149902344,NaN,31.462944,400,399.726135,25,31.857592,9.152203,55.916622,50.012371,401.763275,399.425629,398.327942,7004.444336,12.789995,12.346771,12.444548,1.979113,1.940107,1.90029,72.228943,139.254318,50.293983,26.256393,139.157684,111.483315,94.382011,2.159811,517.868042,438.603759866623,1.8931360446796,0.021757800191108,1.156351698262,15.6030101451713,481.079078385549,1.92272168800245,0.00811161960118269,1.36649135095069,60.1794599678361,470.276821955321,88.1816291414975,0.00763063123875148,1.45318081322224
13,12.759586,39,38.498997,26.146,25.702972,95.851852,NaN,0.99779486656189,NaN,31.463507,400,399.795502,25,31.855459,9.149585,55.819611,50.012371,401.346985,399.133728,398.115204,7014.948242,12.790679,12.323412,12.463866,2.001804,1.954416,1.93804,72.238014,138.972336,50.320984,26.243469,138.919647,111.50425,94.353416,2.174297,521.854919,438.600452966477,1.8931289691516,0.021758382325944,1.15636145725628,15.601497803329,481.062539240088,1.92266857408226,0.00810999770219576,1.36665356998988,60.1839196020028,470.277144207904,88.1860286703147,0.00762979236083513,1.45324004249768
13,12.761053,39,38.499306,26.146,25.702972,95.851852,NaN,0.997970879077911,NaN,31.463507,400,399.795502,25,31.855459,9.151125,55.698147,50.012371,402.447937,400.019379,398.990723,7018.455078,12.797587,12.360005,12.438322,1.914382,1.886141,1.834763,72.252945,139.239594,50.311905,26.27018,139.38707,111.42247,94.376892,2.195529,521.295166,438.596904457658,1.89310641549175,0.0217551754719987,1.15643577456242,15.6055462438837,481.062106108201,1.92266672116638,0.00810990531242541,1.36666068598324,60.1842848197161,470.269230568788,88.1809254592897,0.00762936498701552,1.45332079977927
13,12.761053,39,38.499306,26.146,25.710125,95.865166,NaN,0.997970879077911,NaN,31.467636,400,399.81897,25,31.858492,9.167505,55.744076,50.012371,402.447937,400.019379,398.990723,7018.455078,12.797587,12.360005,12.438322,1.914382,1.886141,1.834763,72.252945,139.239594,50.311905,26.27018,139.38707,111.42247,94.376892,2.195529,521.295166,438.605176203104,1.89313409347133,0.0217562751140188,1.1563687734561,15.6055462438837,481.080301017215,1.9227160287259,0.0081107036296528,1.36653881901169,60.1842848197161,470.279231575096,88.1878071713651,0.00762981676666216,1.45322519363456
13,12.765551,39,38.504047,26.146,25.720293,95.874931,NaN,0.998156726360321,NaN,31.485191,400,399.876373,25,31.863295,9.169951,55.844151,50.010624,401.112427,398.928253,397.817383,7015.628906,12.787515,12.339637,12.481261,2.055731,2.001066,1.990844,72.241547,139.446915,50.319725,26.276068,139.361023,111.459305,94.363876,2.147428,523.206848,438.606055825563,1.89310429913366,0.0217480095736061,1.15650135852072,15.6179570735387,481.087001507144,1.92272376652381,0.00810987169077828,1.36655858830936,60.1898880659197,470.272082715767,88.1881375251536,0.00762842172865923,1.45337183235152
13,12.7678,39,38.505741,26.146,25.717634,95.900948,NaN,0.998826324939728,NaN,31.501492,400,399.9021,25,31.871447,9.158189,55.860619,50.010624,402.398438,400.141205,399.189056,7028.606445,12.809094,12.332235,12.473029,1.930704,1.887358,1.862696,72.236595,139.246429,50.339607,26.277327,139.381699,111.477554,94.356651,2.149643,517.328735,438.59754050006,1.89305944384196,0.021742689090162,1.15664023029098,15.6241612557544,481.120179334198,1.9228099471633,0.00811092481854021,1.36635964142297,60.1918900152611,470.257167140366,88.1797511283625,0.00762736502310586,1.45354247428276
13,12.765786,39,38.507519,26.146,25.727631,95.907402,NaN,0.998221874237061,NaN,31.469809,400,399.797607,25,31.883905,9.148458,55.887939,50.010624,402.398438,400.141205,399.189056,7028.606445,12.809094,12.332235,12.473029,1.930704,1.887358,1.862696,72.236595,139.246429,50.339607,26.277327,139.381699,111.477554,94.356651,2.149643,517.328735,438.613973681597,1.89312908138816,0.0217486240103624,1.15644452510233,15.6186053924621,481.126507326359,1.92282318609383,0.00811078017535396,1.36634154034023,60.1939911563202,470.283686181199,88.1999655902127,0.0076281608288335,1.45331823345332
13,12.769321,39,38.507347,26.146,25.741074,95.893845,NaN,0.998394787311554,NaN,31.456808,400,399.891541,25,31.887899,9.146496,55.944672,50.010624,401.645569,399.447296,398.436615,7024.536133,12.798805,12.326587,12.468961,2.050893,1.992594,1.990597,72.207657,139.448074,50.358677,26.263885,139.514709,111.527565,94.359802,2.253858,529.171387,438.620971847965,1.89312677623971,0.0217429700932694,1.15649762374795,15.6283566821541,481.108223957715,1.92277402245984,0.00811001907035303,1.36646150995555,60.1937878998415,470.282722012379,88.1991117432692,0.00762815616832277,1.45332461012201
13,12.767965,39,38.509876,26.146,25.751425,95.876564,NaN,0.998531103134155,NaN,31.461996,400,400.086975,25,31.883017,9.154822,55.897362,50.010624,401.645569,399.447296,398.436615,7024.536133,12.798805,12.326587,12.468961,2.050893,1.992594,1.990597,72.207657,139.448074,50.358677,26.263885,139.514709,111.527565,94.359802,2.253858,529.171387,438.636220316946,1.89318765731239,0.0217475211839405,1.15633211048208,15.6246163990692,481.081064689607,1.92269486994258,0.00810822737503166,1.36667781142042,60.1967764033024,470.306651148936,88.2183775164395,0.00762866509431896,1.4531376960761
13,12.769585,39,38.513256,26.146,25.760815,95.852608,NaN,0.998022556304932,NaN,31.463779,400,399.938171,25,31.881262,9.150121,55.943913,50.010624,401.944519,399.697296,398.744263,7018.700195,12.798568,12.326155,12.464266,1.947212,1.909284,1.866866,72.214478,139.254044,50.335022,26.261835,139.233475,111.477943,94.370728,2.106512,515.077759,438.643162335861,1.89319909598805,0.0217454265218733,1.15632623266332,15.6290848441378,481.043583174353,1.92258587240082,0.00810578108959534,1.36697512796169,60.2007702742071,470.313363185219,88.2267376722284,0.00762820412567145,1.45312936568182
13,12.771146,39,38.512718,26.146,25.763037,95.843552,NaN,0.998553991317749,NaN,31.433472,400,400.110992,25,31.88534,9.146226,55.95499,50.010624,402.179871,399.970154,398.971771,7021.973633,12.825463,12.346579,12.489415,1.994393,1.955253,1.93375,72.230927,139.339111,50.28936,26.322935,139.36705,111.442398,94.398598,2.264309,525.436035,438.641958617672,1.89318371373148,0.0217423602512863,1.15638441198275,15.6333901464514,481.031957877022,1.92255554916284,0.00810539879874838,1.36704577201376,60.2001345828342,470.307394037438,88.2220344784751,0.007628056199351,1.45317750488723
13,12.770885,39,38.511868,26.146,25.750862,95.843117,NaN,0.999119758605957,NaN,31.429169,400,400.225525,25,31.88648,9.136703,55.965996,50.010624,402.179871,399.970154,398.971771,7021.973633,12.825463,12.346579,12.489415,1.994393,1.955253,1.93375,72.230927,139.339111,50.28936,26.322935,139.36705,111.442398,94.398598,2.264309,525.436035,438.628509981615,1.89314061945932,0.021741059691304,1.15648514732424,15.6326703252372,481.032555110269,1.92255903486762,0.00810562669633935,1.36703016742797,60.1991302227281,470.291172869506,88.2099315841183,0.00762751583559756,1.45331847577062
13,12.772257,39,38.513565,26.146,25.750862,95.843117,NaN,0.998121321201324,NaN,31.429169,400,400.225525,25,31.88648,9.129011,55.960403,50.010624,401.615509,399.376526,398.346558,7020.606445,12.789509,12.336809,12.459854,2.020716,1.976274,1.963399,72.185951,139.085144,50.295101,26.339666,139.469131,111.464417,94.421173,2.057695,510.657471,438.625192709539,1.89311954243733,0.0217380652626358,1.156554601172,15.6364540892814,481.030175501872,1.92254885828153,0.00810511963584295,1.36706928796315,60.2011353798663,470.28485083687,88.207460239062,0.00762684680220941,1.45340692794874
13,12.775128,39,38.517258,26.146,25.760422,95.822372,NaN,0.998548984527588,NaN,31.442739,400,400.219879,25,31.8808,9.136478,55.957932,50.010624,402.083191,399.913666,398.933258,7011.20166,12.789536,12.317186,12.473517,1.975191,1.936593,1.886218,72.188797,139.241516,50.351898,26.317924,139.492172,111.50576,94.37941,2.345692,532.277039,438.629307980312,1.8931124330389,0.0217332696265569,1.15661040600357,15.6443708752988,480.996633184051,1.92244984252637,0.00810277216121894,1.36734489156261,60.2054987363323,470.285098231345,88.2117185929314,0.00762602343594701,1.45346553762471
13,12.775128,39,38.517258,26.146,25.773581,95.780777,NaN,0.998548984527588,NaN,31.43292,400,399.943787,25,31.879902,9.148621,55.893734,50.010624,402.083191,399.913666,398.933258,7011.20166,12.789536,12.317186,12.473517,1.975191,1.936593,1.886218,72.188797,139.241516,50.351898,26.317924,139.492172,111.50576,94.37941,2.345692,532.277039,438.644527005915,1.89316334692314,0.0217352906362202,1.1564872046008,15.6443708752988,480.939750521439,1.92229566873568,0.00810027673893293,1.36772737141314,60.2054987363323,470.303496884373,88.22437783105,0.00762685416772876,1.45328967063898
13,12.775209,39,38.519154,26.146,25.778938,95.738716,NaN,0.997774302959442,NaN,31.411667,400,399.991058,25,31.8797,9.162668,55.824238,50.007107,401.074219,398.934845,397.822327,7020.363281,12.803081,12.35188,12.491049,2.084349,2.053014,2.044651,72.19191,139.404175,50.389736,26.299707,139.188187,111.574638,94.404869,2.264991,529.011292,438.650526408363,1.8931828277944,0.021735936602381,1.15644117929056,15.6445942135012,480.879550916883,1.92212832394507,0.00809718591942227,1.36815884677908,60.2077387651507,470.311982898285,88.2323155716293,0.0076268088684923,1.45323988130287
13,12.777471,39,38.521984,26.146,25.787933,95.724319,NaN,0.998817622661591,NaN,31.403622,400,400.024231,25,31.88656,9.163384,55.809441,50.007107,401.074219,398.934845,397.822327,7020.363281,12.803081,12.35188,12.491049,2.084349,2.053014,2.044651,72.19191,139.404175,50.389736,26.299707,139.188187,111.574638,94.404869,2.264991,529.011292,438.655461998642,1.89318289243496,0.021732384153018,1.15647143545907,15.6508307096954,480.855875928262,1.92205793210076,0.00809547634567711,1.36835728600034,60.2110820981054,470.31416456998,88.2369488078179,0.00762626793892486,1.45326573897198
13,12.778729,39,38.525887,26.146,25.792919,95.715324,NaN,0.998864114284515,NaN,31.39311,400,399.901642,25,31.888275,9.146461,55.890316,50.007107,402.147888,399.997925,399.016907,7028.304688,12.788789,12.325142,12.472169,1.99161,1.956889,1.915132,72.251518,139.424332,50.348064,26.326622,139.394638,111.507675,94.406677,2.285471,527.368042,438.658188085537,1.8931828666016,0.021730406533948,1.15648841199759,15.6542987468038,480.83808164991,1.92200112720998,0.00809377075744565,1.36853084339175,60.2156927282872,470.317131622193,88.2433096964514,0.00762552016723914,1.45330179549463
13,12.778317,39,38.5252,26.146,25.78591,95.707283,NaN,0.998367726802826,NaN,31.379137,400,399.814178,25,31.884615,9.146503,56.022419,50.007107,400.777008,398.539948,397.517365,7016.272949,12.793895,12.333023,12.4731,2.049359,1.998381,1.984872,72.209465,139.355865,50.402046,26.300028,139.511307,111.568405,94.402184,2.114028,519.838684,438.651077795831,1.8931620764337,0.0217302287401601,1.15653315257312,15.653162979128,480.828042703631,1.92197541859355,0.00809349303880768,1.36858925169921,60.2148812003966,470.309094392742,88.2370192259866,0.00762531254343653,1.45336725558423
13,12.778835,39,38.526936,26.146,25.776937,95.710777,NaN,0.998858392238617,NaN,31.382404,400,399.716309,25,31.875261,9.154724,56.091709,50.007107,400.777008,398.539948,397.517365,7016.272949,12.793895,12.333023,12.4731,2.049359,1.998381,1.984872,72.209465,139.355865,50.402046,26.300028,139.511307,111.568405,94.402184,2.114028,519.838684,438.639447648552,1.89311940541556,0.0217277215157644,1.15664336467789,15.6545909544225,480.830384338933,1.9219779578609,0.00809318451297447,1.36859719798465,60.2169318503578,470.294997470625,88.229241570737,0.00762428408688365,1.45353065939334
13,12.776939,39,38.529125,26.146,25.781712,95.732368,NaN,0.998786866664886,NaN,31.358257,400,399.773163,25,31.870022,9.157545,56.048927,50.007107,402.027191,399.694824,398.845032,7034.71875,12.825298,12.336671,12.471199,1.960001,1.91685,1.901178,72.22718,139.401947,50.351406,26.331442,139.398941,111.562408,94.415604,2.204911,521.800659,438.649553233021,1.89316699399499,0.0217325891376192,1.15650273126801,15.6493640221908,480.856855653803,1.92204491787701,0.00809382733318052,1.36844839039897,60.2195174973911,470.313864359658,88.2446448044584,0.00762464134868938,1.45338644351513
13,12.778263,39,38.532242,26.146,25.798096,95.7593,NaN,0.997909009456635,NaN,31.336115,400,400.149384,25,31.865692,9.141368,55.915451,50.007107,402.087341,399.72583,398.821533,7022.422852,12.833401,12.33716,12.464747,2.019748,1.992095,1.96872,72.237373,139.257462,50.341892,26.351433,139.344025,111.596413,94.405846,2.181542,521.354126,438.665301092589,1.89321004776334,0.0217322174203236,1.15641643433431,15.6530141143315,480.889329195025,1.92212610770236,0.00809451346074395,1.3682719146413,60.223199088005,470.331800721207,88.2604354045937,0.00762474697459756,1.45326651282009
13,12.778263,39,38.532242,26.146,25.816597,95.795052,NaN,0.997909009456635,NaN,31.33782,400,400.220734,25,31.867702,9.145676,55.899269,50.007107,402.087341,399.72583,398.821533,7022.422852,12.833401,12.33716,12.464747,2.019748,1.992095,1.96872,72.237373,139.257462,50.341892,26.351433,139.344025,111.596413,94.405846,2.181542,521.354126,438.686694353569,1.8932816073395,0.0217350574254413,1.15624356559082,15.6530141143315,480.938241758316,1.92225868824021,0.00809665880047607,1.36794228654599,60.223199088005,470.357663738547,88.2782333891748,0.00762591416357041,1.45301960153187
13,12.781683,39,38.534275,26.146,25.824184,95.816475,NaN,0.999003708362579,NaN,31.344864,400,400.108765,25,31.870676,9.158541,55.935822,50.007107,402.14209,399.812531,398.90744,7021.574219,12.814569,12.323233,12.445524,2.007642,1.965784,1.952079,72.242905,139.307785,50.341244,26.376469,139.440567,111.529076,94.414673,2.293755,529.695007,438.687206680711,1.89325846127954,0.0217287660776238,1.15634544810797,15.6624412847084,480.96469206877,1.92232591632889,0.00809733708433997,1.36779201728722,60.2256001977715,470.350848397586,88.2757920642472,0.00762514748797514,1.45311816866465
13,12.780527,39,38.537827,26.146,25.824184,95.816475,NaN,0.998007416725159,NaN,31.344864,400,400.108765,25,31.870676,9.16043,55.950844,50.007107,402.14209,399.812531,398.90744,7021.574219,12.814569,12.323233,12.445524,2.007642,1.965784,1.952079,72.242905,139.307785,50.341244,26.376469,139.440567,111.529076,94.414673,2.293755,529.695007,438.68999875704,1.89327620216691,0.0217312858144215,1.15628706093155,15.6592550030084,480.959707144977,1.92230461111507,0.00809627696698199,1.36787408188393,60.2297950967415,470.359968887733,88.2859978289889,0.00762475700548617,1.45308968218775
13,12.783039,39,38.539223,26.146,25.828575,95.842972,NaN,0.99852454662323,NaN,31.321871,400,399.941864,25,31.876274,9.150205,56.071766,50.005009,401.950928,399.530548,398.655487,7031.87207,12.839042,12.352643,12.476728,1.942972,1.905223,1.856099,72.199249,139.499023,50.356987,26.391794,139.568527,111.466324,94.424461,2.142442,518.974304,438.689009062544,1.89325463527772,0.0217264847802773,1.156372923375,15.6661785501565,480.99399008134,1.92239446053548,0.00809744945180909,1.36766252369306,60.231443679892,470.353238243511,88.282910208571,0.0076241381340418,1.45317694228542
13,12.784922,39,38.543953,26.146,25.838671,95.87265,NaN,0.998857378959656,NaN,31.300608,400,400.115204,25,31.879135,9.139008,56.168518,50.005009,402.628174,400.193085,399.328705,7031.763672,12.845986,12.350625,12.472345,1.998505,1.952688,1.913343,72.19059,139.539063,50.358425,26.384502,139.500458,111.636841,94.38932,2.228006,523.16571,438.696136053752,1.89326479013009,0.0217239312356256,1.1563737201046,15.6713677837383,481.027942888756,1.92247609194252,0.00809781741690382,1.36749890244388,60.2370291273077,470.36051463833,88.2931493597672,0.00762339871766002,1.45318546688846
13,12.783425,39,38.545887,26.146,25.840349,95.880402,NaN,0.999128580093384,NaN,31.291304,400,400.018646,25,31.873276,9.1306,56.117859,50.005009,402.628174,400.193085,399.328705,7031.763672,12.845986,12.350625,12.472345,1.998505,1.952688,1.913343,72.19059,139.539063,50.358425,26.384502,139.500458,111.636841,94.38932,2.228006,523.16571,438.70169146293,1.89329424850499,0.0217274503111922,1.15628246512675,15.6672423485171,481.035831709413,1.92249322543614,0.00809770509990324,1.36747230157792,60.239312738556,470.372636698598,88.3036303216981,0.00762350907865808,1.4531016573255
13,12.783901,39,38.546898,26.146,25.840929,95.855362,NaN,0.997458934783936,NaN,31.294292,400,399.884155,25,31.873199,9.14841,55.98505,50.005009,401.151215,398.720795,397.695831,7021.791504,12.815995,12.353694,12.445862,1.992142,1.958957,1.930331,72.214363,139.2146,50.364407,26.392246,139.527527,111.687332,94.383568,2.258562,526.649475,438.701212681101,1.89328918819306,0.0217265021282229,1.15630108166072,15.6685541495265,481.00016913127,1.92239436528102,0.0080959024292662,1.36772574992548,60.2405064603051,470.371578352554,88.3040200975744,0.00762323316329346,1.45312841979731
13,12.78276,39,38.548916,26.146,25.84178,95.810143,NaN,0.999081075191498,NaN,31.298178,400,399.879059,25,31.875959,9.155941,55.809994,50.005009,402.362946,399.962982,399.091339,7031.695313,12.836115,12.339297,12.464396,1.999825,1.957155,1.930417,72.193375,139.35524,50.381634,26.37178,139.391266,111.719643,94.357925,2.238713,522.21228,438.704951831953,1.89330998576443,0.0217291189886352,1.15623553933995,15.6654096238722,480.935479578776,1.92221461982913,0.00809258875684587,1.3681887427327,60.2428891032604,470.380634171853,88.3124838447249,0.00762318625094676,1.45307527157318
13,12.783706,39,38.552689,26.146,25.849998,95.721306,NaN,0.998924016952515,NaN,31.310902,400,399.772003,25,31.876221,9.147085,55.739315,50.005009,402.362946,399.962982,399.091339,7031.695313,12.836115,12.339297,12.464396,1.999825,1.957155,1.930417,72.193375,139.35524,50.381634,26.37178,139.391266,111.719643,94.357925,2.238713,522.21228,438.712169583356,1.89332725093363,0.0217283184104472,1.15620660193088,15.6680167564964,480.808592642632,1.92186240102748,0.0080861323780229,1.36909714322285,60.2473435889461,470.389751120552,88.3229302651395,0.00762274609591142,1.45305047125602
13,12.784349,39,38.553596,26.146,25.85754,95.693207,NaN,0.99844628572464,NaN,31.340494,400,399.762054,25,31.872961,9.157351,55.84705,50.005009,401.607086,399.085297,398.066864,7023.867188,12.79525,12.353224,12.415201,1.953441,1.924337,1.86863,72.164909,139.433578,50.380138,26.39106,139.412994,111.705925,94.35778,2.181895,522.789063,438.719337250367,1.89334655016856,0.0217280744096726,1.15616869517522,15.6697887522297,480.768842867071,1.9217526482753,0.00808417466555166,1.36937870915985,60.2484143589506,470.397418722863,88.3292101318748,0.00762288726984072,1.45299228465508
13,12.786949,39,38.557522,26.146,25.853901,95.74646,NaN,0.998399615287781,NaN,31.347456,400,400.004761,25,31.877432,9.162754,55.926033,50.005009,401.607086,399.085297,398.066864,7023.867188,12.79525,12.353224,12.415201,1.953441,1.924337,1.86863,72.164909,139.433578,50.380138,26.39106,139.412994,111.705925,94.35778,2.181895,522.789063,438.708852598603,1.89329259420349,0.0217218524827195,1.15633385047671,15.6769532152472,480.836235259844,1.92192674260996,0.00808620131660719,1.36897633366348,60.2530490056874,470.380907377627,88.3221882759212,0.00762125693299339,1.45321448266893
13,12.786949,39,38.557522,26.146,25.860878,95.839119,NaN,0.998399615287781,NaN,31.358858,400,400.270508,25,31.886797,9.165115,55.980057,50.005009,402.42569,400.064941,399.192841,7040.318359,12.878524,12.354825,12.507358,1.987601,1.960679,1.926102,72.162415,139.488113,50.405521,26.389475,139.667236,111.728714,94.410759,2.235448,525.606995,438.716920112709,1.89331957518921,0.0217229227056247,1.15626873644441,15.6769532152472,480.963043563011,1.92227044984344,0.00809176013788038,1.36812063563588,60.2530490056874,470.390660345278,88.3288997972169,0.00762169676923711,1.45312142613158
13,12.790649,39,38.562637,26.146,25.862015,95.90979,NaN,0.99901956319809,NaN,31.37574,400,400.237885,25,31.892021,9.156529,56.117012,50.007164,402.193146,399.744049,398.843781,7026.729492,12.816316,12.349003,12.421143,2.003504,1.974244,1.929162,72.156563,139.486465,50.403023,26.416071,139.752197,111.759995,94.417229,2.067792,510.357727,438.709301813458,1.8932672216002,0.0217150408773035,1.15644486664226,15.6871469095744,481.052536675065,1.92250174476971,0.00809447132393541,1.36758857707732,60.2590866811627,470.375633779762,88.3242153096219,0.00761986554165723,1.45334910882418
13,12.79147,39,38.564949,26.146,25.862015,95.90979,NaN,0.999072194099426,NaN,31.37574,400,400.237885,25,31.892021,9.143999,56.138931,50.007164,402.193146,399.744049,398.843781,7026.729492,12.816316,12.349003,12.421143,2.003504,1.974244,1.929162,72.156563,139.486465,50.403023,26.416071,139.752197,111.759995,94.417229,2.067792,510.357727,438.707319434115,1.89325462976224,0.0217132538597299,1.15648631627108,15.6894085072173,481.049295440381,1.92248789173851,0.0080937821823531,1.36764187924079,60.2618155161969,470.372843789621,88.3248520604689,0.0076192184299849,1.45341384764584
13,12.79243,39,38.566013,26.146,25.866589,95.978622,NaN,0.998909950256348,NaN,31.38324,400,400.287842,25,31.896873,9.134187,56.018887,50.007164,402.002472,399.606689,398.689758,7023.571289,12.838824,12.358891,12.476218,1.977508,1.942876,1.923511,72.15239,139.276123,50.406452,26.41267,139.688431,111.712624,94.440353,2.195876,523.500549,438.710291215072,1.89325759743033,0.0217118660489724,1.15649205979883,15.6920528679017,481.141921230625,1.92273651230403,0.00809758782881732,1.36703507099661,60.263071301275,470.374727207884,88.3273243779675,0.00761906346885622,1.45341340041168
13,12.794088,39,38.5695,26.146,25.871304,96.036949,NaN,0.999621987342834,NaN,31.377819,400,400.25174,25,31.892872,9.129848,55.915073,50.007164,402.248047,399.906464,399.014099,7034.470703,12.853986,12.348265,12.478682,2.060778,2.027115,1.995723,72.1772,139.517212,50.455505,26.406403,139.786636,111.747391,94.427948,2.192914,522.57959,438.711740913415,1.8932504076187,0.0217089813778977,1.15653172227249,15.6966195479212,481.216762109196,1.92293159642636,0.00810003982757209,1.3665818118692,60.2671866286767,470.374784872117,88.331219486613,0.00761827999616654,1.45347031547658
13,12.795919,39,38.573635,26.146,25.874279,96.044418,NaN,0.99859344959259,NaN,31.392403,400,400.104797,25,31.88335,9.138141,55.824749,50.007164,402.248047,399.906464,399.014099,7034.470703,12.853986,12.348265,12.478682,2.060778,2.027115,1.995723,72.1772,139.517212,50.455505,26.406403,139.786636,111.747391,94.427948,2.192914,522.57959,438.710760693422,1.8932338376056,0.021705454395278,1.15659637263408,15.7016622102774,481.221183967187,1.92293450184604,0.00809925458248397,1.36660849545738,60.2720663202965,470.371945042673,88.3338374787965,0.00761722001361462,1.45356558070484
13,12.796461,39,38.577263,26.146,25.883297,96.000633,NaN,0.998149394989014,NaN,31.392662,400,399.809662,25,31.885326,9.147337,55.830635,50.007164,401.455597,398.949432,397.959595,7033.330078,12.812199,12.378763,12.437045,1.97346,1.935358,1.915838,72.194244,139.703293,50.432507,26.416767,139.544769,111.759758,94.428185,2.147336,518.176147,438.71988203555,1.89326040662268,0.0217056582235957,1.15653948893699,15.7031548003953,481.15625868191,1.92275067715948,0.00809555337458545,1.36709221594677,60.2763473466771,470.384312962322,88.3463572240925,0.00761696002452639,1.45350725815951
13,12.796106,39,38.579983,26.146,25.886869,95.959244,NaN,0.999989211559296,NaN,31.397446,400,399.785767,25,31.894247,9.148862,55.947117,50.007164,400.958649,398.468048,397.36676,7027.59375,12.822528,12.391676,12.448616,2.082899,2.042919,2.038173,72.204323,139.62648,50.421082,26.435324,139.598831,111.709778,94.463379,2.220122,525.702209,438.724870094899,1.89327966400742,0.0217069780078264,1.15648821768136,15.7021771867725,481.09585718154,1.92258108093486,0.00809226513872091,1.36753420721025,60.2795567174902,470.393346312796,88.3555789130139,0.0076167543550034,1.45346582943163
13,12.801894,39,38.584373,26.146,25.888885,95.935944,NaN,0.998541831970215,NaN,31.411663,400,399.726074,25,31.889658,9.135014,55.981365,50.007164,400.958649,398.468048,397.36676,7027.59375,12.822528,12.391676,12.448616,2.082899,2.042919,2.038173,72.204323,139.62648,50.421082,26.435324,139.598831,111.709778,94.463379,2.220122,525.702209,438.713228167851,1.89319872986877,0.0216947029164629,1.15676156488763,15.7181138767531,481.057837456682,1.92246845046338,0.00808956227208204,1.36784937193499,60.2847361518022,470.367431975412,88.3426044162828,0.00761459745949208,1.45378566691727
13,12.80605,39,38.589214,26.146,25.890833,95.907928,NaN,0.998356103897095,NaN,31.39933,400,399.826813,25,31.886984,9.118189,56.003544,50.007164,401.451752,399.008148,397.949066,7036.732422,12.803854,12.374183,12.432958,2.02396,1.994293,1.965382,72.20842,140.008682,50.521729,26.404886,139.782974,111.658905,94.467186,2.244015,529.858887,438.705446004573,1.89314256121141,0.0216859721950919,1.15695327473225,15.7295536746196,481.012722646016,1.9223356031565,0.00808644255868922,1.36821882603827,60.2904471208893,470.350813373127,88.3365260618631,0.00761275837334326,1.45402432406204
13,12.806435,39,38.591579,26.146,25.875137,95.86306,NaN,0.998811066150665,NaN,31.40564,400,400.003052,25,31.889917,9.133415,55.896633,50.007164,401.451752,399.008148,397.949066,7036.732422,12.803854,12.374183,12.432958,2.02396,1.994293,1.965382,72.20842,140.008682,50.521729,26.404886,139.782974,111.658905,94.467186,2.244015,529.858887,438.686355239229,1.89307592771651,0.0216827300253954,1.15711972220046,15.7306132836645,480.9480045451,1.92215505102862,0.00808304965003077,1.36868719331162,60.2932369155731,470.328526919861,88.3238148437643,0.00761122156934626,1.45427652771975
