P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.806903,39,38.591599,26.146,25.86969,95.855652,NaN,0.998320817947388,NaN,31.399281,400,399.805084,25,31.888447,9.15269,55.761086,50.005219,402.421448,399.985931,399.128326,7037.433594,12.862816,12.352177,12.475742,2.022622,1.981926,1.962988,72.222313,139.97403,50.483624,26.427483,139.809052,111.732185,94.445892,2.141094,517.169861,438.678921533034,1.89304767426708,0.0216808786291075,1.15719444549122,15.731901295665,480.937836980447,1.92212745354325,0.00808259962449002,1.36875606136035,60.2932605073108,470.318329357219,88.3168250745032,0.00761075747539361,1.45437447169627
13,12.806357,39,38.59211,26.146,25.881298,95.872513,NaN,0.998118340969086,NaN,31.399719,400,399.889526,25,31.872808,9.159854,55.812393,50.005219,402.229767,399.713745,398.769714,7033.635742,12.820866,12.35957,12.433416,1.964004,1.927258,1.883828,72.229965,139.630035,50.470036,26.436502,139.858185,111.765404,94.481148,2.144017,513.322449,438.693672483654,1.89310096339417,0.0216838438781666,1.15705806132055,15.7303986115553,480.960197103674,1.92218692845627,0.00808345820148553,1.36861221855971,60.2938632728141,470.337980915836,88.3309029721483,0.00761152811372376,1.45419481784648
13,12.806357,39,38.59211,26.146,25.890903,95.885139,NaN,0.998118340969086,NaN,31.414814,400,400.184723,25,31.859539,9.156075,55.963306,50.005219,402.229767,399.713745,398.769714,7033.635742,12.820866,12.35957,12.433416,1.964004,1.927258,1.883828,72.229965,139.630035,50.470036,26.436502,139.858185,111.765404,94.481148,2.144017,513.322449,438.704785594396,1.89313812650165,0.0216853161542759,1.15696813142148,15.7303986115553,480.977476466131,1.92223375233898,0.00808421491146506,1.36849573873662,60.2938632728141,470.351414842772,88.3401414320896,0.00761213352333473,1.4540663155522
13,12.808175,39,38.593983,26.146,25.890903,95.885139,NaN,0.998357653617859,NaN,31.414814,400,400.184723,25,31.859539,9.156139,56.04562,50.005219,402.38205,399.914337,399.043976,7040.365234,12.87893,12.373042,12.493028,1.983337,1.951797,1.912069,72.22142,139.624039,50.46566,26.447693,139.870499,111.777779,94.475769,2.266707,523.751953,438.700394937496,1.89311026179012,0.0216813682750969,1.15706000412221,15.7354018674779,480.974848307709,1.92222252771772,0.00808365741971947,1.36853902531959,60.2960725700103,470.342767754538,88.3362655608578,0.00761132225468702,1.4541799053361
13,12.809159,39,38.597847,26.146,25.893049,95.886398,NaN,0.998233795166016,NaN,31.419321,400,400.320953,25,31.856712,9.148344,56.086899,50.005219,402.614258,400.174408,399.362518,7043.469727,12.858557,12.352962,12.468552,2.005759,1.97048,1.938705,72.17733,139.84668,50.487434,26.457972,139.672043,111.809181,94.469391,2.187292,517.465881,438.700501444553,1.89310348397693,0.0216795608119107,1.15708964143481,15.738109677737,480.971149247912,1.92220404068203,0.00808258292189448,1.3686167216223,60.3006300703603,470.343258505203,88.3408749322896,0.00761047477601306,1.45423892044803
13,12.810824,39,38.602001,26.146,25.885242,95.891441,NaN,0.998427748680115,NaN,31.423153,400,400.175507,25,31.856867,9.146097,56.004673,50.005219,402.614258,400.174408,399.362518,7043.469727,12.858557,12.352962,12.468552,2.005759,1.97048,1.938705,72.17733,139.84668,50.487434,26.457972,139.672043,111.809181,94.469391,2.187292,517.465881,438.687445585363,1.89304775513401,0.0216747500918676,1.15724697549881,15.7426911347344,480.972222176269,1.92219785059608,0.00808164910898845,1.36866620928796,60.3055291970699,470.326274272081,88.3337893192312,0.0076087748739283,1.45446998105355
13,12.80773,39,38.604172,26.146,25.888935,95.881256,NaN,0.998576521873474,NaN,31.436565,400,400.004059,25,31.853634,9.149901,55.868362,50.005219,401.959473,399.291595,398.360748,7040.941895,12.853893,12.398045,12.451912,1.956916,1.920644,1.882843,72.173889,139.707321,50.442505,26.467089,139.6642,111.802704,94.469398,2.238707,524.322632,438.699192627448,1.89310946766747,0.0216820328796017,1.15705594164212,15.7341772474655,480.9552348129,1.92214706494012,0.00808039288330857,1.36881042998353,60.3080894477566,470.35023486784,88.3526642523358,0.0076093660322057,1.45427645173671
13,12.811217,39,38.603397,26.146,25.903076,95.888161,NaN,0.998652994632721,NaN,31.431929,400,400.156036,25,31.847309,9.138269,55.881371,50.005219,401.959473,399.291595,398.360748,7040.941895,12.853893,12.398045,12.451912,1.956916,1.920644,1.882843,72.173889,139.707321,50.442505,26.467089,139.6642,111.802704,94.469398,2.238707,524.322632,438.7071333646,1.89311074223495,0.0216766302661182,1.15709975136906,15.7437724583934,480.96577383783,1.9221773203066,0.00808103723622047,1.36872875540436,60.3071755073971,470.350105894073,88.3517188707571,0.00760953456641233,1.45426490943772
13,12.811278,39,38.604633,26.146,25.914181,95.86628,NaN,0.999124944210052,NaN,31.424946,400,399.97644,25,31.839804,9.12962,55.930233,50.005219,402.526672,400.055084,399.225952,7045.617676,12.88955,12.371775,12.490825,2.024771,1.989773,1.963391,72.167328,139.822418,50.431614,26.50975,139.823456,111.861771,94.47049,2.275553,527.380127,438.719835101041,1.89315277246922,0.0216781994788622,1.15699888703441,15.7439402952003,480.934087279978,1.92208874887199,0.00807935817501109,1.36895945204092,60.3086330876442,470.366240726529,88.3641804294001,0.0076099834043972,1.45413095592656
13,12.81175,39,38.612545,26.146,25.918343,95.848541,NaN,0.999167144298553,NaN,31.38599,400,399.731781,25,31.839016,9.136935,55.920601,50.005219,401.227386,398.65979,397.613922,7032.711914,12.812325,12.376167,12.427974,2.017675,1.971413,1.95757,72.16993,139.685684,50.474171,26.488472,139.823318,111.805229,94.456528,2.211019,522.979187,438.723510931339,1.8931616421705,0.0216778127878713,1.15698378495999,15.7452389465718,480.898690259355,1.92197550437868,0.0080759416623356,1.36930672871854,60.3179625711854,470.375467799596,88.379270051685,0.00760861943756461,1.45417310583759
13,12.812908,39,38.61618,26.146,25.92305,95.871109,NaN,0.999284625053406,NaN,31.364491,400,399.848602,25,31.841269,9.130675,55.917847,50.005219,401.227386,398.65979,397.613922,7032.711914,12.812325,12.376167,12.427974,2.017675,1.971413,1.95757,72.16993,139.685684,50.474171,26.488472,139.823318,111.805229,94.456528,2.211019,522.979187,438.726161228973,1.89316211065725,0.0216760210250934,1.15699822687845,15.7484248923093,480.924486831393,1.922037456436,0.00807621359393828,1.36918206792015,60.3222482722044,470.37840278305,88.3853052996793,0.00760793425774042,1.45420493402555
13,12.812662,39,38.615807,26.146,25.925653,95.908722,NaN,0.999102115631104,NaN,31.360683,400,399.800446,25,31.83728,9.133477,56.063972,50.005314,402.392303,399.956207,399.060791,7031.893555,12.856653,12.349471,12.464646,2.01677,1.976403,1.942527,72.173164,139.733292,50.445824,26.499184,139.814926,111.833382,94.490601,2.160266,516.177856,438.729766712209,1.89317594910513,0.0216769535923083,1.15696145804461,15.7477481032807,480.976502723919,1.92217922207533,0.00807857833428842,1.36882584591102,60.3218085169159,470.383122109099,88.3881384783532,0.00760823066378525,1.45415366661451
13,12.811769,39,38.617344,26.146,25.932468,95.956245,NaN,0.998767852783203,NaN,31.354216,400,399.853455,25,31.83754,9.130053,56.189888,50.005314,402.020142,399.416809,398.471405,7038.263672,12.822014,12.366146,12.417844,1.974223,1.944348,1.90053,72.178711,139.8172,50.467239,26.506523,139.721222,111.847137,94.484085,2.215003,525.971863,438.739806536916,1.89321599105853,0.0216799354839739,1.1568526684837,15.7452912220395,481.039387993822,1.92234624005045,0.00808096775450051,1.36842308838674,60.3236205689964,470.398768467002,88.4005970004554,0.00760858969205313,1.45402943627491
13,12.81171,39,38.621803,26.146,25.938433,95.978302,NaN,0.998408436775208,NaN,31.345188,400,400.101563,25,31.848562,9.132229,56.182049,50.005314,402.020142,399.416809,398.471405,7038.263672,12.822014,12.366146,12.417844,1.974223,1.944348,1.90053,72.178711,139.8172,50.467239,26.506523,139.721222,111.847137,94.484085,2.215003,525.971863,438.746849378383,1.89323996666868,0.0216809772587575,1.15679395585159,15.7451288927649,481.063319061724,1.92240131134337,0.00808096280420834,1.36832284536731,60.3288771857128,470.410829592589,88.413818371423,0.00760813029675542,1.45398762824274
13,12.813897,39,38.624878,26.146,25.942583,95.976135,NaN,0.998534262180328,NaN,31.348763,400,400.284668,25,31.854031,9.141025,55.996151,50.005314,402.544189,400.09964,399.20462,7040.530273,12.87501,12.369525,12.491876,2.010387,1.960509,1.949129,72.195877,139.697723,50.45417,26.510057,139.738235,111.881088,94.507629,2.260613,525.359009,438.746372398149,1.89322251990802,0.021676867244624,1.15686551798915,15.7511457056928,481.056043353246,1.92237486939171,0.00807991910367427,1.36841372418479,60.3325019420494,470.406860836361,88.4144858978477,0.00760726039376602,1.45407617998532
13,12.813897,39,38.624878,26.146,25.943108,95.983307,NaN,0.998534262180328,NaN,31.351397,400,400.163818,25,31.855259,9.148196,55.886559,50.005314,402.394684,399.946594,399.059204,7033.241699,12.845716,12.350488,12.456535,1.964625,1.929709,1.889692,72.17939,139.576691,50.524845,26.483648,139.953064,111.878922,94.51107,2.153213,516.760498,438.746979751258,1.89322455055877,0.0216769476548616,1.15686061219793,15.7511457056928,481.065857379659,1.92240145632268,0.00808034844977724,1.36834768881199,60.3325019420494,470.407595048158,88.4149908325813,0.00760729345038802,1.45406916439993
13,12.813704,39,38.62299,26.146,25.943108,95.983307,NaN,0.998144626617432,NaN,31.351397,400,400.163818,25,31.855259,9.158365,55.820713,50.005314,402.394684,399.946594,399.059204,7033.241699,12.845716,12.350488,12.456535,1.964625,1.929709,1.889692,72.17939,139.576691,50.524845,26.483648,139.953064,111.878922,94.51107,2.153213,516.760498,438.747445510598,1.89322750658967,0.0216773663944872,1.15685087499823,15.7506147605721,481.068503689991,1.92241275829141,0.00808090959882675,1.36830414966916,60.3302764289697,470.407227545717,88.4126523730937,0.00760770127948557,1.454041587102
13,12.816424,39,38.624237,26.146,25.938366,96.009758,NaN,0.998086035251617,NaN,31.343048,400,400.195374,25,31.855442,9.148615,56.000423,50.005314,401.86911,399.262024,398.316284,7040.476563,12.868008,12.404469,12.468792,1.99148,1.959974,1.926995,72.179108,139.834503,50.538887,26.482718,139.996353,111.907417,94.529236,2.262177,521.102356,438.735394481094,1.89316750348802,0.0216707398058889,1.15703247751231,15.758096955922,481.10294640003,1.92250333193116,0.00808212215449242,1.3680895825646,60.3317463621863,470.386481654342,88.3997634002602,0.00760648689204395,1.45426041942614
13,12.820296,39,38.62899,26.146,25.936817,96.022865,NaN,0.998891174793243,NaN,31.330906,400,400.126892,25,31.854206,9.134776,56.133076,50.005314,402.463135,399.994507,399.124237,7042.023438,12.857565,12.361766,12.466611,2.05773,2.016309,2.001482,72.180878,139.826614,50.540558,26.515556,139.901917,111.933014,94.511719,2.273268,526.391846,438.724254707007,1.89310220819089,0.0216621074239434,1.15724251034722,15.7687460224369,481.114219162245,1.92252346236727,0.0080814939676018,1.36807858972893,60.3373487217764,470.36648932722,88.3912689922556,0.00760451869064655,1.45452997283128
13,12.820521,39,38.629257,26.146,25.932955,96.055313,NaN,0.998476266860962,NaN,31.312199,400,399.920105,25,31.849712,9.124351,56.26897,50.005314,402.463135,399.994507,399.124237,7042.023438,12.857565,12.361766,12.466611,2.05773,2.016309,2.001482,72.180878,139.826614,50.540558,26.515556,139.901917,111.933014,94.511719,2.273268,526.391846,438.71924208695,1.89308381874498,0.0216610282502113,1.15729004973723,15.7693647600847,481.158231910675,1.92264209249228,0.00808335587645118,1.36778674495444,60.3376634176264,470.360043856911,88.3871328208508,0.00760416850400643,1.45459606212447
13,12.823217,39,38.633194,26.146,25.940962,96.054863,NaN,0.998601973056793,NaN,31.30891,400,399.778778,25,31.8398,9.143617,56.312096,50.006767,401.209564,398.666565,397.642853,7037.472656,12.824661,12.390791,12.442708,2.020844,1.988235,1.952115,72.199631,139.753433,50.522053,26.551165,139.796127,111.849731,94.528938,2.209009,523.752075,438.721999122726,1.89307351353087,0.0216564121328046,1.15735125951092,15.7767779773351,481.152103930343,1.92261687571639,0.0080821591741898,1.36788145230898,60.3423034986242,470.359311701484,88.3909799022301,0.00760325115197978,1.4546679560715
13,12.819892,39,38.637642,26.146,25.954683,96.013313,NaN,0.998011112213135,NaN,31.322199,400,399.768066,25,31.839327,9.151278,56.263687,50.006767,401.209564,398.666565,397.642853,7037.472656,12.824661,12.390791,12.442708,2.020844,1.988235,1.952115,72.199631,139.753433,50.522053,26.551165,139.796127,111.849731,94.528938,2.209009,523.752075,438.745903537832,1.89317751535573,0.0216657191089064,1.15705491930391,15.767635024128,481.089027866986,1.92243628786464,0.00807835196497714,1.36836579490112,60.3475453635056,470.400296465023,88.424071785874,0.00760409705123486,1.45434911305303
13,12.820281,39,38.64035,26.146,25.96467,95.954834,NaN,0.998196542263031,NaN,31.334801,400,399.529449,25,31.844473,9.156826,56.242767,50.006767,402.450043,400.018158,399.178558,7045.939453,12.847897,12.360965,12.463943,2.040496,2.002172,1.971542,72.18837,139.658234,50.487724,26.554148,139.760056,111.833618,94.530487,2.250687,522.475891,438.75651994698,1.89321019099314,0.0216664050298132,1.15698117967998,15.7687047729696,481.005193044405,1.92220325097013,0.00807404717572689,1.36896733693185,60.3507364335223,470.414170527517,88.4366028780624,0.0076041133067057,1.45426107105434
13,12.820576,39,38.64286,26.146,25.973557,95.914246,NaN,0.998638570308685,NaN,31.336754,400,399.569641,25,31.840405,9.16126,56.198452,50.006767,401.496643,398.987549,397.938812,7038.727539,12.818369,12.387249,12.43362,2.053092,2.016429,1.99388,72.215347,139.786438,50.489956,26.577349,140.277725,111.997009,94.453407,2.276922,528.467163,438.766089973618,1.89324004818598,0.0216671261598322,1.15691302233192,15.7695160058277,480.946098596347,1.92203765033146,0.00807087100669452,1.36940053970786,60.3536940173523,470.426875296311,88.4481114146773,0.00760412139229017,1.45418098096093
13,12.821069,39,38.64296,26.146,25.974224,95.916336,NaN,0.99914276599884,NaN,31.340769,400,399.792084,25,31.831186,9.148404,56.107193,50.006767,401.496643,398.987549,397.938812,7038.727539,12.818369,12.387249,12.43362,2.053092,2.016429,1.99388,72.215347,139.786438,50.489956,26.577349,140.277725,111.997009,94.453407,2.276922,528.467163,438.765672248659,1.89323508071096,0.0216661596922341,1.1569316519076,15.7708716958525,480.948820258792,1.92204480612021,0.00807096650750541,1.36938351477192,60.3538118460754,470.425155109921,88.4470389322323,0.00760402152446385,1.4541990628238
13,12.823571,39,38.645473,26.146,25.973314,95.941345,NaN,0.998557269573212,NaN,31.334202,400,399.647369,25,31.830929,9.148205,56.12904,50.006767,400.552032,398.278534,397.253052,7030.102539,12.803483,12.351177,12.463995,2.109663,2.059303,2.066878,72.213875,139.711227,50.492077,26.548944,139.983368,112.093094,94.441025,2.251476,523.549683,438.75858268425,1.8931932594212,0.0216605984947576,1.15706635190871,15.7777512875423,480.979538295335,1.92212253939853,0.00807171821153287,1.36921036275765,60.3567727988219,470.411943531605,88.4407296637758,0.00760286271925199,1.45436670189802
13,12.823571,39,38.645473,26.146,25.973314,95.941345,NaN,0.998557269573212,NaN,31.334202,400,399.647369,25,31.830929,9.143246,56.143814,50.006767,402.853363,400.337006,399.723328,7051.657715,12.894293,12.349839,12.470136,1.99377,1.960047,1.927336,72.200714,139.998871,50.50423,26.581457,139.92627,111.987968,94.483231,2.188728,520.974976,438.75858268425,1.8931932594212,0.0216605984947576,1.15706635190871,15.7777512875423,480.979538295335,1.92212253939853,0.00807171821153287,1.36921036275765,60.3567727988219,470.411943531605,88.4407296637758,0.00760286271925199,1.45436670189802
13,12.826563,39,38.648445,26.146,25.981602,95.958481,NaN,0.998899102210999,NaN,31.33865,400,400.077179,25,31.828709,9.149444,56.104752,50.006767,402.853363,400.337006,399.723328,7051.657715,12.894293,12.349839,12.470136,1.99377,1.960047,1.927336,72.200714,139.998871,50.50423,26.581457,139.92627,111.987968,94.483231,2.188728,520.974976,438.760953372428,1.89317952152142,0.0216553859682945,1.15713980533587,15.7859768767948,480.998830706117,1.92216830878014,0.00807186196559099,1.36912072005949,60.3602743640307,470.409235478996,88.4421500284616,0.00760207365341704,1.45444152503298
13,12.83022,39,38.649696,26.146,25.987265,95.955711,NaN,0.998166799545288,NaN,31.347881,400,400.581543,25,31.822655,9.150445,56.078911,50.006767,402.371735,399.946198,398.946594,7049.767578,12.873294,12.414425,12.495322,2.091894,2.050686,2.045629,72.223595,139.945251,50.583412,26.550953,139.841049,111.975929,94.49234,2.190753,518.749146,438.75868248207,1.89314545999444,0.0216483347917786,1.15727135539826,15.796028721782,480.993283202941,1.92215054358523,0.00807132474882065,1.36917522791539,60.3617482063879,470.397870176659,88.4357178360647,0.00760128143364935,1.45457082154937
13,12.831124,39,38.652164,26.146,25.994547,95.960167,NaN,0.998065829277039,NaN,31.340076,400,400.739471,25,31.819796,9.146802,56.105804,50.006767,402.371735,399.946198,398.946594,7049.767578,12.873294,12.414425,12.495322,2.091894,2.050686,2.045629,72.223595,139.945251,50.583412,26.550953,139.841049,111.975929,94.49234,2.190753,518.749146,438.764928391511,1.89315979751218,0.0216474924994659,1.15724884543041,15.7985131772962,480.995921992569,1.9221522960378,0.00807085897480703,1.36919110087021,60.3646557185543,470.404930441616,88.4432974908967,0.00760104520435676,1.45454392835483
13,12.83119,39,38.656628,26.146,25.993937,95.964493,NaN,0.998818397521973,NaN,31.33387,400,400.4021,25,31.827549,9.124049,56.006226,50.00153,402.565216,400.266266,399.397003,7047.399414,12.861369,12.353395,12.498009,2.033282,1.993205,1.964693,72.226425,139.98764,50.576729,26.54318,140.096603,112.024773,94.511131,2.306944,529.440918,438.764063223004,1.89315642776262,0.0216472563142216,1.15725788123729,15.7986945593829,480.99558291086,1.92214161724185,0.00806979315313272,1.36925430969857,60.36991429575,470.407104858783,88.4497222573756,0.00760014130828829,1.45459663072412
13,12.831334,39,38.659676,26.146,25.998207,95.986809,NaN,0.998685598373413,NaN,31.336786,400,400.011597,25,31.832697,9.135752,55.857964,50.00153,401.44342,398.950928,397.952423,7048.094238,12.854497,12.401658,12.482599,2.018141,1.964966,1.939302,72.215134,139.893967,50.576561,26.566391,139.884521,112.03196,94.516579,2.156328,518.190613,438.768657214498,1.89317074273762,0.0216475980450684,1.15722520814362,15.7990902996779,481.021862443815,1.92220614755611,0.00807022459448042,1.36911857572891,60.373504540128,470.414597683118,88.4582392783497,0.00759979454021154,1.45457514680779
13,12.832593,39,38.659954,26.146,25.998549,96.012741,NaN,0.999128997325897,NaN,31.340569,400,399.966522,25,31.829084,9.135422,55.71244,50.00153,401.44342,398.950928,397.952423,7048.094238,12.854497,12.401658,12.482599,2.018141,1.964966,1.939302,72.215134,139.893967,50.576561,26.566391,139.884521,112.03196,94.516579,2.156328,518.190613,438.766015436258,1.89315280166554,0.0216449258486139,1.1572855231336,15.802550136908,481.056973617677,1.92230065337354,0.00807169403590133,1.36888567330056,60.3738319851112,470.408321348377,88.4542314652159,0.00759944982871801,1.454639754871
13,12.834941,39,38.664932,26.146,25.995352,96.05069,NaN,0.998455941677094,NaN,31.344332,400,399.711914,25,31.826548,9.135689,55.878517,50.00153,400.68811,398.324463,397.169556,7042.307617,12.816376,12.400215,12.46223,2.151906,2.098905,2.101027,72.219063,139.771606,50.544956,26.591412,139.683853,112.020149,94.552422,2.215561,521.13501,438.756649710158,1.89310450666927,0.0216393568701596,1.15743393498747,15.8090019555916,481.101940621073,1.92241157088367,0.00807248750972625,1.36865073703714,60.3796950396696,470.394640342929,88.4503242846476,0.00759771784547489,1.45485263336447
13,12.835526,39,38.668732,26.146,25.999067,96.083771,NaN,0.999571681022644,NaN,31.325504,400,399.572144,25,31.831987,9.149988,56.059128,50.00153,401.284302,398.871765,397.759949,7044.584961,12.844626,12.391441,12.470274,2.109324,2.068888,2.055629,72.218857,139.956482,50.566326,26.602919,139.85527,111.951561,94.590118,2.206631,519.43042,438.759537885172,1.89310992972846,0.0216386599203783,1.15742868177667,15.8106092766199,481.14189060296,1.92251146404116,0.00807333869493948,1.36843381479857,60.384170232196,470.399488357739,88.4578528464684,0.0075970837965168,1.45486880529845
13,12.836973,39,38.670063,26.146,26.013191,96.112732,NaN,0.998866260051727,NaN,31.325123,400,399.721985,25,31.836811,9.152264,56.203148,50.00153,401.284302,398.871765,397.759949,7044.584961,12.844626,12.391441,12.470274,2.109324,2.068888,2.055629,72.218857,139.956482,50.566326,26.602919,139.85527,111.951561,94.590118,2.206631,519.43042,438.772393660711,1.8931424369399,0.021637691236716,1.15736951066293,15.8145847555259,481.179654904673,1.9226108271425,0.00807467531220192,1.36819824962492,60.3857376409479,470.412254579571,88.4680976431873,0.00759735953702474,1.45476855279917
13,12.837105,39,38.671043,26.146,26.024679,96.171738,NaN,0.999099850654602,NaN,31.330488,400,399.675415,25,31.834236,9.157125,56.274521,50.00153,402.557465,400.247101,399.317871,7043.138672,12.84889,12.357508,12.481785,2.023938,1.980535,1.966246,72.213921,140.033493,50.578163,26.598289,140.066513,112.012756,94.57325,2.268338,526.471313,438.785370525002,1.89318485858056,0.0216391629953665,1.15726872559038,15.8149473947486,481.259000392119,1.92282354217909,0.00807791059137628,1.3676795487131,60.3868916773743,470.428339838455,88.4802370618326,0.00759786320656698,1.45463082537128
13,12.837337,39,38.673889,26.146,26.032534,96.209801,NaN,0.999060809612274,NaN,31.335815,400,400.025177,25,31.835154,9.150389,56.250347,50.00153,402.481354,400.030884,399.110626,7048.599121,12.859039,12.3753,12.48436,1.998978,1.957626,1.915412,72.228363,139.92514,50.56134,26.610914,140.134781,112.024277,94.546921,2.209426,526.779541,438.793901093262,1.89321169382676,0.0216398626731621,1.15720700301517,15.8155847538608,481.307074224325,1.92294747828184,0.00807933989578715,1.36739648970205,60.390242955751,470.440206766217,88.4915370527798,0.00759775875141848,1.45456419520477
13,12.837736,39,38.676716,26.146,26.046898,96.224487,NaN,0.998889625072479,NaN,31.328781,400,400.365631,25,31.838596,9.156383,56.177586,50.00153,402.481354,400.030884,399.110626,7048.599121,12.859039,12.3753,12.48436,1.998978,1.957626,1.915412,72.228363,139.92514,50.56134,26.610914,140.134781,112.024277,94.546921,2.209426,526.779541,438.809560299532,1.89326114655978,0.0216411964699807,1.15709294538407,15.8166808814005,481.32320461687,1.9229849649883,0.00807937850136923,1.3673270174622,60.3935716582243,470.460239274214,88.5084302585157,0.00759802570885859,1.45441925197048
13,12.837365,39,38.680962,26.146,26.053452,96.258003,NaN,0.998521506786346,NaN,31.331276,400,400.441528,25,31.843313,9.147692,56.069939,50.00153,402.430511,400.058441,399.049469,7049.999512,12.877066,12.394048,12.506094,2.077854,2.038328,2.020231,72.235382,140.057281,50.535866,26.620142,140.147675,112.069809,94.542793,2.243562,525.310913,438.818038010494,1.89329216469947,0.0216430008793827,1.15701309219888,15.8156616759277,481.363096730512,1.92308367185419,0.00808012032163607,1.36711811796951,60.3985708085691,470.474683533772,88.5230476224141,0.00759772328463191,1.45435109943771
13,12.837365,39,38.680962,26.146,26.047686,96.23481,NaN,0.998521506786346,NaN,31.343786,400,400.347534,25,31.847881,9.152009,56.038109,49.999985,401.839447,399.45575,398.463501,7055.310547,12.842463,12.389748,12.485091,1.970078,1.929756,1.905159,72.228485,139.8647,50.560951,26.60664,140.272186,112.099426,94.523438,2.274294,526.986511,438.811366517877,1.89326986697243,0.021642119223371,1.15706690348762,15.8156616759277,481.331386703975,1.92299782904139,0.00807873595646366,1.36732994940718,60.3985708085691,470.466619107624,88.5175027353514,0.00759736074004987,1.4544281304338
13,12.838817,39,38.683819,26.146,26.040653,96.215538,NaN,0.999182820320129,NaN,31.362837,400,400.378204,25,31.85235,9.159786,56.12262,49.999985,401.839447,399.45575,398.463501,7055.310547,12.842463,12.389748,12.485091,1.970078,1.929756,1.905159,72.228485,139.8647,50.560951,26.60664,140.272186,112.099426,94.523438,2.274294,526.986511,438.79972744576,1.89322046359724,0.0216379041981964,1.15720573039822,15.8196504616839,481.301040636758,1.92290942603254,0.00807673850614257,1.36757165759659,60.4019343234104,470.450922073742,88.5098639100742,0.00759601476616088,1.45462512479061
13,12.839846,39,38.686962,26.146,26.040653,96.215538,NaN,0.998562037944794,NaN,31.362837,400,400.378204,25,31.85235,9.159584,56.285149,49.999985,402.516663,400.194611,399.252625,7044.880371,12.859955,12.371237,12.51197,2.021479,1.992246,1.944843,72.210022,139.960724,50.590694,26.593611,140.043304,112.132751,94.520309,2.187759,515.435059,438.797246076154,1.89320472849507,0.0216356796652392,1.15725758794711,15.8224770198526,481.296647490759,1.92289066001945,0.00807580699319526,1.36764372678283,60.4056343047208,470.447618603667,88.511061740529,0.0075951620127985,1.45470840881216
13,12.840329,39,38.687504,26.146,26.041414,96.20668,NaN,0.999374091625214,NaN,31.366833,400,400.407654,25,31.848125,9.156413,56.34053,49.999985,402.516663,400.194611,399.252625,7044.880371,12.859955,12.371237,12.51197,2.021479,1.992246,1.944843,72.210022,139.960724,50.590694,26.593611,140.043304,112.132751,94.520309,2.187759,515.435059,438.796961996258,1.89320028631375,0.0216347519788264,1.15727481944877,15.8238037129293,481.283774826379,1.92285462386374,0.0080751174623877,1.36773725380305,60.4062723290876,470.446423693245,88.510838513876,0.00759498686688579,1.45472875019921
13,12.839773,39,38.690468,26.146,26.054968,96.168503,NaN,0.998539626598358,NaN,31.373322,400,399.949677,25,31.843966,9.162662,56.442226,49.999985,400.751526,398.47403,397.177826,7042.445801,12.782557,12.410308,12.473459,2.064736,2.03745,2.013905,72.184853,140.212814,50.632244,26.588717,140.214874,112.280556,94.495117,2.261422,528.384094,438.813987247876,1.89326120992697,0.0216380262747597,1.15712020086375,15.8222765018978,481.22740564564,1.92269552232883,0.00807195908039213,1.36815528810685,60.4097613200299,470.470709208404,88.5308046340361,0.00759541443507895,1.45454536840195
13,12.84154,39,38.695141,26.146,26.052473,96.152969,NaN,0.998077929019928,NaN,31.373388,400,399.429596,25,31.843086,9.144055,56.429066,49.999985,402.0495,399.815948,398.728149,7061.739258,12.839805,12.394495,12.535054,1.997014,1.953143,1.923021,72.181473,140.044769,50.59753,26.605785,140.221054,112.157387,94.52829,2.116331,517.154175,438.806839961981,1.89322454476129,0.021633825510856,1.15723251005988,15.8271298944193,481.199612373664,1.9226100529528,0.00806964664447396,1.36840535507845,60.4152615625786,470.460997140847,88.5292843179005,0.00759393119993746,1.45471503245097
13,12.846225,39,38.699329,26.146,26.044752,96.143326,NaN,0.998589158058167,NaN,31.36401,400,399.509949,25,31.847248,9.119601,56.259605,49.999985,402.0495,399.815948,398.728149,7061.739258,12.839805,12.394495,12.535054,1.997014,1.953143,1.923021,72.181473,140.044769,50.59753,26.605785,140.221054,112.157387,94.52829,2.116331,517.154175,438.786605489499,1.8931230493977,0.0216225234678976,1.15754087378243,15.8399956845406,481.180554500289,1.92254929699954,0.00806783002999719,1.36859033694124,60.4201904789578,470.427469129067,88.5108612373314,0.00759148661103029,1.45510464358132
13,12.84755,39,38.701721,26.146,26.053812,96.150551,NaN,0.99875271320343,NaN,31.352364,400,399.650879,25,31.84532,9.116359,56.208645,49.999985,400.815216,398.434998,397.36084,7053.215332,12.823879,12.39011,12.477767,2.109226,2.054158,2.069999,72.214371,139.923126,50.625706,26.596422,140.253815,112.214653,94.548035,2.242438,524.84021,438.793896936589,1.8931378440874,0.0216210472353054,1.15752291640643,15.8436337153899,481.187094472581,1.92256178066773,0.00806755331602238,1.36857892808706,60.4230054588609,470.434635705248,88.5184262487816,0.00759127319063758,1.45507541218884
13,12.84824,39,38.709656,26.146,26.069925,96.176155,NaN,0.998728334903717,NaN,31.339373,400,399.687286,25,31.84547,9.139485,56.270584,49.999985,402.79364,400.230988,399.326019,7051.488281,12.85432,12.389828,12.463498,1.95678,1.924647,1.871708,72.198769,140.04715,50.638149,26.612053,140.254242,112.145081,94.553864,2.198112,519.909546,438.810883299349,1.89318962838665,0.0216220203175845,1.15740701415741,15.8455281254405,481.211030403872,1.92260925973369,0.00806673342436326,1.36852604493079,60.4323425790365,470.459388536926,88.5441939058295,0.00759060939120354,1.45496911959225
13,12.847833,39,38.711464,26.146,26.076445,96.163467,NaN,0.998837053775787,NaN,31.346607,400,400.121582,25,31.847221,9.145813,56.205273,49.999985,402.79364,400.230988,399.326019,7051.488281,12.85432,12.389828,12.463498,1.95678,1.924647,1.871708,72.198769,140.04715,50.638149,26.612053,140.254242,112.145081,94.553864,2.198112,519.909546,438.819410544662,1.89322106746014,0.0216238955855438,1.15732558378427,15.8444107073101,481.191135431203,1.92255144176522,0.00806544036374038,1.36868428731301,60.4344698316202,470.472132436147,88.5549476814926,0.0075907773187946,1.45487698288822
13,12.850533,39,38.711029,26.146,26.081573,96.14447,NaN,0.998266875743866,NaN,31.371099,400,400.125244,25,31.847198,9.149707,56.128048,50.00536,401.374359,398.944946,397.973206,7056.422852,12.869264,12.383852,12.502671,2.065864,2.023222,1.996894,72.201561,140.175049,50.625591,26.627686,140.219879,112.241447,94.530563,2.179604,525.284485,438.818836651223,1.89319964017902,0.0216188503663604,1.15741367641095,15.851823057692,481.165741874062,1.92248363114166,0.00806443421630032,1.36884909433639,60.433958027831,470.464051952881,88.5489138604971,0.00759051165137365,1.45494709721081
13,12.851471,39,38.714134,26.146,26.088253,96.10025,NaN,0.998320639133453,NaN,31.376801,400,400.25766,25,31.847555,9.142586,56.179119,50.00536,402.081451,399.47406,398.559082,7053.682617,12.867073,12.398425,12.487046,1.964918,1.917602,1.878137,72.222633,140.161118,50.634556,26.641058,140.235855,112.243446,94.533058,2.264307,526.854065,438.824306961555,1.89321114454931,0.021617846627204,1.15739850522338,15.8543978891414,481.10085210782,1.92230112839364,0.00806087259403941,1.3693282740618,60.4376111433656,470.470569910226,88.5568191160568,0.00759010969015686,1.4549358215445
13,12.853653,39,38.719055,26.146,26.092777,96.074677,NaN,0.998617827892303,NaN,31.369455,400,400.350128,25,31.846661,9.137227,56.290653,50.00536,402.081451,399.47406,398.559082,7053.682617,12.867073,12.398425,12.487046,1.964918,1.917602,1.878137,72.222633,140.161118,50.634556,26.641058,140.235855,112.243446,94.533058,2.264307,526.854065,438.824283414507,1.89319530403757,0.02161382949923,1.15746613569183,15.8603869825737,481.058933332704,1.92217685932378,0.00805788761295774,1.36967808709016,60.4434003331473,470.468575058793,88.560876502821,0.00758891920291591,1.45503580851297
13,12.853653,39,38.719055,26.146,26.099085,96.060028,NaN,0.998617827892303,NaN,31.382776,400,400.485718,25,31.846073,9.140054,56.385384,50.00536,402.563721,400.107788,399.193115,7059.166992,12.889556,12.384473,12.505507,2.028949,1.992539,1.95067,72.200119,140.065323,50.657722,26.651533,140.158447,112.220413,94.549286,2.262369,524.81366,438.831584524981,1.89321970239932,0.0216147932224973,1.15740719589288,15.8603869825737,481.038867926088,1.92212251353941,0.00805701168816872,1.36981358309676,60.4434003331473,470.477400286806,88.5669419782719,0.0075893155910574,1.45495141313865
13,12.854763,39,38.723129,26.146,26.101395,96.057625,NaN,0.998943269252777,NaN,31.38829,400,400.173889,25,31.855774,9.143634,56.431774,50.00536,401.027374,398.665466,397.34671,7059.231445,12.788995,12.424865,12.485229,1.96673,1.92721,1.891094,72.206696,140.168472,50.618092,26.690605,139.990723,112.162865,94.585236,2.247664,517.941284,438.831582812405,1.89321167954425,0.0216127514866152,1.15744151122723,15.8634333867144,481.029863542078,1.92208923552735,0.00805566273054669,1.36992997059102,60.4481926282689,470.477589970666,88.5715659671131,0.00758841290017008,1.45501657172218
13,12.855678,39,38.725006,26.146,26.095348,96.06778,NaN,0.998429775238037,NaN,31.381855,400,399.839874,25,31.860588,9.162222,56.415596,50.00536,401.027374,398.665466,397.34671,7059.231445,12.788995,12.424865,12.485229,1.96673,1.92721,1.891094,72.206696,140.168472,50.618092,26.690605,139.990723,112.162865,94.585236,2.247664,517.941284,438.822377888552,1.89317431139418,0.0216098540374697,1.15754411400898,15.8659444630754,481.041143021425,1.92211569026876,0.00805571474474456,1.36987935120775,60.4504004250193,470.465497475361,88.5653258362375,0.00758745008474473,1.45516309537039
13,12.858323,39,38.728226,26.146,26.095348,96.06778,NaN,0.998492121696472,NaN,31.381855,400,399.839874,25,31.860588,9.165674,56.334393,50.00536,402.501556,400.045288,399.072327,7058.083496,12.884791,12.384571,12.518264,1.991785,1.950949,1.918877,72.181999,140.339478,50.658215,26.670095,140.169128,112.143982,94.618629,2.289555,526.125793,438.816001266715,1.89313390417,0.0216041502805415,1.15767739491627,15.8732025022252,481.036628167095,1.92209643702169,0.00805476238229228,1.36995375857507,60.4541877010008,470.453324615019,88.560512929356,0.00758618349164455,1.45533253685555
13,12.857214,39,38.729561,26.146,26.098314,96.072029,NaN,0.99808132648468,NaN,31.369141,400,399.506958,25,31.861721,9.148087,56.349144,50.00536,400.931274,398.471222,397.301361,7057.147949,12.832448,12.40173,12.465577,1.974299,1.931937,1.919132,72.197571,140.27739,50.663662,26.664822,140.11441,112.188927,94.616524,2.245672,526.05127,438.822108434673,1.89316231959519,0.0216069945941164,1.15759376816311,15.8701594761317,481.040577234351,1.92210422036662,0.00805462163115943,1.36994527574259,60.4557578148249,470.464615675718,88.5697441352881,0.00758639209509007,1.4552464278399
13,12.858534,39,38.734333,26.146,26.112017,96.080475,NaN,0.998660922050476,NaN,31.350508,400,399.794525,25,31.870199,9.13625,56.415077,50.00536,400.931274,398.471222,397.301361,7057.147949,12.832448,12.40173,12.465577,1.974299,1.931937,1.919132,72.197571,140.27739,50.663662,26.664822,140.11441,112.188927,94.616524,2.245672,526.05127,438.834788749401,1.89319516193938,0.021606241549494,1.1575321600586,15.873781450593,481.04545730141,1.92210702790755,0.00805371555462737,1.36997735870349,60.4613698692006,470.480115803388,88.5856586725413,0.007586021405137,1.45517658688913
13,12.860109,39,38.735069,26.146,26.122053,96.086411,NaN,0.998154699802399,NaN,31.33371,400,399.919281,25,31.877676,9.133217,56.516579,50.00536,402.537689,400.066559,398.995056,7066.396973,12.884373,12.410447,12.503485,1.924743,1.895543,1.860279,72.18602,140.217545,50.610157,26.706326,140.304932,112.194855,94.622513,2.204919,521.984863,438.842609904548,1.89320992573983,0.0216043789600378,1.15751768838871,15.8781027589993,481.052557533175,1.92212465218664,0.0080538528182194,1.36993942058952,60.4622353822171,470.486014768383,88.5905241683608,0.00758612175433833,1.45513226334781
13,12.862295,39,38.738602,26.146,26.128029,96.107567,NaN,0.999289631843567,NaN,31.327208,400,400.008942,25,31.875135,9.146804,56.667965,50.00536,402.537689,400.066559,398.995056,7066.396973,12.884373,12.410447,12.503485,1.924743,1.895543,1.860279,72.18602,140.217545,50.610157,26.706326,140.304932,112.194855,94.622513,2.204919,521.984863,438.844259495595,1.89319965855897,0.0216005802598499,1.15757190847344,15.8840998015316,481.076586572802,1.92218202184755,0.00805407293185252,1.3698252907409,60.4663898897495,470.484980727125,88.5937095728569,0.00758528576913303,1.45520022009453
13,12.862218,39,38.742294,26.146,26.13912,96.133781,NaN,0.998606145381927,NaN,31.31447,400,400.140381,25,31.87167,9.137571,56.66111,50.015636,401.296417,398.922485,397.929413,7060.709961,12.840631,12.372586,12.477918,2.101862,2.045041,2.05214,72.20079,140.161606,50.68642,26.687731,140.241577,112.300522,94.613083,2.247969,525.15802,438.857283063513,1.89324373013748,0.0216024396425044,1.15746443724688,15.8838885737993,481.107319755801,1.92225719578775,0.00805454814443584,1.3696681841802,60.4707310315101,470.503724211682,88.610661371328,0.00758530219811702,1.45508165256301
13,12.860792,39,38.744877,26.146,26.148806,96.152412,NaN,0.998544573783875,NaN,31.321266,400,400.010559,25,31.868792,9.135241,56.656776,50.015636,402.638184,400.087463,399.081055,7061.302246,12.869243,12.411623,12.468915,1.937234,1.90084,1.873074,72.210175,140.278305,50.67387,26.707132,140.318619,112.218765,94.621986,2.190778,518.882751,438.871928596164,1.89330295740998,0.0216069916898496,1.15730232071854,15.8799765741628,481.129218751683,1.92231086172715,0.00805489784643126,1.36955567964744,60.4737679802959,470.527110218224,88.6295819105952,0.00758577473782635,1.45490058729219
13,12.861799,39,38.748825,26.146,26.153008,96.163048,NaN,0.999208152294159,NaN,31.31559,400,400.270294,25,31.863667,9.135331,56.679489,50.015636,402.638184,400.087463,399.081055,7061.302246,12.869243,12.411623,12.468915,1.937234,1.90084,1.873074,72.210175,140.278305,50.67387,26.707132,140.318619,112.218765,94.621986,2.190778,518.882751,438.874366201085,1.89330383230822,0.0216054628341407,1.15731376375398,15.8827391491016,481.138256011525,1.92232672191792,0.00805436656960487,1.36954850085386,60.478409495777,470.530421462691,88.6362096499023,0.00758504133590421,1.45493378613106
13,12.860261,39,38.748272,26.146,26.150942,96.183449,NaN,0.999076426029205,NaN,31.31988,400,400.463776,25,31.858057,9.134518,56.65847,50.015636,402.599792,400.154877,399.228394,7068.945313,12.875392,12.383878,12.487103,1.989046,1.959484,1.925101,72.244858,140.159271,50.641842,26.7034,140.357498,112.355637,94.594032,2.196116,518.722595,438.875679459112,1.89331932304752,0.0216084623488896,1.15725570363598,15.8785197785058,481.166968438174,1.92240567137879,0.00805574837867114,1.36934753618393,60.4777593780813,470.535606359286,88.6391638499604,0.00758539755283937,1.4548751769919
13,12.86126,39,38.752964,26.146,26.151138,96.198761,NaN,0.998495638370514,NaN,31.300634,400,400.474426,25,31.848494,9.122573,56.606529,50.015636,401.1521,398.778473,397.551483,7059.629883,12.858024,12.435863,12.513892,2.020911,1.98573,1.97215,72.215935,140.126389,50.62207,26.737436,140.310547,112.341652,94.590088,2.23409,520.155029,438.87350022204,1.89330482989241,0.0216063390054854,1.15730410307939,15.8812604921699,481.181367534021,1.92243442379568,0.0080552764668218,1.36931441028306,60.4832751410153,470.53392167043,88.6431774378124,0.00758427391556689,1.45496831040803
13,12.86126,39,38.752964,26.146,26.149632,96.21373,NaN,0.998495638370514,NaN,31.292534,400,399.971466,25,31.842154,9.112194,56.535988,50.015636,401.1521,398.778473,397.551483,7059.629883,12.858024,12.435863,12.513892,2.020911,1.98573,1.97215,72.215935,140.126389,50.62207,26.737436,140.310547,112.341652,94.590088,2.23409,520.155029,438.871757311484,1.89329900661037,0.0216061090960858,1.1573181494429,15.8812604921699,481.201863768923,1.92248991557404,0.00805617014572692,1.36917647506748,60.4832751410153,470.531814850635,88.6417294301777,0.00758417937780024,1.45498843879994
13,12.861633,39,38.755573,26.146,26.150543,96.214645,NaN,0.998951017856598,NaN,31.318649,400,399.981598,25,31.844856,9.121576,56.530056,50.015636,402.362183,399.975342,399.031708,7072.727051,12.88623,12.399431,12.512947,2.036912,1.999617,1.971918,72.182724,140.198471,50.641407,26.744123,140.224716,112.396805,94.590431,2.346777,528.108276,438.871913224034,1.89329683493402,0.0216054442811741,1.15732840828831,15.8822837606537,481.199465540256,1.92247773250324,0.0080554540829975,1.36922808361455,60.4863419567528,470.53300779675,88.6454248884193,0.00758365026404229,1.45501988061824
13,12.863349,39,38.75346,26.146,26.158867,96.229706,NaN,0.999022841453552,NaN,31.339214,400,400.084839,25,31.848036,9.131069,56.588066,50.015636,402.362183,399.975342,399.031708,7072.727051,12.88623,12.399431,12.512947,2.036912,1.999617,1.971918,72.182724,140.198471,50.641407,26.744123,140.224716,112.396805,94.590431,2.346777,528.108276,438.877413880818,1.89330282672356,0.0216030171629492,1.15733705115082,15.8869910569927,481.223042641405,1.92254617127912,0.00805697726595453,1.36904078166622,60.483858190097,470.533573114316,88.6434845545083,0.00758414750132781,1.454979784562
13,12.864421,39,38.754066,26.146,26.17338,96.243477,NaN,0.998723924160004,NaN,31.362152,400,399.858246,25,31.851877,9.123749,56.60479,50.015636,401.112457,398.675537,397.494202,7064.287598,12.824086,12.413196,12.481153,2.013909,1.979488,1.959952,72.166229,140.111755,50.656029,26.752457,140.33017,112.308998,94.601334,2.205639,522.816711,438.891628248718,1.89334257910774,0.0216029226393679,1.15725562549469,15.889931506083,481.241047205189,1.92259359122314,0.00805762014395387,1.368928002534,60.4845705360052,470.548415101728,88.6543537165156,0.00758467812661333,1.45484796992542
13,12.865149,39,38.757847,26.146,26.189182,96.268127,NaN,0.998956084251404,NaN,31.379711,400,399.724915,25,31.861097,9.123568,56.587078,50.02235,402.572357,400.212372,399.227203,7068.554688,12.881809,12.402225,12.51962,2.05886,2.009686,2.018216,72.160828,140.405289,50.714012,26.729626,140.471756,112.369019,94.590424,2.275703,520.889343,438.908161712882,1.89339255965325,0.0216037657194613,1.15714499069328,15.8919282732212,481.2695018736,1.92266237199262,0.0080579742020751,1.36878823794654,60.4890148482983,470.569366534229,88.6729219722554,0.00758477373097314,1.45471001250289
13,12.867009,39,38.761299,26.146,26.189182,96.268127,NaN,0.99826192855835,NaN,31.379711,400,399.724915,25,31.861097,9.141493,56.603149,50.02235,402.572357,400.212372,399.227203,7068.554688,12.881809,12.402225,12.51962,2.05886,2.009686,2.018216,72.160828,140.405289,50.714012,26.729626,140.471756,112.369019,94.590424,2.275703,520.889343,438.903684326006,1.89336417942367,0.0215997595280462,1.15723840198413,15.8970295178763,481.264674976543,1.92264177653931,0.0080569547287599,1.36886753316725,60.4930721286037,470.561716009302,88.6714666546122,0.00758365971775958,1.45483968472192
13,12.866281,39,38.764378,26.146,26.208879,96.283958,NaN,0.998611092567444,NaN,31.400717,400,399.917816,25,31.864635,9.151899,56.691662,50.02235,400.98703,398.704895,397.660706,7060.006348,12.808578,12.378459,12.487179,2.05969,2.001581,2.01223,72.155083,140.407379,50.68985,26.723793,140.433075,112.353813,94.593872,2.235924,522.416992,438.928228413903,1.89345142445948,0.0216043324803463,1.15701850645039,15.895032967712,481.282039915281,1.92268206659805,0.00805698998054847,1.36879274717652,60.4966907531029,470.595619444086,88.6981649028492,0.00758449306783996,1.454566687759
13,12.867653,39,38.765068,26.146,26.212942,96.299873,NaN,0.999363362789154,NaN,31.405947,400,399.923004,25,31.863815,9.165451,56.708153,50.02235,402.333496,399.807709,398.725586,7069.092773,12.869763,12.445004,12.502202,2.089421,2.039455,2.04161,72.155563,140.357788,50.690292,26.733536,140.420303,112.373695,94.59021,2.258963,527.542664,438.929628118262,1.89344619916181,0.0216019974454031,1.15704955207381,15.8987956261001,481.302858687921,1.92273691368976,0.00805773552981846,1.36866240173893,60.4975016495177,470.594252002879,88.6979848854649,0.00758427768570859,1.45459104559707
13,12.868522,39,38.769951,26.146,26.204994,96.318199,NaN,0.998858988285065,NaN,31.399742,400,400.030182,25,31.862858,9.159653,56.600391,50.02235,402.333496,399.807709,398.725586,7069.092773,12.869763,12.445004,12.502202,2.089421,2.039455,2.04161,72.155563,140.357788,50.690292,26.733536,140.420303,112.373695,94.59021,2.258963,527.542664,438.918340219785,1.89340222193219,0.0215989138239779,1.1571671249103,15.9011786699203,481.321116106871,1.9227756809425,0.00805738684260618,1.36860620838136,60.5032398679886,470.582042000586,88.6949703522973,0.00758264008720422,1.45478762518836
13,12.871871,39,38.772549,26.146,26.198282,96.306519,NaN,0.99822074174881,NaN,31.411551,400,400.284363,25,31.859657,9.171626,56.489853,50.02235,401.871765,399.5159,398.547363,7058.998047,12.822126,12.374019,12.478248,2.083165,2.032549,2.034438,72.164764,140.391037,50.712978,26.750671,140.360306,112.379593,94.625153,2.226953,519.815613,438.90251126948,1.89332518528062,0.0215906808306879,1.15739783984716,15.9103614441218,481.301498981142,1.92271691921964,0.00805592347868829,1.36877306304916,60.50629264223,470.556136992338,88.6800275680059,0.0075808985321278,1.45507758732195
13,12.87157,39,38.773388,26.146,26.205229,96.248688,NaN,0.998757243156433,NaN,31.413591,400,400.236816,25,31.853836,9.164356,56.523602,50.02235,402.457916,399.936432,398.888916,7064.930176,12.871941,12.435727,12.497027,2.033495,1.986039,1.95582,72.170555,140.432114,50.713997,26.775101,140.639999,112.378288,94.643143,2.278362,522.863464,438.911276015787,1.8933566354102,0.0215923883378693,1.15731797807547,15.9095361920932,481.221152286904,1.92249760038437,0.00805222598884374,1.36932433972291,60.5072784710503,470.56815279223,88.6892100349932,0.00758125021000734,1.45497659747172
13,12.874104,39,38.776012,26.146,26.21434,96.171555,NaN,0.999128460884094,NaN,31.401327,400,400.30545,25,31.852736,9.159877,56.494675,50.02235,402.457916,399.936432,398.888916,7064.930176,12.871941,12.435727,12.497027,2.033495,1.986039,1.95582,72.170555,140.432114,50.713997,26.775101,140.639999,112.378288,94.643143,2.278362,522.863464,438.9157212534,1.89335320890193,0.0215883253258781,1.15736034736462,15.9164832097304,481.111828869539,1.92219590128139,0.00804684710006932,1.37009688628602,60.5103615685958,470.568902190266,88.6926158029711,0.00758069837389302,1.45501249507961
13,12.874773,39,38.778915,26.146,26.22118,96.121979,NaN,0.998027741909027,NaN,31.395205,400,400.306427,25,31.850653,9.155356,56.419262,50.02235,402.344543,399.939117,399.01123,7064.736328,12.844601,12.385439,12.490165,2.00996,1.966695,1.937791,72.198463,140.272507,50.695538,26.777962,140.202866,112.385941,94.665268,2.228018,523.032104,438.922027366427,1.89336944935252,0.0215879292388484,1.15733021904262,15.918317116687,481.039823330587,1.92199459709573,0.00804302912495152,1.37062320948171,60.5137722782752,470.576979386198,88.7013650274622,0.00758041296072739,1.45498299746168
13,12.874773,39,38.778915,26.146,26.219158,96.10363,NaN,0.998027741909027,NaN,31.377403,400,400.113403,25,31.859404,9.151587,56.30875,50.020531,400.860077,398.407379,397.214294,7064.850586,12.852778,12.45093,12.501491,2.138955,2.092469,2.108699,72.237633,140.315094,50.717808,26.781261,140.307693,112.350212,94.699165,2.19469,521.384216,438.919687225683,1.89336163247232,0.0215876208790445,1.15734905397943,15.918317116687,481.014672203152,1.9219264853684,0.00804193265831921,1.37079350823965,60.5137722782752,470.574150844616,88.699421007954,0.00758028612973677,1.45501000443973
13,12.877066,39,38.787724,26.146,26.232853,96.112953,NaN,0.998471140861511,NaN,31.365326,400,399.735016,25,31.866308,9.148713,56.409973,50.020531,400.860077,398.407379,397.214294,7064.850586,12.852778,12.45093,12.501491,2.138955,2.092469,2.108699,72.237633,140.315094,50.717808,26.781261,140.307693,112.350212,94.699165,2.19469,521.384216,438.93001885386,1.89337960957354,0.0215847772283461,1.15733661040655,15.92460229621,481.015097726129,1.92190845539716,0.00803989143353212,1.37091075757184,60.5241205979655,470.587332891783,88.718183351094,0.00757891256115809,1.45502864333376
13,12.87906,39,38.791016,26.146,26.248701,96.133827,NaN,0.999781608581543,NaN,31.380898,400,399.668671,25,31.868832,9.157961,56.543968,50.020531,402.030609,399.729187,398.745911,7069.59375,12.859138,12.398771,12.510438,2.051234,2.004066,1.9784,72.214218,140.460098,50.721901,26.820408,140.342239,112.403046,94.69928,2.246622,522.49884,438.943562283647,1.89341047095109,0.0215829057513238,1.15728912964788,15.930067224244,481.039096421647,1.92196627683337,0.00804016785962508,1.3707930884535,60.5279873538556,470.600995804745,88.7311991081003,0.00757879103522152,1.45495221320498
