P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.877109,39,38.792824,26.146,26.250298,96.155914,NaN,0.998480796813965,NaN,31.382376,400,399.638763,25,31.867504,9.161366,56.654778,50.020531,402.030609,399.729187,398.745911,7069.59375,12.859138,12.398771,12.510438,2.051234,2.004066,1.9784,72.214218,140.460098,50.721901,26.820408,140.342239,112.403046,94.69928,2.246622,522.49884,438.950103740009,1.89344638522036,0.021587344404001,1.15717641130698,15.9247201524229,481.066836704869,1.92203745721499,0.00804095411837982,1.3706299703177,60.5301108996467,470.61536298678,88.7430649910818,0.00757903191866937,1.45484477092499
13,12.881465,39,38.793789,26.146,26.253662,96.180145,NaN,0.998703956604004,NaN,31.374268,400,399.626129,25,31.866735,9.129869,56.590805,50.020531,400.906952,398.605042,397.524872,7065.552734,12.843385,12.408323,12.513583,2.105256,2.063827,2.037862,72.225868,140.401505,50.686935,26.837997,140.342972,112.443291,94.696533,2.302716,527.054993,438.943517847536,1.89339298740558,0.0215784921731282,1.15736361099906,15.9366577282097,481.098693646761,1.92212161485496,0.00804211666407399,1.37042768799604,60.5312442850582,470.596770324427,88.7313486037123,0.00757798345647368,1.45503801313654
13,12.884083,39,38.798752,26.146,26.258139,96.19165,NaN,0.999386668205261,NaN,31.391872,400,399.781891,25,31.857973,9.129058,56.510799,50.020531,402.270142,399.818756,398.734619,7072.494141,12.860353,12.435021,12.491343,2.126704,2.088673,2.064,72.216446,140.558975,50.731438,26.840317,140.691727,112.529602,94.643257,2.283105,522.224243,438.94240102775,1.8933703912513,0.0215735489045668,1.15745328730736,15.9438308720933,481.10750706343,1.9221346715516,0.00804134053730911,1.3704357016992,60.5370729220182,470.592353801329,88.7337785690456,0.00757667937118652,1.45516156327364
13,12.883004,39,38.799465,26.146,26.264263,96.201645,NaN,0.99878978729248,NaN,31.389526,400,399.765839,25,31.858154,9.124625,56.437138,50.020531,402.270142,399.818756,398.734619,7072.494141,12.860353,12.435021,12.491343,2.126704,2.088673,2.064,72.216446,140.558975,50.731438,26.840317,140.691727,112.529602,94.643257,2.283105,522.224243,438.952084665526,1.89341050865202,0.0215768005847334,1.15734213927867,15.9408746174083,481.120205370056,1.92216749964236,0.00804172708346751,1.37035960676871,60.5379102312093,470.607412099397,88.7449123245945,0.00757719532487501,1.4550295025015
13,12.88418,39,38.804771,26.146,26.264263,96.201645,NaN,0.99858033657074,NaN,31.389526,400,399.765839,25,31.858154,9.122226,56.382999,50.020531,402.342224,399.907074,398.839172,7061.780273,12.852771,12.425654,12.492627,2.009384,1.962605,1.943728,72.209335,140.518799,50.747288,26.827168,140.736649,112.598663,94.633224,2.249581,526.936035,438.949255753651,1.89339258634267,0.0215742738298034,1.15740113036068,15.9440966245184,481.112772606851,1.92213582443833,0.00804016333106428,1.37048206393626,60.5441409131112,470.604946188536,88.7490596609244,0.00757590254587032,1.45514002866026
13,12.884967,39,38.805305,26.146,26.272497,96.218567,NaN,0.999332308769226,NaN,31.399456,400,399.500671,25,31.873749,9.129104,56.444622,50.020531,402.149017,399.620483,398.656433,7075.51123,12.90165,12.444274,12.496956,2.146847,2.114335,2.105825,72.179382,140.323288,50.709049,26.872854,140.673553,112.516953,94.668434,2.316653,523.967285,438.956892553291,1.89341242120198,0.0215738378968376,1.15736396429796,15.946252725199,481.135214711147,1.92219542139117,0.00804101606971588,1.37033771098216,60.5447679346052,470.612529023447,88.7548587599691,0.00757612335081026,1.45507640250145
13,12.885717,39,38.806664,26.146,26.278481,96.230499,NaN,0.998445987701416,NaN,31.394978,400,399.67099,25,31.889484,9.121666,56.437061,50.020531,402.149017,399.620483,398.656433,7075.51123,12.90165,12.444274,12.496956,2.146847,2.114335,2.105825,72.179382,140.323288,50.709049,26.872854,140.673553,112.516953,94.668434,2.316653,523.967285,438.962014276643,1.89342412264979,0.0215731386504565,1.15734589246841,15.948307366905,481.14966198513,1.922231575694,0.00804132774900074,1.37025865019716,60.5463636367333,470.617793456205,88.7599729022691,0.00757605647062084,1.45504843738437
13,12.888975,39,38.810341,26.146,26.284805,96.22699,NaN,0.999047935009003,NaN,31.387041,400,400.111725,25,31.894466,9.11997,56.438736,50.020531,402.072113,399.680206,398.792236,7070.810547,12.86367,12.398702,12.490853,2.048326,2.014305,1.988788,72.211815,140.273331,50.73032,26.888353,140.353149,112.52169,94.670876,2.334831,524.559448,438.961497791259,1.89339892814787,0.0215671056853518,1.15745041813079,15.9572316872534,481.139704463218,1.9221966140709,0.00804003498854827,1.37037592044896,60.5506808407941,470.611460832461,88.7596688421282,0.00757495369025678,1.45516914974897
13,12.887021,39,38.809464,26.146,26.292603,96.227386,NaN,0.997897446155548,NaN,31.386715,400,400.105774,25,31.896168,9.122972,56.57272,50.020531,402.072113,399.680206,398.792236,7070.810547,12.86367,12.398702,12.490853,2.048326,2.014305,1.988788,72.211815,140.273331,50.73032,26.888353,140.353149,112.52169,94.670876,2.334831,524.559448,438.975221984791,1.89345883667581,0.0215724894962186,1.15727991033252,15.9518794899476,481.141475292735,1.92220331711871,0.00804031699280743,1.37035202687715,60.5496511768181,470.632478341167,88.7731478466137,0.00757609064952101,1.45495421764269
13,12.890522,39,38.811874,26.146,26.297447,96.221779,NaN,0.998676180839539,NaN,31.383715,400,400.023621,25,31.895987,9.137444,56.703865,50.010712,401.243103,398.73877,397.641144,7073.601563,12.862895,12.44646,12.477789,2.123304,2.077308,2.069841,72.257797,140.316025,50.755299,26.851242,140.423859,112.516624,94.681671,2.223238,516.506348,438.972409598858,1.89342422689148,0.0215657104867603,1.15741033961102,15.961468639164,481.130416235075,1.9221681315678,0.00803927238220167,1.3704595260817,60.5524806516734,470.621778055317,88.7684466475022,0.00757507447827856,1.45509580301397
13,12.892057,39,38.814743,26.146,26.303146,96.205772,NaN,0.998969972133636,NaN,31.378429,400,400.021637,25,31.888723,9.137509,56.693851,50.010712,402.202148,399.771484,398.899048,7077.650391,12.89928,12.410228,12.521292,2.04734,2.014558,1.979374,72.259048,140.476654,50.763554,26.869301,140.272324,112.509033,94.684723,2.355442,530.799927,438.975314601981,1.89342287392172,0.0215632839603588,1.15743426532611,15.9656723475013,481.104458659108,1.92209161138139,0.00803747187731659,1.37067403936657,60.5558488278141,470.623461597278,88.7727617112586,0.00757451096744024,1.45512675544441
13,12.892057,39,38.814743,26.146,26.306742,96.186317,NaN,0.998969972133636,NaN,31.35346,400,399.898193,25,31.871704,9.137315,56.660309,50.010712,400.877106,398.554382,397.510468,7072.101563,12.860389,12.409223,12.499163,2.214434,2.166456,2.175898,72.19854,140.333908,50.776119,26.872738,140.50502,112.463554,94.696342,2.357023,518.527161,438.979476675449,1.89343677275209,0.021563831651812,1.15740081280775,15.9656723475013,481.077790440911,1.92201940749938,0.00803631044384913,1.37085446064402,60.5558488278141,470.628491925128,88.7762187371206,0.00757473630532357,1.45507875276419
13,12.890938,39,38.816799,26.146,26.314939,96.158234,NaN,0.998413801193237,NaN,31.338932,400,399.665192,25,31.85869,9.144975,56.508774,50.010712,400.877106,398.554382,397.510468,7072.101563,12.860389,12.409223,12.499163,2.214434,2.166456,2.175898,72.19854,140.333908,50.776119,26.872738,140.50502,112.463554,94.696342,2.357023,518.527161,438.99165359415,1.89348549403284,0.0215674817129067,1.15726853492613,15.9626079223628,481.036406258225,1.9219028799666,0.0080340279938044,1.37116277067197,60.5582624231345,470.647683221403,88.7916714488206,0.0075751381013294,1.45492937125721
13,12.89071,39,38.82032,26.146,26.320068,96.134048,NaN,0.99800443649292,NaN,31.345198,400,399.668701,25,31.864828,9.151396,56.478752,50.010712,401.111603,398.744354,397.684723,7065.360352,12.839789,12.39852,12.477942,2.105303,2.059473,2.064465,72.222862,140.381485,50.778179,26.870398,140.439285,112.418861,94.725487,2.438077,533.499817,438.998137125151,1.89350878632328,0.021568752203937,1.15720946045438,15.9619835109501,480.998301429252,1.92179203891278,0.00803154654770068,1.37146921511824,60.5623955757042,470.658780964802,88.8031739769241,0.00757485113206927,1.45488122469065
13,12.892156,39,38.82,26.146,26.320038,96.127228,NaN,0.998833775520325,NaN,31.344219,400,399.658203,25,31.875465,9.145829,56.519245,50.010712,401.111603,398.744354,397.684723,7065.360352,12.839789,12.39852,12.477942,2.105303,2.059473,2.064465,72.222862,140.381485,50.778179,26.870398,140.439285,112.418861,94.725487,2.438077,533.499817,438.994626682032,1.89348665035377,0.0215656440562252,1.1572821560684,15.9659434532393,480.989396743062,1.92176862127096,0.00803123335385269,1.37152529182473,60.5620199541507,470.650526455211,88.7971483173181,0.00757455268835063,1.45495469038694
13,12.893209,39,38.821274,26.146,26.315367,96.158066,NaN,0.998774886131287,NaN,31.327866,400,399.669159,25,31.87673,9.138433,56.5984,50.010712,401.1185,398.83725,397.73819,7062.697754,12.875343,12.401528,12.509432,2.201096,2.152649,2.159593,72.260902,140.514801,50.771866,26.881281,140.646225,112.541046,94.689682,2.260714,516.219788,438.986689432291,1.89345256335357,0.0215626730894157,1.15737832827458,15.9688269355759,481.029900926818,1.92187553082244,0.008032700217483,1.37126787189513,60.5635153821896,470.639153818374,88.7907342117708,0.00757375969906553,1.45508403627308
13,12.894873,39,38.824547,26.146,26.311581,96.159065,NaN,0.999069213867188,NaN,31.316778,400,399.91568,25,31.885838,9.125607,56.629807,50.010712,401.787628,399.437775,398.470825,7078.365234,12.875032,12.391071,12.495865,2.1047,2.056015,2.065337,72.24704,140.471909,50.792721,26.876499,140.752319,112.558899,94.697334,2.364032,524.786926,438.978306575282,1.89341259006187,0.021558526453423,1.15749693976195,15.9733831887938,481.026681097909,1.92185969370329,0.00803179626454166,1.37133432497363,60.5673570601449,470.627164632637,88.7860973123691,0.0075724941885003,1.45525207451588
13,12.895136,39,38.827198,26.146,26.314463,96.156891,NaN,0.998535454273224,NaN,31.315161,400,400.06546,25,31.902027,9.129383,56.544403,50.010712,401.787628,399.437775,398.470825,7078.365234,12.875032,12.391071,12.495865,2.1047,2.056015,2.065337,72.24704,140.471909,50.792721,26.876499,140.752319,112.558899,94.697334,2.364032,524.786926,438.981010087733,1.89341972458165,0.021558401150372,1.1574833061778,15.9741032773105,481.019981984193,1.92183578893334,0.00803088605435128,1.37141590523756,60.5704684693641,470.631754313705,88.7921687571554,0.00757210973334304,1.45525170492388
13,12.897385,39,38.828495,26.146,26.314463,96.156891,NaN,0.999223709106445,NaN,31.315161,400,400.06546,25,31.902027,9.127295,56.413952,49.998978,401.825867,399.233215,398.197296,7079.461426,12.909776,12.459254,12.499753,2.126385,2.08002,2.069257,72.276001,140.633209,50.809517,26.881104,140.535706,112.601944,94.687531,2.321074,520.564148,438.975602270863,1.89338547758373,0.0215535775128919,1.15759604938447,15.9802605416745,481.018162987024,1.92182804313059,0.00803050429145762,1.37144592933635,60.5719906599368,470.620341040491,88.7857537136377,0.00757131000302727,1.45538191710294
13,12.895629,39,38.828537,26.146,26.325184,96.168564,NaN,0.99864399433136,NaN,31.301662,400,399.894775,25,31.908356,9.137031,56.507614,49.998978,402.044617,399.599213,398.698761,7073.640137,12.887344,12.395754,12.499104,2.08833,2.042214,2.01545,72.293015,140.161911,50.775574,26.891464,140.596878,112.570557,94.73941,2.291187,515.97052,438.992233808917,1.89345365413661,0.0215589761146126,1.15740829168954,15.9754530713024,481.034112348736,1.92187113840182,0.00803118900774096,1.37133832445103,60.5720399514445,470.64504895844,88.8027782370443,0.00757240709076912,1.4551467754663
13,12.896934,39,38.830391,26.146,26.333717,96.178406,NaN,0.99855375289917,NaN,31.288906,400,399.864868,25,31.904358,9.144851,56.531155,49.998978,402.044617,399.599213,398.698761,7073.640137,12.887344,12.395754,12.499104,2.08833,2.042214,2.01545,72.293015,140.161911,50.775574,26.891464,140.596878,112.570557,94.73941,2.291187,515.97052,438.99897296271,1.89346676290007,0.021557476269134,1.15739432995636,15.9790258681615,481.045009292088,1.92189661188888,0.00803123100178614,1.37128971441245,60.5742157753353,470.651197666207,88.8090438484213,0.00757226983924889,1.45511848506669
13,12.898453,39,38.834801,26.146,26.335318,96.196182,NaN,0.998405694961548,NaN,31.301365,400,400.043243,25,31.900928,9.135099,56.452332,49.998978,401.510376,399.024017,398.059601,7079.459961,12.906424,12.430374,12.527906,2.027896,1.989407,1.980577,72.297638,140.351379,50.794647,26.890032,140.558975,112.596786,94.727623,2.370965,528.040771,438.997174764566,1.89344982529696,0.021554462648374,1.15745553270644,15.9831842067433,481.063202511892,1.92193628158736,0.00803099447127882,1.3712265035953,60.5793909317413,470.648406051421,88.8119778291303,0.00757116363437143,1.45521735002093
13,12.898314,39,38.837448,26.146,26.341768,96.184128,NaN,0.999046862125397,NaN,31.312508,400,399.962982,25,31.894199,9.129778,56.412727,49.998978,402.177673,399.621918,398.729431,7086.055664,12.917706,12.426429,12.502522,2.105294,2.061646,2.068722,72.274643,140.491974,50.831661,26.884251,140.740891,112.483757,94.764137,2.388244,530.213562,439.004974236074,1.89347686835962,0.0215557425735287,1.15738860820144,15.9828037025841,481.042961897238,1.92187572434689,0.00802949603194581,1.37139977356552,60.582496964454,470.660198842821,88.822994154848,0.00757110274696981,1.45514819779441
13,12.900067,39,38.837139,26.146,26.3507,96.185638,NaN,0.998389899730682,NaN,31.326624,400,399.746979,25,31.883184,9.122817,56.385422,49.998978,402.177673,399.621918,398.729431,7086.055664,12.917706,12.426429,12.502522,2.105294,2.061646,2.068722,72.274643,140.491974,50.831661,26.884251,140.740891,112.483757,94.764137,2.388244,530.213562,439.011099062569,1.89348470256526,0.0215533437602486,1.15739337581038,15.9876022092644,481.045465925528,1.92188317596504,0.00802967709392894,1.37137858340059,60.5821343879184,470.662800669685,88.8244422359737,0.00757128796310919,1.45511832151668
13,12.902416,39,38.839401,26.146,26.355946,96.198532,NaN,0.998665630817413,NaN,31.34156,400,399.88501,25,31.886362,9.130692,56.335793,49.998978,401.305664,398.893555,398.021545,7074.762695,12.870909,12.39401,12.518393,1.999713,1.963836,1.95474,72.287193,140.708435,50.81469,26.905071,140.685669,112.521309,94.745819,2.197211,519.205322,439.011525826386,1.89346922487707,0.0215491074326297,1.15746223389628,15.9940313851176,481.059976953597,1.92191754709099,0.00802978134683532,1.37131103587418,60.5847885334825,470.658910692753,88.824257565076,0.00757061066063976,1.45519246732392
13,12.90175,39,38.845913,26.146,26.362562,96.212143,NaN,0.998548626899719,NaN,31.340576,400,399.902405,25,31.890156,9.146336,56.220402,49.998978,402.460785,399.957581,399.060669,7086.051758,12.901404,12.420022,12.505122,2.018546,1.983938,1.956498,72.289169,140.441406,50.787735,26.93968,140.512573,112.514412,94.76651,2.359254,529.159119,439.020783679426,1.89350492696144,0.0215515415908147,1.15736741571942,15.9922086430198,481.069514196603,1.92192921230364,0.00802867831474646,1.37133511496044,60.5924287513964,470.676764051235,88.8436901212163,0.00756996156700993,1.45512880921657
13,12.90175,39,38.845913,26.146,26.369411,96.219017,NaN,0.998548626899719,NaN,31.337578,400,399.804779,25,31.876846,9.145381,56.208538,49.998978,402.460785,399.957581,399.060669,7086.051758,12.901404,12.420022,12.505122,2.018546,1.983938,1.956498,72.289169,140.441406,50.787735,26.93968,140.512573,112.514412,94.76651,2.359254,529.159119,439.028710271018,1.89353139163094,0.0215525838242937,1.15730380914068,15.9922086430198,481.078940534635,1.92195473265135,0.00802908856424772,1.37127124081281,60.5924287513964,470.68634418321,88.8502740281643,0.00757039033903182,1.45503747054163
13,12.901954,39,38.852631,26.146,26.36861,96.253815,NaN,0.999073088169098,NaN,31.330143,400,399.901855,25,31.876245,9.140989,56.198887,49.998978,401.632172,399.172821,398.301331,7081.49707,12.897958,12.408809,12.531584,2.060535,2.022085,2.008342,72.284889,140.429413,50.829605,26.920498,140.405304,112.522896,94.777351,2.272288,524.882263,439.027293157296,1.89352519242266,0.021552024721819,1.15732145384837,15.9927669679281,481.117242300617,1.92204382036276,0.00802918943581799,1.37110334159254,60.6003095433319,470.689185371965,88.8596152311061,0.00756902383337693,1.45512033460626
13,12.902564,39,38.852631,26.146,26.372606,96.270081,NaN,0.998477458953857,NaN,31.342161,400,400.058472,25,31.888016,9.135159,56.279369,50.001499,402.516724,399.932953,399.040863,7083.347656,12.909132,12.438386,12.506884,2.012089,1.990513,1.967738,72.283104,140.566742,50.814754,26.952932,140.619278,112.68116,94.736122,2.328261,526.977905,439.030452305728,1.89353135058407,0.0215513254807169,1.15731487098419,15.9944364293165,481.139543440222,1.9221041896598,0.00803015972358297,1.37095245236416,60.6003095433319,470.691414690674,88.8611472933941,0.0075691235915172,1.45509908161977
13,12.90407,39,38.855705,26.146,26.383575,96.295799,NaN,0.998672008514404,NaN,31.326878,400,400.115509,25,31.899609,9.142595,56.31385,50.001499,402.516724,399.932953,399.040863,7083.347656,12.909132,12.438386,12.506884,2.012089,1.990513,1.967738,72.283104,140.566742,50.814754,26.952932,140.619278,112.68116,94.736122,2.328261,526.977905,439.039529029293,1.89355081857877,0.0215497673534936,1.15728838119557,15.9985578291432,481.17049530703,1.92218128971182,0.00803078976290613,1.37078501360388,60.6039152319342,470.700789128348,88.8709703258471,0.00756885975231484,1.45506002620475
13,12.911503,39,38.858013,26.146,26.40003,96.319382,NaN,0.999060690402985,NaN,31.32637,400,400.094574,25,31.898399,9.143211,56.363411,50.001499,402.128357,399.610291,398.829285,7085.003906,12.908633,12.40337,12.535001,1.967885,1.944673,1.908018,72.257965,140.512024,50.831024,26.980284,140.683792,112.726456,94.712608,2.143074,515.633728,439.040719554348,1.8935013348989,0.0215363530478465,1.15750740808439,16.0188940787933,481.19959014639,1.9222550228001,0.0080315173782127,1.37061986394561,60.6066222748865,470.684621959367,88.8623981495858,0.00756762342294292,1.45525193178699
13,12.919868,39,38.85973,26.146,26.415228,96.318947,NaN,0.997495412826538,NaN,31.335228,400,400.20929,25,31.886293,9.13391,56.33765,50.001499,402.414581,399.850891,399.108917,7085.886719,12.921398,12.409929,12.530407,2.031472,2.010005,1.963147,72.282417,140.778976,50.878815,26.983124,140.946884,112.737961,94.704163,2.381121,527.241455,439.038218996976,1.89343286994858,0.0215207711203976,1.15778474035022,16.0417697042403,481.196591062403,1.92224317323216,0.00803098676708066,1.37066345365717,60.6086360498334,470.661136521421,88.848149540028,0.00756619106978968,1.45550411365943
13,12.921138,39,38.866871,26.146,26.425999,96.301277,NaN,0.999000132083893,NaN,31.339108,400,400.176147,25,31.873951,9.137352,56.334549,50.001499,402.414581,399.850891,399.108917,7085.886719,12.921398,12.409929,12.530407,2.031472,2.010005,1.963147,72.282417,140.778976,50.878815,26.983124,140.946884,112.737961,94.704163,2.381121,527.241455,439.047638588514,1.89345519030216,0.0215196938516335,1.15774814649058,16.0452417785138,481.162372835499,1.92213503698727,0.0080278347881519,1.37099177472633,60.6170105425753,470.674619310628,88.8652666059708,0.00756520793794517,1.4554923446407
13,12.924928,39,38.871277,26.146,26.425999,96.301277,NaN,0.997957527637482,NaN,31.339108,400,400.176147,25,31.873951,9.141609,56.392033,50.001499,402.490967,399.861328,398.986847,7077.003906,12.884517,12.413876,12.506457,1.903007,1.865506,1.807067,72.278648,141.059296,50.89389,26.967142,140.897125,112.779633,94.704086,2.271412,522.194153,439.038534371487,1.89339758005882,0.0215115954002192,1.15793783181332,16.0556017982779,481.156203985531,1.92210876659816,0.00802654037626956,1.3710934214407,60.6221769698193,470.657096571935,88.858074058528,0.0075634456158016,1.45573175818651
13,12.926795,39,38.871555,26.146,26.421452,96.276855,NaN,0.999708890914917,NaN,31.35177,400,400.030914,25,31.872978,9.146667,56.400623,50.001499,402.503021,399.914581,398.990845,7087.168945,12.926262,12.430577,12.539736,1.981162,1.938846,1.899529,72.286964,141.019379,50.921196,26.984116,141.060272,112.714348,94.700417,2.281212,520.252441,439.028783226245,1.89335162501624,0.0215069165114104,1.15807365235367,16.0607044303088,481.122326974624,1.92201646415769,0.00802500239639883,1.37132648038809,60.6225029332327,470.640670977987,88.8470970506003,0.00756264911844232,1.45589321847557
13,12.927186,39,38.875538,26.146,26.416016,96.247772,NaN,0.998133182525635,NaN,31.355652,400,399.853119,25,31.874069,9.138643,56.358898,50.001499,402.503021,399.914581,398.990845,7087.168945,12.926262,12.430577,12.539736,1.981162,1.938846,1.899529,72.286964,141.019379,50.921196,26.984116,141.060272,112.714348,94.700417,2.281212,520.252441,439.021548171569,1.89332466645309,0.021505255211618,1.15814387892518,16.0617729885059,481.076858808455,1.92188473074083,0.0080220977941232,1.37168884212015,60.6271729084124,470.633924027576,88.8468439998517,0.00756146311931998,1.45602294265518
13,12.926388,39,38.880825,26.146,26.427021,96.259277,NaN,0.998506665229797,NaN,31.351767,400,400.082672,25,31.869112,9.137713,56.331669,50.001499,401.569946,399.077698,398.077393,7096.897461,12.87997,12.406281,12.524063,1.930628,1.892767,1.871931,72.308578,140.958893,50.902058,26.994326,140.779449,112.694618,94.746246,2.344532,531.711243,439.036210229157,1.89337933891255,0.0215086322097833,1.15800141769697,16.0595921201428,481.085230869298,1.92189591365182,0.00802123157899057,1.37170406366892,60.6333711787036,470.657713613841,88.8689981615943,0.00756135372881812,1.45588220460294
13,12.928102,39,38.884556,26.146,26.43255,96.269699,NaN,0.998837828636169,NaN,31.366659,400,400.213135,25,31.869999,9.143114,56.318268,50.001499,401.569946,399.077698,398.077393,7096.897461,12.87997,12.406281,12.524063,1.930628,1.892767,1.871931,72.308578,140.958893,50.902058,26.994326,140.779449,112.694618,94.746246,2.344532,531.711243,439.038495057668,1.89337466066175,0.0215058122998401,1.15803576957591,16.0642762164235,481.094298564254,1.92191235876166,0.00802075782828771,1.37169337675717,60.637744834051,470.658840984753,88.8738752854831,0.00756057622406394,1.45593252406038
13,12.927483,39,38.88327,26.146,26.432877,96.261436,NaN,0.998690664768219,NaN,31.381609,400,400.247833,25,31.873215,9.148992,56.321564,50.015919,401.759033,399.413788,398.376617,7085.524414,12.882522,12.410371,12.523032,2.024412,1.977567,1.963789,72.355728,140.743942,50.868828,27.009886,141.097488,112.786659,94.779907,2.262641,522.997131,439.040360816805,1.89338533220994,0.0215071837706211,1.15800173419564,16.0625846392406,481.084766109111,1.92188934675608,0.00802064251906414,1.37174051027509,60.6362373632166,470.661732026113,88.8744469094338,0.00756099085987887,1.45588385132614
13,12.932228,39,38.884743,26.146,26.434198,96.268982,NaN,0.999160945415497,NaN,31.392101,400,400.248199,25,31.880379,9.135846,56.368015,50.015919,401.249847,398.849274,397.858643,7095.708496,12.889873,12.41086,12.517445,2.054398,2.011484,2.004952,72.344093,140.964493,50.882683,27.022457,141.118195,112.763184,94.785675,2.317335,525.858459,439.030490309543,1.89331832816044,0.0214972553798709,1.15822706258919,16.0755500208052,481.093053030462,1.92190858115476,0.0080206601695867,1.37170436847483,60.6379640351435,470.638589031128,88.8601719143354,0.00755962907626763,1.45612912908013
13,12.932376,39,38.888771,26.146,26.440899,96.286041,NaN,0.998434603214264,NaN,31.395754,400,400.044647,25,31.890038,9.12781,56.384861,50.015919,401.249847,398.849274,397.858643,7095.708496,12.889873,12.41086,12.517445,2.054398,2.011484,2.004952,72.344093,140.964493,50.882683,27.022457,141.118195,112.763184,94.785675,2.317335,525.858459,439.037895805041,1.89334198512134,0.0214979578230377,1.15817204626412,16.0759543629778,481.110808874948,1.92194789916805,0.00802049516006183,1.37163882839542,60.642685437273,470.650198185245,88.872574261511,0.00755925464149875,1.45608412790681
13,12.932376,39,38.888771,26.146,26.448046,96.310822,NaN,0.998434603214264,NaN,31.404318,400,400.131348,25,31.905416,9.136352,56.468147,50.015919,402.477814,400.03595,399.053009,7091.838867,12.916108,12.433731,12.540914,1.962291,1.93779,1.90518,72.348007,140.876114,50.897099,27.034128,141.186234,112.679092,94.80439,2.332431,527.756775,439.046173022807,1.8933696131937,0.0214990437798412,1.15810549284645,16.0759543629778,481.144796603324,1.92203989503411,0.00802197267296585,1.37140858457995,60.642685437273,470.660200267598,88.8794436521379,0.00755970187900961,1.45598854904913
13,12.931127,39,38.889866,26.146,26.457405,96.332344,NaN,0.998569369316101,NaN,31.396933,400,400.327911,25,31.913326,9.135209,56.475731,50.015919,402.599213,400.19397,399.289581,7086.758789,12.894125,12.404008,12.522755,1.930337,1.895078,1.860357,72.329704,141.145142,50.908638,27.014769,141.07962,112.644966,94.805084,2.249094,521.928223,439.060010973703,1.89342476434997,0.0215031313086836,1.15795589841833,16.0725419337152,481.172777060107,1.92211324843773,0.00802293417721004,1.37123411167475,60.6439688662846,470.680994865855,88.8949305764483,0.00756038873650904,1.45580786299408
13,12.9335,39,38.890182,26.146,26.459101,96.354828,NaN,0.998524367809296,NaN,31.382408,400,400.499603,25,31.911259,9.130113,56.43647,50.015919,402.599213,400.19397,399.289581,7086.758789,12.894125,12.404008,12.522755,1.930337,1.895078,1.860357,72.329704,141.145142,50.908638,27.014769,141.07962,112.644966,94.805084,2.249094,521.928223,439.056275801852,1.89339526818451,0.0214983249567921,1.15805885764337,16.0790250643327,481.203163346175,1.92219479989847,0.00802418135338249,1.37103294588318,60.6443392383856,470.670554927611,88.8881070188026,0.00755985186043561,1.45591273227931
13,12.930571,39,38.89259,26.146,26.458546,96.350746,NaN,0.998844921588898,NaN,31.394629,400,400.311218,25,31.895929,9.138961,56.384071,50.015919,401.933014,399.488586,398.454865,7092.98584,12.915236,12.451273,12.541269,2.053575,2.01331,1.997246,72.321381,140.949646,50.937057,27.019569,141.009781,112.69117,94.81015,2.295861,522.398804,439.062667415738,1.89343762133063,0.0215044914220907,1.15791747298637,16.0710227902403,481.194196749036,1.92216530430055,0.00802323141864509,1.37112628465946,60.6471614853241,470.687709130286,88.9025372697499,0.00756008466032963,1.45578833875993
13,12.933256,39,38.892612,26.146,26.461861,96.356865,NaN,0.99923038482666,NaN,31.392054,400,400.386688,25,31.883596,9.141863,56.337311,50.015919,402.777496,400.366058,399.465546,7092.710449,12.897552,12.408212,12.517653,1.955433,1.926057,1.901791,72.338715,140.94104,50.934769,27.034033,140.934387,112.660431,94.815117,2.262951,520.962769,439.060058002305,1.8934096427519,0.0214992648651462,1.15802096883009,16.0783584878514,481.202555711016,1.92218787865663,0.00802358957920932,1.37107007712697,60.6471872693022,470.677596141789,88.8956149427064,0.00755962765769247,1.4558852590698
13,12.936983,39,38.898094,26.146,26.461861,96.356865,NaN,0.997716784477234,NaN,31.392054,400,400.386688,25,31.883596,9.1393,56.3508,50.015919,402.777496,400.366058,399.465546,7092.710449,12.897552,12.408212,12.517653,1.955433,1.926057,1.901791,72.338715,140.94104,50.934769,27.034033,140.934387,112.660431,94.815117,2.262951,520.962769,439.051106415311,1.89335302656425,0.0214913145994561,1.15820749868632,16.0885391401802,481.194883987915,1.92215521400238,0.00802198103605781,1.3711964483284,60.6536117896731,470.661242300952,88.8904099266312,0.00755768084074282,1.4561312281868
13,12.938897,39,38.902863,26.146,26.470467,96.344284,NaN,0.999081432819366,NaN,31.388962,400,400.403595,25,31.879864,9.121796,56.340591,50.015919,401.384644,399.040894,398.084534,7088.702637,12.908353,12.421192,12.564616,2.06484,2.017716,2.030751,72.307137,141.267105,50.939201,27.050903,140.974365,112.714706,94.82547,2.245429,522.522888,439.056476696699,1.8933572222967,0.0214885405743129,1.15822317312982,16.0937665551319,481.170956349459,1.92208010502886,0.00801983237001414,1.37142315315851,60.6592001113192,470.666365407637,88.8991711798836,0.00755685258277509,1.4561603398131
13,12.939494,39,38.903942,26.146,26.472029,96.346123,NaN,0.99876344203949,NaN,31.407087,400,400.120026,25,31.886307,9.115337,56.315109,50.025082,402.475037,399.904602,398.998352,7089.473633,12.903519,12.44447,12.507823,2.096051,2.039712,2.029233,72.323677,141.146072,50.956547,27.049204,141.202591,112.677818,94.851524,2.3495,526.448242,439.056851955177,1.89335419321752,0.0214875050541684,1.15823851116697,16.0953969308468,481.17196791491,1.92208050080314,0.00801962547944578,1.37143097770571,60.6604644061438,470.666084101817,88.9001641809812,0.00755660083452622,1.45618069111784
13,12.938709,39,38.903652,26.146,26.477257,96.340103,NaN,0.999240875244141,NaN,31.407873,400,400.055573,25,31.884756,9.121141,56.316097,50.025082,402.475037,399.904602,398.998352,7089.473633,12.903519,12.44447,12.507823,2.096051,2.039712,2.029233,72.323677,141.146072,50.956547,27.049204,141.202591,112.677818,94.851524,2.3495,526.448242,439.064792297861,1.89338632411499,0.0214899726422466,1.15815055730756,16.0932531252789,481.164117739182,1.92205988442278,0.00801935178985325,1.37148017270172,60.6601246078067,470.677498071258,88.9076839858465,0.00755717528365322,1.45606688266749
13,12.94141,39,38.905483,26.146,26.486853,96.35952,NaN,0.998805344104767,NaN,31.410927,400,400.097382,25,31.881428,9.138569,56.387428,50.025082,402.647552,400.089294,399.178833,7093.232422,12.902191,12.444474,12.530841,2.051087,2.003232,1.986015,72.325157,141.282761,50.981895,27.085714,141.158447,112.722427,94.848213,2.255003,521.875183,439.069419943789,1.89338239858416,0.0214856721968882,1.15819639297828,16.1006290445502,481.188183362938,1.92212104067507,0.00801997179704562,1.37134220272928,60.66226998885,470.677460481126,88.9096708684422,0.00755676774231171,1.45609720827705
13,12.939628,39,38.910095,26.146,26.502497,96.374664,NaN,0.99806535243988,NaN,31.40876,400,400.13031,25,31.875507,9.136211,56.516979,50.025082,402.66095,400.138824,399.312805,7093.140625,12.92299,12.437198,12.526128,2.149551,2.110267,2.091873,72.342499,140.880081,50.928963,27.110191,140.900345,112.739616,94.817009,2.360192,525.31665,439.091815204255,1.89346991743412,0.0214918460097183,1.15796179996171,16.0957628700511,481.202496237948,1.92214976510508,0.00801952156389918,1.37130807227591,60.6676734928334,470.712634122026,88.9388980023631,0.00755731743489575,1.45583679823141
13,12.940558,39,38.913124,26.146,26.521393,96.387184,NaN,0.99919593334198,NaN,31.430664,400,400.231995,25,31.869827,9.142347,56.604832,50.025082,402.66095,400.138824,399.312805,7093.140625,12.92299,12.437198,12.526128,2.149551,2.110267,2.091873,72.342499,140.880081,50.928963,27.110191,140.900345,112.739616,94.817009,2.360192,525.31665,439.111462913337,1.89352881355526,0.0214927320486839,1.15783277155022,16.098302518913,481.215426347489,1.92217818226135,0.00801937925517302,1.37126179679732,60.6712220350041,470.736249504249,88.9584483827703,0.00755770131743299,1.45566102637355
13,12.942298,39,38.915085,26.146,26.529003,96.388687,NaN,0.999147295951843,NaN,31.444954,400,400.296387,25,31.871128,9.14665,56.548283,50.025082,402.518097,400.00296,399.156738,7091.467285,12.911691,12.442217,12.527507,2.052846,2.019421,1.978566,72.353325,140.942917,50.898102,27.128363,141.068802,112.73558,94.814049,2.247007,520.984436,439.116099110788,1.8935318057423,0.0214901784846406,1.15784902640234,16.1030537515638,481.214743618033,1.92217207928268,0.00801889388370046,1.37129305619352,60.6735192684071,470.738815041559,88.9623652983407,0.00755738136396129,1.4556686159232
13,12.943167,39,38.916779,26.146,26.527634,96.403053,NaN,0.998740077018738,NaN,31.454506,400,400.210571,25,31.868603,9.151793,56.493706,50.025082,401.60199,399.25412,398.410645,7090.452148,12.914265,12.418535,12.544436,2.171725,2.131403,2.120145,72.35331,140.953354,50.94268,27.112173,140.954727,112.752686,94.812683,2.386204,529.075989,439.112428890627,1.89351332717098,0.0214881188649538,1.15790513161342,16.1054264575291,481.232072992044,1.92221529703798,0.0080192529114303,1.37119892373127,60.6755036444023,470.73340390763,88.9605092204882,0.00755676424746301,1.45574791966165
13,12.945139,39,38.915222,26.146,26.531431,96.424606,NaN,0.998922049999237,NaN,31.474178,400,399.917084,25,31.871639,9.147525,56.454533,50.025082,401.60199,399.25412,398.410645,7090.452148,12.914265,12.418535,12.544436,2.171725,2.131403,2.120145,72.35331,140.953354,50.94268,27.112173,140.954727,112.752686,94.812683,2.386204,529.075989,439.112093726901,1.89349806999522,0.021484493645979,1.15796836675303,16.1108103358019,481.26380154256,1.92230453002305,0.00802099273865187,1.37096346611296,60.673679754851,470.726702578508,88.9541952609727,0.00755680985138389,1.45578639383708
13,12.946953,39,38.917431,26.146,26.538197,96.432823,NaN,0.998424887657166,NaN,31.471291,400,399.933136,25,31.874641,9.152384,56.391991,50.025082,402.0448,399.676819,398.856232,7093.645508,12.898039,12.419956,12.538977,2.064985,2.018301,2.018184,72.35762,140.817673,50.924618,27.135906,141.243668,112.841614,94.830833,2.246137,521.496094,439.115575977506,1.89349668594374,0.0214816565861182,1.15799613354389,16.1157623042524,481.271977853169,1.9223218591888,0.00802083441119513,1.37093825862681,60.6762673874378,470.727870657706,88.9574246712625,0.00755637258431325,1.4558113668769
13,12.947563,39,38.920086,26.146,26.537338,96.424698,NaN,0.998581767082214,NaN,31.466837,400,400.099945,25,31.878601,9.148317,56.358696,50.025082,402.0448,399.676819,398.856232,7093.645508,12.898039,12.419956,12.538977,2.064985,2.018301,2.018184,72.35762,140.817673,50.924618,27.135906,141.243668,112.841614,94.830833,2.246137,521.496094,439.11311756101,1.8934841103422,0.0214802271626101,1.15803458052153,16.1174274024891,481.257125853512,1.92227591130031,0.00801957248093786,1.37107457697434,60.6793773047287,470.725323056306,88.9585917666835,0.00755567057642899,1.4558790857406
13,12.947563,39,38.920086,26.146,26.536175,96.402802,NaN,0.998581767082214,NaN,31.473742,400,400.000366,25,31.882956,9.144609,56.289276,50.011871,402.133514,399.669189,398.680267,7089.125977,12.90923,12.453375,12.529136,2.130437,2.095742,2.093795,72.326614,140.742447,50.962566,27.114746,141.051498,112.86087,94.812859,2.399842,530.719177,439.11177076051,1.89347961631478,0.021480050683886,1.15804538433467,16.1174274024891,481.227102584052,1.92219467154265,0.00801826866353808,1.37127743874822,60.6793773047287,470.723695732614,88.9574740124488,0.00755559787851318,1.45589461524382
13,12.946291,39,38.919937,26.146,26.539968,96.392952,NaN,0.998781085014343,NaN,31.474188,400,400.049164,25,31.893013,9.150317,56.269753,50.011871,401.446503,399.097351,398.150116,7091.407227,12.89758,12.423021,12.549166,2.043117,2.002854,1.994891,72.327469,141.04451,50.979092,27.114136,140.842072,112.794945,94.824028,2.25077,519.84198,439.119215105201,1.89351357434315,0.0214833352732958,1.15794662799266,16.1139551964891,481.213803530315,1.92215900746121,0.00801772570798331,1.37136533554908,60.6792027792061,470.73587974701,88.9656794029958,0.00755617517999712,1.45577592866908
13,12.945395,39,38.925552,26.146,26.554462,96.395737,NaN,0.998313307762146,NaN,31.472404,400,400.068451,25,31.888714,9.14306,56.260864,50.011871,402.562164,400.063202,399.065063,7098.369629,12.915466,12.453251,12.526153,2.101909,2.062311,2.056833,72.327011,141.166718,50.962784,27.137087,140.957703,112.806252,94.827621,2.269166,523.683289,439.138146442559,1.89358316600833,0.0214874430509448,1.15776742184235,16.1115092119173,481.209766313856,1.92213590129233,0.00801624613566052,1.37146893385824,60.68577931313,470.76532371856,88.9920741418657,0.00755624653150945,1.45558693510968
13,12.945871,39,38.928585,26.146,26.572975,96.374519,NaN,0.99921327829361,NaN,31.469141,400,399.989227,25,31.876898,9.136123,56.296902,50.011871,402.562164,400.063202,399.065063,7098.369629,12.915466,12.453251,12.526153,2.101909,2.062311,2.056833,72.327011,141.166718,50.962784,27.137087,140.957703,112.806252,94.827621,2.269166,523.683289,439.1584373797,1.89364745433072,0.0214892375923403,1.15761959613111,16.1128086570629,481.1764188712,1.92203908114985,0.00801409372189556,1.37173588238419,60.6893313672041,470.790897783465,89.0129757053572,0.00755671685850889,1.45539281350334
13,12.9485,39,38.927898,26.146,26.5909,96.331741,NaN,0.997577726840973,NaN,31.494732,400,400.033142,25,31.886711,9.141651,56.41029,50.011871,401.535889,399.120026,398.120331,7089.725586,12.880949,12.420967,12.522701,2.049908,2.010935,1.977245,72.312569,140.811127,50.969822,27.148323,141.284531,112.795822,94.881859,2.335718,524.817078,439.17288498767,1.8936768087804,0.0214863570580059,1.15758464815159,16.1199849877365,481.118692591705,1.92188434418699,0.00801174616639874,1.3721178660439,60.6885268172676,470.801009803363,89.0191695775853,0.00755732059487738,1.45528530615895
13,12.949018,39,38.928188,26.146,26.5909,96.331741,NaN,0.999112367630005,NaN,31.494732,400,400.033142,25,31.886711,9.132446,56.520111,50.011871,401.535889,399.120026,398.120331,7089.725586,12.880949,12.420967,12.522701,2.049908,2.010935,1.977245,72.312569,140.811127,50.969822,27.148323,141.284531,112.795822,94.881859,2.335718,524.817078,439.171643338625,1.89366895328329,0.0214852540628779,1.15761045873595,16.1213988332026,481.118286363048,1.92188261590655,0.00801166120812539,1.372124568699,60.6888664394972,470.798383949713,89.0176836620799,0.00755713909746076,1.45531504190985
13,12.949502,39,38.932491,26.146,26.606079,96.329033,NaN,0.998584747314453,NaN,31.484327,400,400.183289,25,31.90238,9.132901,56.58844,50.011871,402.38501,399.891022,398.929657,7095.945801,12.941412,12.456953,12.543374,2.099316,2.06241,2.057213,72.364677,141.096375,50.98719,27.175463,141.097824,112.769753,94.89843,2.344728,524.703979,439.188053827863,1.89372023151396,0.021486525216603,1.15749410656372,16.1227198395852,481.108542520375,1.92184691454044,0.00801023935566153,1.37224925822089,60.6939054833389,470.82020762072,89.0374045065221,0.00755716050422023,1.45517755388148
13,12.949241,39,38.930683,26.146,26.602962,96.350639,NaN,0.999031841754913,NaN,31.478662,400,400.108765,25,31.90686,9.144526,56.695656,50.011871,401.58432,399.186005,398.303864,7091.410645,12.879408,12.396565,12.517798,2.033937,1.991128,1.966784,72.381027,140.939911,50.95789,27.191751,141.275894,112.777519,94.873444,2.363523,529.272278,439.185071354534,1.89371215265686,0.0214866083163901,1.15750994157225,16.1220074833152,481.140721151445,1.92193792393603,0.00801205644623329,1.37200633467004,60.6917882748062,470.815915225243,89.0324699103587,0.00755736929276503,1.45518889176343
13,12.953415,39,38.930466,26.146,26.60281,96.364754,NaN,0.998484551906586,NaN,31.481602,400,399.998749,25,31.901836,9.144999,56.803402,50.011871,401.58432,399.186005,398.303864,7091.410645,12.879408,12.396565,12.517798,2.033937,1.991128,1.966784,72.381027,140.939911,50.95789,27.191751,141.275894,112.777519,94.873444,2.363523,529.272278,439.174891510563,1.89364827839261,0.0214777005869561,1.15771928226259,16.1333984314815,481.160389912843,1.92199162412424,0.00801296097282745,1.37187005071096,60.6915341574421,470.792617617223,89.0162228337057,0.00755637705099484,1.45540714981042
13,12.958101,39,38.937023,26.146,26.610939,96.340157,NaN,0.998488128185272,NaN,31.483185,400,400.048676,25,31.900267,9.139036,56.764191,50.011871,402.0961,399.57489,398.536316,7098.098145,12.92398,12.466939,12.549933,2.09779,2.060817,2.039034,72.404617,141.038681,50.971382,27.204092,141.166565,112.720001,94.898048,2.319269,527.274109,439.173070709312,1.89360863558297,0.0214689647998878,1.15787751752868,16.1461833533612,481.11745863559,1.921861221024,0.0080095750007814,1.37225041141586,60.6992121973512,470.783214420426,89.0169621920235,0.00755450528592939,1.45560380975353
13,12.96246,39,38.940716,26.146,26.618324,96.317215,NaN,0.998722314834595,NaN,31.49828,400,400.216766,25,31.902578,9.129453,56.697739,50.010479,402.049622,399.559235,398.555206,7095.830078,12.895457,12.435313,12.511594,2.039217,2.001213,1.99388,72.398705,141.182709,51.0411,27.190212,141.09053,112.797623,94.882591,2.300896,520.166992,439.171172810826,1.89357109131262,0.0214608176006975,1.15802636257026,16.1580729941819,481.080798718744,1.92175399589216,0.00800712640929667,1.37254967012162,60.7035361100278,470.772406828156,89.0135928814333,0.00755320529111222,1.45576714058523
13,12.964096,39,38.943676,26.146,26.624018,96.312004,NaN,0.999255359172821,NaN,31.502481,400,400.068604,25,31.918442,9.124244,56.665405,50.010479,402.049622,399.559235,398.555206,7095.830078,12.895457,12.435313,12.511594,2.039217,2.001213,1.99388,72.398705,141.182709,51.0411,27.190212,141.09053,112.797623,94.882591,2.300896,520.166992,439.17384483291,1.89356829333214,0.0214582041417426,1.15805512653544,16.1625345843383,481.069497561924,1.92171699345224,0.00800594924545958,1.37266680028254,60.7070015504841,470.773629157356,89.0176827290517,0.00755260478185797,1.45580383734132
13,12.962361,39,38.945198,26.146,26.639626,96.347412,NaN,0.998149514198303,NaN,31.510889,400,399.966827,25,31.923918,9.121511,56.639645,50.010479,401.575775,399.120148,398.16864,7102.645508,12.937746,12.457916,12.571831,2.071289,2.021832,2.010598,72.425774,141.121857,51.019043,27.204153,141.309631,112.864388,94.867859,2.349832,524.573975,439.196076209531,1.89365487263137,0.0214642562016886,1.15782403586603,16.1578029944014,481.115963063677,1.92183945449333,0.00800761383772375,1.37237180774962,60.7087833571625,470.806136017992,89.0416850487046,0.00755371906677224,1.45551892563791
13,12.965015,39,38.942081,26.146,26.647217,96.388802,NaN,0.999489545822144,NaN,31.538788,400,400.06134,25,31.919415,9.125591,56.624027,50.010479,401.866394,399.368774,398.415375,7091.880859,12.905491,12.433075,12.520204,2.078486,2.035599,2.035833,72.416275,141.030228,51.018257,27.196381,141.284195,112.986168,94.855423,2.299167,523.34259,439.198506061815,1.89364397791084,0.0214597669076682,1.15788592714568,16.1650406342588,481.177120851755,1.92201171746738,0.00801099196096598,1.37191459668858,60.7051342204508,470.799835522471,89.0339345375044,0.00755412768647566,1.45552804999439
13,12.967067,39,38.947147,26.146,26.652863,96.421562,NaN,0.998810708522797,NaN,31.564695,400,400.213165,25,31.904638,9.129393,56.526505,50.010479,401.866394,399.368774,398.415375,7091.880859,12.905491,12.433075,12.520204,2.078486,2.035599,2.035833,72.416275,141.030228,51.018257,27.196381,141.284195,112.986168,94.855423,2.299167,523.34259,439.200126795878,1.89363469688929,0.0214562634392435,1.15793583915655,16.1706358155434,481.214971921594,1.92210315870405,0.00801145972035062,1.3717271035765,60.7110649684709,470.800300703275,89.0398156155121,0.00755302729496815,1.45560632718258
13,12.967067,39,38.947147,26.146,26.653143,96.437408,NaN,0.998810708522797,NaN,31.594339,400,400.146027,25,31.906418,9.125631,56.418842,50.010479,402.359558,399.831909,398.841522,7090.85791,12.911336,12.448588,12.532374,2.021374,1.97417,1.939587,72.441933,141.347565,51.018524,27.210863,141.326431,112.948662,94.8573,2.254753,522.15332,439.20045101755,1.89363577833833,0.0214563058564771,1.15793324570128,16.1706358155434,481.236707143885,1.92216196938804,0.00801240306211359,1.37158003343544,60.7110649684709,470.800692393317,89.0400847064999,0.00755304477839847,1.45560259570606
13,12.96572,39,38.948265,26.146,26.661797,96.451576,NaN,0.998853266239166,NaN,31.632626,400,399.953674,25,31.9233,9.116253,56.383881,50.010479,401.631805,399.234375,398.321594,7095.739746,12.918914,12.422932,12.543193,2.128757,2.073643,2.083436,72.429337,141.287643,51.02293,27.237478,141.363327,112.880112,94.891762,2.312,521.975037,439.213698261738,1.8936896051812,0.0214604779679925,1.15778606034242,16.1669630303626,481.254575251291,1.92220789077558,0.00801291913540524,1.37147438425238,60.712373720574,470.821032822536,89.0552866517459,0.0075537052584918,1.45542713405035
13,12.965443,39,38.952148,26.146,26.67378,96.479271,NaN,0.998572051525116,NaN,31.645302,400,400.018372,25,31.931818,9.112328,56.511532,50.010479,401.631805,399.234375,398.321594,7095.739746,12.918914,12.422932,12.543193,2.128757,2.073643,2.083436,72.429337,141.287643,51.02293,27.237478,141.363327,112.880112,94.891762,2.312,521.975037,439.228234729714,1.89374007235524,0.0214628814892267,1.15766144519716,16.1662077153074,481.287126606097,1.92228754069578,0.00801343080005482,1.37130712170832,60.7169189914763,470.842245901419,89.0741240818991,0.00755379276085977,1.45528859528861
13,12.966681,39,38.955444,26.146,26.680048,96.488472,NaN,0.997605979442596,NaN,31.631107,400,400.016876,25,31.92786,9.115924,56.610596,50.010479,402.202118,399.630859,398.581696,7100.391602,12.92808,12.470968,12.539816,2.083038,2.029028,2.034246,72.417908,141.251526,50.990238,27.257944,141.327362,113.031555,94.815887,2.29614,521.291321,439.232526223865,1.89374552381198,0.0214612009633716,1.15766508046658,16.1695833615041,481.295136528962,1.9223020652435,0.00801301374809287,1.37129774261589,60.720776849786,470.846710213979,89.0808085983918,0.00755326274566113,1.45529988460665
13,12.967089,39,38.958817,26.146,26.677767,96.515564,NaN,0.99910306930542,NaN,31.612608,400,400.017883,25,31.924055,9.125699,56.636715,50.010479,402.012268,399.616211,398.721558,7103.024902,12.911469,12.417821,12.543064,2.033135,1.983528,1.976851,72.407921,141.211823,50.980259,27.290897,141.234924,113.050331,94.834778,2.377757,528.878662,439.228908472455,1.89373053745286,0.0214599889130806,1.15770646313291,16.1706957992608,481.327571457308,1.92238249773684,0.00801363845134017,1.37112454430275,60.7247245527432,470.84382924935,89.0825302394826,0.00755238806307946,1.45538231654739
13,12.968025,39,38.960857,26.146,26.674625,96.540016,NaN,0.99859607219696,NaN,31.601234,400,400.109863,25,31.916737,9.136531,56.485756,50.010479,402.012268,399.616211,398.721558,7103.024902,12.911469,12.417821,12.543064,2.033135,1.983528,1.976851,72.407921,141.211823,50.980259,27.290897,141.234924,113.050331,94.834778,2.377757,528.878662,439.223029125069,1.89370422925448,0.0214575251805235,1.15778209099551,16.1732477629461,481.358246088118,1.92246105198578,0.00801449578765835,1.3709453231117,60.7271119966548,470.835840211323,89.0792796685259,0.00755158042270083,1.45549163292453
13,12.969044,39,38.964172,26.146,26.674625,96.540016,NaN,0.99876594543457,NaN,31.601234,400,400.109863,25,31.916737,9.157372,56.45887,50.014954,401.636993,399.128265,398.106384,7108.495117,12.93949,12.481269,12.558804,2.115757,2.079602,2.075307,72.406876,141.196945,50.980885,27.2976,141.243835,112.965622,94.880646,2.230502,520.081604,439.220588427664,1.8936887965362,0.0214553613404987,1.15783280074658,16.1760258651523,481.353615699916,1.92244134078852,0.00801352612000658,1.37102146845198,60.7309913710833,470.832753222954,89.0807964477619,0.0075507096420511,1.45557510516434
13,12.969592,39,38.964897,26.146,26.674763,96.541962,NaN,0.998778879642487,NaN,31.591461,400,399.885132,25,31.908932,9.138721,56.401356,50.014954,401.636993,399.128265,398.106384,7108.495117,12.93949,12.481269,12.558804,2.115757,2.079602,2.075307,72.406876,141.196945,50.980885,27.2976,141.243835,112.965622,94.880646,2.230502,520.081604,439.219435597778,1.89368103015662,0.0214542186977535,1.15785879754269,16.1775198110616,481.355271009199,1.92244424681589,0.00801342977988175,1.37102013301625,60.7318397647708,470.830487421014,89.0800353890644,0.00755044825451172,1.45560850837267
13,12.972162,39,38.968235,26.146,26.681675,96.547523,NaN,0.998847246170044,NaN,31.579248,400,399.843353,25,31.910679,9.132629,56.302574,50.014954,402.322693,399.833527,398.934692,7097.941406,12.902159,12.428046,12.509319,2.069449,2.018498,2.023223,72.40065,140.945694,50.932472,27.29961,141.172638,112.877747,94.897781,2.29672,524.616211,439.221283047877,1.89366880409749,0.0214498098716259,1.15792273921314,16.1845254572816,481.358232854163,1.92244502332099,0.00801278421198599,1.37104539997616,60.7357457168026,470.828578964452,89.0823871579004,0.00754962515409397,1.45568114512643
