P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,12.972361,39,38.970264,26.146,26.694284,96.558311,NaN,0.998755991458893,NaN,31.570782,400,400.009369,25,31.918568,9.134055,56.18013,50.014954,401.629852,399.159637,398.122681,7106.696289,12.921069,12.462196,12.561333,2.114308,2.066062,2.043463,72.415802,141.291702,51.012714,27.307524,141.276138,112.908928,94.926292,2.313695,524.320007,439.23540602407,1.89371448246756,0.0214512967188893,1.15781597641343,16.18506787431,481.370189582416,1.92247296718885,0.00801283226138911,1.37099228507794,60.7381198097727,470.846657343376,89.097033202882,0.00754998307977156,1.45554211433387
13,12.973126,39,38.968258,26.146,26.711637,96.563644,NaN,0.999061524868011,NaN,31.57292,400,400.045288,25,31.929766,9.143067,56.277313,50.014954,401.70108,399.252106,398.266327,7098.748047,12.914488,12.448777,12.529546,2.11624,2.067715,2.065592,72.419914,141.264526,51.000439,27.315895,141.395874,112.997162,94.915619,2.420491,533.905579,439.253664919239,1.89376990240594,0.0214523002316286,1.15769360510047,16.1871529870536,481.380302159124,1.9225046677393,0.00801373588020622,1.37089695517803,60.7357726292275,470.865218692038,89.107585565684,0.00755125450422526,1.45533278238522
13,12.97286,39,38.974152,26.146,26.71389,96.59037,NaN,0.998861968517303,NaN,31.564117,400,399.982574,25,31.941484,9.147908,56.428154,50.014954,401.70108,399.252106,398.266327,7098.748047,12.914488,12.448777,12.529546,2.11624,2.067715,2.065592,72.419914,141.264526,51.000439,27.315895,141.395874,112.997162,94.915619,2.420491,533.905579,439.256909921069,1.89378262704376,0.0214532057897539,1.15765957045535,16.1864279779321,481.408710337422,1.92256872830745,0.00801360100768604,1.37078543305468,60.7426687945447,470.874278818486,89.1202764406584,0.00755035564963234,1.45534269821884
13,12.973995,39,38.979168,26.146,26.715494,96.583786,NaN,0.999051451683044,NaN,31.570305,400,399.954956,25,31.936396,9.139088,56.595921,50.014954,402.395355,399.802124,398.848267,7108.12793,12.93019,12.467878,12.538767,2.015164,1.981349,1.968559,72.44606,141.220276,50.987125,27.300074,141.318527,112.95993,94.920677,2.302573,526.693848,439.256049903439,1.89377163930942,0.0214510399858711,1.15770116306624,16.1895214539935,481.392681926569,1.92251450716376,0.00801174345606658,1.37096132085841,60.7485369884,470.874085240216,89.125645238757,0.00754923845686801,1.45542630831336
13,12.972446,39,38.976994,26.146,26.720463,96.594322,NaN,0.998775124549866,NaN,31.585644,400,399.94165,25,31.932537,9.133731,56.638771,50.014954,401.789246,399.408569,398.498108,7098.572754,12.916856,12.420881,12.554296,2.13744,2.091408,2.08897,72.450287,141.313431,50.995831,27.302896,141.278198,112.980247,94.906647,2.238066,520.800293,439.265509884863,1.89381426827041,0.0214550793764433,1.15757830036832,16.1852995580654,481.410160583182,1.92256649124976,0.00801300504437468,1.37081414893044,60.7459937136385,470.88788750356,89.1327446910584,0.00755033439700922,1.45525961377529
13,12.975809,39,38.978531,26.146,26.726027,96.614243,NaN,0.999205827713013,NaN,31.579004,400,400.02771,25,31.934582,9.139865,56.682507,50.014954,401.789246,399.408569,398.498108,7098.572754,12.916856,12.420881,12.554296,2.13744,2.091408,2.08897,72.450287,141.313431,50.995831,27.302896,141.278198,112.980247,94.906647,2.238066,520.800293,439.263901850441,1.89378484810922,0.021448785465402,1.15769401107587,16.1944651423062,481.435321931999,1.9226312090763,0.00801373944211106,1.37066559120076,60.7477918000691,470.878389584928,89.127904069405,0.00754957116824976,1.45537498273778
13,12.976242,39,38.984505,26.146,26.738754,96.614281,NaN,0.999328553676605,NaN,31.557646,400,400.109039,25,31.931381,9.133581,56.63974,50.018776,402.577759,400.028107,399.031616,7106.831543,12.923904,12.462735,12.541037,1.997182,1.951384,1.937915,72.419395,141.234879,50.978992,27.323641,141.050919,112.972435,94.912193,2.333437,534.402954,439.277598953086,1.89382742596251,0.021449792895614,1.15759801193035,16.1956451190036,481.427037072618,1.92259585750826,0.00801199576844213,1.37080220774685,60.7547800282498,470.898325023108,89.1481538953064,0.00754914005392636,1.4552827814389
13,12.976242,39,38.984505,26.146,26.753426,96.613586,NaN,0.999328553676605,NaN,31.55265,400,400.01535,25,31.927292,9.133599,56.487366,50.018776,401.477661,399.032654,398.040283,7107.357422,12.929152,12.450913,12.547421,2.138625,2.092275,2.083803,72.389694,141.232498,50.975662,27.327127,141.455215,113.065857,94.903656,2.326428,525.375671,439.294582238055,1.89388405652739,0.0214520128736545,1.1574626667436,16.1956451190036,481.426084362854,1.92259328097314,0.00801195447763353,1.37080862122315,60.7547800282498,470.918842575012,89.1622535101184,0.0075500548071054,1.45508780220452
13,12.977324,39,38.987305,26.146,26.764973,96.600067,NaN,0.999218940734863,NaN,31.539955,400,399.78241,25,31.930695,9.141599,56.435936,50.018776,401.477661,399.032654,398.040283,7107.357422,12.929152,12.450913,12.547421,2.138625,2.092275,2.083803,72.389694,141.232498,50.975662,27.327127,141.455215,113.065857,94.903656,2.326428,525.375671,439.305359049355,1.89391225083815,0.0214514645869488,1.15740991519643,16.1985935688139,481.403642851682,1.92252652187722,0.00801033310170221,1.37099766454986,60.7580550877634,470.931171891331,89.1737967422099,0.00754998580111154,1.45501629579192
13,12.978217,39,38.989723,26.146,26.763628,96.58152,NaN,0.998733103275299,NaN,31.549128,400,399.7836,25,31.935091,9.141192,56.416153,50.018776,402.027191,399.460693,398.50769,7113.555664,12.923435,12.466153,12.536719,2.020752,1.981231,1.981621,72.409988,141.40889,51.008911,27.322262,141.487183,113.13942,94.875702,2.433587,530.844238,439.301666392295,1.89389355156577,0.0214493671332744,1.157466613631,16.2010268544819,481.374836745362,1.92244337501657,0.00800852452006962,1.3712245880423,60.7608831779953,470.926222202714,89.1730458619678,0.00754923097167582,1.45510268218506
13,12.984783,39,38.994274,26.146,26.76338,96.555435,NaN,0.998714685440063,NaN,31.562059,400,399.809601,25,31.928345,9.12837,56.508751,50.018776,402.027191,399.460693,398.50769,7113.555664,12.923435,12.466153,12.536719,2.020752,1.981231,1.981621,72.409988,141.40889,51.008911,27.322262,141.487183,113.13942,94.875702,2.433587,530.844238,439.285671397598,1.89379327576535,0.0214354111177987,1.1577948323047,16.2189143166718,481.332706848402,1.92231956751426,0.00800564472033704,1.37157060209526,60.7662056266696,470.893325941781,89.1554310338477,0.00754675945980638,1.45548949419441
13,12.988095,39,38.99815,26.146,26.76338,96.555435,NaN,0.998823046684265,NaN,31.562059,400,399.809601,25,31.928345,9.11478,56.498466,50.018776,401.389984,398.891235,397.855682,7110.185547,12.921742,12.465957,12.544978,2.180978,2.136895,2.127621,72.439323,141.732697,51.057297,27.340137,141.699829,113.127174,94.877892,2.322444,519.318176,439.277746111658,1.89374318286116,0.0214283954149191,1.1579593564632,16.2279344717165,481.327291175753,1.92229652635674,0.00800451277221367,1.37165973344957,60.7707382469462,470.878101992049,89.1492222467406,0.00754522510364803,1.45569750150375
13,12.992472,39,38.997528,26.146,26.759758,96.529533,NaN,0.999034941196442,NaN,31.56477,400,399.595795,25,31.922344,9.128417,56.515869,50.018776,401.793091,399.234924,398.22876,7115.766602,12.939542,12.481494,12.558459,2.078755,2.04021,2.034107,72.465752,141.463058,51.095749,27.345032,141.477951,113.046806,94.910828,2.322198,520.939758,439.26307541492,1.89366300003452,0.0214185811573958,1.15821042710266,16.2398524777441,481.292628808153,1.92220411298434,0.00800315444095062,1.37188560947803,60.7700109012656,470.848583374784,89.1282640093717,0.00754404660115323,1.45596842891224
13,12.994323,39,38.999489,26.146,26.766586,96.520287,NaN,0.999267399311066,NaN,31.551161,400,399.725861,25,31.923347,9.133006,56.58144,50.018776,401.793091,399.234924,398.22876,7115.766602,12.939542,12.481494,12.558459,2.078755,2.04021,2.034107,72.465752,141.463058,51.095749,27.345032,141.477951,113.046806,94.910828,2.322198,520.939758,439.266552969558,1.89366137703888,0.0214156967596251,1.15823927051164,16.2448916038664,481.277202292897,1.92215813793077,0.00800203201484677,1.37201658073387,60.7723039952987,470.849474746682,89.1310270143724,0.00754365350733121,1.45599191701632
13,12.994482,39,39.002716,26.146,26.774347,96.524879,NaN,0.998402118682861,NaN,31.544289,400,399.807129,25,31.924261,9.143908,56.575165,50.018776,402.311615,399.799896,398.811127,7111.233398,12.918935,12.457284,12.526627,2.091963,2.051252,2.04665,72.415573,141.574203,51.110901,27.339993,141.556732,113.049385,94.966248,2.320857,518.565857,439.275161251251,1.89368894356529,0.021416533882012,1.15817535728055,16.2453244371843,481.27899098779,1.9221559915642,0.00800136290291847,1.37204826213553,60.776077276576,470.861896057825,89.1430974262516,0.00754349498118965,1.45592622010569
13,12.997559,39,39.007866,26.146,26.772009,96.529816,NaN,0.998406171798706,NaN,31.536386,400,399.859344,25,31.927561,9.135394,56.437328,50.018776,401.46756,399.084198,398.190308,7113.404297,12.94101,12.439899,12.585208,2.097843,2.039721,2.060672,72.419998,141.773605,51.067486,27.380537,141.781372,112.990608,94.992928,2.370044,527.848206,439.265088282266,1.89363339007088,0.0214096714042495,1.15834998745167,16.2536999309,481.278564799508,1.92214369278885,0.00800015313365568,1.3721210238269,60.7820985535327,470.845653984033,89.1375903279168,0.00754163478559257,1.45616493601883
13,13.002203,39,39.011677,26.146,26.777187,96.527962,NaN,0.998232245445251,NaN,31.517187,400,399.874329,25,31.922621,9.126257,56.314857,50.018776,401.46756,399.084198,398.190308,7113.404297,12.94101,12.439899,12.585208,2.097843,2.039721,2.060672,72.419998,141.773605,51.067486,27.380537,141.781372,112.990608,94.992928,2.370044,527.848206,439.259969251283,1.89358317883708,0.0214006359674967,1.15853303112404,16.2663379259602,481.270692399052,1.92211415086425,0.00799893066621406,1.37222603281229,60.786553872252,470.830337062374,89.1312520540361,0.00754011157176625,1.45637312060009
13,13.000786,39,39.015995,26.146,26.790222,96.510658,NaN,0.998491168022156,NaN,31.492105,400,399.819946,25,31.91777,9.123503,56.388672,50.020126,402.206879,399.695374,398.717499,7112.275391,12.933696,12.473502,12.539675,2.133249,2.081493,2.088738,72.462265,141.587021,51.065899,27.406574,141.873016,113.033684,95.014038,2.224178,516.497864,439.278461320334,1.89365494433281,0.0214056015627,1.15834181952038,16.2624821188029,481.240906524335,1.92202423450407,0.0079966417324164,1.37248644374298,60.7916014705025,470.85959315025,89.1560770588216,0.00754046299374377,1.45616465417234
13,13.002145,39,39.016064,26.146,26.789217,96.510414,NaN,0.999031782150269,NaN,31.475328,400,399.802795,25,31.91534,9.129036,56.470268,50.020126,401.513306,399.04129,398.069794,7120.407715,12.929812,12.461797,12.57028,2.100081,2.054903,2.041977,72.489723,141.517914,51.032398,27.403393,141.547058,113.025726,95.013832,2.307812,525.257751,439.274044555077,1.89363052082197,0.0214025770665091,1.15841869272948,16.2661801080147,481.240475124768,1.92202291822541,0.00799660709037783,1.37249030491013,60.7916821254272,470.850796462983,89.1501118975855,0.00754005582118328,1.45624961084048
13,13.002232,39,39.020042,26.146,26.787683,96.501587,NaN,0.999411046504974,NaN,31.467039,400,399.759064,25,31.906328,9.119369,56.573887,50.020126,401.513306,399.04129,398.069794,7120.407715,12.929812,12.461797,12.57028,2.100081,2.054903,2.041977,72.489723,141.517914,51.032398,27.403393,141.547058,113.025726,95.013832,2.307812,525.257751,439.272059290238,1.89362328111846,0.0214021613162301,1.1584372257912,16.2664168347359,481.222794630478,1.92196648411012,0.00799492162795689,1.37266421593433,60.796331856387,470.85117276613,89.1547323057975,0.00753919548886758,1.45631088962671
13,13.007378,39,39.02422,26.146,26.78895,96.509331,NaN,0.999538719654083,NaN,31.461456,400,399.856506,25,31.894993,9.112446,56.612473,50.020126,401.610291,399.22937,398.23526,7105.931641,12.911081,12.436127,12.551929,2.172646,2.116396,2.133499,72.499184,141.692352,51.076267,27.409727,141.790756,113.054794,95.007347,2.326063,523.597717,439.261208493196,1.89355039412937,0.0213914807451335,1.15868148047154,16.2804169668447,481.227579652687,1.92197039289133,0.00799416358434478,1.37268849285776,60.8012149345418,470.827915345235,89.1433452793047,0.0075372383613291,1.45660083230962
13,13.005592,39,39.030594,26.146,26.786541,96.531586,NaN,0.998752176761627,NaN,31.459715,400,399.889099,25,31.900805,9.108152,56.659584,50.020126,401.725372,399.168762,398.167053,7116.211426,12.932691,12.477166,12.549572,2.059505,2.000824,2.018776,72.480415,141.655792,51.062954,27.406992,141.760559,112.994225,95.066338,2.330814,526.245972,439.262693111529,1.8935680826038,0.0213948890438165,1.15861494543935,16.2755584732227,481.249212414254,1.92201512855233,0.00799362826882105,1.37262831876307,60.8086637701533,470.839127844351,89.1580324438359,0.00753633329466477,1.45659782588351
13,13.005278,39,39.035698,26.146,26.780188,96.549469,NaN,1.000052,NaN,31.457264,400,399.703278,25,31.903997,9.11779,56.748726,50.020126,401.725372,399.168762,398.167053,7116.211426,12.932691,12.477166,12.549572,2.059505,2.000824,2.018776,72.480415,141.655792,51.062954,27.406992,141.760559,112.994225,95.066338,2.330814,526.245972,439.256084059352,1.89354828734917,0.0213945920880761,1.15865822834299,16.2747042405394,481.26662105041,1.92205118248315,0.00799320346674898,1.37257957688405,60.8146277174911,470.835802053704,89.1613455843262,0.00753506077889433,1.45671279938996
13,13.008844,39,39.033764,26.146,26.782801,96.563118,NaN,0.999058783054352,NaN,31.474054,400,399.597198,25,31.903448,9.119947,56.793633,50.020126,401.667664,399.175293,398.118591,7122.301758,12.93703,12.483315,12.553096,2.17538,2.123209,2.12957,72.446617,141.685883,51.060024,27.40666,141.671112,112.970078,95.06797,2.357129,531.140625,439.250573240929,1.89350448115457,0.0213874556091998,1.15881150101127,16.2844045829962,481.288058171674,1.92211334842459,0.007994578519226,1.37240809728858,60.8123679439858,470.818473627984,89.1473299010504,0.00753471494198991,1.45684664603791
13,13.008844,39,39.033764,26.146,26.793434,96.568275,NaN,0.999058783054352,NaN,31.482986,400,399.820709,25,31.903881,9.121855,56.735474,50.020126,401.545898,399.153534,398.141052,7122.071289,12.915232,12.450348,12.565699,2.049577,2.014776,1.994663,72.455421,141.36026,51.057468,27.411991,141.800659,113.1092,95.004166,2.32734,525.671875,439.262894359071,1.89354556002193,0.0213890626413624,1.15871284894104,16.2844045829962,481.295135556646,1.92213249120117,0.00799488501756579,1.37236017008045,60.8123679439858,470.833356604398,89.1575462832429,0.0075353778640045,1.45670459091973
13,13.007536,39,39.03648,26.146,26.799734,96.591011,NaN,0.998319268226624,NaN,31.515623,400,399.861115,25,31.910059,9.11905,56.642448,50.020126,401.545898,399.153534,398.141052,7122.071289,12.915232,12.450348,12.565699,2.049577,2.014776,1.994663,72.455421,141.36026,51.057468,27.411991,141.800659,113.1092,95.004166,2.32734,525.671875,439.273324988759,1.89358966308125,0.0213927768483008,1.1585893686731,16.2808467534457,481.322540004481,1.92220073826113,0.0079954443765026,1.37221151354083,60.8155414153539,470.851382455205,89.1728990361976,0.00753558244791077,1.45657691800236
13,13.007366,39,39.035458,26.146,26.799734,96.591011,NaN,0.999550759792328,NaN,31.515623,400,399.861115,25,31.910059,9.128326,56.676094,50.020248,402.101318,399.610504,398.569336,7108.166992,12.930614,12.460592,12.543137,2.138396,2.08671,2.095559,72.460312,141.566727,51.039665,27.428234,141.994156,113.08432,95.018997,2.313497,522.53479,439.273731898071,1.89359223214361,0.0213931358799623,1.15858091324812,16.2803843246658,481.323968089922,1.92220681071459,0.00799574228072047,1.37218799641757,60.8143472956526,470.85154313511,89.171888917138,0.00753581472507495,1.45655872202377
13,13.010149,39,39.038902,26.146,26.801729,96.60997,NaN,0.999034881591797,NaN,31.52527,400,399.834473,25,31.905127,9.122465,56.753857,50.020248,401.454956,399.086853,398.10083,7117.330566,12.913946,12.440948,12.556107,2.056544,2.010697,2.012372,72.478241,141.439621,51.069092,27.412441,141.870148,113.045807,95.083511,2.28352,524.985779,439.269381748659,1.89355788289144,0.0213875608972305,1.15870086037968,16.2879539844445,481.345170686452,1.92225670609611,0.00799586481548203,1.3720912760352,60.8183712114732,470.841692829004,89.1689023248735,0.00753461746918948,1.45670884409725
13,13.010668,39,39.042252,26.146,26.799553,96.616066,NaN,0.998627960681915,NaN,31.5201,400,399.939545,25,31.899187,9.107944,56.716797,50.020248,401.454956,399.086853,398.10083,7117.330566,12.913946,12.440948,12.556107,2.056544,2.010697,2.012372,72.478241,141.439621,51.069092,27.412441,141.870148,113.045807,95.083511,2.28352,524.985779,439.265617936679,1.8935416342533,0.0213861364447533,1.15874686372645,16.2893655111029,481.348855250371,1.92225942689844,0.00799525064303155,1.37211176036601,60.8222850154286,470.838329578592,89.1702663550004,0.00753372999416338,1.45679556921152
13,13.010153,39,39.043182,26.146,26.800041,96.639748,NaN,0.998714804649353,NaN,31.508989,400,399.942749,25,31.90263,9.113657,56.66922,50.020248,402.325653,399.787659,398.711517,7122.538086,12.934251,12.479634,12.538424,2.053446,2.021896,2.003589,72.498581,141.784714,51.085392,27.408808,141.689697,113.024452,95.076714,2.298651,519.705933,439.267416272839,1.89355130171135,0.0213872973772106,1.15871671197306,16.2879648634187,481.380048366286,1.92234177228538,0.00799638619136554,1.37191354881899,60.8233714845184,470.842532950762,89.1741713102863,0.00753371240508331,1.45677062338821
13,13.010291,39,39.04879,26.146,26.801899,96.657845,NaN,0.99959409236908,NaN,31.513521,400,399.997253,25,31.910877,9.128448,56.429577,50.020248,402.325653,399.787659,398.711517,7122.538086,12.934251,12.479634,12.538424,2.053446,2.021896,2.003589,72.498581,141.784714,51.085392,27.408808,141.689697,113.024452,95.076714,2.298651,519.705933,439.269238807369,1.89355639384324,0.0213872868078535,1.15870634895851,16.2883401866936,481.397045368094,1.92237560902417,0.00799582683617063,1.3718746973348,60.829922552983,470.848602619101,89.1844854952356,0.00753274807026169,1.45680414973753
13,13.010337,39,39.049744,26.146,26.800377,96.648872,NaN,0.998854637145996,NaN,31.52352,400,400.000641,25,31.919758,9.149214,56.336941,50.020248,401.435516,399.115326,398.058044,7118.074219,12.944126,12.463797,12.587197,2.082283,2.039356,2.048114,72.489731,141.665466,51.125027,27.376356,141.685226,113.132523,95.035957,2.289591,525.630981,439.267365126542,1.89354981923376,0.0213869597084424,1.1587227513377,16.2884652937857,481.383403070228,1.92233665572441,0.00799501613525026,1.37197975850749,60.8310369042285,470.846939022512,89.184389316736,0.00753246401306455,1.45683557960942
13,13.01364,39,39.051754,26.146,26.802841,96.661903,NaN,0.998419940471649,NaN,31.518841,400,399.909058,25,31.926517,9.146419,56.374172,50.020248,401.931854,399.507446,398.445099,7122.240234,12.936793,12.482181,12.553899,2.065557,2.021708,1.998272,72.479172,141.654694,51.104618,27.38633,141.798737,113.19416,94.997498,2.280115,523.813293,439.262312915255,1.89350942860468,0.0213803608084506,1.15886427040339,16.2974476580456,481.398474472357,1.92237306510466,0.00799520434661324,1.37190517843046,60.8333846769521,470.833818166823,89.1775868032464,0.00753143745822061,1.45699359967956
13,13.014677,39,39.053528,26.146,26.809605,96.689339,NaN,0.998968005180359,NaN,31.496384,400,399.888885,25,31.926687,9.131718,56.363022,50.020248,401.931854,399.507446,398.445099,7122.240234,12.936793,12.482181,12.553899,2.065557,2.021708,1.998272,72.479172,141.654694,51.104618,27.38633,141.798737,113.19416,94.997498,2.280115,523.813293,439.267668798249,1.89351989279844,0.0213791947880425,1.15885311724286,16.3002673808126,481.433635007321,1.92246430293462,0.00799631628907155,1.37169187734164,60.8354567071416,470.838945725984,89.1830508130374,0.00753127535544994,1.45697357710326
13,13.013536,39,39.061077,26.146,26.809885,96.705383,NaN,0.99912691116333,NaN,31.468559,400,399.779602,25,31.915035,9.11193,56.344738,50.020248,401.728943,399.260315,398.22464,7121.555176,12.929212,12.474952,12.556071,2.092651,2.045282,2.022791,72.459946,141.742813,51.153736,27.366253,141.642822,113.184532,95.026115,2.317091,522.893494,439.270724680927,1.8935382132186,0.0213816445466161,1.15879374200444,16.2971648607149,481.445108769497,1.92247900579309,0.00799507011394661,1.37171661943675,60.8442730545855,470.851268919181,89.1997833849139,0.00753016303425971,1.45697903265106
13,13.015139,39,39.065563,26.146,26.811682,96.694939,NaN,0.998666882514954,NaN,31.452303,400,399.739166,25,31.904297,9.127501,56.374699,50.020248,401.130798,398.803986,397.802856,7116.366211,12.908868,12.443686,12.549341,2.153595,2.07898,2.091467,72.477676,141.771347,51.114559,27.38728,141.702469,113.248184,94.998222,2.461032,536.102417,439.268969746209,1.89352093708353,0.0213785338955328,1.15885683768833,16.3015235577892,481.424521422154,1.92241364552997,0.00799314431219261,1.3719162377102,60.8495115044011,470.848386672968,89.2027218681361,0.00752904805959301,1.45707968479608
13,13.016891,39,39.0676,26.146,26.809322,96.681335,NaN,0.999343514442444,NaN,31.443844,400,399.548981,25,31.902067,9.114047,56.403217,50.020248,401.130798,398.803986,397.802856,7116.366211,12.908868,12.443686,12.549341,2.153595,2.07898,2.091467,72.477676,141.771347,51.114559,27.38728,141.702469,113.248184,94.998222,2.461032,536.102417,439.262040314422,1.89348535041172,0.021374481732876,1.15896594398616,16.3062869374086,481.403013400627,1.92235108821072,0.00799174395348853,1.37208905380872,60.8518900108398,470.837025413624,89.1971575472122,0.00752809447271397,1.4572213920797
13,13.020351,39,39.071487,26.146,26.802288,96.642052,NaN,0.99901270866394,NaN,31.45715,400,399.548035,25,31.907261,9.109966,56.482479,50.028309,401.872101,399.339233,398.373444,7123.641602,12.946019,12.479559,12.567555,2.113554,2.059583,2.07044,72.486008,141.906708,51.097836,27.440435,141.756332,113.151428,95.055061,2.290021,524.799133,439.245601969561,1.89340589714209,0.0213661234249287,1.15920361557412,16.3156926530106,481.343676508067,1.92218223846454,0.00798828053926993,1.37254295944655,60.8564283861014,470.811162061007,89.183671658993,0.00752608886904895,1.45753195141938
13,13.020467,39,39.076607,26.146,26.801489,96.621971,NaN,0.999000370502472,NaN,31.469717,400,399.8078,25,31.905233,9.114573,56.60474,50.028309,402.287384,399.733093,398.763031,7124.440918,12.948135,12.48361,12.556515,2.161349,2.109369,2.113055,72.510445,141.861847,51.12014,27.431295,141.694366,113.228088,95.028992,2.291606,522.2146,439.244397938836,1.89340105678037,0.0213657581847504,1.15921682422324,16.3160079565869,481.30895728716,1.92207728870303,0.00798559825288706,1.37284753065263,60.8624058106954,470.813261314403,89.1907242394402,0.00752505700394815,1.4575954091322
13,13.021428,39,39.083267,26.146,26.807089,96.605087,NaN,0.999366641044617,NaN,31.468037,400,399.875,25,31.910173,9.114628,56.575596,50.028309,402.287384,399.733093,398.763031,7124.440918,12.948135,12.48361,12.556515,2.161349,2.109369,2.113055,72.510445,141.861847,51.12014,27.431295,141.694366,113.228088,95.028992,2.291606,522.2146,439.248587985213,1.89340818071151,0.0213645785436875,1.15921264050105,16.3186200024712,481.27646579857,1.92197503708814,0.00798265811660958,1.37315821376687,60.8701801558362,470.820853967493,89.2032328993976,0.00752393152068658,1.45763145167824
13,13.021499,39,39.083149,26.146,26.809654,96.589378,NaN,0.998589694499969,NaN,31.461035,400,400.091919,25,31.915012,9.120741,56.462147,50.028309,402.090637,399.680664,398.822235,7127.381836,12.94931,12.446201,12.593021,2.083078,2.044318,2.031611,72.544304,141.885483,51.099297,27.43561,141.683548,113.274307,95.044395,2.342499,525.109619,439.251391307552,1.89341702071479,0.0213648163752918,1.15919233344365,16.3188129782575,481.255058727617,1.92191739532905,0.00798175922346591,1.37330193712886,60.8700424217926,470.823968397265,89.2052402354594,0.00752409600812555,1.45759974988203
13,13.021499,39,39.083149,26.146,26.813028,96.597038,NaN,0.998589694499969,NaN,31.481668,400,400.097961,25,31.919746,9.111698,56.426201,50.028309,402.49295,399.904114,398.966827,7123.977539,12.95908,12.481246,12.54992,2.16633,2.128805,2.109208,72.537994,141.810959,51.136204,27.440414,142.009018,113.217125,95.086235,2.415767,526.62262,439.255302369582,1.89343005926841,0.0213653260477778,1.15916097508396,16.3188129782575,481.265577946888,1.92194584539667,0.00798221429414235,1.37323051397432,60.8700424217926,470.82869300748,89.2084816488979,0.00752430620971006,1.4575545838828
13,13.025393,39,39.084831,26.146,26.815073,96.587906,NaN,0.999272346496582,NaN,31.496466,400,400.036377,25,31.924873,9.107964,56.53355,50.028309,402.49295,399.904114,398.966827,7123.977539,12.95908,12.481246,12.54992,2.16633,2.128805,2.109208,72.537994,141.810959,51.136204,27.440414,142.009018,113.217125,95.086235,2.415767,526.62262,439.248347798171,1.89337914419441,0.0213574298096446,1.15933595588531,16.3293955380868,481.250684873065,1.92190193484613,0.00798118260450048,1.37335446879233,60.8720056827942,470.811509242521,89.1985364117496,0.00752317220314624,1.4577463309762
13,13.026503,39,39.088867,26.146,26.815073,96.587906,NaN,0.999391794204712,NaN,31.496466,400,400.036377,25,31.924873,9.104862,56.66254,50.028309,401.765808,399.198364,398.209991,7127.489746,12.947602,12.496199,12.560248,2.053228,2.009473,2.004269,72.53447,141.965317,51.115093,27.451849,142.073242,113.212982,95.077515,2.387852,533.883972,439.245689330051,1.89336237886565,0.0213550917454035,1.15939127189472,16.3324117028087,481.245040095793,1.92187795638575,0.00798000900082023,1.37344759182819,60.8767162882151,470.808470478377,89.2008754614133,0.00752215059106939,1.45784124477077
13,13.02609,39,39.092445,26.146,26.820641,96.586418,NaN,0.998783588409424,NaN,31.505747,400,399.889099,25,31.921427,9.097346,56.610558,50.028309,402.281647,399.826752,398.858154,7136.848633,12.971845,12.492411,12.590638,2.119457,2.054674,2.060441,72.528824,142.166214,51.13979,27.438789,141.996765,113.212456,95.084846,2.361378,526.288086,439.253133720702,1.89339013647726,0.0213568025870352,1.15931889997068,16.3312894947174,481.237991737869,1.92185117140375,0.00797888036137384,1.37354405414094,60.8808920012928,470.821220039701,89.2135424294357,0.00752193205867871,1.45777765199775
13,13.029487,39,39.0924,26.146,26.819801,96.609238,NaN,0.997577548027039,NaN,31.508017,400,399.83609,25,31.920801,9.116747,56.719742,50.028309,402.281647,399.826752,398.858154,7136.848633,12.971845,12.492411,12.590638,2.119457,2.054674,2.060441,72.528824,142.166214,51.13979,27.438789,141.996765,113.212456,95.084846,2.361378,526.288086,439.24402407658,1.89333558668482,0.0213495222532395,1.15949600434714,16.3405190655375,481.269396504402,1.92193620415372,0.0079802490518281,1.37333010139177,60.8808394859179,470.801419705129,89.1999114430944,0.00752106116271561,1.45796635633302
13,13.030067,39,39.093575,26.146,26.815155,96.643219,NaN,0.998801946640015,NaN,31.518686,400,399.856049,25,31.927639,9.120012,56.74453,50.024403,401.877441,399.345184,398.342743,7120.822266,12.948246,12.48831,12.565023,2.166951,2.127208,2.11901,72.536987,141.988632,51.126328,27.443489,142.091248,113.222961,95.100716,2.307047,517.092407,439.237247586617,1.89330886810002,0.0213475995781892,1.1595681781096,16.3420947314182,481.314416220236,1.92205541662542,0.00798192549036375,1.3730405691437,60.8822107041765,470.7926219773,89.1951652671553,0.00752041184212322,1.45806974394505
13,13.032948,39,39.09407,26.146,26.823992,96.664581,NaN,0.998479962348938,NaN,31.509979,400,399.810486,25,31.931879,9.13423,56.634563,50.024403,401.847046,399.375549,398.449921,7126.491211,12.929601,12.463606,12.559509,2.053658,1.996755,1.999534,72.543938,142.018082,51.162983,27.442722,142.114578,113.332375,95.065948,2.409573,526.823669,439.240593662332,1.89329952219731,0.0213428704833797,1.15962953113732,16.3499206630041,481.343053472842,1.92213178715448,0.00798304984103458,1.37285319066491,60.8827883560536,470.789607795869,89.1936406136002,0.0075201690941727,1.45810668123572
13,13.032534,39,39.097034,26.146,26.828997,96.672569,NaN,0.998442411422729,NaN,31.513124,400,399.777435,25,31.926533,9.134975,56.643036,50.024403,401.847046,399.375549,398.449921,7126.491211,12.929601,12.463606,12.559509,2.053658,1.996755,1.999534,72.543938,142.018082,51.162983,27.442722,142.114578,113.332375,95.065948,2.409573,526.823669,439.247389075122,1.89332512100738,0.0213444974298169,1.15956228395813,16.3487961558261,481.349879235039,1.92214384615838,0.00798266244511894,1.37284711299135,60.8862471379206,470.801112465716,89.2047795559066,0.00752003021063434,1.45804490748388
13,13.034681,39,39.100468,26.146,26.83448,96.656662,NaN,0.998392701148987,NaN,31.512596,400,399.979248,25,31.921577,9.137021,56.687511,50.024403,402.646973,400.118439,399.125153,7127.326172,12.966402,12.500404,12.585253,2.09812,2.047277,2.049966,72.53347,142.006989,51.162567,27.449249,142.145065,113.434662,95.02169,2.404863,525.736633,439.24860483776,1.89331389864139,0.0213408078168014,1.15961825782816,16.354627547782,481.323241848685,1.92206440554696,0.00798072015122735,1.37307416671626,60.8902541037856,470.799628211607,89.2075251073334,0.00751921050768907,1.45811514689987
13,13.040574,39,39.104012,26.146,26.837379,96.646492,NaN,0.998833239078522,NaN,31.503904,400,400.166138,25,31.927731,9.137981,56.684357,50.024403,402.354279,399.935577,399.070007,7126.304688,12.94482,12.449525,12.58298,2.091982,2.041521,2.044413,72.526207,142.154907,51.17271,27.445297,142.257111,113.409569,95.006393,2.334611,523.573547,439.23785107347,1.89323614039641,0.0213288531850784,1.15988511433128,16.3706296105262,481.304324049979,1.92200560137248,0.00797908654805334,1.3732505217848,60.8943891156387,470.774116922255,89.1939151226279,0.00751729824476015,1.45841734325288
13,13.03796,39,39.108494,26.146,26.838629,96.664886,NaN,0.998951077461243,NaN,31.494333,400,400.284393,25,31.933504,9.128523,56.692528,50.024403,402.354279,399.935577,399.070007,7126.304688,12.94482,12.449525,12.58298,2.091982,2.041521,2.044413,72.526207,142.154907,51.17271,27.445297,142.257111,113.409569,95.006393,2.334611,523.573547,439.245562563554,1.89328043415159,0.0213345375392276,1.1597430917862,16.3635321324261,481.323319405505,1.92204729671815,0.00797887639601425,1.37318242655177,60.8996181048099,470.793536130866,89.2121431263222,0.00751717862602585,1.45830444646451
13,13.041057,39,39.111698,26.146,26.837746,96.673851,NaN,0.998159527778625,NaN,31.49564,400,400.331238,25,31.934708,9.145188,56.676842,50.024403,402.084808,399.735504,398.856018,7127.601563,12.976702,12.464458,12.623139,2.096122,2.044706,2.052536,72.552162,142.364395,51.229271,27.397745,142.18074,113.394821,95.036346,2.330785,523.57959,439.237119650196,1.89323026820728,0.0213278933576999,1.15990578738623,16.371940924966,481.331153078946,1.92206156667192,0.00797847785333544,1.37317272691591,60.9033557908439,470.77776635295,89.2048414628331,0.00751577465409509,1.45850782961404
13,13.046471,39,39.116501,26.146,26.835323,96.654121,NaN,0.997968077659607,NaN,31.516357,400,400.274902,25,31.935516,9.137247,56.621212,50.024403,402.062866,399.536438,398.575806,7141.845703,12.960534,12.49903,12.578483,2.108337,2.053851,2.045034,72.510612,142.224243,51.271618,27.406073,142.066925,113.369003,95.050377,2.337761,521.856995,439.221336551143,1.89313917464554,0.0213161526522669,1.16019861806254,16.3866370951764,481.297345327839,1.92195978794195,0.00797591180628999,1.37346722570916,60.9089583420355,470.748368095085,89.1899519101026,0.0075134143344184,1.45886816991628
13,13.046447,39,39.123329,26.146,26.831644,96.670166,NaN,0.99852180480957,NaN,31.522377,400,400.17807,25,31.931902,9.13558,56.531067,50.024403,402.062866,399.536438,398.575806,7141.845703,12.960534,12.49903,12.578483,2.108337,2.053851,2.045034,72.510612,142.224243,51.271618,27.406073,142.066925,113.369003,95.050377,2.337761,521.856995,439.217125636314,1.89312530802655,0.0213156477271641,1.16023178729524,16.386571957883,481.309839385728,1.92197884750256,0.00797488181735142,1.3734749804313,60.9169220059848,470.74847326639,89.1975081517161,0.0075119224911579,1.45897866864542
13,13.051286,39,39.122383,26.146,26.826912,96.686768,NaN,0.998375773429871,NaN,31.545605,400,399.862396,25,31.935417,9.139706,56.460411,50.024403,401.584137,399.098022,398.042328,7138.213867,12.951015,12.505295,12.591473,2.152384,2.098081,2.11401,72.532318,142.326355,51.214287,27.433769,142.214157,113.479614,95.047409,2.214241,524.032532,439.200035494059,1.89303396120678,0.0213047741615793,1.16051781913261,16.3997034438969,481.333962256379,1.92204611477998,0.00797614176040035,1.37329847372414,60.9158187321332,470.714664506341,89.1733007139749,0.00751062661977778,1.45928787064659
13,13.051286,39,39.122383,26.146,26.827539,96.691513,NaN,0.998375773429871,NaN,31.560738,400,399.790588,25,31.931751,9.148838,56.409756,50.022812,401.880676,399.369751,398.418549,7135.535645,12.945561,12.48153,12.570537,2.151254,2.102247,2.0998,72.553421,142.376236,51.238014,27.445103,142.263016,113.494179,95.046631,2.4198,530.394104,439.200763136892,1.89303638686703,0.0213048688020257,1.16051195184085,16.3997034438969,481.340478452785,1.92206373378157,0.00797642334254247,1.37325428049765,60.9158187321332,470.71554338046,89.1739029780512,0.00751066569726304,1.45927942647233
13,13.051363,39,39.130474,26.146,26.827539,96.691513,NaN,0.999615728855133,NaN,31.560738,400,399.790588,25,31.931751,9.139222,56.527596,50.022812,401.880676,399.369751,398.418549,7135.535645,12.945561,12.48153,12.570537,2.151254,2.102247,2.0998,72.553421,142.376236,51.238014,27.445103,142.263016,113.494179,95.046631,2.4198,530.394104,439.200578536012,1.89303522462085,0.0213047072011469,1.16051580094816,16.3999123674942,481.329174152745,1.92201572112365,0.00797407491759574,1.37344060125452,60.9252541540289,470.721198533203,89.1866479361595,0.00750914465532672,1.45935729609482
13,13.052914,39,39.133308,26.146,26.838909,96.711609,NaN,0.998896718025208,NaN,31.583138,400,399.721008,25,31.934448,9.133484,56.611111,50.022812,401.744873,399.194214,398.230255,7132.677246,12.961717,12.503006,12.591,2.173453,2.116583,2.123855,72.544044,142.126801,51.263329,27.422634,142.434647,113.444519,95.105209,2.268037,519.211182,439.210055337706,1.89305580097461,0.0213031685166384,1.1604869435494,16.4041204883792,481.352814374596,1.92207352895482,0.0079744449251695,1.37331863832199,60.928558674225,470.730782267093,89.196321551368,0.00750894999842798,1.45931152161519
13,13.055773,39,39.137177,26.146,26.848324,96.705994,NaN,0.998457491397858,NaN,31.595715,400,399.665375,25,31.933512,9.131145,56.767239,50.022812,401.744873,399.194214,398.230255,7132.677246,12.961717,12.503006,12.591,2.173453,2.116583,2.123855,72.544044,142.126801,51.263329,27.422634,142.434647,113.444519,95.105209,2.268037,519.211182,439.214128642379,1.8930490787753,0.0212985915367137,1.16054173562503,16.4118764459495,481.339697983219,1.92202972460988,0.00797298927269995,1.3734600229537,60.9330697100597,470.731251542691,89.2008837232392,0.00750812364207547,1.45937021482744
13,13.058024,39,39.139534,26.146,26.847589,96.672226,NaN,0.998705208301544,NaN,31.571011,400,399.757782,25,31.925083,9.12968,56.846737,50.022812,401.530792,399.128571,398.264435,7139.068359,12.953882,12.471455,12.596064,2.203767,2.134063,2.148451,72.561226,142.250076,51.276817,27.438393,142.232071,113.391884,95.120651,2.265739,520.575073,439.207879823425,1.89301226989757,0.0212937600794063,1.16066111496953,16.4179821096758,481.290018893618,1.92189031802684,0.00797030172948093,1.37382931610122,60.9358176568653,470.719683454191,89.1955407565388,0.00750709347071613,1.45951988361168
13,13.059642,39,39.142223,26.146,26.85054,96.639214,NaN,0.998502969741821,NaN,31.563301,400,399.884125,25,31.921688,9.118688,56.947842,50.022812,401.719604,399.177307,398.232819,7140.084961,12.960025,12.50616,12.584557,2.156044,2.090184,2.090759,72.570145,142.313675,51.301155,27.429256,142.342972,113.45797,95.11187,2.319703,521.359863,439.207426290247,1.89299927443989,0.0212908131784649,1.16071437045114,16.4223703211055,481.240899874812,1.92175169966054,0.00796756217169471,1.37419988758293,60.938952502739,470.7169931641,89.1966448792226,0.00750638529467526,1.45958967929855
13,13.060505,39,39.148216,26.146,26.84935,96.618637,NaN,0.998214066028595,NaN,31.578753,400,399.792023,25,31.91243,9.11575,56.890732,50.022812,402.052979,399.642212,398.857727,7130.738281,12.959659,12.455071,12.602778,2.073293,2.017594,1.996492,72.582596,142.362244,51.272182,27.440556,142.25383,113.384979,95.132416,2.428814,530.319397,439.203976106325,1.89298164945235,0.0212888246657652,1.16076866147865,16.4247107142432,481.204235179472,1.92163963603099,0.00796460250669272,1.37453100231051,60.9459385175182,470.715104924048,89.2019198299105,0.00750498986228406,1.45970575524282
13,13.059259,39,39.150108,26.146,26.841452,96.592514,NaN,0.999006450176239,NaN,31.585175,400,400.039734,25,31.908104,9.122633,56.793461,50.022812,402.052979,399.642212,398.857727,7130.738281,12.959659,12.455071,12.602778,2.073293,2.017594,1.996492,72.582596,142.362244,51.272182,27.440556,142.25383,113.384979,95.132416,2.428814,530.319397,439.197795645448,1.89296988998925,0.0212902448175245,1.16078033563282,16.4213316157669,481.165676377522,1.92153127929803,0.00796250249796756,1.37481971203251,60.948143828675,470.712263752779,89.2020471243167,0.00750444965683365,1.45976399243009
13,13.05834,39,39.153915,26.146,26.831125,96.575974,NaN,0.998660206794739,NaN,31.598412,400,400.171143,25,31.904989,9.116131,56.753952,50.022812,402.18808,399.645813,398.740814,7142.75293,12.989387,12.512439,12.589708,2.181693,2.128654,2.129514,72.600288,142.229187,51.289322,27.432272,142.485901,113.427406,95.117195,2.225642,515.816528,439.188011645064,1.89294379743014,0.0212906131005263,1.16083113524337,16.4188391719613,481.13760420316,1.92144715643817,0.00796041637605277,1.37506315407692,60.9525809903681,470.705665795669,89.2016999663554,0.00750332369009226,1.45988966844765
13,13.060013,39,39.157455,26.146,26.8281,96.608353,NaN,0.999309837818146,NaN,31.588614,400,400.126953,25,31.89757,9.10766,56.699268,50.022812,402.18808,399.645813,398.740814,7142.75293,12.989387,12.512439,12.589708,2.181693,2.128654,2.129514,72.600288,142.229187,51.289322,27.432272,142.485901,113.427406,95.117195,2.225642,515.816528,439.180487694672,1.89290684312416,0.0212866493939247,1.16094321527079,16.4233764603279,481.177167336321,1.92154653646735,0.00796131363157975,1.37484110567203,60.9567066334486,470.694931359382,89.1982274327758,0.00750207254924258,1.46005082130524
13,13.060714,39,39.160233,26.146,26.833735,96.641563,NaN,0.998318731784821,NaN,31.566969,400,400.078583,25,31.900949,9.108401,56.679714,50.017159,401.711975,399.256714,398.266663,7138.479004,12.939978,12.482025,12.583583,2.065276,2.027941,2.013514,72.595627,142.005173,51.296715,27.440336,142.384308,113.467842,95.099731,2.378657,523.991211,439.185348335217,1.89291807206547,0.0212860304688588,1.16092545293312,16.425277489536,481.218934060324,1.92165350668857,0.0079624805099833,1.37459396739587,60.9599439965122,470.701084219142,89.2054863267983,0.00750173845812124,1.46003700534974
13,13.064498,39,39.161171,26.146,26.836451,96.664734,NaN,0.99802029132843,NaN,31.585051,400,400.159027,25,31.907448,9.119931,56.630985,50.017159,402.115479,399.629486,398.626129,7133.15918,12.968159,12.49732,12.588346,2.149942,2.107249,2.104269,72.578323,142.226563,51.337234,27.417908,142.349304,113.471855,95.098358,2.274437,523.77478,439.17942615527,1.89287148511333,0.0212785115623685,1.16108937210106,16.4355379265331,481.24947040951,1.92173406148347,0.00796358412393155,1.37439865527486,60.9610370585589,470.684907032886,89.1954350704481,0.00750081469118057,1.46020807335358
13,13.066831,39,39.169678,26.146,26.83901,96.660103,NaN,0.998721957206726,NaN,31.607214,400,400.133698,25,31.914711,9.132787,56.600368,50.017159,402.115479,399.629486,398.626129,7133.15918,12.968159,12.49732,12.588346,2.149942,2.107249,2.104269,72.578323,142.226563,51.337234,27.417908,142.349304,113.471855,95.098358,2.274437,523.77478,439.176801533766,1.8928461895012,0.0212740113879551,1.16118216019078,16.4418628175517,481.231206030139,1.92166635733441,0.00796084470893755,1.37463852736901,60.9709493651221,470.682121293221,89.202851492791,0.00749883156259797,1.46037397585347
13,13.064918,39,39.172729,26.146,26.837923,96.64817,NaN,0.998442769050598,NaN,31.602007,400,399.925415,25,31.916363,9.131981,56.627796,50.017159,401.776215,399.308929,398.279999,7133.329102,12.935597,12.488218,12.573407,2.048553,2.000728,1.984277,72.578415,142.430023,51.325268,27.431486,142.404129,113.513336,95.088127,2.322638,524.378967,439.180127902514,1.89287084529791,0.0212778538884825,1.16109658405984,16.436676632235,481.21053286254,1.92160388702596,0.00795925274328989,1.37482089700418,60.9745039348974,470.693343399041,89.2138797842561,0.00749866333460941,1.46031575886835
13,13.068419,39,39.171417,26.146,26.829975,96.630173,NaN,0.998344480991364,NaN,31.593136,400,400.01474,25,31.908627,9.130902,56.713223,50.017159,401.867096,399.375336,398.301086,7142.703613,12.967733,12.520219,12.587786,2.150917,2.092545,2.094046,72.597382,142.291946,51.305126,27.419193,142.554184,113.618301,95.090172,2.379458,522.83313,439.162499881019,1.89278725447639,0.021269323199534,1.16134657626874,16.4461674872106,481.187625006281,1.92154476239724,0.00795856429543594,1.37495938408462,60.9729754166468,470.662070300959,89.1910285682572,0.00749756096520808,1.46059563689292
13,13.068701,39,39.175404,26.146,26.822294,96.62706,NaN,0.999077916145325,NaN,31.60372,400,399.891571,25,31.897367,9.124157,56.728748,50.017159,401.867096,399.375336,398.301086,7142.703613,12.967733,12.520219,12.587786,2.150917,2.092545,2.094046,72.597382,142.291946,51.305126,27.419193,142.554184,113.618301,95.090172,2.379458,522.83313,439.152902575722,1.89275326152037,0.0212675738311101,1.16143292323951,16.4469318773657,481.177763975163,1.92150951470281,0.00795722485800686,1.37508086057723,60.9776202555811,470.652742314423,89.1890128407357,0.00749627568578197,1.46075079050431
13,13.068701,39,39.175404,26.146,26.817305,96.637375,NaN,0.999077916145325,NaN,31.593643,400,399.888763,25,31.888653,9.122141,56.659843,50.017159,401.807892,399.318787,398.265564,7143.589355,12.931838,12.49719,12.573997,2.065674,2.009093,2.011943,72.614822,142.282715,51.309505,27.425163,142.418549,113.625458,95.084663,2.363652,525.533264,439.147108069815,1.89273394455607,0.0212668209824914,1.1614798504182,16.4469318773657,481.191947434796,1.92154787095405,0.00795783726429016,1.37498403061818,60.9776202555811,470.645743069645,89.1842214121844,0.00749596480851303,1.46081830336958
13,13.069118,39,39.181595,26.146,26.817305,96.637375,NaN,0.998803496360779,NaN,31.593643,400,399.888763,25,31.888653,9.119347,56.701397,50.017159,401.53067,399.13501,398.032928,7139.155273,12.947944,12.491062,12.598895,2.149607,2.079862,2.124534,72.587921,142.33197,51.344479,27.416689,142.414398,113.646194,95.085968,2.470211,526.989685,439.146107259076,1.89272765180702,0.0212659480427188,1.16150076002892,16.4480621762556,481.183282423021,1.92151111698443,0.00795604481690202,1.37512727132954,60.9848319640153,470.648103334515,89.1926234812009,0.00749471765004633,1.46089680699439
13,13.069788,39,39.180378,26.146,26.798822,96.62635,NaN,0.998570442199707,NaN,31.576208,400,400.029663,25,31.887949,9.12431,56.787888,50.017159,401.53067,399.13501,398.032928,7139.155273,12.947944,12.491062,12.598895,2.149607,2.079862,2.124534,72.587921,142.33197,51.344479,27.416689,142.414398,113.646194,95.085968,2.470211,526.989685,439.123028950618,1.89264596376605,0.0212617561682757,1.16170840581973,16.4498781872533,481.169824786195,1.9214773419245,0.0079557425731252,1.3752026555565,60.9834143926481,470.617593135776,89.1704067396719,0.00749362834589503,1.46117140360465
13,13.069925,39,39.182613,26.146,26.782831,96.636726,NaN,0.998966932296753,NaN,31.567736,400,399.989807,25,31.888403,9.127025,56.974632,50.017159,402.019043,399.604828,398.62561,7138.475586,12.941178,12.47437,12.579564,2.049988,1.989645,2.000372,72.572952,142.435089,51.367554,27.394173,142.319,113.607582,95.062065,2.462327,523.372253,439.104121810192,1.89258195644758,0.0212590556359707,1.16186605192848,16.4502495122275,481.180965054691,1.92150266001784,0.00795571160251603,1.37515692405128,60.9860177103701,470.596077032867,89.1581332786781,0.00749218481298724,1.46141586989636
13,13.071555,39,39.185631,26.146,26.777763,96.670464,NaN,0.9986572265625,NaN,31.578119,400,400.077209,25,31.886976,9.125038,57.218559,50.019844,402.398041,399.889923,398.846924,7148.478516,12.987977,12.521321,12.602878,2.102487,2.051779,2.041893,72.599686,142.481079,51.397942,27.383005,142.549118,113.618332,95.083015,2.409618,523.392822,439.094317717102,1.89253771623937,0.0212548794287536,1.16199578719926,16.454667241864,481.223132632492,1.92161019378515,0.00795684058921144,1.37491010044787,60.9895328662916,470.582309529666,89.1520225833229,0.00749091465678683,1.46159839764902
13,13.07346,39,39.18504,26.146,26.789719,96.661316,NaN,0.99871951341629,NaN,31.56567,400,400.154358,25,31.895897,9.135605,57.401886,50.019844,402.398041,399.889923,398.846924,7148.478516,12.987977,12.521321,12.602878,2.102487,2.051779,2.041893,72.599686,142.481079,51.397942,27.383005,142.549118,113.618332,95.083015,2.409618,523.392822,439.103634356938,1.89255527942858,0.0212526985564558,1.16197866103654,16.4598297692741,481.211381501984,1.9215796897086,0.00795646873034381,1.37498224621455,60.9888445284961,470.58823001463,89.1554252999876,0.00749130658054573,1.46153146907536
13,13.076339,39,39.192158,26.146,26.795631,96.640419,NaN,0.999039590358734,NaN,31.55106,400,400.185059,25,31.897177,9.128115,57.365005,50.019844,402.456146,399.959595,398.91571,7148.104492,12.962562,12.506895,12.575618,2.006387,1.971551,1.950217,72.641869,142.529648,51.352718,27.410553,142.59314,113.661926,95.077919,2.619249,534.179504,439.103588939255,1.89253473106478,0.0212475693983204,1.16206752042553,16.4676307522975,481.172682807756,1.92145973073056,0.00795316848910978,1.37534316023391,60.9971342882091,470.586116895023,89.1617844864566,0.00748965960067982,1.46166846733294
13,13.075794,39,39.200455,26.146,26.798071,96.616211,NaN,0.998966097831726,NaN,31.538862,400,400.221649,25,31.887362,9.109438,57.306034,50.019844,402.456146,399.959595,398.91571,7148.104492,12.962562,12.506895,12.575618,2.006387,1.971551,1.950217,72.641869,142.529648,51.352718,27.410553,142.59314,113.661926,95.077919,2.619249,534.179504,439.107733363048,1.89255240905473,0.0212490773254906,1.16201710262732,16.4661541109132,481.127765607565,1.92132041928337,0.00794933112219462,1.37576310959555,61.0067955484662,470.598735654998,89.1795141895565,0.00748841019552589,1.46168228742391
13,13.079996,39,39.200306,26.146,26.79944,96.608925,NaN,0.998580932617188,NaN,31.532253,400,400.232056,25,31.885021,9.116105,57.225708,50.019844,401.840576,399.381805,398.2547,7150.889648,12.956296,12.518876,12.576269,2.045589,2.003115,1.986428,72.647072,142.500275,51.396893,27.407928,142.531845,113.753403,95.024376,2.558573,533.540466,439.099230958479,1.89249430091434,0.0212404991122584,1.16221534956169,16.4775379550487,481.117950264913,1.92129419461554,0.00794894157986562,1.37582828056668,61.0066220637195,470.577570211637,89.1648716397707,0.00748750300163615,1.46188459082979
13,13.077031,39,39.198574,26.146,26.799068,96.617508,NaN,0.998378574848175,NaN,31.525,400,400.21582,25,31.895363,9.117673,57.07719,50.019844,401.676361,399.255066,398.0625,7150.138672,12.954123,12.524839,12.596392,2.034339,2.002259,1.995839,72.642052,142.453094,51.424828,27.384127,142.374649,113.70945,95.019058,2.492168,525.484863,439.105920814131,1.8925376034862,0.0212466411334518,1.16206984478606,16.4695056137787,481.132184433268,1.92133641355961,0.00794995217994392,1.37570729566911,61.0046054087259,470.591962627559,89.1728183572625,0.00748851969891646,1.46171699113652
