P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.0783,39,39.203384,26.146,26.793329,96.62796,NaN,0.998737037181854,NaN,31.523209,400,399.933289,25,31.900845,9.11931,57.007,50.019844,401.676361,399.255066,398.0625,7150.138672,12.954123,12.524839,12.596392,2.034339,2.002259,1.995839,72.642052,142.453094,51.424828,27.384127,142.374649,113.70945,95.019058,2.492168,525.484863,439.096203049039,1.89249621692882,0.0212431219538935,1.16218782604991,16.4729435692027,481.13982707793,1.92134674126265,0.00794918162699969,1.3757203736663,61.0102057509496,470.58056899028,89.1702976869865,0.00748696502608253,1.46190598211109
13,13.079598,39,39.206577,26.146,26.788,96.645554,NaN,0.998787522315979,NaN,31.536358,400,399.714233,25,31.911201,9.120153,57.051128,50.019844,401.612152,399.309326,398.27478,7141.041016,12.938235,12.470803,12.584088,2.096696,2.047478,2.043773,72.65831,142.625198,51.397251,27.400551,142.748505,113.710938,95.05542,2.60257,532.617065,439.086890911513,1.89245597808195,0.0212396045115591,1.16230345992936,16.4764598316022,481.159559695676,1.92139323947923,0.00794930277543735,1.3756287670764,61.013923083501,470.568380126579,89.1654613514751,0.0074857278609895,1.46207626027803
13,13.079039,39,39.208538,26.146,26.784513,96.647888,NaN,0.999100744724274,NaN,31.545126,400,399.696838,25,31.921581,9.130754,57.129917,50.019844,401.927826,399.430145,398.394684,7138.457031,12.967232,12.516938,12.586166,2.125904,2.071882,2.068809,72.646156,142.481491,51.356697,27.433899,142.670303,113.735558,95.079025,2.427503,526.758667,439.084181133915,1.89245090211755,0.0212402466319214,1.16230831326394,16.4749455411977,481.16002488281,1.92139028210003,0.00794887433707478,1.37565222889583,61.0162059802307,470.568008930128,89.167357561392,0.0074852839697104,1.46211197654426
13,13.079189,39,39.209404,26.146,26.791838,96.660622,NaN,0.999655485153198,NaN,31.539917,400,399.764282,25,31.924644,9.131172,57.085873,50.019844,401.927826,399.430145,398.394684,7138.457031,12.967232,12.516938,12.586166,2.125904,2.071882,2.068809,72.646156,142.481491,51.356697,27.433899,142.670303,113.735558,95.079025,2.427503,526.758667,439.092334409683,1.89247702305437,0.0212410386131075,1.16224661184277,16.4753518850794,481.176329455915,1.92143251032887,0.00794937975433292,1.37555249967282,61.0172141031707,470.578121340863,89.1752235204988,0.00748554411917854,1.4620282617288
13,13.079189,39,39.209404,26.146,26.797577,96.676842,NaN,0.999655485153198,NaN,31.548975,400,399.98587,25,31.919558,9.131626,57.030842,50.02681,401.925659,399.463074,398.549957,7149.776367,12.958799,12.492162,12.591814,2.168067,2.108192,2.12821,72.665062,142.292923,51.381783,27.414318,142.83168,113.748718,95.079323,2.570729,527.531067,439.09900438737,1.89249926041185,0.0212419046995605,1.16219238343085,16.4753518850794,481.198639680759,1.92149283778913,0.00795034229121473,1.37540002966277,61.0172141031707,470.586178559144,89.1807346541624,0.00748590176693485,1.46195028224646
13,13.078634,39,39.210133,26.146,26.800999,96.658295,NaN,0.998250067234039,NaN,31.55621,400,400.039734,25,31.907305,9.118714,57.048172,50.02681,402.376831,399.8396,398.839966,7152.662598,12.983033,12.525234,12.606254,2.163246,2.107913,2.125894,72.647896,142.514572,51.365643,27.415236,142.630997,113.72953,95.091743,2.439686,521.546143,439.104314487629,1.89252089431049,0.0212435812271502,1.16213216604679,16.4738483952229,481.172108018663,1.92141952814518,0.00794903089840762,1.37559126411377,61.0180627280554,470.594562988183,89.1872690392342,0.00748611503946734,1.46188109406183
13,13.079384,39,39.211884,26.146,26.808462,96.649406,NaN,0.998670101165771,NaN,31.551521,400,400.086182,25,31.909388,9.099702,57.085281,50.02681,402.376831,399.8396,398.839966,7152.662598,12.983033,12.525234,12.606254,2.163246,2.107913,2.125894,72.647896,142.514572,51.365643,27.415236,142.630997,113.72953,95.091743,2.439686,521.546143,439.111185958139,1.8925384910274,0.0212431396336194,1.16209938716108,16.4758801268869,481.157428442274,1.92137606899467,0.00794799714231029,1.37571545146535,61.0201010037071,470.602249815293,89.1944466593112,0.00748607459234081,1.46183540237955
13,13.07874,39,39.214066,26.146,26.808462,96.649406,NaN,0.998295068740845,NaN,31.551521,400,400.086182,25,31.909388,9.091762,57.275959,50.02681,402.417389,399.840515,398.924255,7144.085938,12.961029,12.501828,12.570492,2.149873,2.090638,2.103135,72.677322,142.298065,51.374279,27.419048,142.401398,113.761101,95.09494,2.518023,529.472961,439.11273264321,1.89254820832822,0.0212444857894461,1.16206703264391,16.4741355519432,481.154373324612,1.92136311791431,0.00794736643014525,1.37576600146074,61.022640884532,470.607404290775,89.200364351583,0.00748582783290892,1.46182126616402
13,13.077734,39,39.214485,26.146,26.823629,96.652229,NaN,0.999248266220093,NaN,31.549976,400,400.246948,25,31.921047,9.109226,57.297001,50.02681,402.663055,400.185425,399.283752,7142.64502,12.998423,12.506928,12.630748,2.132598,2.070414,2.101089,72.728676,142.4879,51.363983,27.408352,142.510422,113.700783,95.135086,2.436512,523.585327,439.132771858014,1.89262213879908,0.0212488772968421,1.16187345320683,16.4714102016202,481.157670428123,1.92137113333165,0.00794741287841549,1.37574913567303,61.0231285933339,470.634507410937,89.2193658215489,0.00748693932488953,1.46156611850885
13,13.079601,39,39.214664,26.146,26.831944,96.668205,NaN,0.998146712779999,NaN,31.531572,400,400.243744,25,31.937008,9.12219,57.284565,50.02681,402.663055,400.185425,399.283752,7142.64502,12.998423,12.506928,12.630748,2.132598,2.070414,2.101089,72.728676,142.4879,51.363983,27.408352,142.510422,113.700783,95.135086,2.436512,523.585327,439.137950853678,1.89262617935668,0.0212462287598609,1.16188877923124,16.4764679582448,481.179397640599,1.92142950096126,0.00794830927203909,1.3756029667973,61.0233369449332,470.636105604735,89.2206554595367,0.0074869712357305,1.46155360461842
13,13.082994,39,39.215294,26.146,26.834291,96.702301,NaN,0.999049067497253,NaN,31.534704,400,400.1922,25,31.936605,9.132481,57.283283,50.02681,402.294647,399.715576,398.704834,7150.211426,12.973674,12.531996,12.58423,2.14296,2.087468,2.09833,72.731514,142.660675,51.353905,27.439096,142.681488,113.675117,95.114609,2.505737,523.629761,439.132532356268,1.89258408965505,0.0212394924105663,1.16203695937099,16.4856583036977,481.22541338555,1.9215525691199,0.00795015014780989,1.37529713551971,61.0240702431313,470.621325382062,89.2112337096962,0.0074861780329793,1.461706757311
13,13.087182,39,39.220867,26.146,26.826309,96.745171,NaN,0.99966299533844,NaN,31.51248,400,400.179626,25,31.921644,9.145875,57.479057,50.02681,402.294647,399.715576,398.704834,7150.211426,12.973674,12.531996,12.58423,2.14296,2.087468,2.09833,72.731514,142.660675,51.353905,27.439096,142.681488,113.675117,95.114609,2.505737,523.629761,439.113199151584,1.89248999607552,0.0212295415457867,1.16232267290817,16.4969995315958,481.27657241637,1.92167890453655,0.00795108207678706,1.37502371573306,61.030556594108,470.591401528433,89.1968725586684,0.00748363590604735,1.46208742759139
13,13.087245,39,39.221714,26.146,26.823553,96.765053,NaN,0.998581528663635,NaN,31.503649,400,400.013,25,31.916281,9.145511,57.669228,50.02681,401.776855,399.368256,398.369781,7141.918945,12.954234,12.489282,12.602519,2.230421,2.175651,2.190655,72.75325,142.442108,51.433998,27.433809,142.593399,113.658058,95.154778,2.484203,527.148499,439.109844434493,1.89247836689882,0.0212289942980575,1.16235188123919,16.4971701166335,481.302724962078,1.9217477844971,0.00795201607421706,1.37485697829916,61.0315423403756,470.5878215907,89.1953524810895,0.00748329255326309,1.46213594725117
13,13.087986,39,39.222462,26.146,26.821606,96.742256,NaN,0.998530626296997,NaN,31.509335,400,399.838013,25,31.926664,9.14381,57.621872,50.02681,401.901733,399.357147,398.337006,7146.208984,12.956779,12.517067,12.579915,2.120117,2.064885,2.055058,72.776276,142.713196,51.422203,27.445137,142.591202,113.737686,95.151588,2.483891,521.359436,439.105801398751,1.89245964506755,0.0212271535648529,1.16240753212542,16.4991764752602,481.270334050729,1.92165861083482,0.00795044836475538,1.37508787915967,61.0324128547744,470.581597587452,89.1919156988957,0.00748285344560656,1.46220845160898
13,13.091627,39,39.227852,26.146,26.825058,96.720558,NaN,0.998390793800354,NaN,31.47669,400,399.775116,25,31.929688,9.129553,57.506691,50.02681,401.901733,399.357147,398.337006,7146.208984,12.956779,12.517067,12.579915,2.120117,2.064885,2.055058,72.776276,142.713196,51.422203,27.445137,142.591202,113.737686,95.151588,2.483891,521.359436,439.101067786211,1.89241810427356,0.0212200750069635,1.16255796338588,16.5090337394172,481.232955735584,1.92154597246033,0.0079476044944575,1.37541605521306,61.0386852694505,470.570578461291,89.1902885178923,0.00748119077451109,1.46240344425756
13,13.089054,39,39.229446,26.146,26.831755,96.71904,NaN,0.998699247837067,NaN,31.442539,400,399.739838,25,31.921701,9.129856,57.441444,50.020462,401.914581,399.560608,398.600922,7151.22998,12.970861,12.490993,12.611984,2.180193,2.117658,2.129363,72.751427,142.732147,51.446148,27.416237,142.551559,113.752975,95.147339,2.444866,528.738831,439.115033226129,1.89248286288794,0.021226454875707,1.16236529231961,16.5020680808171,481.228637993796,1.92153087377942,0.00794705404232029,1.37546717142624,61.0405400906101,470.595236285684,89.2088980258043,0.00748193775045865,1.46219076233385
13,13.091519,39,39.231968,26.146,26.837061,96.717407,NaN,0.999638259410858,NaN,31.41618,400,399.879333,25,31.923679,9.134065,57.39674,50.020462,402.317841,399.760559,398.774292,7150.414551,12.972004,12.513442,12.584716,2.042084,2.003316,1.997696,72.765114,142.39447,51.474224,27.440548,142.65564,113.75663,95.139336,2.338036,523.646973,439.115280676843,1.89246624757456,0.021222110592092,1.16243903188978,16.508741381126,481.222863596264,1.9215098432069,0.00794622879001837,1.37554083958301,61.0434746289519,470.591102432564,89.2088349396402,0.00748120528256182,1.46227207127406
13,13.093553,39,39.231743,26.146,26.833628,96.733429,NaN,0.999438107013702,NaN,31.418434,400,400.04776,25,31.931812,9.126941,57.250172,50.020462,402.317841,399.760559,398.774292,7150.414551,12.972004,12.513442,12.584716,2.042084,2.003316,1.997696,72.765114,142.39447,51.474224,27.440548,142.65564,113.75663,95.139336,2.338036,523.646973,439.106404228594,1.89242227028855,0.0212173492499377,1.16257374599598,16.5142471579518,481.245216000742,1.92157075886921,0.00794724393702796,1.37538514061555,61.0432128307787,470.574998799256,89.1975761610545,0.00748053982253764,1.46242434757828
13,13.093502,39,39.235241,26.146,26.829445,96.750717,NaN,0.99804824590683,NaN,31.43119,400,400.10022,25,31.938427,9.12308,57.14204,50.020462,402.226349,399.706421,398.717194,7144.919922,12.97636,12.508208,12.579744,2.124637,2.076138,2.089712,72.784187,142.644669,51.484726,27.431744,142.795334,113.834122,95.119865,2.329798,519.509583,439.101663620428,1.89240682800141,0.0212168248071856,1.16261075546924,16.5141091153604,481.264101062245,1.92161429890196,0.00794725883009926,1.37530369816024,61.0472827779758,470.572019848049,89.1993732869287,0.00747964629211435,1.46251049654745
13,13.095046,39,39.238747,26.146,26.835381,96.753838,NaN,0.999191522598267,NaN,31.43803,400,400.15271,25,31.941191,9.114765,57.13126,50.020462,402.490784,400.045685,399.137299,7146.740234,12.992517,12.498641,12.616853,2.001705,1.944568,1.970101,72.771919,142.569626,51.449764,27.45285,142.933884,113.815697,95.137863,2.475441,529.49353,439.104855783381,1.89240654953417,0.0212144994794165,1.16263223972315,16.5182881081544,481.263490924434,1.9216051172831,0.00794643154796122,1.37535540974422,61.0513617292838,470.574541197156,89.2049399423997,0.00747899517405539,1.46254348368607
13,13.093027,39,39.238747,26.146,26.844109,96.710686,NaN,0.998174965381622,NaN,31.443953,400,400.255615,25,31.945066,9.128226,57.079323,50.020462,402.490784,400.045685,399.137299,7146.740234,12.992517,12.498641,12.616853,2.001705,1.944568,1.970101,72.771919,142.569626,51.449764,27.45285,142.933884,113.815697,95.137863,2.475441,529.49353,439.11985188546,1.89247081795614,0.0212200270546124,1.16244820438215,16.5128234051218,481.204132842863,1.92144463896903,0.00794387269720052,1.37576086521494,61.0513617292838,470.597829693391,89.220864455293,0.00748002819649725,1.46231791397594
13,13.096045,39,39.240982,26.146,26.844109,96.710686,NaN,0.998719573020935,NaN,31.443953,400,400.255615,25,31.945066,9.115785,57.093636,50.020462,402.189728,399.790955,398.81842,7158.181641,12.99647,12.51497,12.625896,2.12621,2.057778,2.076938,72.759735,142.677032,51.484715,27.437305,142.583084,113.70575,95.183571,2.415422,522.794495,439.11260341019,1.89242531129764,0.0212137321869581,1.16259990246928,16.5209918057745,481.201005277768,1.92143138276548,0.00794322746990452,1.37581259213339,61.0539618146832,470.583011238054,89.2131808012637,0.00747888456933082,1.46249801881641
13,13.097136,39,39.241161,26.146,26.848139,96.686935,NaN,0.999231934547424,NaN,31.425594,400,400.1604,25,31.950146,9.100842,57.112026,50.020462,401.931396,399.387085,398.350311,7158.145508,12.978659,12.528079,12.598432,2.054367,1.99625,2.000021,72.798843,142.687881,51.51387,27.433887,142.99968,113.755882,95.172791,2.386205,527.767517,439.114668256373,1.89242447968341,0.0212120648925895,1.16261663331559,16.5239443154817,481.168075109604,1.92134196152641,0.00794176690859533,1.37604032750282,61.0541700488372,470.582843763331,89.2132624563648,0.00747883819406565,1.4625025721748
13,13.097136,39,39.241161,26.146,26.848719,96.660995,NaN,0.999231934547424,NaN,31.405247,400,399.905457,25,31.953276,9.107786,57.047276,50.020462,401.931396,399.387085,398.350311,7158.145508,12.978659,12.528079,12.598432,2.054367,1.99625,2.000021,72.798843,142.687881,51.51387,27.433887,142.99968,113.755882,95.172791,2.386205,527.767517,439.115342572429,1.89242672741536,0.0212121523387437,1.16261114734602,16.5239443154817,481.132377452952,1.92124543544892,0.0079402277669759,1.37628483401697,61.0541700488372,470.583658259596,89.2138193774099,0.00747887432143434,1.46249468166661
13,13.097488,39,39.241623,26.146,26.849575,96.671616,NaN,0.999305069446564,NaN,31.399691,400,399.694977,25,31.953403,9.130205,57.119682,50.019985,401.332886,398.60733,397.697845,7150.702637,12.971925,12.51539,12.544227,2.055905,1.999039,2.026396,72.807571,142.713272,51.479485,27.448891,142.858109,113.782608,95.145973,2.463167,529.645264,439.115492328438,1.89242473773935,0.0212115474899508,1.16262074667419,16.5248968731216,481.146347504229,1.92128221911983,0.00794072464806654,1.37619539271894,61.054707498689,470.583282794227,89.2140689552517,0.00747875714709272,1.46250588365131
13,13.100806,39,39.246902,26.146,26.854351,96.681648,NaN,0.997546076774597,NaN,31.413609,400,399.398407,25,31.949102,9.125529,57.185421,50.019985,401.210205,398.470551,397.548187,7148.898438,12.985763,12.523106,12.556734,2.075804,2.02232,2.057022,72.814392,142.792068,51.505905,27.453766,142.863647,113.765991,95.175758,2.345416,520.992676,439.113075772234,1.89239322621339,0.0212053514025884,1.16274238436167,16.533874865944,481.152761716064,1.92128822882322,0.00793979621001826,1.3762231821005,61.0608482443712,470.575811785718,89.2147461086845,0.00747727739798289,1.46266471787045
13,13.100691,39,39.249733,26.146,26.861589,96.679558,NaN,0.998615860939026,NaN,31.439075,400,399.287537,25,31.945871,9.124123,57.157524,50.019985,401.210205,398.470551,397.548187,7148.898438,12.985763,12.523106,12.556734,2.075804,2.02232,2.057022,72.814392,142.792068,51.505905,27.453766,142.863647,113.765991,95.175758,2.345416,520.992676,439.121767639341,1.89242301120977,0.0212066821326461,1.16266812167629,16.5335637223889,481.145921203484,1.92126365504371,0.0079388552638274,1.37630851341733,61.0641410936639,470.588721811181,89.2266750058494,0.00747723420665954,1.46258597186302
13,13.098688,39,39.257828,26.146,26.872589,96.695259,NaN,0.998918533325195,NaN,31.432549,400,399.446472,25,31.935598,9.124519,57.101139,50.019985,402.102264,398.868286,398.437439,7158.352051,13.083163,12.512781,12.503935,2.139848,2.083727,2.091552,72.833038,142.724075,51.493645,27.414272,142.723053,113.779388,95.183426,2.570798,535.130615,439.1393654878,1.89249582749873,0.0212125150248816,1.16246350320321,16.5281440841044,481.156196121915,1.92127406227481,0.00793745132328358,1.37634809348841,61.0735556177189,470.621162567934,89.2577255755679,0.00747691233207513,1.46240429031642
13,13.100615,39,39.261066,26.146,26.87516,96.689148,NaN,0.998708426952362,NaN,31.434462,400,399.813843,25,31.940819,9.115945,57.008034,50.019985,402.102264,398.868286,398.437439,7158.352051,13.083163,12.512781,12.503935,2.139848,2.083727,2.091552,72.833038,142.724075,51.493645,27.414272,142.723053,113.779388,95.183426,2.570798,535.130615,439.13772780763,1.89247674574348,0.0212088860128099,1.16253600043687,16.5333580959583,481.14325085706,1.92123211140615,0.00793615490669099,1.37648080932776,61.0773209734693,470.6166680669,89.2581992585093,0.00747600913017015,1.4625007824985
13,13.102523,39,39.257504,26.146,26.873112,96.671547,NaN,0.997450113296509,NaN,31.448631,400,400.135162,25,31.947527,9.126328,57.000713,50.019985,402.838287,399.545654,399.194244,7152.223633,13.112577,12.512794,12.511908,2.13427,2.093179,2.079144,72.801926,142.88504,51.532318,27.444059,142.692535,113.83844,95.184563,2.489993,528.176514,439.130765552316,1.89244005368878,0.0212046015348356,1.16265121882172,16.5385201303285,481.124011324977,1.9211877324718,0.00793613803225779,1.37656432748121,61.0731788352957,470.600707865798,89.2433845204076,0.00747607591247356,1.46259706204728
13,13.104938,39,39.259163,26.146,26.865845,96.695854,NaN,0.999034881591797,NaN,31.470146,400,400.341919,25,31.945747,9.136659,57.151867,50.019985,402.928741,399.626038,399.384338,7152.023926,13.102481,12.493106,12.507004,2.035126,1.98318,1.966524,72.831596,142.786377,51.561108,27.433352,142.969238,113.812271,95.158508,2.373457,520.042786,439.11651607253,1.89237549237624,0.021198475599064,1.16284137143024,16.5450530272882,481.155145861929,1.9212683574979,0.00793710155731036,1.37637342655729,61.0751080734499,470.578551869914,89.2300550624264,0.00747473294049771,1.46283892933145
13,13.104542,39,39.262531,26.146,26.860168,96.715714,NaN,0.999215066432953,NaN,31.473743,400,400.476929,25,31.94417,9.136371,57.454956,50.019985,402.928741,399.626038,399.384338,7152.023926,13.102481,12.493106,12.507004,2.035126,1.98318,1.966524,72.831596,142.786377,51.561108,27.433352,142.969238,113.812271,95.158508,2.373457,520.042786,439.110865726329,1.89235945678087,0.0211984447301156,1.16287520566474,16.5439818565218,481.177764474944,1.92132228490228,0.00793730814615737,1.37626422956383,61.0790244849876,470.575258221955,89.2314939594515,0.00747385490265464,1.46292601261037
13,13.108027,39,39.264862,26.146,26.86174,96.718864,NaN,0.998601734638214,NaN,31.467609,400,400.551666,25,31.95063,9.130239,57.639862,50.019985,402.890594,399.82605,399.398315,7169.612305,13.121606,12.519846,12.582764,2.107456,2.059727,2.069462,72.838524,142.60556,51.569317,27.445156,142.797653,113.849197,95.13369,2.518859,526.959473,439.104321843957,1.89231302408617,0.0211914247929524,1.16303563981151,16.5534078653163,481.178836894887,1.92132018222914,0.00793682277148963,1.37628854045276,61.0817348775159,470.560174069858,89.2237378633367,0.0074726796350631,1.46311049816675
13,13.107267,39,39.264462,26.146,26.86808,96.698776,NaN,0.998185157775879,NaN,31.503979,400,400.476135,25,31.958744,9.136992,57.557549,50.019985,402.082581,399.44696,398.536194,7159.04541,12.986594,12.515838,12.590174,2.059473,2.007765,2.015161,72.827095,142.789795,51.568607,27.446276,142.948044,113.858841,95.161423,2.565515,533.591003,439.113520906359,1.89234905465253,0.021193962558417,1.16293733939018,16.5513524257281,481.151748194732,1.92124779988393,0.00793574670454011,1.37646870313064,61.0812697832431,470.572931831996,89.2320195678071,0.00747333214175304,1.46298019298737
13,13.110599,39,39.265514,26.146,26.870689,96.694618,NaN,0.999420344829559,NaN,31.513531,400,400.212128,25,31.964706,9.140407,57.464462,50.019985,402.082581,399.44696,398.536194,7159.04541,12.986594,12.515838,12.590174,2.059473,2.007765,2.015161,72.827095,142.789795,51.568607,27.446276,142.948044,113.858841,95.161423,2.565515,533.591003,439.108551056162,1.89230895528207,0.0211874200046296,1.16308024413859,16.5603632411566,481.144551619535,1.92122608443565,0.00793519672432133,1.37653233060615,61.0824929726987,470.559186854884,89.223777590299,0.00747249420546399,1.463130756226
13,13.10953,39,39.262455,26.146,26.874649,96.693871,NaN,0.998699367046356,NaN,31.494129,400,399.968079,25,31.968029,9.132727,57.413113,50.017986,401.847412,399.397308,398.56369,7150.561523,13.011672,12.49141,12.63144,2.169758,2.09155,2.141126,72.833885,142.884018,51.572311,27.441439,142.805359,113.950989,95.123924,2.619541,531.006287,439.115724596482,1.89234041499263,0.0211902415669754,1.16298894473505,16.5574725038252,481.147806907337,1.92124144980282,0.00793603450520364,1.37646845051717,61.0789361129994,470.568301074814,89.2266551526981,0.00747356297540224,1.46299223789825
13,13.109395,39,39.267574,26.146,26.871643,96.715088,NaN,0.998765587806702,NaN,31.475639,400,399.966064,25,31.969513,9.132492,57.306049,50.017986,401.732025,399.093933,398.176514,7159.967773,12.993373,12.524669,12.595313,2.088711,2.028217,2.036694,72.869202,142.853302,51.528378,27.479179,142.82872,113.980202,95.090897,2.490869,526.399719,439.112552899543,1.89233079696857,0.0211900695780179,1.16301063036747,16.55710743085,481.169843502435,1.92129004782107,0.00793581688202242,1.37638697472636,61.0848881123347,470.568641138394,89.2324966396307,0.00747246576600667,1.46307277175424
13,13.109674,39,39.273834,26.146,26.871643,96.715088,NaN,0.998524188995361,NaN,31.475639,400,399.966064,25,31.969513,9.12959,57.147995,50.017986,401.732025,399.093933,398.176514,7159.967773,12.993373,12.524669,12.595313,2.088711,2.028217,2.036694,72.869202,142.853302,51.528378,27.479179,142.82872,113.980202,95.090897,2.490869,526.399719,439.111882696504,1.89232659261228,0.0211894888734243,1.16302466570346,16.5578619118829,481.161079628441,1.92125292312088,0.00793401230767598,1.37653205900985,61.0921659024888,470.571794920225,89.2415109412709,0.00747124575761003,1.46314468960457
13,13.109674,39,39.273834,26.146,26.861683,96.746872,NaN,0.998524188995361,NaN,31.45927,400,399.871552,25,31.977314,9.126708,57.083145,50.017986,401.575287,398.932983,398.047272,7159.330078,13.001352,12.521033,12.594345,2.226158,2.153653,2.169572,72.865761,142.813385,51.51173,27.46846,143.083359,113.990234,95.088226,2.541797,527.687683,439.100298500771,1.89228798077113,0.0211879878843415,1.16311906681525,16.5578619118829,481.204826560075,1.92137119611704,0.00793589691533977,1.37623240797752,61.0921659024888,470.557802498744,89.2319481328682,0.00747062555947564,1.46328046790965
13,13.108356,39,39.271923,26.146,26.861929,96.745834,NaN,0.999243557453156,NaN,31.470312,400,399.736389,25,31.981966,9.134133,57.249172,50.017986,401.935883,399.333893,398.452087,7159.366699,12.983194,12.50706,12.587756,2.099632,2.055365,2.047101,72.836266,142.838806,51.520466,27.478836,142.72374,114.044624,95.101921,2.391721,519.918701,439.103751238612,1.89230879827813,0.0211907683822127,1.16305040406457,16.55429762651,481.206072123794,1.92137866350716,0.00793638621483945,1.37619794359141,61.0899443028311,470.563918707146,89.2340341813691,0.00747131170502054,1.46318981250058
13,13.110141,39,39.27433,26.146,26.871441,96.751419,NaN,0.998672485351562,NaN,31.470339,400,399.903137,25,31.973614,9.138068,57.333179,50.017986,401.935883,399.333893,398.452087,7159.366699,12.983194,12.50706,12.587756,2.099632,2.055365,2.047101,72.836266,142.838806,51.520466,27.478836,142.72374,114.044624,95.101921,2.391721,519.918701,439.110525930306,1.89231877220077,0.0211884864817689,1.16305007397077,16.5591247617282,481.210390179517,1.92138517288849,0.00793602351251987,1.37620106088031,61.0927425038657,470.569331442169,89.2403706932016,0.00747102884671333,1.46317671220018
13,13.111523,39,39.275902,26.146,26.881571,96.742981,NaN,0.999152362346649,NaN,31.491802,400,400.054108,25,31.964674,9.144971,57.444855,50.017986,402.6073,399.949554,399.200562,7153.205078,13.004859,12.499216,12.584023,2.084493,2.023853,2.04017,72.849823,142.812912,51.545269,27.473192,142.969833,114.125458,95.071304,2.416956,520.012573,439.118987829505,1.89233721638324,0.0211871369379311,1.16302361750906,16.5628617338647,481.196577544289,1.92134445859491,0.00793507020117074,1.37631695307818,61.094569918045,470.577189950386,89.2474638809004,0.00747103575213069,1.46312621527795
13,13.114586,39,39.277061,26.146,26.885366,96.736771,NaN,0.999281883239746,NaN,31.511253,400,400.240845,25,31.967007,9.138853,57.435139,50.017986,402.310944,399.675232,398.827271,7163.433594,13.036276,12.532263,12.625761,2.160949,2.104724,2.095987,72.878372,142.886734,51.550022,27.469204,142.743637,113.982361,95.118469,2.525339,528.990173,439.116044437086,1.89230577947684,0.021181336549254,1.16314173380239,16.5711431285867,481.186408282703,1.92131447968429,0.00793436800272453,1.37640233135901,61.0959171900143,470.566663238461,89.2415392697376,0.00747031752191121,1.46324732565333
13,13.112194,39,39.279385,26.146,26.891905,96.720863,NaN,0.998659074306488,NaN,31.511129,400,400.328857,25,31.972193,9.138512,57.354168,50.017986,402.310944,399.675232,398.827271,7163.433594,13.036276,12.532263,12.625761,2.160949,2.104724,2.095987,72.878372,142.886734,51.550022,27.469204,142.743637,113.982361,95.118469,2.525339,528.990173,439.12939465637,1.89236716326456,0.0211872977051322,1.16295949421046,16.5646760325279,481.161257628653,1.92124149790613,0.0079327550320308,1.37660624035098,61.0986186085792,470.590644957519,89.2604756710713,0.0074708756978178,1.46305274178823
13,13.116215,39,39.283695,26.146,26.891899,96.719902,NaN,0.999371647834778,NaN,31.52454,400,400.301636,25,31.978498,9.132374,57.272942,50.014599,402.165375,399.613617,398.872437,7163.40918,13.028835,12.497606,12.623102,2.192829,2.129017,2.133993,72.916832,143.061646,51.584728,27.449173,142.857635,113.944511,95.168846,2.367748,521.700439,439.119730432963,1.89230656521544,0.0211789329319134,1.16316176433042,16.5755468433164,481.153900176494,1.92121236286265,0.00793145623359104,1.37671523684499,61.1036282010296,470.571903400504,89.2523882008019,0.00746910945687329,1.46330510870222
13,13.117882,39,39.289295,26.146,26.887629,96.726952,NaN,0.99986457824707,NaN,31.547228,400,400.280365,25,31.981216,9.137864,57.159061,50.014599,401.778961,399.095032,398.184387,7160.65332,13.030535,12.541478,12.609422,2.170282,2.110923,2.108813,72.884964,143.344147,51.612091,27.447884,142.969177,113.985428,95.157135,2.484743,524.259338,439.110759081322,1.89226489894736,0.0211748236764159,1.16328612541201,16.5800528588023,481.15576536028,1.92120539805555,0.00793026116459549,1.37677851697903,61.1101364985675,470.560985699763,89.2510624530206,0.0074674103004591,1.46350279248711
13,13.122641,39,39.291912,26.146,26.886993,96.742149,NaN,0.999241650104523,NaN,31.557629,400,400.031799,25,31.978483,9.137049,57.061893,50.014599,401.778961,399.095032,398.184387,7160.65332,13.030535,12.541478,12.609422,2.170282,2.110923,2.108813,72.884964,143.344147,51.612091,27.447884,142.969177,113.985428,95.157135,2.484743,524.259338,439.098584895642,1.89219074514385,0.0211648375669003,1.16353175669077,16.5929143948853,481.17302384449,1.9212464463112,0.00793040848820094,1.37669571158184,61.1131776998118,470.536066806841,89.2369043482282,0.0074657383802277,1.46378772970936
13,13.124517,39,39.296146,26.146,26.88442,96.739731,NaN,0.999269306659698,NaN,31.566061,400,400.014984,25,31.986181,9.132245,57.10891,50.014599,401.858917,399.318573,398.539612,7159.149414,13.00179,12.488028,12.60483,2.100415,2.039127,2.058826,72.887199,143.136749,51.603233,27.483343,143.184418,113.952446,95.163773,2.42153,523.333801,439.091082687186,1.89215250859455,0.0211605530938967,1.16365070341889,16.5979834549876,481.163767551352,1.92121234507144,0.00792904593263288,1.3768166875659,61.1180976495298,470.525371132413,89.2342370038629,0.00746434609511721,1.46396108412963
13,13.124323,39,39.296253,26.146,26.886707,96.749084,NaN,0.999839723110199,NaN,31.566025,400,399.877655,25,31.986418,9.137686,57.136093,50.014599,401.858917,399.318573,398.539612,7159.149414,13.00179,12.488028,12.60483,2.100415,2.039127,2.058826,72.887199,143.136749,51.603233,27.483343,143.184418,113.952446,95.163773,2.42153,523.333801,439.094210150215,1.89216430048004,0.0211613005136398,1.16361919699293,16.5974592810564,481.17649472726,1.92124652329112,0.00792956959452376,1.37673086412889,61.1182219788444,470.529724214363,89.2373277773365,0.00746451575282883,1.46392051306204
13,13.128112,39,39.296478,26.146,26.891352,96.745132,NaN,0.998302936553955,NaN,31.563154,400,399.683899,25,31.981564,9.131368,57.138134,50.014599,401.664276,398.955414,398.038971,7162.530273,13.026526,12.543184,12.597292,2.174997,2.115782,2.115052,72.887749,143.146072,51.569481,27.497839,142.947937,113.943199,95.162926,2.600233,535.704773,439.090509443487,1.8921252476762,0.0211541323883893,1.16376595728107,16.6076958305911,481.170738838812,1.92123048018001,0.00792927053347924,1.37677338639788,61.1184834180764,470.515740096404,89.2280222545846,0.00746384738251613,1.46406018944376
13,13.128338,39,39.299755,26.146,26.894735,96.730026,NaN,0.99844890832901,NaN,31.574369,400,399.736725,25,31.971291,9.123053,57.308792,50.014599,401.971313,399.388733,398.550018,7157.21875,12.984164,12.484908,12.572664,2.086025,2.051465,2.037277,72.900253,143.049606,51.604103,27.494061,143.101517,113.976501,95.193962,2.495359,527.803345,439.093903276684,1.89213496544641,0.0211541727291451,1.16374518240799,16.6083063331725,481.145351513434,1.92115482085104,0.00792743150395655,1.37699206980938,61.1222909935005,470.521707472715,89.2356888229255,0.00746340114860422,1.46405585781139
13,13.128195,39,39.304245,26.146,26.894735,96.730026,NaN,0.998613953590393,NaN,31.574369,400,399.736725,25,31.971291,9.126017,57.452835,50.014599,401.971313,399.388733,398.550018,7157.21875,12.984164,12.484908,12.572664,2.086025,2.051465,2.037277,72.900253,143.049606,51.604103,27.494061,143.101517,113.976501,95.193962,2.495359,527.803345,439.094246940965,1.89213711902885,0.0211544695794114,1.16373797718381,16.6079200426348,481.139063858057,1.92112819929466,0.00792613907853155,1.37709623771533,61.1275075337641,470.525838801566,89.2434299993714,0.00746261069270092,1.46408925899755
13,13.128195,39,39.304245,26.146,26.897869,96.723061,NaN,0.998613953590393,NaN,31.556774,400,399.797943,25,31.968456,9.130459,57.5252,50.014599,401.65448,398.998016,398.115997,7161.799805,13.025427,12.526588,12.592439,2.159455,2.100022,2.126374,72.900864,143.13739,51.633228,27.455544,143.085052,113.942543,95.189896,2.453082,523.771912,439.097894049105,1.89214927417996,0.0211549415527537,1.16370818851549,16.6079200426348,481.129472153391,1.92110226711585,0.0079257261053252,1.37716210521138,61.1275075337641,470.530243767594,89.2464387165297,0.00746280581849116,1.46404641987144
13,13.12932,39,39.306843,26.146,26.902966,96.71209,NaN,0.998786568641663,NaN,31.526632,400,399.67865,25,31.977606,9.135474,57.484741,50.014599,401.991577,399.299774,398.486298,7165.533203,13.005813,12.518439,12.570168,2.079514,2.03168,2.035876,72.934486,143.258957,51.609005,27.478136,143.038345,113.980942,95.199203,2.468605,525.912231,439.101122093915,1.89215210104511,0.0211533738906474,1.16371642070406,16.6109589562122,481.110723282753,1.92104600970365,0.00792432785421455,1.37732623023122,61.1305256965079,470.53320700327,89.2513088840608,0.00746237389110804,1.46406017335371
13,13.130549,39,39.309753,26.146,26.904442,96.71003,NaN,0.998728454113007,NaN,31.519154,400,399.836853,25,31.992535,9.128076,57.420284,50.014599,401.991577,399.299774,398.486298,7165.533203,13.005813,12.518439,12.570168,2.079514,2.03168,2.035876,72.934486,143.258957,51.609005,27.478136,143.038345,113.980942,95.199203,2.468605,525.912231,439.099886493678,1.89213931931053,0.0211510454715025,1.16376430407821,16.6142785767798,481.103809116123,1.92102108140646,0.00792336832054697,1.3774133170374,61.1339061197219,470.530746320705,89.2528160749132,0.007461634176595,1.46413178435814
13,13.130969,39,39.310757,26.146,26.907898,96.696007,NaN,0.998982846736908,NaN,31.512615,400,400.022003,25,32.009907,9.128656,57.298733,50.021423,402.054535,399.468231,398.754272,7165.263672,13.036978,12.500174,12.619041,2.170367,2.107676,2.122645,72.941833,143.236786,51.617973,27.470667,143.198914,113.942879,95.237404,2.476634,527.575806,439.10289919556,1.89214639920277,0.0211506942828343,1.1637526130248,16.6154129745325,481.083085759672,1.92096289935761,0.00792224778499015,1.37756949157352,61.1350723753023,470.534061251238,89.2561800247692,0.00746156340626983,1.46411599504895
13,13.133036,39,39.313473,26.146,26.909643,96.682625,NaN,0.999058127403259,NaN,31.512775,400,400.135498,25,32.01725,9.137094,57.203075,50.021423,402.532074,399.804047,399.005035,7167.403809,13.01624,12.516745,12.581341,2.010215,1.971081,1.967283,72.932739,143.106262,51.6497,27.450365,143.133301,113.894646,95.242867,2.46456,527.933472,439.099963043725,1.89212204535957,0.0211466683901242,1.16384015665434,16.6209954346947,481.060843237845,1.92089694100928,0.00792067263549156,1.37775951938386,61.1382271810211,470.527261728368,89.2545113376493,0.0074606737135001,1.46422663447866
13,13.130771,39,39.317917,26.146,26.910568,96.650269,NaN,0.998148560523987,NaN,31.533867,400,400.256409,25,32.012238,9.140954,56.975674,50.021423,402.532074,399.804047,399.005035,7167.403809,13.01624,12.516745,12.581341,2.010215,1.971081,1.967283,72.932739,143.106262,51.6497,27.450365,143.133301,113.894646,95.242867,2.46456,527.933472,439.106482127973,1.89215973565026,0.0211515071789328,1.16371726669473,16.6148781904144,481.010026572126,1.92075001433077,0.00791747467865603,1.37817019725912,61.1433887752705,470.544236652318,89.2709726338425,0.00746046258523657,1.46413434169758
13,13.132082,39,39.319778,26.146,26.91176,96.627708,NaN,0.998613238334656,NaN,31.530632,400,400.134552,25,32.011974,9.137515,56.866112,50.021423,402.186646,399.534363,398.792114,7169.645508,13.056386,12.517782,12.621917,2.153056,2.096988,2.118284,72.936447,143.033218,51.630569,27.45443,143.191376,114.028763,95.195923,2.494783,530.07373,439.104719242793,1.8921446197947,0.021148966343051,1.16377197136949,16.6184189966906,480.976320000915,1.92065487942951,0.00791560055301435,1.37842816263021,61.1455501351666,470.540146692984,89.2702175937183,0.00745987832908219,1.46420460198004
13,13.132587,39,39.320244,26.146,26.913548,96.64917,NaN,0.998705208301544,NaN,31.506287,400,400.028076,25,32.009663,9.138199,56.890961,50.021423,401.412842,398.737335,397.850616,7169.59082,13.027528,12.540315,12.615835,2.185407,2.134206,2.141804,72.939804,143.219269,51.641731,27.458252,143.178146,114.037415,95.196304,2.420084,519.184387,439.105586644274,1.89214395126212,0.0211481878066892,1.16378041464251,16.6197828519416,481.005247989356,1.92073211033214,0.00791674021742001,1.37823484608226,61.1460913328098,470.540252031447,89.2707999391838,0.00745978205000892,1.46421121136212
13,13.134593,39,39.321411,26.146,26.913708,96.686798,NaN,0.999757170677185,NaN,31.498104,400,399.672943,25,32.002663,9.128084,57.133537,50.021423,401.412842,398.737335,397.850616,7169.59082,13.027528,12.540315,12.615835,2.185407,2.134206,2.141804,72.939804,143.219269,51.641731,27.458252,143.178146,114.037415,95.196304,2.420084,519.184387,439.100952571448,1.89211437092147,0.0211440507441897,1.16387995147983,16.6252000738526,481.055465563867,1.92086540179583,0.00791863697163158,1.37790455033548,61.1474466261321,470.530402096477,89.2653513065566,0.007459093131887,1.46432614943295
13,13.13604,39,39.319344,26.146,26.905434,96.702751,NaN,0.99849408864975,NaN,31.495096,400,399.68219,25,32.000938,9.12802,57.253635,50.021423,401.728546,399.116791,398.337952,7164.631836,12.996028,12.486106,12.585535,2.124659,2.071766,2.071106,72.929276,143.08252,51.660751,27.473448,143.416245,114.048424,95.186447,2.496738,523.035156,439.087844360097,1.8920604901264,0.02113980422379,1.16403160150116,16.6291073249465,481.080342832646,1.92093709189965,0.00792017759698343,1.37770514671243,61.1450460964945,470.509333568144,89.2487000136799,0.00745860788897575,1.46449733227242
13,13.135834,39,39.32481,26.146,26.893696,96.717972,NaN,0.998546957969666,NaN,31.491705,400,399.723572,25,32.005474,9.135437,57.254196,50.021423,401.62674,399.016144,398.107574,7160.958496,13.019819,12.531075,12.605502,2.185332,2.125877,2.131413,72.966698,143.244995,51.667545,27.464403,143.378754,114.051857,95.177689,2.613225,531.653992,439.074675570714,1.89201805272701,0.0211384640012255,1.1641329867723,16.6285510947133,481.093653258954,1.92096137522677,0.00791950835516248,1.37768787903888,61.1513938570897,470.498030762277,89.2469708872608,0.00745692369700128,1.4646970105917
13,13.135263,39,39.327541,26.146,26.876793,96.722176,NaN,0.998255550861359,NaN,31.487232,400,399.648041,25,32.003944,9.129497,57.209194,50.021423,401.62674,399.016144,398.107574,7160.958496,13.019819,12.531075,12.605502,2.185332,2.125877,2.131413,72.966698,143.244995,51.667545,27.464403,143.378754,114.051857,95.177689,2.613225,531.653992,439.056370139908,1.89196106454411,0.0211371025718003,1.16426527476038,16.6270092766328,481.09561851781,1.92096084129416,0.007918972423642,1.37771148812103,61.1545651385554,470.479414984902,89.2372543216378,0.0074555081735585,1.46492320117864
13,13.136337,39,39.328171,26.146,26.856236,96.704567,NaN,0.998647630214691,NaN,31.478691,400,399.778656,25,31.997118,9.118031,57.129223,50.019638,402.092529,399.324799,398.54837,7172.72998,13.019881,12.528654,12.576435,2.081846,2.034865,2.047078,72.972618,143.251648,51.646709,27.470764,143.207596,114.111572,95.180092,2.454103,517.891357,439.029850175922,1.89186510381665,0.021131779154363,1.16451572788997,16.6299092569968,481.070473937994,1.92089150910699,0.00791774713382401,1.37789314228778,61.1552966786459,470.445110769412,89.2145303491159,0.00745385281750053,1.46526814853101
13,13.134766,39,39.329403,26.146,26.846931,96.659485,NaN,0.998499155044556,NaN,31.469017,400,399.777588,25,31.992889,9.119769,57.156467,50.019638,402.092529,399.324799,398.54837,7172.72998,13.019881,12.528654,12.576435,2.081846,2.034865,2.047078,72.972618,143.251648,51.646709,27.470764,143.207596,114.111572,95.180092,2.454103,517.891357,439.022794611786,1.8918526518295,0.021133634953061,1.1645252112337,16.6256672328591,481.006618057616,1.92071621017116,0.00791471883086855,1.37835010635849,61.1567272176305,470.441516906276,89.2134278695093,0.00745342705300909,1.46532344595098
13,13.134766,39,39.329403,26.146,26.846931,96.659485,NaN,0.998499155044556,NaN,31.469017,400,399.777588,25,31.992889,9.136829,57.344166,50.019638,401.885651,399.300415,398.553284,7174.564453,13.041352,12.508093,12.629902,2.178023,2.114245,2.130588,72.961502,143.177307,51.630917,27.467741,143.374924,114.12677,95.177818,2.466469,519.530945,439.022794611786,1.8918526518295,0.021133634953061,1.1645252112337,16.6256672328591,481.006618057616,1.92071621017116,0.00791471883086855,1.37835010635849,61.1567272176305,470.441516906276,89.2134278695093,0.00745342705300909,1.46532344595098
13,13.138667,39,39.329411,26.146,26.857254,96.638138,NaN,0.997846961021423,NaN,31.462902,400,399.86969,25,31.986523,9.131642,57.418995,50.019638,402.743347,400.006927,399.246918,7173.620605,13.032062,12.525453,12.593143,2.047688,1.997584,2.001104,72.969032,143.063721,51.675339,27.467871,143.303665,114.107262,95.20932,2.506168,522.173157,439.025429086779,1.89183395702091,0.0211271023462892,1.16462378497803,16.6362000356564,480.977181024698,1.92063659021755,0.00791344984340332,1.37855344798566,61.1567365067248,470.434748595784,89.2088177541034,0.00745312561168674,1.46538965457857
13,13.140343,39,39.328823,26.146,26.867807,96.595863,NaN,0.998686552047729,NaN,31.447697,400,400.144592,25,31.981867,9.115014,57.592728,50.019638,402.743347,400.006927,399.246918,7173.620605,13.032062,12.525453,12.593143,2.047688,1.997584,2.001104,72.969032,143.063721,51.675339,27.467871,143.303665,114.107262,95.20932,2.506168,522.173157,439.033686444837,1.89184967840953,0.0211252184266379,1.16460766078993,16.6407245579593,480.919719792051,1.92048244993263,0.00791110950710794,1.37894268949326,61.1560537542675,470.440007149005,89.2117619048484,0.00745348571581874,1.4653286650768
13,13.140233,39,39.33252,26.146,26.864243,96.586006,NaN,0.998546063899994,NaN,31.445629,400,400.281097,25,31.984352,9.118259,57.582836,50.019638,402.441437,399.828461,399.07608,7167.18457,13.045289,12.508742,12.627759,2.167891,2.110512,2.13571,72.998367,143.172226,51.637165,27.48753,143.603287,113.983879,95.25309,2.732619,541.517517,439.029800407959,1.89183750018947,0.0211249095853155,1.16463615806292,16.6404276157384,480.90093502986,1.92042373532265,0.00790946160626427,1.37912314084606,61.1603463604994,470.438349604008,89.2146824092931,0.00745261233042393,1.46540552291674
13,13.138937,39,39.33952,26.146,26.868942,96.604698,NaN,0.998837232589722,NaN,31.453745,400,400.338593,25,31.99217,9.130762,57.38187,50.019638,402.037079,399.412079,398.652435,7172.055176,13.030356,12.515013,12.613093,2.081406,2.029556,2.019276,73.009842,142.986603,51.604553,27.508612,143.185654,114.028183,95.272171,2.499238,523.94635,439.038390986762,1.89187526005766,0.0211283032066563,1.1645257626232,16.6369289557903,480.916883313014,1.92045189517812,0.00790855982343965,1.37910818595631,61.1684731739428,470.457249434159,89.2352506470751,0.00745193474077788,1.46533589456962
13,13.138909,39,39.337814,26.146,26.877399,96.628777,NaN,0.998416244983673,NaN,31.465635,400,400.273529,25,32.002781,9.13491,57.114754,50.019638,402.037079,399.412079,398.652435,7172.055176,13.030356,12.515013,12.613093,2.081406,2.029556,2.019276,73.009842,142.986603,51.604553,27.508612,143.185654,114.028183,95.272171,2.499238,523.94635,439.048306390947,1.89190850604091,0.021129634911521,1.16444360300527,16.6368533645964,480.952482615188,1.92055181943446,0.00791047926409019,1.37883863038675,61.1664926647893,470.468026008137,89.2407361328492,0.00745278085085109,1.46520275678931
13,13.138386,39,39.338825,26.146,26.885197,96.631592,NaN,0.998170971870422,NaN,31.476952,400,400.061096,25,32.005714,9.142633,57.048218,50.019638,401.846191,399.267975,398.534302,7166.586426,13.002715,12.481068,12.601024,2.12247,2.066522,2.077182,72.996658,143.220352,51.657349,27.464485,143.282379,114.045197,95.234222,2.457684,519.415344,439.058644234336,1.89194664533647,0.021131893286376,1.16434278790157,16.6354414068184,480.954945054431,1.92055631587883,0.00791035583277919,1.37883538180665,61.1676663515051,470.482601047451,89.2517916270322,0.00745320733898542,1.46507718530233
13,13.139826,39,39.340698,26.146,26.887825,96.6614,NaN,0.999159157276154,NaN,31.473591,400,399.896637,25,32.003147,9.141369,57.127132,50.017025,401.452332,398.758575,397.9245,7166.050781,13.036912,12.533319,12.607574,2.215179,2.167286,2.162425,73.027824,143.089325,51.678867,27.466265,143.409027,114.074783,95.242409,2.578921,532.844666,439.058241040745,1.89193516006821,0.0211293044154395,1.16439042083501,16.6393289132781,480.993413600586,1.92065633527251,0.0079115864311017,1.3785950715809,61.1698406817462,470.47983470161,89.2519553419821,0.00745267970486201,1.46513487619014
13,13.139729,39,39.340466,26.146,26.885241,96.688889,NaN,0.999286890029907,NaN,31.48,400,399.688263,25,31.999725,9.144314,57.198711,50.017025,401.452332,398.758575,397.9245,7166.050781,13.036912,12.533319,12.607574,2.215179,2.167286,2.162425,73.027824,143.089325,51.678867,27.466265,143.409027,114.074783,95.242409,2.578921,532.844666,439.055465519672,1.89192659255242,0.021129116342227,1.16441017675308,16.6390670565813,481.031631523058,1.92076017215759,0.00791328373049797,1.3783281331398,61.1695713620338,470.476556925973,89.2494640211879,0.00745258479850967,1.4651630392605
13,13.142179,39,39.342346,26.146,26.883278,96.698509,NaN,0.999562740325928,NaN,31.474659,400,399.7659,25,31.988708,9.134544,57.249687,50.017025,402.131592,399.398407,398.634521,7168.368164,13.011517,12.52283,12.582728,2.119261,2.064011,2.090465,73.051537,143.27002,51.656075,27.500212,143.366333,114.137741,95.213478,2.44217,520.462708,439.047286655822,1.89188208150477,0.0211237441391747,1.16455265642401,16.6456805177668,481.042254786098,1.9207848733026,0.00791331414339119,1.37828045072297,61.1717537421973,470.461827308761,89.2414710654346,0.00745152615150638,1.46533757924759
13,13.14058,39,39.34116,26.146,26.876125,96.702667,NaN,0.998203992843628,NaN,31.475256,400,399.956238,25,31.98839,9.137066,57.272697,50.017025,402.626007,399.905487,399.119232,7173.84082,13.060313,12.544676,12.622088,2.16542,2.105943,2.111338,73.067276,143.334564,51.666252,27.450186,143.478882,114.143715,95.231117,2.590234,533.199768,439.042803181268,1.89187839650589,0.0211259800321701,1.16454018027211,16.6413643271265,481.049648294894,1.92080740148818,0.00791390146539232,1.37821333545058,61.170376995498,470.45960814027,89.2386572060707,0.00745168442892934,1.46533978017908
13,13.138872,39,39.34227,26.146,26.872538,96.719521,NaN,0.999273478984833,NaN,31.476814,400,400.110291,25,31.994677,9.155165,57.19635,50.017025,402.626007,399.905487,399.119232,7173.84082,13.060313,12.544676,12.622088,2.16542,2.105943,2.111338,73.067276,143.334564,51.666252,27.450186,143.478882,114.143715,95.231117,2.590234,533.199768,439.042734926652,1.89189019661191,0.0211289795213697,1.16448813911949,16.6367534760475,481.071319636179,1.92086361951382,0.00791458195305605,1.37807908185821,61.1716655200087,470.464711530387,89.2433561175966,0.00745167025912224,1.46530818726092
13,13.138693,39,39.347675,26.146,26.860083,96.71064,NaN,0.999235033988953,NaN,31.451439,400,400.127045,25,32.003887,9.141115,56.99342,50.017025,402.182373,399.547791,398.830109,7172.59668,13.023593,12.500113,12.60843,2.10994,2.072479,2.062494,73.056503,143.111267,51.699898,27.437853,143.310684,114.078514,95.220291,2.562667,528.643433,439.028661206764,1.89184454734502,0.0211274745904509,1.16459806302744,16.6362702284488,481.051503648333,1.92079847884836,0.00791250273324291,1.37828918352969,61.1779393876394,470.452195762095,89.2407371131326,0.00744994748127651,1.46551902124313
13,13.144763,39,39.34568,26.146,26.860083,96.71064,NaN,0.99854040145874,NaN,31.451439,400,400.127045,25,32.003887,9.131607,56.880661,50.017025,402.182373,399.547791,398.830109,7172.59668,13.023593,12.500113,12.60843,2.10994,2.072479,2.062494,73.056503,143.111267,51.699898,27.437853,143.310684,114.078514,95.220291,2.562667,528.643433,439.014053048082,1.89175312135629,0.0211148988365504,1.16490504840514,16.6526546907901,481.054300380044,1.92081030852877,0.00791307576529421,1.37824275964952,61.1756237701373,470.417578847787,89.2149325894583,0.00744884651665778,1.46582445628761
13,13.144763,39,39.34568,26.146,26.856621,96.730652,NaN,0.99854040145874,NaN,31.422262,400,400.130188,25,32.016773,9.120246,56.866882,50.017025,402.115234,399.572357,398.855652,7175.094238,13.053993,12.503117,12.639858,2.183414,2.116697,2.154708,73.074242,143.353012,51.701866,27.427893,143.582306,114.098831,95.20919,2.438571,525.518677,439.010020089441,1.89173967853507,0.0211143774123148,1.16493818865085,16.6526546907901,481.081879872192,1.92088487376521,0.00791426228656756,1.37805270995667,61.1756237701373,470.412707662188,89.2116094722448,0.00744863088243762,1.46587207412517
13,13.141567,39,39.34388,26.146,26.869333,96.751404,NaN,0.9986532330513,NaN,31.420986,400,400.193573,25,32.018219,9.123522,56.968922,50.017025,402.536713,399.767761,399.045776,7171.050781,13.0413,12.529277,12.5989,2.070278,2.023595,2.00525,73.063034,143.036484,51.71368,27.43716,143.39267,114.214005,95.161789,2.509385,526.985901,439.032518613634,1.89183716779465,0.0211229120751005,1.16465494768365,16.644028588988,481.112996759425,1.92097284997784,0.00791600949504369,1.37781401950055,61.1735344069721,470.446694142737,89.2328249970881,0.00745052453350006,1.46551047105342
