P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.144649,39,39.344597,26.146,26.880705,96.762413,NaN,0.998519062995911,NaN,31.455099,400,400.226715,25,32.016064,9.127841,57.113758,50.017025,402.536713,399.767761,399.045776,7171.050781,13.0413,12.529277,12.5989,2.070278,2.023595,2.00525,73.063034,143.036484,51.71368,27.43716,143.39267,114.214005,95.161789,2.509385,526.985901,439.038347962052,1.89183490127322,0.0211182404615033,1.16470204841789,16.6523470284139,481.127160302459,1.92100960503388,0.00791645600012279,1.37772632831243,61.1743666795379,470.446406990593,89.2334146818048,0.00745035677919428,1.46552504016396
13,13.144833,39,39.342224,26.146,26.878933,96.768188,NaN,0.998861312866211,NaN,31.472593,400,400.136261,25,32.027592,9.119209,57.095459,50.017025,402.454193,399.706116,398.905518,7174.214844,13.05936,12.549631,12.614997,2.18101,2.130596,2.147446,73.085831,143.175186,51.704033,27.457024,143.419785,114.252068,95.121971,2.500119,526.178162,439.035841386227,1.89182525174739,0.0211175925826519,1.16472828579425,16.6528436052867,481.138439796327,1.92104517585334,0.0079174799726961,1.37761652516578,61.1716121222988,470.441142187048,89.2272220692171,0.00745063687747795,1.46553751137361
13,13.145091,39,39.346024,26.146,26.875532,96.765945,NaN,0.997670829296112,NaN,31.484791,400,400.042206,25,32.033489,9.124874,57.18515,50.015678,401.834351,399.118317,398.286713,7173.634766,13.007879,12.528862,12.593641,2.149417,2.086745,2.090362,73.118439,143.321442,51.707508,27.460699,143.20668,114.318497,95.121109,2.575232,533.241821,439.031259284094,1.89180816355682,0.0211165461686199,1.16477384360581,16.6535398836304,481.130027783876,1.92101430292749,0.00791625539738944,1.37772599649469,61.1760230615604,470.437780859248,89.2290924709198,0.00744966639864186,1.46563270320382
13,13.149628,39,39.347919,26.146,26.873724,96.772606,NaN,0.998213052749634,NaN,31.476942,400,399.791382,25,32.026096,9.130681,57.138138,50.015678,401.834351,399.118317,398.286713,7173.634766,13.007879,12.528862,12.593641,2.149417,2.086745,2.090362,73.118439,143.321442,51.707508,27.460699,143.20668,114.318497,95.121109,2.575232,533.241821,439.018234590022,1.89173282614678,0.0211068815802546,1.16502062058746,16.6657824490043,481.13655077806,1.92102788123576,0.00791610580996496,1.37770688443973,61.1782225942742,470.41189230462,89.2135070643001,0.0074481107753608,1.46591680847189
13,13.149285,39,39.35091,26.146,26.878811,96.788361,NaN,0.997571766376495,NaN,31.465309,400,399.728821,25,32.02393,9.12825,57.073975,50.015678,401.919861,399.32312,398.526123,7169.013672,13.040309,12.524629,12.628658,2.238342,2.189862,2.179904,73.107025,143.389572,51.699139,27.464397,143.152527,114.212181,95.176643,2.493883,524.073975,439.024986390074,1.89175774326974,0.0211083573852126,1.16495457303572,16.6648570144528,481.154067588951,1.92106883242303,0.00791618029589766,1.3776270864885,61.1816940776322,470.42314920887,89.2244640560704,0.00744796253900357,1.46585586840865
13,13.144871,39,39.351349,26.146,26.887844,96.769012,NaN,0.99921727180481,NaN,31.460192,400,399.834198,25,32.033005,9.113345,57.07885,50.015678,401.798279,399.198914,398.431335,7169.808594,13.035563,12.524228,12.626472,2.24315,2.165497,2.176692,73.099533,143.279938,51.704819,27.440619,143.12999,114.133537,95.213821,2.43061,521.197083,439.046128488162,1.89185927080352,0.0211188556265822,1.16464505353809,16.6529461585611,481.126795237906,1.92099416980708,0.00791490773112654,1.37782058584413,61.1822035813672,470.460268511413,89.2502707372827,0.00744951049425877,1.46550048184333
13,13.144701,39,39.348679,26.146,26.89152,96.736847,NaN,0.999574899673462,NaN,31.453032,400,399.795166,25,32.034737,9.117496,57.195751,50.015678,401.798279,399.198914,398.431335,7169.808594,13.035563,12.524228,12.626472,2.24315,2.165497,2.176692,73.099533,143.279938,51.704819,27.440619,143.12999,114.133537,95.213821,2.43061,521.197083,439.050818576057,1.89187609896473,0.0211197611526008,1.16460135352926,16.6524873658865,481.086214309434,1.92089017549605,0.00791376813449244,1.37806363488203,61.1791047038899,470.464377919148,89.2501498790556,0.00745026958894089,1.46541657182727
13,13.146469,39,39.352833,26.146,26.892227,96.712509,NaN,0.99884819984436,NaN,31.458536,400,399.944214,25,32.021473,9.109894,57.20129,50.015678,402.220612,399.547607,398.827911,7169.446289,13.013945,12.507525,12.60155,2.151749,2.097702,2.101092,73.082062,143.183456,51.682781,27.442978,143.143753,114.142944,95.211792,2.531643,530.387817,439.047389100808,1.89185222518107,0.0211162065270387,1.16468392324001,16.6572585916963,481.046848595567,1.92077485928684,0.00791113225316632,1.37839146300865,61.1839258777371,470.458820653081,89.2509085338449,0.00744912563472597,1.46553896087805
13,13.145762,39,39.355949,26.146,26.887215,96.709641,NaN,0.999120473861694,NaN,31.462984,400,400.062775,25,32.007332,9.109094,57.069927,50.015678,402.414948,399.724792,398.934021,7168.674316,13.047301,12.539219,12.61745,2.198142,2.129921,2.16427,73.042351,143.134094,51.722382,27.449789,143.315704,114.261429,95.175896,2.406145,522.31543,439.043252466511,1.89184341403629,0.0211169158340088,1.16469608641213,16.6553506989762,481.038526462145,1.92074569407571,0.00791006749921947,1.37849127235006,61.187542059215,470.457948512074,89.2537270149435,0.00744841356668184,1.46559859300415
13,13.144527,39,39.359657,26.146,26.887215,96.709641,NaN,0.999063372612,NaN,31.462984,400,400.062775,25,32.007332,9.132582,56.997955,50.015678,402.414948,399.724792,398.934021,7168.674316,13.047301,12.539219,12.61745,2.198142,2.129921,2.16427,73.042351,143.134094,51.722382,27.449789,143.315704,114.261429,95.175896,2.406145,522.31543,439.046223451764,1.89186200867056,0.02111947334165,1.16463368108541,16.652017773476,481.033327267463,1.92072370722058,0.00790900299621194,1.37857761016083,61.1918449569216,470.46744918004,89.2642713621613,0.0074480326696453,1.46556665751166
13,13.144525,39,39.36018,26.146,26.881233,96.718765,NaN,0.999322772026062,NaN,31.45167,400,400.153015,25,32.001308,9.13864,57.005062,50.015678,402.025482,399.476074,398.769073,7167.580078,13.020175,12.503042,12.619768,2.129748,2.075932,2.064344,73.079437,143.345551,51.666245,27.496231,143.485214,114.223915,95.184967,2.44982,521.848267,439.039261253913,1.89183881806932,0.021118576770001,1.16469073514047,16.652012375831,481.045171770995,1.92075461275932,0.00790939385192949,1.37850299353001,61.1924518378277,470.459434150598,89.2593755194817,0.00744756502169226,1.46565349265548
13,13.144525,39,39.36018,26.146,26.874626,96.72467,NaN,0.999322772026062,NaN,31.434788,400,400.181274,25,31.99692,9.134753,57.074501,50.015678,402.025482,399.476074,398.769073,7167.580078,13.020175,12.503042,12.619768,2.129748,2.075932,2.064344,73.079437,143.345551,51.666245,27.496231,143.485214,114.223915,95.184967,2.44982,521.848267,439.03156593361,1.89181316938949,0.0211175818795504,1.16475388984431,16.652012375831,481.053311665374,1.92077662010402,0.00790974394635765,1.37844684132449,61.1924518378277,470.450138908092,89.2530336694454,0.00744715372852477,1.46574427633171
13,13.145254,39,39.362339,26.146,26.869471,96.732613,NaN,0.999221205711365,NaN,31.424992,400,400.059906,25,32.002625,9.126558,57.31501,50.01075,402.328888,399.615295,398.859802,7172.731934,13.061617,12.547257,12.61162,2.213798,2.156069,2.173229,73.092079,143.258926,51.730034,27.458971,143.287781,114.242317,95.179123,2.531219,530.71283,439.023807145468,1.89178217774543,0.0211152959101026,1.16484005402834,16.6539797751188,481.061234092327,1.92079342218071,0.00790959511741326,1.37842157069382,61.1949570358325,470.440515250946,89.2488334600447,0.00744626147149981,1.46587372626264
13,13.14419,39,39.360413,26.146,26.871941,96.72142,NaN,0.998795628547668,NaN,31.421564,400,400.024811,25,32.013779,9.135594,57.494148,50.01075,402.345337,399.655457,398.916229,7175.501953,13.042511,12.522989,12.612702,2.126061,2.069761,2.056298,73.076546,143.411133,51.743084,27.458679,143.447586,114.113686,95.197845,2.543861,522.777405,439.029244656604,1.89180779036308,0.0211178713478564,1.16476262470398,16.6511082622415,481.048505010758,1.9207631264237,0.00790948438095815,1.37848316779949,61.1927222051602,470.448363052152,89.2520773558043,0.00744702480896653,1.46576544672401
13,13.147219,39,39.359657,26.146,26.874424,96.706589,NaN,0.999690651893616,NaN,31.427324,400,399.856934,25,32.01955,9.14114,57.630539,50.01075,402.345337,399.655457,398.916229,7175.501953,13.042511,12.522989,12.612702,2.126061,2.069761,2.056298,73.076546,143.411133,51.743084,27.458679,143.447586,114.113686,95.197845,2.543861,522.777405,439.024847837586,1.89177181804645,0.0211119732523386,1.16489205295922,16.6592824388599,481.029119804281,1.92071233133612,0.00790882202350857,1.37860665101968,61.1918449569216,470.434763810069,89.2419715842204,0.00744658638525583,1.4658859198836
13,13.145687,39,39.361946,26.146,26.876175,96.696289,NaN,0.998203933238983,NaN,31.457979,400,399.862793,25,32.023773,9.126925,57.577507,50.01075,402.027527,399.359222,398.527069,7173.118652,13.046227,12.533751,12.622531,2.208254,2.153567,2.154744,73.093109,143.266479,51.746902,27.463093,143.07312,114.154526,95.211624,2.467555,517.346069,439.030574110537,1.89180168516241,0.0211154088252179,1.16479782957651,16.6551483013039,481.011709241901,1.92066036250589,0.00790755419189749,1.37875802545225,61.1945010264051,470.447292112436,89.2530261244313,0.00744664622651549,1.46580106162652
13,13.14699,39,39.362526,26.146,26.874958,96.668747,NaN,0.998553097248077,NaN,31.464352,400,399.840759,25,32.036125,9.12792,57.446922,50.01075,401.562042,398.902222,398.021667,7171.452148,13.012963,12.526003,12.599884,2.132559,2.069541,2.086188,73.103874,143.382156,51.733311,27.49267,143.29451,114.202911,95.222557,2.613978,531.91156,439.026020979807,1.89177733963453,0.0211125277469169,1.16487536175469,16.6586645000601,480.972918010767,1.92055423387946,0.00790575414431607,1.37903402359205,61.1951740160812,470.438901171213,89.2479372293736,0.00744614965703509,1.46589256831844
13,13.149608,39,39.363235,26.146,26.877724,96.667076,NaN,0.998746335506439,NaN,31.469303,400,399.638824,25,32.038368,9.121798,57.384624,50.01075,401.562042,398.902222,398.021667,7171.452148,13.012963,12.526003,12.599884,2.132559,2.069541,2.086188,73.103874,143.382156,51.733311,27.49267,143.29451,114.202911,95.222557,2.613978,531.91156,439.022942729417,1.89174865930181,0.0211075252515373,1.16498131587906,16.665728488304,480.969618714608,1.92054379684199,0.00790545152964199,1.37906650040729,61.1959966766824,470.429035472789,89.2419840796633,0.00744555997444527,1.46600063578517
13,13.156952,39,39.359501,26.146,26.880762,96.711075,NaN,0.998410820960999,NaN,31.473316,400,399.677948,25,32.028931,9.125316,57.388538,50.01075,402.39978,399.690094,398.89035,7170.216797,13.014903,12.516949,12.582281,2.08092,2.02889,2.025114,73.16436,143.417404,51.837654,27.462332,143.306,114.249634,95.18129,2.5621,529.170654,439.008805160906,1.89164989051589,0.0210927920708557,1.16532390288165,16.6855387113271,481.035522875643,1.92072997712647,0.00790913280645122,1.37856033423238,61.1916639356923,470.390463944182,89.2115845384972,0.00744465967136876,1.46631663498083
13,13.157818,39,39.36013,26.146,26.883196,96.741753,NaN,0.99826967716217,NaN,31.46764,400,399.823792,25,32.019337,9.128132,57.478325,50.01075,402.39978,399.690094,398.89035,7170.216797,13.014903,12.516949,12.582281,2.08092,2.02889,2.025114,73.16436,143.417404,51.837654,27.462332,143.306,114.249634,95.18129,2.5621,529.170654,439.009556778505,1.89164630770933,0.0210913682583358,1.16534441392445,16.6878741728868,481.076928359043,1.9208405760886,0.00791077098899049,1.37828332623904,61.1923938189092,470.389633936375,89.2117078472605,0.00744448707439888,1.46633509071408
13,13.157867,39,39.361038,26.146,26.883196,96.741753,NaN,0.998460412025452,NaN,31.46764,400,399.823792,25,32.019337,9.120218,57.428291,50.01075,402.319366,399.493652,398.966583,7170.125977,13.088371,12.495154,12.602826,2.19612,2.132728,2.152523,73.174644,143.416931,51.774952,27.474424,143.334076,114.166611,95.213921,2.523015,522.818359,439.009438816368,1.8916455700923,0.0210912669705283,1.16534689506844,16.6880063144879,481.07565582038,1.92083519390632,0.00791051034805378,1.37830444514625,61.1934474328159,470.390042603697,89.2129816648005,0.00744430903960488,1.4663460046829
13,13.160987,39,39.364941,26.146,26.884609,96.782143,NaN,0.999366044998169,NaN,31.490219,400,400.149109,25,32.010147,9.123736,57.235718,50.01371,402.773529,399.757629,399.179504,7170.193848,13.07863,12.526092,12.565608,2.059023,2.012062,1.989051,73.171265,143.331909,51.824566,27.483986,143.568619,114.201317,95.211334,2.572236,522.791748,439.00357400989,1.89160409374945,0.0210850317707788,1.1654913549596,16.6964194671894,481.125851281855,1.92096254243114,0.00791178370685514,1.37801176572488,61.1979761167394,470.377918439779,89.2089914347983,0.00744292962464601,1.46652882833748
13,13.162683,39,39.367252,26.146,26.884115,96.81427,NaN,0.999645948410034,NaN,31.505344,400,400.252289,25,32.01923,9.132657,56.987873,50.01371,402.773529,399.757629,399.179504,7170.193848,13.07863,12.526092,12.565608,2.059023,2.012062,1.989051,73.171265,143.331909,51.824566,27.483986,143.568619,114.201317,95.211334,2.572236,522.791748,438.998914582958,1.89157664641033,0.0210814536034635,1.16558202017665,16.700992141814,481.166882560254,1.92106851056744,0.00791302365838686,1.37776092236938,61.2006574126693,470.369692652976,89.2059155033823,0.00744206665343363,1.46664737333845
13,13.159881,39,39.373085,26.146,26.890127,96.829453,NaN,0.999172210693359,NaN,31.51387,400,400.299316,25,32.024025,9.130355,56.96817,50.01371,402.788818,399.798492,399.220306,7179.70459,13.11211,12.544997,12.590897,2.174611,2.128366,2.127099,73.17617,143.280457,51.80397,27.492105,143.352844,114.189903,95.209412,2.521711,521.761475,439.012667576871,1.89164217481875,0.0210881477176107,1.16538240860682,16.6934372839437,481.179635780567,1.92109050623886,0.00791224918243537,1.37775245477265,61.2074244601994,470.397779057814,89.2314589965832,0.00744205016187131,1.46646812734495
13,13.158414,39,39.375721,26.146,26.901888,96.833054,NaN,0.998225152492523,NaN,31.50589,400,400.257446,25,32.019936,9.133714,57.141899,50.01371,401.934967,399.041748,398.456116,7176.001953,13.057881,12.502243,12.570837,2.121038,2.078332,2.067636,73.162186,143.244324,51.763988,27.524633,143.69809,114.229408,95.22319,2.614443,528.06665,439.029903461281,1.89170993065422,0.0210929497736547,1.16519544482871,16.6894814211215,481.180907453329,1.92108830633129,0.00791170622182197,1.37777949780583,61.2104822920945,470.424295037485,89.2524299015378,0.00744265419072415,1.46625192939554
13,13.158414,39,39.375721,26.146,26.906715,96.834877,NaN,0.998225152492523,NaN,31.519718,400,400.221313,25,32.02013,9.124067,57.472202,50.01371,401.934967,399.041748,398.456116,7176.001953,13.057881,12.502243,12.570837,2.121038,2.078332,2.067636,73.162186,143.244324,51.763988,27.524633,143.69809,114.229408,95.22319,2.614443,528.06665,439.035527748123,1.89172867488423,0.0210936762219335,1.16514921993903,16.6894814211215,481.183419129618,1.92109509493978,0.00791181417097409,1.37776223541705,61.2104822920945,470.431088036725,89.2570629069688,0.00744295467825571,1.46618549059711
13,13.160517,39,39.375847,26.146,26.913166,96.827682,NaN,0.998742818832397,NaN,31.530649,400,400.22229,25,32.02726,9.136468,57.639362,50.01371,402.076355,399.09201,398.511536,7177.793945,13.087409,12.527133,12.568422,2.214813,2.178703,2.1639,73.168221,143.452438,51.750355,27.514452,143.430634,114.20343,95.241531,2.561297,523.783691,439.037983961926,1.89172207809776,0.0210903007330736,1.16519381914103,16.6951521971462,481.173329505945,1.92106755487172,0.00791135196236073,1.37783329890079,61.2106284512454,470.428791099475,89.2556343400219,0.00744282587625931,1.46621002197714
13,13.158987,39,39.37571,26.146,26.913754,96.796181,NaN,0.999146819114685,NaN,31.528912,400,400.13147,25,32.027363,9.132434,57.74123,50.01371,402.076355,399.09201,398.511536,7177.793945,13.087409,12.527133,12.568422,2.214813,2.178703,2.1639,73.168221,143.452438,51.750355,27.514452,143.430634,114.20343,95.241531,2.561297,523.783691,439.042350388237,1.8917473843812,0.0210935511462223,1.16511081366964,16.6910265930784,481.130113554558,1.9209510359145,0.00790952549083448,1.37812874298086,61.2104695321503,470.437860347561,89.2616699619608,0.0074432566197802,1.46611908893356
13,13.163733,39,39.379799,26.146,26.916584,96.768127,NaN,0.999028086662292,NaN,31.534611,400,399.954865,25,32.019871,9.13076,57.718552,50.01371,401.915253,398.956146,398.37561,7172.883301,13.090054,12.534332,12.581192,2.205261,2.146612,2.145914,73.170471,143.518723,51.780525,27.512371,143.314163,114.149231,95.262962,2.559685,525.488281,439.034228143284,1.8916869607798,0.0210841710101702,1.165323766507,16.7038228799806,481.085718022679,1.92082228485342,0.00790669055036337,1.37849018126782,61.2152125461446,470.419005577916,89.2532900093897,0.00744154008195746,1.46637061458121
13,13.16262,39,39.382095,26.146,26.922556,96.759445,NaN,0.99897164106369,NaN,31.538475,400,400.046783,25,32.026722,9.125517,57.609184,50.01371,402.736237,399.698212,399.222809,7180.59668,13.081247,12.516442,12.561068,2.081537,2.044357,2.02725,73.158463,143.403992,51.777874,27.516104,143.500748,114.298729,95.198288,2.57311,523.712585,439.043865210819,1.89172689789743,0.0210873685901697,1.16521026735823,16.7008222921281,481.070531671789,1.92077632389431,0.00790551763036563,1.37862613833701,61.2178755987246,470.435187798736,89.2668410978657,0.00744176035039484,1.46624999847839
13,13.165675,39,39.386448,26.146,26.922556,96.759445,NaN,0.998241603374481,NaN,31.538475,400,400.046783,25,32.026722,9.119159,57.629108,50.01371,402.736237,399.698212,399.222809,7180.59668,13.081247,12.516442,12.561068,2.081537,2.044357,2.02725,73.158463,143.403992,51.777874,27.516104,143.500748,114.298729,95.198288,2.57311,523.712585,439.036514394695,1.89168093553572,0.0210810589318841,1.16536479631532,16.7090579504507,481.064430417856,1.92075052770495,0.00790426949238104,1.37872743655356,61.2229241395402,470.421769430206,89.2624583673831,0.00744022771692794,1.46645270903172
13,13.163271,39,39.384819,26.146,26.924469,96.726936,NaN,0.999143004417419,NaN,31.558218,400,400.173889,25,32.035324,9.122908,57.688293,50.01371,402.194946,399.338379,398.833313,7173.296875,13.090274,12.506464,12.598547,2.210389,2.138788,2.168496,73.19767,143.383591,51.828087,27.489777,143.70842,114.281761,95.195374,2.598544,524.644287,439.044527988248,1.89172453189099,0.0210863116259344,1.16522487226553,16.7025773760968,481.021888862383,1.92063899802555,0.00790280970962048,1.37899904426134,61.2210349056379,470.436357378051,89.2706224056387,0.00744122430643732,1.46628325963281
13,13.163271,39,39.384819,26.146,26.924986,96.681419,NaN,0.999143004417419,NaN,31.558861,400,400.17691,25,32.037666,9.119662,57.790478,50.011139,402.873901,399.866272,399.379791,7174.415039,13.092072,12.523311,12.569063,2.070743,2.025115,2.006535,73.170906,143.351379,51.812477,27.495792,143.586899,114.242958,95.221207,2.554027,521.921448,439.045130408227,1.89172653945752,0.0210863894077993,1.1652199220455,16.7025773760968,480.959111084349,1.92046926145872,0.00790011075858129,1.37943327055226,61.2210349056379,470.437084962202,89.2711186166618,0.00744125648345579,1.46627614366106
13,13.163671,39,39.381409,26.146,26.917934,96.65992,NaN,0.999030530452728,NaN,31.574997,400,400.203278,25,32.042992,9.111033,57.896561,50.011139,402.873901,399.866272,399.379791,7174.415039,13.092072,12.523311,12.569063,2.070743,2.025115,2.006535,73.170906,143.351379,51.812477,27.495792,143.586899,114.242958,95.221207,2.554027,521.921448,439.035950514669,1.89169313637617,0.0210845021901171,1.16530769537356,16.7036557363446,480.934239785684,1.92040929344326,0.00789981326927964,1.37955906292237,61.2170799441747,470.422441720884,89.2573970172556,0.0074413446398162,1.46636342158337
13,13.16511,39,39.38147,26.146,26.907715,96.629517,NaN,0.99897700548172,NaN,31.596657,400,400.211273,25,32.042423,9.11015,58.043247,50.011139,402.231354,399.296844,398.733978,7177.083496,13.090552,12.531278,12.585029,2.195417,2.137634,2.157054,73.180244,143.443466,51.830765,27.498894,143.702469,114.213394,95.245178,2.710489,530.263367,439.020578149164,1.89163179555214,0.0210799926825479,1.16547847880727,16.7075349336864,480.892206952022,1.92029549782924,0.00789799186264744,1.37985131306344,61.217150695265,470.400257199366,89.2423360314719,0.00744035023602024,1.46658155818573
13,13.164526,39,39.37833,26.146,26.907183,96.62632,NaN,0.998201429843903,NaN,31.616425,400,400.293976,25,32.041111,9.125743,57.866707,50.011139,401.777435,399.178345,398.341217,7179.437012,13.016514,12.519672,12.627176,2.124592,2.072886,2.077018,73.205376,143.429626,51.81744,27.502165,143.528976,114.28289,95.236778,2.613898,527.056702,439.021363811722,1.89163851682174,0.0210811186574169,1.16545401548012,16.705960648795,480.892206033897,1.92030220229367,0.00789870260254035,1.37980849003368,61.2135086347327,470.400356545737,89.2389634854628,0.00744103217681409,1.46652902421659
13,13.163811,39,39.379753,26.146,26.907757,96.651688,NaN,0.998767018318176,NaN,31.611914,400,400.2836,25,32.036789,9.127276,57.627293,50.011139,401.777435,399.178345,398.341217,7179.437012,13.016514,12.519672,12.627176,2.124592,2.072886,2.077018,73.205376,143.429626,51.81744,27.502165,143.528976,114.28289,95.236778,2.613898,527.056702,439.023753721753,1.89165150521991,0.021082681723278,1.16541231752456,16.7040331566147,480.925208031617,1.92038840803253,0.00789979977817157,1.37959907296194,61.2151591909771,470.406122290682,89.2444541569951,0.00744098014865069,1.46649594516124
13,13.163444,39,39.382053,26.146,26.912914,96.658852,NaN,0.99877667427063,NaN,31.605614,400,400.192932,25,32.033604,9.133183,57.357788,50.011139,402.526245,399.765869,399.009247,7177.936035,13.076223,12.54534,12.611563,2.212448,2.17427,2.161239,73.225975,143.576324,51.779041,27.515182,143.69136,114.172302,95.252785,2.73285,533.527954,439.030646842013,1.8916770563572,0.0210842157343908,1.16534431124538,16.7030437699259,480.931862295828,1.92040148880132,0.00789956524329341,1.37958431417981,61.2178268855145,470.41709343657,89.2544552615825,0.00744096912618393,1.46642632543813
13,13.168446,39,39.379944,26.146,26.925138,96.66021,NaN,0.998655557632446,NaN,31.591703,400,399.967865,25,32.029213,9.135772,57.006538,50.011139,402.526245,399.765869,399.009247,7177.936035,13.076223,12.54534,12.611563,2.212448,2.17427,2.161239,73.225975,143.576324,51.779041,27.515182,143.69136,114.172302,95.252785,2.73285,533.527954,439.032855256582,1.89164927679305,0.0210757266320968,1.16548026215789,16.7165267603905,480.936696496357,1.92041906620418,0.0079002505848599,1.37952207470673,61.2153807305696,470.405456843453,89.244209649657,0.00744090949879178,1.46650559530644
13,13.169184,39,39.379585,26.146,26.926807,96.668137,NaN,0.998306214809418,NaN,31.580933,400,399.9151,25,32.037563,9.140026,56.788555,50.011139,402.481506,399.911438,399.164825,7171.341797,13.052741,12.515575,12.650433,2.090501,2.031389,2.051431,73.282364,143.577316,51.801956,27.517605,143.431107,114.195457,95.207222,2.58648,524.777954,439.033024427787,1.89164465739462,0.0210744544747017,1.16550160850723,16.7185157281839,480.948135575253,1.92045076511953,0.00790082377893819,1.37943795154608,61.2149643281834,470.403515675084,89.2424926649745,0.00744090110103038,1.46651870368956
13,13.170526,39,39.384369,26.146,26.918722,96.692696,NaN,0.998792111873627,NaN,31.585484,400,399.922333,25,32.051701,9.126406,56.78714,50.011139,402.350067,399.655121,398.838501,7168.699219,13.01027,12.516172,12.577254,2.077829,2.041935,2.033313,73.252579,143.453064,51.810139,27.528694,143.549698,114.277184,95.19799,2.62382,521.67804,439.020370784143,1.89159306468171,0.02107046876986,1.16564710583778,16.7221323086079,480.975297778693,1.9205139898518,0.00790090857777749,1.37931509690588,61.2205130063007,470.388378314232,89.2374130410615,0.00743919939183852,1.46674550650293
13,13.165759,39,39.388805,26.146,26.918722,96.692696,NaN,0.998085677623749,NaN,31.585484,400,399.922333,25,32.051701,9.11886,56.853718,50.011139,402.350067,399.655121,398.838501,7168.699219,13.01027,12.516172,12.577254,2.077829,2.041935,2.033313,73.252579,143.453064,51.810139,27.528694,143.549698,114.277184,95.19799,2.62382,521.67804,439.031844166076,1.89166478165149,0.0210803086623149,1.16540579124713,16.7092843770628,480.969073048196,1.92048768328536,0.00789963682105403,1.3794186048699,61.2256575563101,470.417668644037,89.2622438819853,0.00743953793742682,1.46653153110145
13,13.167774,39,39.390968,26.146,26.910378,96.722969,NaN,0.998678207397461,NaN,31.585489,400,400.00177,25,32.049278,9.107362,57.019978,50.012276,401.800781,399.276855,398.481598,7176.479492,13.039894,12.512695,12.642793,2.23626,2.163649,2.199589,73.268875,143.482376,51.797001,27.5061,143.840942,114.401611,95.15847,2.589508,524.319336,439.017269397467,1.89160205546415,0.0210748931694696,1.16558781976606,16.7147155948874,481.007793985273,1.92058775448938,0.00790081176328691,1.37918016957649,61.2281658706146,470.396545300899,89.2502109465743,0.0074381373098231,1.46677387677787
13,13.168749,39,39.392365,26.146,26.910927,96.724678,NaN,0.99884831905365,NaN,31.598969,400,399.96225,25,32.045033,9.108009,57.133602,50.012276,402.381561,399.677704,398.903656,7174.391113,13.039857,12.534073,12.609148,2.118021,2.064449,2.04584,73.266777,143.253021,51.82148,27.500439,143.780792,114.341209,95.190933,2.624898,529.069397,439.015562240918,1.89158951845032,0.0210729632629886,1.16563192823251,16.7173433792569,481.008191551693,1.92058584530834,0.00790051266075369,1.37919643803846,61.2297858348667,470.393040965896,89.2493523083245,0.00743768109426026,1.46683114760915
13,13.168749,39,39.392365,26.146,26.918674,96.69355,NaN,0.99884831905365,NaN,31.606356,400,400.050537,25,32.041561,9.106427,57.213646,50.012276,402.381561,399.677704,398.903656,7174.391113,13.039857,12.534073,12.609148,2.118021,2.064449,2.04584,73.266777,143.253021,51.82148,27.500439,143.780792,114.341209,95.190933,2.624898,529.069397,439.024592103496,1.89161961149211,0.0210741287955977,1.16555759134425,16.7173433792569,480.965255302215,1.92046975718737,0.00789866704096982,1.37949353209438,61.2297858348667,470.403946778741,89.2567875267746,0.00743816336217028,1.46672432148132
13,13.166654,39,39.392776,26.146,26.915661,96.676323,NaN,0.999067544937134,NaN,31.607891,400,400.046631,25,32.043655,9.123334,57.319305,50.012276,401.557617,398.932343,398.178009,7181.451172,13.047066,12.526579,12.628137,2.257435,2.201286,2.208797,73.255493,143.55011,51.813427,27.488203,143.786133,114.300644,95.178581,2.594908,525.161926,439.026122767175,1.89163942738606,0.0210780001898501,1.16548043563629,16.7116968313285,480.940912406409,1.92040305849239,0.00789752757149027,1.37966775220388,61.2302624222193,470.41143396345,89.262342559806,0.00743840581645106,1.46665775212768
13,13.167572,39,39.39143,26.146,26.908558,96.665718,NaN,0.997690081596375,NaN,31.61194,400,399.948914,25,32.041538,9.125366,57.424465,50.012276,401.770905,399.137451,398.370728,7182.800781,13.031878,12.518284,12.624496,2.155858,2.109482,2.105007,73.259895,143.5056,51.836983,27.500353,143.488953,114.279846,95.173965,2.669465,525.076294,439.015634284898,1.8915980249355,0.0210750363139405,1.16559505559384,16.7141711535811,480.928170263882,1.92037147794115,0.0078972843120097,1.37973772035228,61.2287016121393,470.395428275542,89.2499555335572,0.00743798828435527,1.46679240562117
13,13.169346,39,39.388706,26.146,26.910168,96.671165,NaN,0.998401403427124,NaN,31.609829,400,399.967407,25,32.036999,9.140102,57.453293,50.012276,401.770905,399.137451,398.370728,7182.800781,13.031878,12.518284,12.624496,2.155858,2.109482,2.105007,73.259895,143.5056,51.836983,27.500353,143.488953,114.279846,95.173965,2.669465,525.076294,439.013240319312,1.89157758773382,0.0210716169310155,1.16566945179979,16.7189523196579,480.939509546678,1.9204079570668,0.00789838821933479,1.37962200492157,61.2255427485989,470.385995796114,89.2405405837839,0.00743815857367305,1.46684008134606
13,13.171411,39,39.391674,26.146,26.918106,96.687119,NaN,0.999236285686493,NaN,31.62014,400,399.960205,25,32.032799,9.127835,57.506187,50.012276,402.48584,399.79068,398.981018,7174.191406,13.043414,12.536608,12.611322,2.209312,2.140911,2.178028,73.273575,143.580734,51.877155,27.474377,143.377457,114.272972,95.194214,2.744029,531.823364,439.017522365446,1.8915773580293,0.0210685500470163,1.16569783845045,16.7245171597929,480.957353392715,1.92044986720443,0.00789848371378217,1.37953883833507,61.2289845557613,470.388120119432,89.2452405714388,0.0074376124820711,1.46686801316231
13,13.170982,39,39.393349,26.146,26.920818,96.694328,NaN,0.997981548309326,NaN,31.602249,400,399.971893,25,32.022461,9.138386,57.510338,50.012276,401.8396,399.173035,398.323273,7176.350586,13.027174,12.54384,12.611058,2.162304,2.111201,2.100615,73.28199,143.602737,51.876934,27.479971,143.540527,114.334358,95.18679,2.607354,521.75885,439.021716347401,1.89159434693065,0.0210698431701779,1.16565008111008,16.7233611283266,480.964947658149,1.92046682389259,0.00789843115748297,1.37950906711693,61.2309268545807,470.395522674579,89.2521221917119,0.0074375786649713,1.46682299359521
13,13.170368,39,39.394478,26.146,26.927111,96.69651,NaN,0.999158263206482,NaN,31.593369,400,400.033569,25,32.008339,9.15022,57.392395,50.012276,401.8396,399.173035,398.323273,7176.350586,13.027174,12.54384,12.611058,2.162304,2.111201,2.100615,73.28199,143.602737,51.876934,27.479971,143.540527,114.334358,95.18679,2.607354,521.75885,439.030529316807,1.8916280277125,0.021072056769049,1.16555861905134,16.7217065258937,480.96637338197,1.9204682677442,0.00789823698815776,1.37951457473829,61.2322359830031,470.408568556675,89.2622532584097,0.00743791210908247,1.46671375140444
13,13.171202,39,39.391739,26.146,26.921204,96.673851,NaN,0.997719466686249,NaN,31.598246,400,400.098297,25,31.999817,9.135046,57.354553,50.012276,402.304321,399.722961,398.945679,7175.742676,13.045275,12.526368,12.636712,2.216712,2.149781,2.177672,73.309952,143.465134,51.858044,27.476767,143.778305,114.387695,95.173317,2.627438,526.956726,439.021636733298,1.89159253687144,0.0210694473091997,1.16565751691432,16.7239539685118,480.938957583803,1.92039998719942,0.00789767816562548,1.37966716574485,61.2290599298391,470.393669235182,89.2490948204085,0.00743784386306351,1.46681471223867
13,13.169686,39,39.392502,26.146,26.921204,96.673851,NaN,0.998704195022583,NaN,31.598246,400,400.098297,25,31.999817,9.108731,57.401253,50.012276,402.304321,399.722961,398.945679,7175.742676,13.045275,12.526368,12.636712,2.216712,2.149781,2.177672,73.309952,143.465134,51.858044,27.476767,143.778305,114.387695,95.173317,2.627438,526.956726,439.025285725436,1.89161534265011,0.0210725755743486,1.16558075765804,16.7198686096219,480.937886483425,1.92039546157222,0.00789745948032363,1.37968498729134,61.2299446977785,470.402501625208,89.2559523170181,0.00743806991435491,1.46674072440887
13,13.169125,39,39.393257,26.146,26.908834,96.677795,NaN,0.999149084091187,NaN,31.602226,400,399.865692,25,32.00787,9.115956,57.435081,50.008244,401.725067,399.036865,398.210541,7174.132813,13.023049,12.536681,12.602819,2.197303,2.134615,2.131968,73.337204,143.341599,51.83498,27.491522,143.62413,114.288956,95.226234,2.639838,523.262207,439.012217358038,1.89157573051645,0.0210718723257119,1.16567106429139,16.7183567216412,480.942268072678,1.92040569701325,0.00789747702297737,1.37966491323648,61.2308201748855,470.388707664942,89.247375403679,0.00743729713535434,1.46688825453341
13,13.170383,39,39.392265,26.146,26.905981,96.678787,NaN,0.998814225196838,NaN,31.623575,400,399.77298,25,32.013706,9.121325,57.478848,50.008244,402.239746,399.560211,398.759827,7174.555664,13.042853,12.539679,12.616017,2.138219,2.076561,2.08244,73.339211,143.49115,51.873859,27.472765,143.651749,114.291199,95.221504,2.656479,528.886353,439.005862804714,1.89154571891088,0.0210688469779667,1.16576219589895,16.7217469484709,480.94502916711,1.92041528130212,0.00789782017073952,1.37963226301453,61.2296698762461,470.377093905105,89.2383715445706,0.00743699743252226,1.46698578321187
13,13.170383,39,39.392265,26.146,26.905483,96.678932,NaN,0.998814225196838,NaN,31.625883,400,399.9245,25,32.015282,9.115428,57.439381,50.008244,402.239746,399.560211,398.759827,7174.555664,13.042853,12.539679,12.616017,2.138219,2.076561,2.08244,73.339211,143.49115,51.873859,27.472765,143.651749,114.291199,95.221504,2.656479,528.886353,439.005282253949,1.8915437841011,0.0210687720487932,1.16576697963158,16.7217469484709,480.945229213688,1.92041582221874,0.00789782877074914,1.37963087698199,61.2296698762461,470.376392752866,89.2378935913384,0.00743696642488421,1.46699265630403
13,13.172573,39,39.392254,26.146,26.898149,96.672836,NaN,0.99899160861969,NaN,31.617977,400,399.892181,25,32.015205,9.11921,57.421082,50.008244,402.151703,399.451263,398.642578,7158.307617,13.032253,12.529789,12.59817,2.155056,2.102739,2.099477,73.331726,143.465515,51.875957,27.487265,143.694321,114.261093,95.222168,2.728034,525.73938,438.991458127616,1.89148233614171,0.021063150270637,1.16594848037029,16.7276482730505,480.936834248346,1.92039314593163,0.00789747035574254,1.37968889956372,61.2296571207812,470.354117038739,89.2226980555378,0.00743598364896455,1.46721092020481
13,13.169098,39,39.3927,26.146,26.896046,96.670082,NaN,0.999374032020569,NaN,31.607016,400,399.978302,25,32.006294,9.105453,57.412704,50.008244,401.700775,399.154419,398.345917,7175.900391,13.01998,12.507315,12.628549,2.145264,2.086369,2.075215,73.349297,143.539459,51.827389,27.502871,143.407578,114.321671,95.180313,2.688181,523.377686,438.997374989941,1.89152645420805,0.0210700038469609,1.16579252328981,16.7182839557607,480.932408410454,1.92038022602538,0.00789717917522081,1.37972565350764,61.2301742944578,470.370436139854,89.2343098810973,0.00743660921096266,1.46705819970685
13,13.167115,39,39.394302,26.146,26.902502,96.666847,NaN,0.999108493328094,NaN,31.584326,400,400.103607,25,31.994102,9.113604,57.395424,50.008244,401.700775,399.154419,398.345917,7175.900391,13.01998,12.507315,12.628549,2.145264,2.086369,2.075215,73.349297,143.539459,51.827389,27.502871,143.407578,114.321671,95.180313,2.688181,523.377686,439.009675520071,1.89158137590079,0.021075068487644,1.16563003580156,16.712939399342,480.925695743811,1.92035865397486,0.00789652816330702,1.37979402496961,61.2320319048168,470.391530739548,89.250444786181,0.0074371966629369,1.46687775447265
13,13.168866,39,39.395767,26.146,26.916443,96.633957,NaN,0.999245762825012,NaN,31.556763,400,399.984161,25,31.993942,9.136032,57.458778,50.008244,402.417389,399.771301,398.901611,7179.500977,13.046664,12.537483,12.608488,2.191793,2.150455,2.133756,73.347206,143.444305,51.844929,27.504032,143.503387,114.312325,95.225304,2.6831,526.269226,439.021710098067,1.89160918527551,0.0210735516689449,1.1655849189202,16.7176587035509,480.878251104902,1.92022722819363,0.0078941570399076,1.38014320681792,61.2337306005676,470.40269856289,89.2596632075642,0.00743737463277615,1.4667924039485
13,13.169353,39,39.393635,26.146,26.920492,96.615585,NaN,0.997967123985291,NaN,31.561325,400,400.034271,25,32.002758,9.141488,57.526669,50.008244,402.417389,399.771301,398.901611,7179.500977,13.046664,12.537483,12.608488,2.191793,2.150455,2.133756,73.347206,143.444305,51.844929,27.504032,143.503387,114.312325,95.225304,2.6831,526.269226,439.025257331,1.89161758656015,0.0210731556985361,1.16557072947907,16.7189711846311,480.855889435645,1.92017130581141,0.00789367773601873,1.38026944684632,61.2312584879558,470.404157558854,89.2583224508346,0.00743789883056081,1.46674310898822
13,13.167718,39,39.39048,26.146,26.917934,96.597015,NaN,0.998651266098022,NaN,31.569324,400,400.05719,25,32.008774,9.128009,57.369034,50.008244,402.378601,399.807983,399.007263,7170.921387,13.053553,12.519158,12.639383,2.108981,2.069921,2.064993,73.382469,143.300797,51.838955,27.508772,143.707031,114.263718,95.177727,2.674554,526.792908,439.026211087455,1.89163224805035,0.0210761455953314,1.16551249636246,16.7145646612947,480.834690836756,1.92012070985185,0.00789347972544021,1.38037372215044,61.2275999734245,470.407124208003,89.256888985544,0.00743871037527283,1.46666225717883
13,13.169291,39,39.390041,26.146,26.917934,96.597015,NaN,0.997799277305603,NaN,31.569324,400,400.05719,25,32.008774,9.125144,57.232643,50.013123,401.570129,398.943207,398.07312,7176.585938,13.020493,12.532721,12.598049,2.182469,2.135771,2.130416,73.39183,143.447128,51.869091,27.487869,143.676758,114.292557,95.205734,2.675927,528.602234,439.022425004745,1.89160858305906,0.0210728988288912,1.16559213202147,16.718804094609,480.835307875159,1.92012331586322,0.00789360555484188,1.38036343880692,61.2270908928726,470.398221374831,89.250338099177,0.00743841134215083,1.46674223715988
13,13.171521,39,39.392033,26.146,26.913815,96.589554,NaN,0.998572468757629,NaN,31.55135,400,400.070496,25,32.011227,9.121474,57.306793,50.013123,401.570129,398.943207,398.07312,7176.585938,13.020493,12.532721,12.598049,2.182469,2.135771,2.130416,73.39183,143.447128,51.869091,27.487869,143.676758,114.292557,95.205734,2.675927,528.602234,439.012255444338,1.89155903315716,0.0210676775594432,1.16574461135379,16.7248135735582,480.822208466998,1.92008363505217,0.00789259169503847,1.3804817299264,61.2294008512937,470.381746312008,89.2412888140067,0.00743725320183234,1.4669363710786
13,13.169645,39,39.391418,26.146,26.914284,96.598564,NaN,0.999049782752991,NaN,31.538429,400,399.9534,25,32.003708,9.119535,57.245884,50.013123,401.65921,399.038086,398.122101,7180.871094,13.033726,12.544046,12.625194,2.170717,2.124704,2.117017,73.404404,143.549362,51.908207,27.476648,143.853333,114.335243,95.182762,2.671833,531.633362,439.017318373831,1.8915890787275,0.0210716191284496,1.16564508533615,16.719758116774,480.835510632763,1.92012092458174,0.00789330282917095,1.38038082851009,61.2286876968421,470.392177253993,89.2477259953612,0.00743784710308561,1.46682405755936
13,13.166154,39,39.393566,26.146,26.92016,96.588615,NaN,0.998087704181671,NaN,31.561108,400,399.999634,25,32.00304,9.125372,57.052952,50.013123,401.920654,399.441467,398.63385,7177.84375,13.037138,12.506063,12.62307,2.123441,2.075105,2.065889,73.425613,143.551025,51.830921,27.501343,143.609787,114.318047,95.188187,2.612966,525.72168,439.032569442813,1.89166442378892,0.0210797094076537,1.1654119960532,16.7103491067164,480.818757081278,1.92007102810237,0.00789209660389859,1.38052667258043,61.2311784786898,470.421080707924,89.2697854356949,0.00743866202138424,1.4665762815961
13,13.166154,39,39.393566,26.146,26.923267,96.587242,NaN,0.998087704181671,NaN,31.553812,400,400.076263,25,32.013699,9.128042,57.034859,50.013123,401.920654,399.441467,398.63385,7177.84375,13.037138,12.506063,12.62307,2.123441,2.075105,2.065889,73.425613,143.551025,51.830921,27.501343,143.609787,114.318047,95.188187,2.612966,525.72168,439.036190331622,1.89167649053379,0.0210801768412069,1.16538221771168,16.7103491067164,480.816861609104,1.92006590157347,0.00789201509195665,1.3805398592698,61.2311784786898,470.425453953856,89.2727674215674,0.00743885539338351,1.46653347868278
13,13.164377,39,39.391697,26.146,26.91898,96.575127,NaN,0.998988509178162,NaN,31.542679,400,399.960541,25,32.012627,9.137383,57.150734,50.013123,401.949066,399.321655,398.469666,7172.90332,13.043349,12.542223,12.613132,2.149381,2.099823,2.110005,73.406693,143.669098,51.860653,27.495422,143.472137,114.277534,95.239311,2.592487,525.354614,439.035470555739,1.89168657627689,0.0210832014103392,1.16533339143061,16.7055589820932,480.802763709011,1.92003176082429,0.00789183144076312,1.38061243237726,61.2290112265993,470.427718884468,89.2722647843201,0.0074393586101552,1.46648064021571
13,13.167957,39,39.393009,26.146,26.917339,96.560715,NaN,0.998701632022858,NaN,31.532278,400,399.841858,25,32.00787,9.133158,57.240986,50.013123,401.949066,399.321655,398.469666,7172.90332,13.043349,12.542223,12.613132,2.149381,2.099823,2.110005,73.406693,143.669098,51.860653,27.495422,143.472137,114.277534,95.239311,2.592487,525.354614,439.024942364349,1.891626341262,0.0210755627221475,1.16553030195173,16.7152088209463,480.781020055338,1.919970149039,0.00789059963451875,1.38078174528995,61.2305326024975,470.406864720454,89.2594824297453,0.00743815352361818,1.46670631911721
13,13.1716,39,39.389336,26.146,26.925978,96.554741,NaN,0.99816232919693,NaN,31.526718,400,399.940216,25,32.009655,9.125357,57.294018,50.013123,402.509583,399.880554,399.060547,7178.0625,13.0533,12.542625,12.621644,2.134381,2.078622,2.063473,73.385178,143.541519,51.897377,27.468788,143.704956,114.242104,95.249336,2.698155,530.363281,439.026243542387,1.89160509461477,0.021069344284751,1.16563185602177,16.7250264513875,480.777937414934,1.91996965055068,0.007891297572959,1.3807530234131,61.2262733390021,470.396432753574,89.2483462959504,0.00743848428446223,1.46674817969195
13,13.174412,39,39.392574,26.146,26.930042,96.52417,NaN,0.998461365699768,NaN,31.524939,400,400.004333,25,32.003555,9.138374,57.403961,50.013123,402.307098,399.706177,398.904938,7174.509766,13.03525,12.526201,12.596167,2.179422,2.127102,2.106553,73.408737,143.486862,51.919903,27.488729,143.556503,114.249313,95.258614,2.685711,526.405212,439.024212532925,1.8915785849101,0.0210641550726149,1.16573523610568,16.7326031993162,480.731165146229,1.91983622227456,0.00788855364595847,1.38112330895241,61.230028187593,470.38923411563,89.2469860259135,0.00743746768244701,1.46687187882164
13,13.179391,39,39.39888,26.146,26.926916,96.503044,NaN,0.99897038936615,NaN,31.537758,400,399.949707,25,31.997499,9.142475,57.549858,50.013123,402.307098,399.706177,398.904938,7174.509766,13.03525,12.526201,12.596167,2.179422,2.127102,2.106553,73.408737,143.486862,51.919903,27.488729,143.556503,114.249313,95.258614,2.685711,526.405212,439.008581569526,1.89149155389903,0.0210534200838645,1.16601751628133,16.7460158043752,480.693107229215,1.91971981516095,0.00788549151530883,1.38147525412038,61.2373400087222,470.362384097993,89.2355930816793,0.00743492097244009,1.46723870536203
13,13.178628,39,39.396126,26.146,26.92205,96.483002,NaN,0.998958945274353,NaN,31.552534,400,399.7995,25,31.998888,9.127628,57.514061,50.013123,401.35437,398.683167,397.894226,7168.762695,13.025168,12.5292,12.608595,2.170152,2.11983,2.132158,73.432899,143.615295,51.918797,27.491814,143.650314,114.318138,95.229248,2.633988,523.652283,439.004744901836,1.89148412154542,0.0210542607572582,1.16602562866505,16.7439606553015,480.669296508072,1.91966127459399,0.00788508953293266,1.38160395176824,61.2341468599336,470.35764311068,89.2293442164746,0.00743530490602384,1.46723995957126
13,13.180835,39,39.398663,26.146,26.92205,96.483002,NaN,0.998966932296753,NaN,31.552534,400,399.7995,25,31.998888,9.128356,57.441395,50.021206,401.274292,398.630737,397.768768,7184.80957,13.015565,12.530914,12.61132,2.238707,2.188159,2.203375,73.456032,143.621063,51.911499,27.506084,143.84549,114.350372,95.177521,2.641931,527.965454,438.999430301369,1.89145092693798,0.0210497126240969,1.16613752368414,16.7499049898456,480.665723393515,1.91964619620669,0.00788436264214077,1.38166366475381,61.2370884129955,470.347500349338,89.2252117420081,0.00743430958433241,1.46738117651747
13,13.181676,39,39.403236,26.146,26.928919,96.495193,NaN,0.999503612518311,NaN,31.556877,400,399.796906,25,32.002544,9.133994,57.412231,50.021206,401.274292,398.630737,397.768768,7184.80957,13.015565,12.530914,12.61132,2.238707,2.188159,2.203375,73.456032,143.621063,51.911499,27.506084,143.84549,114.350372,95.177521,2.641931,527.965454,439.005415228041,1.89146497232149,0.0210490129480655,1.16611408291174,16.7521699426794,480.676126841187,1.91966458728751,0.00788377712738762,1.38165353433931,61.242390228991,470.355989698638,89.2360079959657,0.00743369954635576,1.46737301969365
13,13.182304,39,39.402081,26.146,26.935036,96.515228,NaN,0.99827367067337,NaN,31.571739,400,399.786163,25,32.000832,9.12841,57.536789,50.021206,402.70993,399.830811,399.436768,7182.949219,13.128591,12.501134,12.63299,2.215004,2.157319,2.166861,73.454361,143.661926,51.916481,27.509083,143.678467,114.388168,95.176292,2.608338,524.475769,439.011036144913,1.89147929857539,0.0210486390703264,1.16608708542602,16.7538611802657,480.705432305171,1.91974632867049,0.00788529843622817,1.38143296541583,61.2410512009224,470.360322727102,89.2376954626625,0.00743414000404886,1.46731152484991
13,13.181381,39,39.404182,26.146,26.933237,96.534065,NaN,0.998747289180756,NaN,31.581726,400,400.052948,25,31.997921,9.124451,57.589535,50.021206,402.70993,399.830811,399.436768,7182.949219,13.128591,12.501134,12.63299,2.215004,2.157319,2.166861,73.454361,143.661926,51.916481,27.509083,143.678467,114.388168,95.176292,2.608338,524.475769,439.011160695041,1.89148618802582,0.0210502700945148,1.16605760224408,16.7513754709947,480.728495830644,1.9198042357251,0.00788581566183045,1.38130068726618,61.2434869322879,470.364381282778,89.242763393413,0.00743386674376393,1.46730622884355
13,13.181381,39,39.404182,26.146,26.926655,96.543533,NaN,0.998747289180756,NaN,31.576359,400,400.168671,25,31.996367,9.12759,57.579403,50.021206,401.978302,398.958527,398.510254,7178.203125,13.076066,12.500243,12.564219,2.193041,2.153191,2.152765,73.429794,143.66037,51.905861,27.522987,143.688385,114.360291,95.198624,2.530513,521.586853,439.003485495589,1.89146061084362,0.0210492802407711,1.16612090511775,16.7513754709947,480.741573553527,1.91983961067539,0.00788637803787435,1.38120943473504,61.2434869322879,470.355112376024,89.2364466346142,0.0074334569323493,1.46739717461533
13,13.184684,39,39.407215,26.146,26.927475,96.579376,NaN,0.998621463775635,NaN,31.564217,400,399.995911,25,32.003372,9.128176,57.56646,50.021206,401.752258,398.846741,398.453461,7186.71875,13.102078,12.497694,12.61202,2.249217,2.193339,2.211384,73.446426,143.866638,51.951382,27.513184,143.745285,114.402649,95.202911,2.642388,527.52124,438.996487462334,1.89141412442793,0.021042599963118,1.16628051518309,16.7602700979751,480.786808643852,1.91995549283262,0.00788763780857998,1.38093552936788,61.2470029583505,470.340520852436,89.2298268015466,0.00743215839996013,1.46759025856987
13,13.188498,39,39.405434,26.146,26.921783,96.609619,NaN,0.99799507856369,NaN,31.568674,400,400.043579,25,32.012516,9.139898,57.477348,50.021206,401.752258,398.846741,398.453461,7186.71875,13.102078,12.497694,12.61202,2.249217,2.193339,2.211384,73.446426,143.866638,51.951382,27.513184,143.745285,114.402649,95.202911,2.642388,527.52124,438.980661261524,1.89133464357433,0.0210338918222298,1.16652889576933,16.7705387102556,480.83107132555,1.92007900427282,0.00788994318658743,1.38060305623062,61.2449383493115,470.310395897885,89.2073500782123,0.00743121003622096,1.46785692433456
13,13.187043,39,39.404003,26.146,26.915939,96.623665,NaN,0.999269068241119,NaN,31.591034,400,400.148926,25,32.014389,9.127015,57.515495,50.021206,402.670929,399.618622,399.142822,7184.906738,13.122427,12.535969,12.606059,2.211788,2.163835,2.158459,73.458649,143.734695,51.897076,27.541492,143.859177,114.228035,95.278755,2.579227,525.792786,438.977349502798,1.89133380652138,0.0210360079418005,1.1665113724171,16.7666216084137,480.852473275274,1.92013993753997,0.00789118667735856,1.38043468945117,61.243279418237,470.309029161644,89.2048505531027,0.00743145783746283,1.46784682201109
13,13.185991,39,39.407631,26.146,26.909472,96.63575,NaN,0.998482525348663,NaN,31.588345,400,400.202148,25,32.013496,9.116662,57.581169,50.021206,402.670929,399.618622,399.142822,7184.906738,13.122427,12.535969,12.606059,2.211788,2.163835,2.158459,73.458649,143.734695,51.897076,27.541492,143.859177,114.228035,95.278755,2.579227,525.792786,438.972340291674,1.89132448793471,0.0210372011061732,1.16652031502154,16.7637892472058,480.864057727526,1.9201635234425,0.00789086466133636,1.38040367787818,61.2474851915536,470.308348497909,89.208363207109,0.00743064632008382,1.46791318340703
