P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.187377,39,39.411495,26.146,26.913002,96.642578,NaN,0.998539090156555,NaN,31.580763,400,400.169891,25,32.014645,9.122186,57.668957,50.021206,401.568817,398.549194,398.071228,7178.665527,13.071065,12.50563,12.561399,2.242109,2.204215,2.202306,73.431801,143.547897,51.932785,27.509335,143.755402,114.289818,95.238731,2.561143,523.007263,438.973118668049,1.89131736532611,0.0210348786634275,1.16655665302583,16.7675208206513,480.868054190218,1.92016608589754,0.00789016324787939,1.38042862537952,61.2519641927027,470.308638591139,89.2127956768716,0.00742982706286446,1.467973883198
13,13.187974,39,39.411774,26.146,26.913002,96.642578,NaN,0.999064207077026,NaN,31.580763,400,400.169891,25,32.014645,9.115032,57.67646,50.011913,402.868683,399.948364,399.474121,7178.864746,13.131903,12.52996,12.616471,2.163839,2.101697,2.124277,73.434799,143.497696,51.902603,27.52387,143.638123,114.37149,95.174362,2.608137,527.654968,438.971680205343,1.89130838651745,0.0210336497842596,1.16658697035601,16.7691280525845,480.867662196674,1.9201644305696,0.00789008335784814,1.3804351564289,61.2522875846245,470.305592301911,89.2110263087034,0.00742963230662044,1.46800842263299
13,13.189081,39,39.412159,26.146,26.918219,96.641876,NaN,0.99897426366806,NaN,31.570955,400,400.225098,25,32.012051,9.108335,57.58432,50.011913,402.868683,399.948364,399.474121,7178.864746,13.131903,12.52996,12.616471,2.163839,2.101697,2.124277,73.434799,143.497696,51.902603,27.52387,143.638123,114.37149,95.174362,2.608137,527.654968,438.975099037232,1.89131202068779,0.0210321559715574,1.16659286531727,16.7721081520118,480.866152196481,1.92015952574644,0.00788993146676635,1.38045090440389,61.2527338391509,470.307195227509,89.2125401628452,0.00742962027948851,1.46799899470428
13,13.188148,39,39.415646,26.146,26.92137,96.62603,NaN,0.99900096654892,NaN,31.549662,400,399.971161,25,32.009911,9.129578,57.445038,50.011913,401.435974,398.815399,397.976624,7187.271484,13.02198,12.53865,12.609656,2.18812,2.136254,2.131091,73.49678,143.878494,51.892635,27.521799,143.771683,114.326447,95.213593,2.641288,527.169739,438.981022682829,1.89133830143173,0.0210345501048747,1.16651510953778,16.7695964817521,480.839375610799,1.92007967515648,0.00788799285861037,1.38068469331857,61.2567754640886,470.319309218793,89.2246137384554,0.00742940508504847,1.46793725327962
13,13.186085,39,39.415882,26.146,26.92057,96.641258,NaN,0.998698532581329,NaN,31.55983,400,399.945068,25,32.000908,9.153246,57.321182,50.011913,402.416229,399.956909,399.224548,7185.301758,13.071337,12.51646,12.67295,2.18843,2.129368,2.118944,73.517654,143.629578,51.900043,27.485737,143.638992,114.297478,95.209351,2.556891,525.009216,438.985059303548,1.89136621640812,0.0210386767081433,1.16641810612912,16.7640423358216,480.860067954675,1.92013512968434,0.0078888288613037,1.3805440000614,61.2570489902737,470.329600339913,89.2318831747641,0.00742980920434681,1.46783999958717
13,13.185888,39,39.414833,26.146,26.921915,96.656189,NaN,0.998870372772217,NaN,31.544521,400,399.971069,25,31.995903,9.143085,57.347965,50.011913,402.416229,399.956909,399.224548,7185.301758,13.071337,12.51646,12.67295,2.18843,2.129368,2.118944,73.517654,143.629578,51.900043,27.485737,143.638992,114.297478,95.209351,2.556891,525.009216,438.987102666388,1.89137440723221,0.0210392845937163,1.16639514912391,16.7635119251482,480.882153385443,1.92019709050163,0.00789001498639107,1.38037619178655,61.2558331790749,470.33178914346,89.2322249399127,0.00743013180966967,1.46780124898926
13,13.185888,39,39.414833,26.146,26.912394,96.689392,NaN,0.998870372772217,NaN,31.539776,400,399.925812,25,32.004547,9.137611,57.413731,50.011913,401.84082,399.222961,398.397034,7179.24707,13.014736,12.524568,12.597538,2.127393,2.07866,2.062604,73.500374,143.788849,51.923088,27.478912,144.040466,114.460442,95.183014,2.56451,523.83667,438.975996981391,1.89133739656698,0.0210378526654562,1.16648691073441,16.7635119251482,480.92798073277,1.9203210075468,0.00789198429649845,1.38005803476767,61.2558331790749,470.318377302729,89.2230879816971,0.00742953891679779,1.46793304451287
13,13.183564,39,39.418388,26.146,26.899748,96.700287,NaN,0.998731672763824,NaN,31.535896,400,399.925476,25,32.012691,9.135187,57.385296,50.011913,402.231628,399.694305,398.94278,7180.194824,13.061936,12.535433,12.639397,2.184823,2.109951,2.127475,73.519402,143.905228,51.930328,27.463108,143.975311,114.461639,95.216667,2.675402,527.488708,438.966845195114,1.89132319170769,0.0210407362065884,1.16649083921055,16.7572542450248,480.938025519207,1.9203405813013,0.0078916125983788,1.38003680764596,61.2599533829806,470.315870875458,89.2252762344655,0.00742866283263324,1.46801614103178
13,13.184638,39,39.41544,26.146,26.88866,96.718689,NaN,0.99874472618103,NaN,31.543633,400,400.092834,25,32.016666,9.143498,57.307487,50.011913,402.231628,399.694305,398.94278,7180.194824,13.061936,12.535433,12.639397,2.184823,2.109951,2.127475,73.519402,143.905228,51.930328,27.463108,143.975311,114.461639,95.216667,2.675402,527.488708,438.951321901347,1.89126392423892,0.0210368563057317,1.16665238956437,16.7601462363782,480.967556384083,1.92042671562677,0.00789354757007951,1.37979192085609,61.2565367070618,470.29220446807,89.2059251166504,0.00742825117841419,1.46820039958608
13,13.18498,39,39.415234,26.146,26.887896,96.718437,NaN,0.998311817646027,NaN,31.535683,400,400.091431,25,32.006393,9.125669,57.232891,50.011913,401.972961,399.318939,398.598969,7183.821777,13.035455,12.537641,12.61742,2.088719,2.03368,2.026134,73.513687,143.544083,51.890503,27.494188,144.187347,114.372124,95.215729,2.578275,521.678162,438.949606214653,1.8912558081639,0.0210360371188244,1.16667714783791,16.7610671126577,480.96749775789,1.92042699675728,0.00789359160965004,1.37978952109832,61.2562979489914,470.289110547924,89.2035920639781,0.007428158738708,1.46822744994783
13,13.18421,39,39.416351,26.146,26.886803,96.714066,NaN,0.997691988945007,NaN,31.540676,400,399.946167,25,32.006031,9.117628,57.104904,50.020065,401.281525,398.685791,397.963593,7178.26709,13.009352,12.507292,12.599562,2.104767,2.064075,2.073026,73.515755,143.683472,51.890648,27.49272,143.713821,114.411087,95.187943,2.554565,524.254395,438.950187072043,1.89126314287395,0.0210374583008745,1.16664856490209,16.7589937694313,480.959898984281,1.92040406831917,0.00789301268623497,1.3798573950117,61.2575925615498,470.292598041511,89.2071916571488,0.00742807248255453,1.46821151502912
13,13.185781,39,39.413441,26.146,26.888056,96.721634,NaN,0.998736083507538,NaN,31.548286,400,399.856262,25,32.015507,9.109484,56.971687,50.020065,401.281525,398.685791,397.963593,7178.26709,13.009352,12.507292,12.599562,2.104767,2.064075,2.073026,73.515755,143.683472,51.890648,27.49272,143.713821,114.411087,95.187943,2.554565,524.254395,438.94786209262,1.89124437946557,0.0210344119114351,1.16671631749328,16.7632238315726,480.974424853201,1.92044955192126,0.0078942945006293,1.37971710947919,61.2542197824829,470.283637466668,89.1978991312838,0.00742830273413099,1.46825180167321
13,13.184672,39,39.413952,26.146,26.888056,96.721634,NaN,0.998465657234192,NaN,31.548286,400,399.856262,25,32.015507,9.104149,56.985916,50.020065,402.549835,399.828857,399.131775,7181.042969,13.065424,12.551607,12.627558,2.139877,2.088429,2.102381,73.522354,143.826492,51.930992,27.453407,143.894577,114.41555,95.190071,2.600217,524.297607,438.950535288392,1.89126106414463,0.0210366954203895,1.16665994874347,16.7602377862836,480.973707820191,1.92044652268728,0.0078941481875707,1.37972903612454,61.2548120621999,470.290062758516,89.2028354667582,0.00742847680686048,1.46819698926403
13,13.183546,39,39.418594,26.146,26.892151,96.710373,NaN,0.999023914337158,NaN,31.58037,400,400.009186,25,32.021191,9.095601,57.07489,50.020065,402.549835,399.828857,399.131775,7181.042969,13.065424,12.551607,12.627558,2.139877,2.088429,2.102381,73.522354,143.826492,51.930992,27.453407,143.894577,114.41555,95.190071,2.600217,524.297607,438.958026466687,1.89129392666974,0.0210396303915581,1.16656320764386,16.7572057743909,480.951654947843,1.92037699244581,0.00789215162933423,1.37994510031996,61.2601921250724,470.305419073452,89.2183825594694,0.00742815647502951,1.46812229903315
13,13.183825,39,39.418461,26.146,26.891703,96.703056,NaN,0.999125838279724,NaN,31.60791,400,400.064117,25,32.023109,9.100598,57.078663,50.020065,401.221802,398.509033,397.76767,7181.22998,13.001819,12.527268,12.601323,2.128229,2.077673,2.074023,73.526176,143.69989,51.933342,27.460747,143.879242,114.398163,95.196266,2.664819,531.083191,438.956831431958,1.89128798739493,0.0210389883823224,1.1665817056846,16.7579570636829,480.941744331319,1.92035048041248,0.00789175588223663,1.38001201004866,61.2600379858789,470.303168078504,89.2167035676484,0.00742808559534814,1.46814224980741
13,13.183825,39,39.418461,26.146,26.886347,96.729248,NaN,0.999125838279724,NaN,31.613005,400,400.030853,25,32.020882,9.097159,57.03088,50.020065,401.210266,398.473053,397.722839,7177.945313,13.016917,12.522048,12.596253,2.20193,2.15323,2.156833,73.506371,143.817932,51.888916,27.444183,144.046677,114.411568,95.205238,2.588928,526.612549,438.950583081914,1.89126716227044,0.0210381825706198,1.16663340014395,16.7579570636829,480.97788632448,1.92044819682427,0.00789330863108954,1.37976150003205,61.2600379858789,470.29562179885,89.2115636781729,0.007427752004872,1.46821647902106
13,13.183658,39,39.418877,26.146,26.880264,96.750961,NaN,0.998526513576508,NaN,31.584435,400,399.964966,25,32.019947,9.118445,56.92717,50.020065,401.210266,398.473053,397.722839,7177.945313,13.016917,12.522048,12.596253,2.20193,2.15323,2.156833,73.506371,143.817932,51.888916,27.444183,144.046677,114.411568,95.205238,2.588928,526.612549,438.943888854563,1.89124602163587,0.0210376112562958,1.16668364529868,16.7575073686572,481.00725934004,1.92052671914564,0.0078944764360624,1.37956378199492,61.2605201040116,470.28827027824,89.2070126365064,0.0074273374872836,1.46829565518201
13,13.184027,39,39.419514,26.146,26.862747,96.722733,NaN,0.998976707458496,NaN,31.541279,400,399.970337,25,32.018299,9.128043,56.907097,50.020065,402.596649,399.819763,399.185059,7184.473633,13.056516,12.527637,12.639077,2.096941,2.063662,2.027563,73.497566,143.875732,51.92263,27.465683,143.79892,114.393196,95.239464,2.499198,522.940002,438.922560703598,1.89117234566336,0.02103421537037,1.16687169191432,16.7585010004408,480.967419305732,1.92041765105154,0.00789262101360918,1.37984836320677,61.2612583391503,470.262046980518,89.1898528096771,0.00742604112615879,1.46856430356798
13,13.187524,39,39.423752,26.146,26.863188,96.685753,NaN,0.998540997505188,NaN,31.530876,400,400.068848,25,32.019932,9.126027,56.969929,50.020065,402.747131,399.702698,399.325623,7179.583984,13.113987,12.50818,12.593222,2.152634,2.114711,2.094514,73.511635,143.957642,51.926342,27.489403,143.830521,114.285591,95.292397,2.439021,520.655396,438.914641272178,1.89112143503344,0.0210270819763866,1.16704541272548,16.7679165763058,480.910434879749,1.92025453653141,0.00788921546498383,1.38030139425103,61.266169608721,470.246746996547,89.1840811421952,0.00742445294818807,1.46878481860743
13,13.185505,39,39.422588,26.146,26.879303,96.643585,NaN,0.999435424804688,NaN,31.535351,400,400.315582,25,32.019947,9.126717,56.961601,50.020065,402.747131,399.702698,399.325623,7179.583984,13.113987,12.50818,12.593222,2.152634,2.114711,2.094514,73.511635,143.957642,51.926342,27.489403,143.830521,114.285591,95.292397,2.439021,520.655396,438.938314877298,1.89121449390105,0.0210336632521462,1.16678683896377,16.7624807035936,480.853857508685,1.92010403089325,0.00788704738669459,1.38067869984662,61.264820733936,470.279602077577,89.2051767125968,0.00742615574069118,1.46844203178577
13,13.183063,39,39.426323,26.146,26.869915,96.614197,NaN,0.999559462070465,NaN,31.557611,400,400.312561,25,32.02335,9.134225,57.003654,50.034737,402.388092,399.397705,398.909088,7185.65332,13.103271,12.522602,12.589079,2.163876,2.108168,2.126043,73.540085,143.964676,51.89822,27.456053,143.993973,114.309387,95.289551,2.570389,520.837952,438.933248963802,1.89121473037692,0.0210372794385144,1.16675336235554,16.7559051270418,480.808026698034,1.91997212477612,0.00788423472793079,1.38104872190064,61.2691488352359,470.282461312037,89.2112173928826,0.00742547856594399,1.46847534178718
13,13.184497,39,39.43074,26.146,26.859274,96.597519,NaN,0.998793125152588,NaN,31.544716,400,400.282776,25,32.025452,9.123355,57.083111,50.034737,402.388092,399.397705,398.909088,7185.65332,13.103271,12.522602,12.589079,2.163876,2.108168,2.126043,73.540085,143.964676,51.89822,27.456053,143.993973,114.309387,95.289551,2.570389,520.837952,438.917374552483,1.89115176400471,0.0210327248360466,1.16692920128178,16.7597665716319,480.778779929253,1.91988361032297,0.00788198110606616,1.38131291897915,61.274266792462,470.262924439364,89.2027555258318,0.00742366502009909,1.46874044270083
13,13.18717,39,39.430901,26.146,26.858366,96.617218,NaN,0.998378872871399,NaN,31.5378,400,400.384705,25,32.019279,9.115163,57.134975,50.034737,402.548553,399.550476,399.096832,7193.184082,13.112671,12.536219,12.582705,2.231674,2.175582,2.179358,73.565941,143.970688,51.920921,27.468246,143.826859,114.342148,95.255661,2.564348,525.123535,438.909867593877,1.89110800445076,0.0210270849861045,1.16707406622443,16.7669635264621,480.805762170781,1.91995623993066,0.00788310419337021,1.38112702237203,61.2744533333497,470.247187787149,89.192218191418,0.00742293486271637,1.46889818148255
13,13.187227,39,39.429787,26.146,26.858366,96.617218,NaN,0.998235881328583,NaN,31.5378,400,400.384705,25,32.019279,9.116216,57.171227,50.034737,402.097839,399.531555,398.687103,7184.286133,13.056683,12.542375,12.639766,2.279409,2.231603,2.229598,73.56543,143.726852,51.945618,27.46266,143.79155,114.392052,95.231651,2.551902,521.933472,438.909730098149,1.89110714664209,0.0210269676567594,1.16707696864864,16.7671169849384,480.807328491763,1.91996285089134,0.00788342289550476,1.381100894382,61.2731625964007,470.246050041339,89.1902224685957,0.00742312412871512,1.46889105548194
13,13.187397,39,39.424274,26.146,26.858486,96.664146,NaN,0.998664855957031,NaN,31.531071,400,399.994904,25,32.018696,9.111567,57.160427,50.034737,402.097839,399.531555,398.687103,7184.286133,13.056683,12.542375,12.639766,2.279409,2.231603,2.229598,73.56543,143.726852,51.945618,27.46266,143.79155,114.392052,95.231651,2.551902,521.933472,438.909460071035,1.89110505509169,0.0210266357918288,1.16708446333049,16.7675746651522,480.879875172556,1.92017079018879,0.0078877845970719,1.38052080483662,61.2667745056663,470.241199558002,89.1808765990362,0.00742409542672715,1.46884809417304
13,13.189017,39,39.425713,26.146,26.855469,96.690315,NaN,0.99785315990448,NaN,31.54299,400,399.660431,25,32.013348,9.114475,57.047852,50.034737,400.907471,398.317108,397.391113,7185.660156,13.017328,12.544945,12.622618,2.248686,2.19382,2.207476,73.562218,143.72998,51.938328,27.484016,143.844223,114.378487,95.250679,2.723901,531.408081,438.902030722382,1.89106893807572,0.0210228476173357,1.16719619071673,16.7719358659282,480.913978101672,1.92025993396241,0.00788892480699028,1.38030352803748,61.2684419933991,470.229181632578,89.1742727704186,0.0074232546394506,1.46899029069578
13,13.190875,39,39.430214,26.146,26.846695,96.697762,NaN,0.999466478824615,NaN,31.537151,400,399.541138,25,32.010178,9.119473,56.975094,50.034737,402.754303,400.039307,399.568878,7186.305176,13.100028,12.499421,12.622739,2.240843,2.193689,2.198394,73.529343,143.891403,51.982204,27.462816,143.904297,114.38382,95.24144,2.688152,528.324036,438.887305766703,1.8910068365566,0.0210177041590092,1.16737592307585,16.7769372906526,480.917937144095,1.92026103828691,0.0078880785115273,1.38033739935679,61.2736573438806,470.210021794003,89.1661661168592,0.00742143977664716,1.46925347335775
13,13.187624,39,39.430233,26.146,26.849245,96.695625,NaN,0.997893631458282,NaN,31.53581,400,399.954163,25,31.996912,9.129807,57.004295,50.034737,402.754303,400.039307,399.568878,7186.305176,13.100028,12.499421,12.622739,2.240843,2.193689,2.198394,73.529343,143.891403,51.982204,27.462816,143.904297,114.38382,95.24144,2.688152,528.324036,438.898126945265,1.89106568756788,0.0210247777904602,1.16718552643106,16.7681857959417,480.914960661499,1.92025294988198,0.00788794636426209,1.38035832559235,61.2736793582994,470.231359000496,89.1807104690892,0.00742237886148491,1.46904326058164
13,13.187624,39,39.430233,26.146,26.853205,96.679192,NaN,0.997893631458282,NaN,31.530781,400,400.10141,25,31.984663,9.125784,57.008827,50.034737,401.92807,398.979034,398.350067,7179.980469,13.072901,12.534023,12.578766,2.218085,2.148962,2.159453,73.532898,143.758774,51.968727,27.44207,144.18248,114.386337,95.270012,2.708417,530.383667,438.90274892399,1.89108109410072,0.0210253737850158,1.16714716461661,16.7681857959417,480.892275938594,1.92019161286631,0.00788697188885761,1.38051590137943,61.2736793582994,470.236941290835,89.1845104898882,0.00742262560703111,1.46898820759563
13,13.18775,39,39.430965,26.146,26.851625,96.67952,NaN,0.998694360256195,NaN,31.539543,400,400.198029,25,31.988503,9.117276,57.140205,50.034737,401.92807,398.979034,398.350067,7179.980469,13.072901,12.534023,12.578766,2.218085,2.148962,2.159453,73.532898,143.758774,51.968727,27.44207,144.18248,114.386337,95.270012,2.708417,530.383667,438.900600830721,1.89107305079931,0.0210248766531884,1.16716888784395,16.7685250104986,480.891700594912,1.92018849612327,0.00788678192091733,1.38052988224766,61.2745274860721,470.234570254996,89.1836989236081,0.00742236340628178,1.46902364462081
13,13.186261,39,39.426819,26.146,26.856216,96.720108,NaN,0.999037444591522,NaN,31.542097,400,400.22702,25,31.984327,9.123022,57.245499,50.034737,402.650452,399.842651,399.338715,7179.060059,13.09634,12.49778,12.597385,2.216712,2.15604,2.169986,73.546791,143.827469,51.960987,27.436853,144.027481,114.327301,95.230515,2.683654,527.950928,438.909551103474,1.89111332079476,0.0210286326398349,1.16704859476618,16.7645162002212,480.953544931177,1.92036455391395,0.00789037472246091,1.3800440552152,61.26972357202,470.246083895272,89.1869919173743,0.00742376393104698,1.46884185326487
13,13.184785,39,39.424965,26.146,26.857058,96.734032,NaN,0.99923175573349,NaN,31.528208,400,400.143127,25,31.967751,9.119789,57.392197,50.028553,401.858276,399.230835,398.32605,7184.428711,13.037167,12.549876,12.634014,2.209226,2.150697,2.16949,73.539978,143.818665,51.961613,27.427296,143.895432,114.383865,95.232803,2.658724,528.563721,438.914093968625,1.89113880998068,0.021031798290086,1.16696530029019,16.7605420538199,480.975361259581,1.92042749193166,0.00789173061940384,1.37986757156685,61.2675752305898,470.253943177924,89.1903103791595,0.00742451012858056,1.46873387247844
13,13.185591,39,39.426502,26.146,26.857689,96.740349,NaN,0.999373555183411,NaN,31.535358,400,399.94693,25,31.957314,9.11296,57.284565,50.028553,401.978455,399.332458,398.48996,7191.280762,13.033007,12.545158,12.617971,2.197667,2.145476,2.14625,73.601761,143.693314,51.941257,27.443861,143.839401,114.375244,95.263962,2.594354,518.138977,438.912886252963,1.89112913416666,0.0210302337056442,1.16700022534231,16.7627122592214,480.981921214814,1.92044194769386,0.00789166518444657,1.37984305028897,61.2693562510211,470.251578354331,89.1903851640827,0.00742407498679808,1.46878248045817
13,13.185728,39,39.421341,26.146,26.855982,96.772652,NaN,0.998796761035919,NaN,31.550571,400,400.010925,25,31.966021,9.112041,57.16275,50.028553,401.978455,399.332458,398.48996,7191.280762,13.033007,12.545158,12.617971,2.197667,2.145476,2.14625,73.601761,143.693314,51.941257,27.443861,143.839401,114.375244,95.263962,2.594354,518.138977,438.910563706266,1.89112043217424,0.021029694739486,1.16702372135059,16.7630811303727,481.033726297241,1.92059300977583,0.007895056411835,1.37941420812883,61.2633756395358,470.244593540039,89.1799718086062,0.0074248764227792,1.46876634403668
13,13.1884,39,39.422768,26.146,26.854315,96.794868,NaN,0.997949481010437,NaN,31.566181,400,399.916931,25,31.980095,9.115515,57.026474,50.028553,402.049774,399.453766,398.718658,7185.925781,13.059737,12.527841,12.648809,2.22619,2.184278,2.204178,73.61216,143.915375,51.953449,27.447664,143.896759,114.327019,95.2714,2.645355,527.003601,438.902172342944,1.89107373387776,0.0210239437069823,1.16717594018942,16.7702748881712,481.062368804659,1.92066739016796,0.00789596405300803,1.37923562227138,61.2650293249971,470.228733018914,89.1707384618849,0.00742386825231633,1.4689462086992
13,13.188093,39,39.425232,26.146,26.854315,96.794868,NaN,0.998792409896851,NaN,31.566181,400,399.916931,25,31.980095,9.109132,56.935814,50.028553,402.049774,399.453766,398.718658,7185.925781,13.059737,12.527841,12.648809,2.22619,2.184278,2.204178,73.61216,143.915375,51.953449,27.447664,143.896759,114.327019,95.2714,2.645355,527.003601,438.902912992526,1.89107835412581,0.0210245755411169,1.16716030219881,16.7694484155625,481.05891493841,1.92065279516914,0.00789525886212851,1.37929299940769,61.2678846247738,470.232236239407,89.1758248319078,0.00742349312699152,1.46895224478291
13,13.188951,39,39.424313,26.146,26.852551,96.812088,NaN,0.999107420444489,NaN,31.583874,400,399.962585,25,31.998507,9.106865,56.923576,50.028553,401.282288,398.325226,397.721558,7182.230469,13.07861,12.53775,12.590854,2.229419,2.177493,2.175643,73.594208,143.856735,51.949722,27.444826,144.065125,114.304024,95.240295,2.655115,526.245239,438.898784042093,1.89105857844587,0.0210225442923192,1.16722110066952,16.7717581952449,481.083952790471,1.92072243496672,0.00789654176547531,1.37910753766228,61.2668196988463,470.22438884843,89.169475180756,0.00742334387433878,1.46901450179086
13,13.18758,39,39.420223,26.146,26.854677,96.80378,NaN,0.998932540416718,NaN,31.58728,400,399.962921,25,32.009026,9.10044,57.017776,50.028553,402.823029,399.904663,399.527435,7181.985352,13.097261,12.494173,12.588391,2.186767,2.141428,2.127503,73.574142,143.583771,51.95256,27.455009,144.210648,114.500198,95.153786,2.688143,525.555359,438.904573101598,1.89108748298326,0.0210256858840091,1.1671306665923,16.7680673394887,481.078226902534,1.92071568808186,0.00789722037573678,1.37909147362213,61.2620800051499,470.231825137816,89.1700530937121,0.00742455245015034,1.46887380095013
13,13.18744,39,39.421162,26.146,26.850306,96.800575,NaN,0.998901903629303,NaN,31.585487,400,400.056091,25,32.002216,9.111833,57.178329,50.028553,402.823029,399.904663,399.527435,7181.985352,13.097261,12.494173,12.588391,2.186767,2.141428,2.127503,73.574142,143.583771,51.95256,27.455009,144.210648,114.500198,95.153786,2.688143,525.555359,438.8998092525,1.89107258480004,0.0210253162027113,1.16716587360555,16.767690430625,481.072490837513,1.92069817881207,0.00789676176494689,1.37914385624986,61.2631682010332,470.227124389336,89.1678824827177,0.00742414261139303,1.46893561967564
13,13.187252,39,39.42062,26.146,26.835691,96.806297,NaN,0.998875975608826,NaN,31.55352,400,400.114319,25,32.00005,9.112985,57.160934,50.028553,401.369812,398.746399,397.83139,7173.737305,13.014529,12.53423,12.620533,2.220292,2.164478,2.18644,73.613838,143.605179,51.924217,27.480551,143.83287,114.451675,95.141121,2.607575,521.67572,438.883203803528,1.89101854957202,0.0210235033406335,1.16729794531419,16.7671842911317,481.081141697295,1.92072271940766,0.00789725580999288,1.3790767432812,61.2625400863527,470.207144471567,89.153687401671,0.00742337583168658,1.46912379055257
13,13.187252,39,39.42062,26.146,26.830458,96.798782,NaN,0.998875975608826,NaN,31.554726,400,400.16687,25,31.999191,9.11589,57.133141,50.028076,402.342407,399.802826,399.072662,7183.070313,13.034903,12.50829,12.635171,2.172314,2.123721,2.119837,73.638252,143.864563,51.902225,27.458487,143.897659,114.415535,95.206245,2.620273,524.01709,438.877095200591,1.89099818641338,0.021022715588074,1.16734869925606,16.7671842911317,481.070777666637,1.92069470492053,0.00789681070716695,1.37914831979525,61.2625400863527,470.199766873819,89.1486657588489,0.00742304963148358,1.46919660323773
13,13.188743,39,39.421913,26.146,26.831678,96.747307,NaN,0.998811483383179,NaN,31.539841,400,400.223358,25,31.994329,9.112223,57.144882,50.028076,402.342407,399.802826,399.072662,7183.070313,13.034903,12.50829,12.635171,2.172314,2.123721,2.119837,73.638252,143.864563,51.902225,27.458487,143.897659,114.415535,95.206245,2.620273,524.01709,438.874920587535,1.89098048901366,0.021019830617159,1.16741289803516,16.771198259027,480.997959586438,1.92049509876381,0.00789339086688435,1.3796694867783,61.2640385103587,470.194314916274,89.1463730250929,0.00742253045743671,1.46927173347536
13,13.192153,39,39.42469,26.146,26.841782,96.696938,NaN,0.998884797096252,NaN,31.532869,400,400.034943,25,31.997919,9.103561,57.434677,50.028076,401.718658,399.088348,398.140533,7186.313477,13.046829,12.560234,12.638003,2.254335,2.20126,2.202169,73.629097,143.867538,51.922638,27.465416,144.131744,114.418571,95.19149,2.572387,523.341858,438.878485782418,1.89096848304791,0.0210143357455126,1.16748875349764,16.7803771451966,480.924555979397,1.92029071710691,0.00788961027820186,1.38021615386385,61.2672565643353,470.192026330426,89.1478609373497,0.00742183203354612,1.46934010042921
13,13.192039,39,39.426888,26.146,26.852642,96.665604,NaN,0.998703181743622,NaN,31.565462,400,400.053711,25,32.010872,9.109555,57.620956,50.028076,401.718658,399.088348,398.140533,7186.313477,13.046829,12.560234,12.638003,2.254335,2.20126,2.202169,73.629097,143.867538,51.922638,27.465416,144.131744,114.418571,95.19149,2.572387,523.341858,438.891439230636,1.89101246019762,0.021016204645062,1.16737758146752,16.7800703138827,480.878215849801,1.92016072811873,0.0078871230592061,1.38056799559364,61.2698035248441,470.209590830295,89.1622258319819,0.00742213589035428,1.46920292656961
13,13.192513,39,39.42614,26.146,26.858356,96.656731,NaN,0.998600125312805,NaN,31.589243,400,400.220398,25,32.012249,9.113044,57.485527,50.028076,402.335541,399.686127,398.822205,7185.638672,13.024118,12.551107,12.614384,2.14242,2.089293,2.08587,73.635124,144.148499,51.939377,27.454159,144.076767,114.509705,95.181084,2.548764,520.998169,438.896965789681,1.89102756123306,0.0210160895282519,1.16734633385889,16.7813460730932,480.867016644358,1.92013203980087,0.00788681077631276,1.38063565181192,61.2689367836434,470.214506949724,89.1647518270937,0.00742251407774995,1.46914208863507
13,13.194912,39,39.430233,26.146,26.851521,96.650452,NaN,0.99873012304306,NaN,31.608959,400,400.13681,25,32.00106,9.112157,57.397705,50.028076,402.30368,399.788422,398.925842,7187.128906,13.04921,12.538365,12.660844,2.22818,2.184485,2.19364,73.644218,144.125046,51.978344,27.443474,144.02478,114.382957,95.234802,2.615493,526.743774,438.883197133518,1.89096486326231,0.0210101274618097,1.16753493242832,16.7878023935249,480.852595947813,1.92008431594772,0.00788526719871653,1.38079180534154,61.2736793582994,470.194828504698,89.1558466574687,0.00742076406917166,1.46940378602671
13,13.193558,39,39.426552,26.146,26.842739,96.640686,NaN,0.998656034469604,NaN,31.621956,400,400.027069,25,31.996431,9.102145,57.256176,50.028076,402.30368,399.788422,398.925842,7187.128906,13.04921,12.538365,12.660844,2.22818,2.184485,2.19364,73.644218,144.125046,51.978344,27.443474,144.02478,114.382957,95.234802,2.615493,526.743774,438.876211830599,1.89095106168813,0.0210115900995051,1.16755112459835,16.7841585428918,480.844284089328,1.92006968839434,0.00788574101576196,1.38079940284163,61.269414188252,470.187096508189,89.1465479375628,0.00742121368304516,1.46941947665747
13,13.196228,39,39.42836,26.146,26.839018,96.610847,NaN,0.999065816402435,NaN,31.625053,400,400.19989,25,31.999861,9.112373,57.242123,50.028076,402.10025,399.503937,398.579742,7183.463867,13.012335,12.552944,12.62382,2.148788,2.107139,2.107758,73.650826,143.987259,51.964661,27.432747,143.948868,114.415283,95.229492,2.56052,524.141235,438.865421585071,1.89089639491803,0.0210055402671235,1.16772349902302,16.791343710201,480.800535882179,1.91994752316207,0.00788345307029893,1.38112873631671,61.271509157193,470.168632859368,89.135966513664,0.00742000866384842,1.46963170787452
13,13.197056,39,39.43325,26.146,26.839018,96.610847,NaN,0.998947560787201,NaN,31.625053,400,400.19989,25,31.999861,9.121778,57.315189,50.028076,402.602203,400.099976,399.263214,7185.862305,13.030973,12.534209,12.633925,2.184186,2.129743,2.125643,73.639977,144.01622,52.004013,27.421499,144.172546,114.503326,95.182602,2.696514,532.616821,438.863422511143,1.89088393358788,0.0210038382335725,1.16776576106654,16.7935716974249,480.793659595458,1.91991850182759,0.00788205413402936,1.38124345843151,61.2771749040139,470.167746385025,89.1407266411966,0.00741891834976359,1.46972110179405
13,13.194546,39,39.430294,26.146,26.833628,96.564171,NaN,0.998682260513306,NaN,31.609959,400,400.175049,25,32.00288,9.11463,57.297604,50.028076,402.602203,400.099976,399.263214,7185.862305,13.030973,12.534209,12.633925,2.184186,2.129743,2.125643,73.639977,144.01622,52.004013,27.421499,144.172546,114.503326,95.182602,2.696514,532.616821,438.863188540643,1.89090072948244,0.0210081871491414,1.16769003014612,16.7868174512771,480.733338194529,1.91976165609496,0.00788012891353595,1.38162396348965,61.2737500361191,470.171638224287,89.1401326885199,0.00741972577331053,1.46963389369204
13,13.197706,39,39.428211,26.146,26.813349,96.562157,NaN,0.999847531318665,NaN,31.599033,400,399.935577,25,32.008942,9.106512,57.017941,50.025135,401.170563,398.660767,397.63739,7188.408691,13.024501,12.558787,12.637799,2.303218,2.257562,2.286936,73.626945,143.78653,51.977253,27.416826,143.979553,114.387611,95.241493,2.51286,522.256226,438.831873695531,1.89077421188995,0.0209986385888324,1.16804871688888,16.7953206475979,480.733486990146,1.9197664984329,0.00788060526213405,1.38159444145343,61.2713365106894,470.124258965081,89.1056136566718,0.00741807875657064,1.47006815326052
13,13.197706,39,39.428211,26.146,26.819262,96.547256,NaN,0.999847531318665,NaN,31.588428,400,399.83609,25,32.009819,9.106768,56.679413,50.025135,401.170563,398.660767,397.63739,7188.408691,13.024501,12.558787,12.637799,2.303218,2.257562,2.286936,73.626945,143.78653,51.977253,27.416826,143.979553,114.387611,95.241493,2.51286,522.256226,438.838780197354,1.89079723614867,0.0209995287014546,1.16799113939528,16.7953206475979,480.712898779935,1.91971081017722,0.0078797203762552,1.38173826728009,61.2713365106894,470.132599698952,89.1112875215549,0.00741844754993631,1.46998560431767
13,13.197716,39,39.426399,26.146,26.821102,96.549957,NaN,0.999267339706421,NaN,31.577906,400,399.744202,25,32.008282,9.11211,56.654099,50.025135,400.998993,398.382355,397.481354,7183.31543,13.01032,12.533924,12.603743,2.241478,2.201262,2.220042,73.674881,143.91188,51.981773,27.427977,143.962418,114.440674,95.227951,2.481401,519.616333,438.840905130714,1.89080424995814,0.0209997851211021,1.16797373838283,16.7953475540126,480.719181282875,1.91973166600313,0.00788039923391883,1.38166958548026,61.2692369001347,470.133796262872,89.110113585451,0.00741888996165806,1.46994386577344
13,13.198318,39,39.429604,26.146,26.821432,96.545219,NaN,0.999226927757263,NaN,31.558744,400,400.021149,25,32.010914,9.109221,56.704102,50.025135,401.74823,399.13678,398.231415,7182.980469,13.048354,12.534128,12.624055,2.282356,2.207616,2.253087,73.65522,144.002655,52.014439,27.407942,143.852448,114.518761,95.187202,2.655883,530.316467,438.839836487026,1.89079647322995,0.0209985975970276,1.16800128661512,16.7969672922773,480.70812324692,1.91969492377838,0.00787920086470699,1.3817906977417,61.2729505603913,470.133356694436,89.1133307220247,0.0074181816095958,1.47000109795327
13,13.196257,39,39.428909,26.146,26.814375,96.566109,NaN,0.999434113502502,NaN,31.546879,400,400.270264,25,31.999331,9.093778,56.887691,50.025135,401.74823,399.13678,398.231415,7182.980469,13.048354,12.534128,12.624055,2.282356,2.207616,2.253087,73.65522,144.002655,52.014439,27.407942,143.852448,114.518761,95.187202,2.655883,530.316467,438.83657237146,1.89080002035092,0.0210017713574195,1.16796466967749,16.7914217453506,480.737964757,1.91977712204459,0.00788064022366285,1.38157271670838,61.2721452795324,470.13412611561,89.113091675792,0.00741836500964728,1.46998201664755
13,13.197218,39,39.42767,26.146,26.811752,96.599525,NaN,0.998937368392944,NaN,31.542751,400,400.420166,25,31.989864,9.094234,57.11219,50.025135,403.003693,400.026611,399.518463,7193.796875,13.120199,12.534223,12.594719,2.173874,2.123873,2.114734,73.639389,144.014389,52.002975,27.394547,144.118149,114.487312,95.159348,2.538442,526.731873,438.831187235895,1.89077533967252,0.0209994011514539,1.16803932612816,16.79400759568,480.785868536736,1.91990932652795,0.00788297850507482,1.38122154579286,61.2707096486618,470.124266188783,89.1050250068416,0.00741819535938961,1.47005915368619
13,13.198671,39,39.429165,26.146,26.814997,96.596367,NaN,0.998656392097473,NaN,31.533516,400,400.182404,25,32.000484,9.104119,57.225452,50.025135,401.553741,398.974091,398.09137,7185.054688,13.026081,12.546218,12.621014,2.212107,2.171864,2.182288,73.618385,143.963867,52.005291,27.393538,144.105453,114.568184,95.157066,2.610921,534.256592,438.831467422132,1.89076610239381,0.0209969035261318,1.16808199325026,16.7979170465243,480.779403908549,1.91988865545304,0.00788236331939059,1.38128704744957,61.2724419023535,470.122028926851,89.1051434041088,0.00741777510805322,1.47010597250106
13,13.199905,39,39.432831,26.146,26.814997,96.596367,NaN,0.999173402786255,NaN,31.533516,400,400.182404,25,32.000484,9.109697,57.122581,50.025135,401.553741,398.974091,398.09137,7185.054688,13.026081,12.546218,12.621014,2.212107,2.171864,2.182288,73.618385,143.963867,52.005291,27.393538,144.105453,114.568184,95.157066,2.610921,534.256592,438.82848621382,1.8907475266606,0.0209943679557669,1.16814507961906,16.8012370006033,480.774247540244,1.91986689499459,0.00788131456278764,1.38137310298455,61.2766894571151,470.118018940753,89.1064379844669,0.0074168099791633,1.47020617823187
13,13.198123,39,39.430237,26.146,26.811632,96.595795,NaN,0.99885493516922,NaN,31.523842,400,400.054596,25,32.012356,9.118458,56.99453,50.025135,402.37677,399.950714,399.125977,7185.972168,13.065189,12.524609,12.684255,2.255732,2.181162,2.210602,73.592354,143.851395,51.974304,27.407061,143.991501,114.510704,95.165031,2.465981,518.656982,438.828860713518,1.89076124826248,0.0209975231124281,1.16808675838012,16.7964426323095,480.777106020734,1.91988015540648,0.00788202267392251,1.3813177202961,61.2736839929159,470.121065662847,89.1056643309545,0.00741750212441143,1.47013320057884
13,13.199588,39,39.434601,26.146,26.810955,96.601639,NaN,0.998844742774963,NaN,31.541311,400,400.156128,25,32.012188,9.115573,56.956863,50.025135,402.437683,399.992096,399.195221,7185.209961,13.055201,12.516558,12.666616,2.273261,2.201385,2.224337,73.589058,144.000031,51.995899,27.405552,143.862427,114.504219,95.161888,2.432042,523.153198,438.824530412194,1.89073655770861,0.0209944108077513,1.16816826015803,16.8003841659458,480.779040537674,1.91987608507175,0.00788112119366301,1.38136385581822,61.2787401222616,470.11535809838,89.1065701279145,0.00741631202353774,1.47026174151949
13,13.197127,39,39.436302,26.146,26.822708,96.597557,NaN,0.998672246932983,NaN,31.560955,400,400.039886,25,32.013268,9.114871,56.977131,50.025135,402.437683,399.992096,399.195221,7185.209961,13.055201,12.516558,12.666616,2.273261,2.201385,2.224337,73.589058,144.000031,51.995899,27.405552,143.862427,114.504219,95.161888,2.432042,523.153198,438.844203477035,1.89081936896216,0.0210012374500283,1.16792801462517,16.7937627397536,480.771009076272,1.91985073824735,0.00788039239241363,1.38144312592075,61.2807107736653,470.146619584848,89.1297007221016,0.00741732855681258,1.46998036772318
13,13.200588,39,39.43985,26.146,26.829632,96.609077,NaN,0.998052418231964,NaN,31.561813,400,399.956177,25,32.003296,9.115262,57.044216,50.019234,401.300446,398.893494,398.073822,7176.758301,13.034319,12.519684,12.680464,2.19204,2.129766,2.147299,73.602287,144.214737,51.989342,27.408344,143.840912,114.430901,95.207993,2.508797,521.809631,438.843931352042,1.89079423495637,0.0209951675579007,1.16803744571957,16.8030744437744,480.781932725926,1.91987271978143,0.00788006146541451,1.38141539859757,61.2848209923126,470.140145534219,89.1291885022102,0.00741628010821954,1.47010295785916
13,13.200603,39,39.442856,26.146,26.818605,96.598839,NaN,0.998977780342102,NaN,31.572327,400,399.978821,25,31.999933,9.102784,57.084373,50.019234,401.300446,398.893494,398.073822,7176.758301,13.034319,12.519684,12.680464,2.19204,2.129766,2.147299,73.602287,144.214737,51.989342,27.408344,143.840912,114.430901,95.207993,2.508797,521.809631,438.831014573091,1.89075107033103,0.0209934770294936,1.16814561033921,16.8031147967767,480.763560670514,1.91981662685551,0.00787859429738808,1.38158467107647,61.2883030831806,470.126737161329,89.123365729452,0.00741504175379142,1.47028529005342
13,13.200603,39,39.442856,26.146,26.812332,96.595657,NaN,0.998977780342102,NaN,31.55447,400,399.885895,25,32.003906,9.094246,57.039463,50.019234,402.493561,400.009216,399.268036,7179.602539,13.027841,12.501076,12.645414,2.128754,2.094034,2.095199,73.603737,144.116379,52.001469,27.384581,144.301376,114.425743,95.223251,2.551382,524.605896,438.823686603946,1.89072664095526,0.0209925327659555,1.16820674412012,16.8031147967767,480.759164419266,1.91980473697324,0.00787840542851253,1.38161536001339,61.2883030831806,470.117887120981,89.1173466414264,0.00741465056783837,1.47037293817811
13,13.200195,39,39.444492,26.146,26.804171,96.585617,NaN,0.998788356781006,NaN,31.537533,400,399.833771,25,32.003746,9.101076,57.006329,50.019234,401.545319,399.12085,398.228668,7179.693848,13.024437,12.510748,12.658108,2.29006,2.226644,2.25193,73.625465,143.828384,52.013687,27.377268,144.182068,114.471603,95.199532,2.550777,530.022949,438.81513850839,1.8907009986929,0.0209921424011957,1.16826544490618,16.8020171828583,480.742990511937,1.91975750730546,0.00787734171895761,1.38175066820137,61.2901980998811,470.109810792356,89.1136489062966,0.00741394224870331,1.4704799511321
13,13.200671,39,39.443516,26.146,26.804892,96.566414,NaN,0.999581575393677,NaN,31.508085,400,399.815277,25,32.009212,9.09431,57.069901,50.019234,401.545319,399.12085,398.228668,7179.693848,13.024437,12.510748,12.658108,2.29006,2.226644,2.25193,73.625465,143.828384,52.013687,27.377268,144.182068,114.471603,95.199532,2.550777,530.022949,438.814830549076,1.89069664081707,0.0209912730541778,1.16828276509787,16.8032977299521,480.717828743997,1.91969153147362,0.00787648069787448,1.38191314887512,61.289067584385,470.107508491065,89.111012474842,0.00741405006960153,1.4704866533874
13,13.203053,39,39.444534,26.146,26.819906,96.555733,NaN,0.998484015464783,NaN,31.491198,400,399.868713,25,32.003803,9.087445,57.134689,50.019234,402.483917,399.758301,399.070862,7190.365234,13.075376,12.534498,12.635808,2.154324,2.102038,2.099025,73.62635,143.964111,52.019455,27.404507,144.041046,114.480865,95.208801,2.569309,525.121155,438.826615247349,1.89071925995404,0.0209886404839648,1.16825820337204,16.8097053245249,480.701634834792,1.91964556128483,0.00787555543645251,1.38204030882874,61.290246748588,470.11645736559,89.1182150849373,0.00741422701462867,1.47041479465563
13,13.202738,39,39.446682,26.146,26.823002,96.559822,NaN,0.998133718967438,NaN,31.467667,400,400.10083,25,31.997589,9.095022,57.173424,50.019234,402.626587,399.941132,399.372223,7192.568848,13.087638,12.505726,12.634164,2.234437,2.176068,2.185265,73.615211,143.972885,52.007164,27.384497,144.022537,114.463486,95.201607,2.478678,512.460999,438.830993143109,1.89073605840401,0.0209897533909381,1.1682119183007,16.808858022452,480.704262080926,1.91964809197732,0.00787518418341002,1.38205131810838,61.2927347246828,470.124135539335,89.1257932368843,0.00741410513240441,1.47037418883351
13,13.202511,39,39.447639,26.146,26.818123,96.555214,NaN,0.998212575912476,NaN,31.459251,400,400.432556,25,32.001808,9.098071,57.253983,50.019234,402.626587,399.941132,399.372223,7192.568848,13.087638,12.505726,12.634164,2.234437,2.176068,2.185265,73.615211,143.972885,52.007164,27.384497,144.022537,114.463486,95.201607,2.478678,512.460999,438.825841784318,1.89072047389334,0.0209894852461342,1.16824786773113,16.8082474175696,480.696546134822,1.91962518312469,0.00787463699804508,1.38211838542378,61.2938431579796,470.119199175558,89.1234858733661,0.00741368147338385,1.47043887755085
13,13.204105,39,39.447128,26.146,26.809317,96.564445,NaN,0.998493134975433,NaN,31.444216,400,400.473236,25,32.009018,9.098723,57.377918,50.019234,402.485992,399.652924,399.045563,7188.76123,13.092389,12.54707,12.624167,2.213946,2.159069,2.140069,73.623329,144.053909,52.05587,27.382919,144.09761,114.457504,95.202103,2.751518,528.707886,438.811701641601,1.89066218184346,0.0209848863250111,1.16841530435082,16.8125349343641,480.710023381396,1.91966272515673,0.00787533119172878,1.38201712633308,61.293251301411,470.097703131795,89.1083075053487,0.00741284109172124,1.4706434640335
13,13.203438,39,39.451138,26.146,26.809317,96.564445,NaN,0.997979402542114,NaN,31.444216,400,400.473236,25,32.009018,9.093349,57.324455,50.019234,402.485992,399.652924,399.045563,7188.76123,13.092389,12.54707,12.624167,2.213946,2.159069,2.140069,73.623329,144.053909,52.05587,27.382919,144.09761,114.457504,95.202103,2.751518,528.707886,438.813313599061,1.89067222218855,0.0209862559659091,1.16838117240297,16.8107408953164,480.70437842362,1.91963891560347,0.00787418502205663,1.38211146122363,61.2978956395093,470.10431281373,89.1172012148424,0.00741227238007236,1.47064414301389
13,13.201598,39,39.449093,26.146,26.798943,96.556915,NaN,0.999568939208984,NaN,31.455378,400,400.17453,25,32.009476,9.09763,57.256042,50.018047,400.820984,398.327728,397.340271,7193.871582,13.01629,12.559882,12.657798,2.237088,2.174953,2.189493,73.64579,143.932632,52.036343,27.387806,144.04184,114.537407,95.173164,2.704665,528.030396,438.805639762034,1.89065951303881,0.0209884732059343,1.16838824129331,16.8057914689075,480.696850048124,1.91962290824709,0.0078743223977546,1.38213615205265,61.2955271922535,470.098192917022,89.1107963784544,0.00741244088784976,1.47067105006223
13,13.198919,39,39.445683,26.146,26.790819,96.536453,NaN,0.998743891716003,NaN,31.454475,400,399.735901,25,32.009975,9.103308,57.21162,50.018047,402.603058,399.852783,399.245148,7190.939453,13.087569,12.5224,12.618429,2.246364,2.213383,2.204442,73.647041,143.956573,52.015087,27.379198,144.274582,114.530075,95.173744,2.703261,520.79071,438.802623254415,1.89066820422799,0.0209927538082901,1.16833040286366,16.7985842845532,480.673369183392,1.91956665737253,0.00787408196692946,1.38225382429642,61.2915776214106,470.098813605983,89.1074772480021,0.00741320042107001,1.47060859943722
13,13.201356,39,39.444328,26.146,26.780825,96.516289,NaN,0.998874366283417,NaN,31.461927,400,399.906158,25,32.01519,9.099236,57.083912,50.018047,402.603058,399.852783,399.245148,7190.939453,13.087569,12.5224,12.618429,2.246364,2.213383,2.204442,73.647041,143.956573,52.015087,27.379198,144.274582,114.530075,95.173744,2.703261,520.79071,438.785054434651,1.89059257484747,0.0209862422687309,1.16855278133239,16.8051404731576,480.647404312888,1.91949930660502,0.00787327158653386,1.3824171233566,61.2900081378485,470.070412654365,89.0866797879704,0.0074122359161154,1.47086787851093
13,13.201356,39,39.444328,26.146,26.763931,96.500694,NaN,0.998874366283417,NaN,31.468182,400,400.05072,25,32.022003,9.109537,56.935402,50.018047,402.70108,399.878876,399.197845,7189.646973,13.073006,12.538729,12.59765,2.203138,2.152906,2.143302,73.645645,143.858459,52.068047,27.35066,144.132629,114.545837,95.18956,2.669837,526.920471,438.765311508978,1.89052674806315,0.0209836980378065,1.16871795992383,16.8051404731576,480.62584433973,1.91944098257442,0.00787234506112781,1.38256823280681,61.2900081378485,470.046568307595,89.0704700187437,0.00741118181591545,1.47110455170408
13,13.206386,39,39.442272,26.146,26.765554,96.495453,NaN,0.999730706214905,NaN,31.481535,400,400.011383,25,32.020454,9.116906,56.918766,50.018047,401.426208,399.013641,398.092468,7177.076172,13.001851,12.506384,12.639482,2.285579,2.217462,2.250316,73.628944,143.945984,52.053211,27.366817,144.046371,114.487648,95.17794,2.676133,523.886963,438.755040845985,1.89045731857593,0.0209736144609456,1.16896005704589,16.818669656625,480.621495493534,1.91943359645819,0.00787262145525278,1.38257056047245,61.2876266065255,470.019896564456,89.0500842136666,0.00741044398132747,1.47133552286713
13,13.206913,39,39.442345,26.146,26.761635,96.506889,NaN,0.998767852783203,NaN,31.486147,400,400.040771,25,32.018002,9.101912,57.002674,50.018047,401.426208,399.013641,398.092468,7177.076172,13.001851,12.506384,12.639482,2.285579,2.217462,2.250316,73.628944,143.945984,52.053211,27.366817,144.046371,114.487648,95.17794,2.676133,523.886963,438.749184527469,1.89043410661064,0.0209719426075073,1.16902549480418,16.8200869035771,480.637203086067,1.91947593399483,0.00787328007215806,1.38246145084771,61.2877111665662,470.011543346942,89.0444872137142,0.00741005897636705,1.4714197579206
13,13.201476,39,39.441921,26.146,26.756746,96.501152,NaN,0.999283969402313,NaN,31.472725,400,399.902496,25,32.016277,9.10635,57.083759,50.018047,402.539612,399.953857,399.067413,7182.886719,13.04732,12.549615,12.648764,2.158657,2.115013,2.111771,73.650269,143.865509,52.032001,27.35936,144.148026,114.460518,95.220924,2.668308,524.297424,438.756623721902,1.89049694054292,0.0209823693542429,1.16879442525831,16.8054632820849,480.629869179702,1.91945699714156,0.00787306043705596,1.3825070468455,61.2872200214873,470.033987709947,89.059276496629,0.00741114235299553,1.47118971380301
13,13.20471,39,39.444088,26.146,26.765463,96.501579,NaN,0.99951308965683,NaN,31.445112,400,399.952576,25,32.022171,9.123002,57.125336,50.018047,402.539612,399.953857,399.067413,7182.886719,13.04732,12.549615,12.648764,2.158657,2.115013,2.111771,73.650269,143.865509,52.032001,27.35936,144.148026,114.460518,95.220924,2.668308,524.297424,438.758989036413,1.89048220443596,0.0209770412425861,1.16887496926699,16.8141621522487,480.627406088751,1.91944571862575,0.00787246625732377,1.38255399592704,61.2897301434366,470.03025608329,89.0591187663699,0.00741051217206413,1.4712626064861
13,13.205287,39,39.451275,26.146,26.765463,96.501579,NaN,0.999592304229736,NaN,31.445112,400,399.952576,25,32.022171,9.121592,56.940529,50.018047,402.448395,399.687805,398.964478,7189.148926,13.054616,12.542356,12.6032,2.188606,2.134386,2.132615,73.667488,144.214615,52.033295,27.374306,144.327148,114.511467,95.176842,2.718574,526.772278,438.757593201452,1.89047351473373,0.0209758566870206,1.16890456706228,16.8157140086732,480.617278411683,1.9194030165755,0.00787041192939989,1.38272347045175,61.2980543044312,470.032433973174,89.0684876751621,0.00740906598102282,1.47135977121775
13,13.198974,39,39.45319,26.146,26.770844,96.517914,NaN,0.999005138874054,NaN,31.435856,400,400.255157,25,32.024448,9.115432,56.826931,50.017426,402.316101,399.712067,399.020844,7180.662109,13.067133,12.510419,12.644497,2.215187,2.173356,2.194101,73.659981,143.709579,51.988121,27.375032,144.145187,114.518265,95.181236,2.613594,525.461731,438.779150910987,1.89058956011226,0.020989632722874,1.16852827944438,16.7987322594531,480.63716588177,1.91945273863981,0.007870835123024,1.38261023570721,61.3002720906671,470.075888580444,89.1001268515379,0.00741057573084442,1.47095992227277
13,13.199943,39,39.45182,26.146,26.767881,96.526985,NaN,0.998993992805481,NaN,31.410973,400,400.390137,25,32.015553,9.116923,57.016823,50.017426,402.316101,399.712067,399.020844,7180.662109,13.067133,12.510419,12.644497,2.215187,2.173356,2.194101,73.659981,143.709579,51.988121,27.375032,144.145187,114.518265,95.181236,2.613594,525.461731,438.77334516427,1.89056342133955,0.0209871955764575,1.16860689624203,16.8013392321108,480.651637035665,1.91949480161221,0.00787176547101113,1.38249004849913,61.2986854851385,470.065404679436,89.0914965346708,0.00741040637431125,1.47104133690598
