P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
13,13.20311,39,39.452045,26.146,26.757454,96.527039,NaN,0.998884320259094,NaN,31.412094,400,400.291443,25,32.008213,9.11393,57.30088,50.017426,402.469879,399.970093,399.234802,7179.885254,13.026877,12.512131,12.644585,2.14863,2.111329,2.102701,73.665855,144.153931,52.035198,27.355684,144.095428,114.539803,95.177818,2.660665,528.099121,438.753498246312,1.89047508801166,0.0209791202157499,1.1688713132149,16.8098586442283,480.651394739891,1.9194936670818,0.00787170437684609,1.38249482694929,61.2989460622051,470.033574339124,89.070107845713,0.00740895116550964,1.4713611675924
13,13.20311,39,39.452045,26.146,26.758661,96.530205,NaN,0.998884320259094,NaN,31.408978,400,400.400452,25,31.995129,9.102968,57.378651,50.017426,402.388367,399.957703,399.142731,7192.010742,13.03248,12.517938,12.658037,2.20649,2.147665,2.144337,73.687225,143.869186,52.02346,27.350666,144.051468,114.493546,95.186302,2.603002,523.294861,438.754909066855,1.89047979218851,0.0209793020132538,1.16885949441232,16.8098586442283,480.655771669964,1.91950550690649,0.00787189243055488,1.38246415874853,61.2989460622051,470.035278289618,89.0712659300331,0.00740902648427273,1.47134423659632
13,13.19968,39,39.451073,26.146,26.767656,96.570633,NaN,0.998908936977386,NaN,31.410057,400,400.153351,25,31.994246,9.113436,57.285873,50.017426,402.388367,399.957703,399.142731,7192.010742,13.03248,12.517938,12.658037,2.20649,2.147665,2.144337,73.687225,143.869186,52.02346,27.350666,144.051468,114.493546,95.186302,2.603002,523.294861,438.773718260687,1.89056650573941,0.0209877020153043,1.16859561711456,16.8006316779044,480.713022239662,1.91966243355591,0.00787457100067114,1.38205011471808,61.2978203603718,470.065968411775,89.0910600567916,0.00741059160572294,1.47102340150141
13,13.201167,39,39.452873,26.146,26.774143,96.583763,NaN,0.998246788978577,NaN,31.412611,400,399.849976,25,32.001431,9.11711,57.094044,50.017426,400.849915,398.428955,397.532227,7186.829102,13.017673,12.535377,12.67147,2.254469,2.206866,2.220593,73.713402,143.914932,52.038021,27.335484,143.990829,114.494141,95.165047,2.678807,525.754028,438.777702990787,1.89056938654331,0.020985624238932,1.16860840464542,16.8046320446198,480.728634524379,1.91970082629023,0.00787483606476902,1.38196557329247,61.2999049750928,470.068345845095,89.0946513791828,0.00741031039261776,1.47102953920509
13,13.198879,39,39.449837,26.146,26.773798,96.579666,NaN,0.998969495296478,NaN,31.421299,400,399.703705,25,32.006104,9.108706,56.941128,50.017426,400.849915,398.428955,397.532227,7186.829102,13.017673,12.535377,12.67147,2.254469,2.206866,2.220593,73.713402,143.914932,52.038021,27.335484,143.990829,114.494141,95.165047,2.678807,525.754028,438.782832406547,1.89060249979644,0.0209902728151704,1.16849454872614,16.7984766661517,480.727245442686,1.91970353585852,0.00787546053891477,1.38193376813667,61.2963888788427,470.078091064008,89.0979451699171,0.007411392704908,1.47088269178112
13,13.201811,39,39.448483,26.146,26.770611,96.586021,NaN,0.998668670654297,NaN,31.411144,400,399.802429,25,32.008884,9.098005,56.962223,50.017426,400.954895,398.560699,397.636841,7175.856934,12.973709,12.506028,12.643552,2.17355,2.142762,2.14161,73.709633,143.928757,52.014477,27.360996,144.120163,114.573738,95.139381,2.685376,522.486816,438.772017935308,1.89054592557308,0.0209837695479373,1.16867594521914,16.8063644453441,480.737932803726,1.91973532570448,0.00787622480908353,1.38184056551914,61.2948206917658,470.05659416048,89.0818453549916,0.00741073313018736,1.47107366573167
13,13.202353,39,39.446678,26.146,26.757338,96.578056,NaN,0.99877917766571,NaN,31.404379,400,399.713104,25,32.013592,9.087194,56.950024,50.017426,400.954895,398.560699,397.636841,7175.856934,12.973709,12.506028,12.643552,2.17355,2.142762,2.14161,73.709633,143.928757,52.014477,27.360996,144.120163,114.573738,95.139381,2.685376,522.486816,438.755194039885,1.8904860379622,0.0209806573141895,1.1688336151042,16.8078224103987,480.729466427581,1.91971627213881,0.00787626793231776,1.38187504805909,61.292730091686,470.033563902937,89.0642099694678,0.0074101024753148,1.47127255675983
13,13.203386,39,39.447746,26.146,26.757338,96.578056,NaN,0.998099625110626,NaN,31.404379,400,399.713104,25,32.013592,9.09643,56.858189,50.017426,402.327209,399.673828,398.78833,7189.90625,13.058775,12.567205,12.654751,2.203292,2.158895,2.159369,73.697823,144.048355,52.064621,27.330704,143.764877,114.621017,95.13118,2.714069,527.285156,438.752694922896,1.89047047879198,0.0209785359934478,1.16888660898855,16.810601027338,480.727963373244,1.91970993173967,0.00787596263866159,1.38190015691565,61.2939670879949,470.02871954186,89.0620896869896,0.00740965909778827,1.47133834459913
13,13.20005,39,39.445671,26.146,26.750147,96.567215,NaN,0.998686730861664,NaN,31.404444,400,399.862152,25,32.016632,9.095427,56.785149,50.025345,402.479156,399.817444,398.951691,7179.973633,13.011172,12.539242,12.606828,2.114614,2.066788,2.058358,73.697845,144.149567,52.073944,27.340803,144.201523,114.560043,95.1231,2.662797,522.888977,438.752360686702,1.89049270314128,0.0209843045496901,1.16878587591292,16.8016270933436,480.715902390101,1.91968173025798,0.00787591216534719,1.38195609005966,61.291563722123,470.035231913422,89.0642383928614,0.00741039235781482,1.47123934060855
13,13.199715,39,39.449024,26.146,26.748814,96.560684,NaN,0.998469769954681,NaN,31.398941,400,399.918701,25,32.016834,9.086864,56.869831,50.025345,401.980103,399.508911,398.687714,7191.020996,13.038362,12.521659,12.66186,2.251233,2.193369,2.204707,73.708115,144.015656,52.058388,27.322784,144.098312,114.608482,95.113808,2.750392,527.394592,438.751613169377,1.89049255464166,0.0209847919674109,1.16878174016236,16.8007258397221,480.702156389274,1.91963740796909,0.00787456591952249,1.3820980855908,61.2954472770832,470.037662728684,89.0695708366094,0.0074097801676564,1.47127061378427
13,13.198988,39,39.450012,26.146,26.743315,96.59079,NaN,0.998806655406952,NaN,31.394014,400,399.943054,25,32.013725,9.090915,56.905357,50.025345,401.980103,399.508911,398.687714,7191.020996,13.038362,12.521659,12.66186,2.251233,2.193369,2.204707,73.708115,144.015656,52.058388,27.322784,144.098312,114.608482,95.113808,2.750392,527.394592,438.746944917323,1.89048207556618,0.0209854571978916,1.16879827996077,16.7987699257147,480.742371230462,1.91974407287189,0.00787607086471173,1.38183045853859,61.2965915585239,470.0345990768,89.0685729536176,0.00740943271142751,1.47131738150135
13,13.201256,39,39.449619,26.146,26.745758,96.623375,NaN,0.999016642570496,NaN,31.389744,400,400.223633,25,32.0158,9.094887,56.911636,50.025345,402.296021,399.816467,398.970886,7190.109375,13.020575,12.522828,12.675483,2.129692,2.071629,2.05009,73.709915,144.020142,52.04755,27.308025,144.055267,114.540894,95.151176,2.715609,526.115051,438.744312749635,1.89045742962624,0.0209811660428526,1.16889073324917,16.8048714640362,480.787945749629,1.91986816539436,0.00787811705636288,1.38150691146828,61.2961363968162,470.025380755801,89.0618764202738,0.00740910954853834,1.47140248859243
13,13.201256,39,39.449619,26.146,26.751877,96.620476,NaN,0.999016642570496,NaN,31.380217,400,400.349335,25,32.019936,9.07582,57.011703,50.025345,402.296021,399.816467,398.970886,7190.109375,13.020575,12.522828,12.675483,2.129692,2.071629,2.05009,73.709915,144.020142,52.04755,27.308025,144.055267,114.540894,95.151176,2.715609,526.115051,438.751465008675,1.89048127853334,0.0209820878104607,1.16883080702064,16.8048714640362,480.783940720592,1.91985733431509,0.00787794503303617,1.3815348537411,61.2961363968162,470.034019184835,89.067747472624,0.00740949141445272,1.47131664707188
13,13.198829,39,39.450291,26.146,26.753185,96.633636,NaN,0.999411046504974,NaN,31.397129,400,400.174316,25,32.020374,9.085152,56.997044,50.025345,401.064209,398.526825,397.672577,7184.555664,13.009403,12.521405,12.646214,2.162964,2.098616,2.099992,73.722588,143.709579,52.02166,27.332714,144.305832,114.474274,95.164215,2.667855,526.926514,438.758865101899,1.89052293565045,0.0209872707852087,1.16869351926102,16.7983421428113,480.801175976049,1.91990251245014,0.00787853381457924,1.38142381002968,61.2969146862878,470.049606307456,89.07907952165,0.00741003620932116,1.47117292380575
13,13.195734,39,39.448456,26.146,26.756542,96.645676,NaN,0.997881770133972,NaN,31.404549,400,399.815735,25,32.021206,9.111584,56.899204,50.025345,402.61554,399.891174,399.24527,7187.72168,13.078561,12.514904,12.641811,2.221724,2.171556,2.16518,73.716637,143.972717,52.055492,27.308548,144.178726,114.545059,95.122154,2.656821,524.126587,438.770274033266,1.89058263976455,0.0209941372545755,1.16850202726555,16.7900144020814,480.820387296493,1.91995837432927,0.0078797726252486,1.3812648257871,61.2947894202204,470.069873367698,89.0908430128059,0.00741132590291968,1.47094141773796
13,13.198893,39,39.448093,26.146,26.761671,96.662666,NaN,0.998535394668579,NaN,31.396833,400,399.700317,25,32.023827,9.110798,56.873402,50.025345,402.61554,399.891174,399.24527,7187.72168,13.078561,12.514904,12.641811,2.221724,2.171556,2.16518,73.716637,143.972717,52.055492,27.308548,144.178726,114.545059,95.122154,2.656821,524.126587,438.768627494556,1.89055503912491,0.020988417547308,1.16861379706319,16.7985143326237,480.844363754828,1.92002398341694,0.00788088421169452,1.38109284584842,61.2943689899388,470.059606364082,89.0834650094255,0.00741094998978851,1.4710373196151
13,13.198069,39,39.445465,26.146,26.768957,96.674057,NaN,0.998534023761749,NaN,31.416256,400,399.758179,25,32.021358,9.093832,56.934357,50.025345,402.579407,399.814209,399.164398,7179.219238,13.056647,12.495597,12.608159,2.094848,2.045051,2.036781,73.726738,144.179031,52.006229,27.341461,144.030197,114.563225,95.131683,2.678183,528.584167,438.779134308961,1.89059583855867,0.0209912081626475,1.16850035096815,16.7962973408279,480.863787739225,1.92008210727044,0.00788231108375712,1.38092177368596,61.2913251171358,470.072437658039,89.0893042257291,0.00741208132690321,1.47086656848113
13,13.195511,39,39.450966,26.146,26.768957,96.674057,NaN,0.999197602272034,NaN,31.416256,400,399.758179,25,32.021358,9.09429,56.926682,50.025345,402.579407,399.814209,399.164398,7179.219238,13.056647,12.495597,12.608159,2.094848,2.045051,2.036781,73.726738,144.179031,52.006229,27.341461,144.030197,114.563225,95.131683,2.678183,528.584167,438.78531940193,1.8906343666882,0.0209964657680138,1.16836931943879,16.7894143175437,480.856058145247,1.92004948305212,0.00788073859844295,1.38105062927905,61.2976964390995,470.090471700391,89.1076013468243,0.00741169757646812,1.47077853344844
13,13.195677,39,39.451385,26.146,26.772596,96.694862,NaN,0.999342560768127,NaN,31.399626,400,399.649567,25,32.017693,9.086557,56.937294,50.047684,402.585358,399.78302,399.124847,7186.149414,13.08725,12.543551,12.605761,2.258377,2.198982,2.215021,73.766296,144.054871,51.993378,27.336058,144.207657,114.48925,95.171944,2.57158,515.955383,438.789169710252,1.8906460423224,0.0209966726201698,1.16834229117656,16.7898610179714,480.884200250809,1.92012468393886,0.00788185255727911,1.38086051812906,61.2981816992898,470.095011861895,89.1111479902751,0.00741180830060834,1.47074043006802
13,13.193876,39,39.449303,26.146,26.76329,96.716545,NaN,0.998903214931488,NaN,31.402775,400,399.966187,25,32.026196,9.084509,56.967712,50.047684,401.104736,398.461029,397.853943,7187.269531,13.048592,12.505383,12.625356,2.274759,2.214079,2.23032,73.783119,144.099579,52.042515,27.302593,144.128952,114.540253,95.145714,2.644069,524.656189,438.782651485026,1.89063691810242,0.0209989736517867,1.16834091636167,16.7850143617229,480.917062697719,1.92021797341392,0.00788373314625714,1.38060368449687,61.2957704116203,470.090163372098,89.1055671474079,0.00741204091503288,1.47075413173997
13,13.191021,39,39.448799,26.146,26.745804,96.70517,NaN,0.998419046401978,NaN,31.422092,400,399.949707,25,32.035954,9.083482,56.838726,50.047684,401.104736,398.461029,397.853943,7187.269531,13.048592,12.505383,12.625356,2.274759,2.214079,2.23032,73.783119,144.099579,52.042515,27.302593,144.128952,114.540253,95.145714,2.644069,524.656189,438.769125474228,1.89061180897415,0.0210022108511615,1.16836543566464,16.7773302757475,480.902065536134,1.92017849955637,0.00788320287437328,1.38070103344815,61.2951866833241,470.080693977228,89.0985758831924,0.00741173056031126,1.47083972732948
13,13.193068,39,39.448692,26.146,26.740257,96.682449,NaN,0.998874604701996,NaN,31.42334,400,400.027252,25,32.037868,9.087879,56.799065,50.047684,402.658295,399.935944,399.382843,7198.018555,13.088106,12.525412,12.632578,2.25121,2.18989,2.194582,73.752029,143.73262,52.0504,27.301395,144.171219,114.503349,95.133423,2.743524,527.50415,438.757693053888,1.89055935341551,0.0209971650479925,1.1685245691159,16.7828397979983,480.870842478486,1.9200943053272,0.00788188625492034,1.38091671009472,61.2950627560763,470.061613064317,89.085486495396,0.00741091012206998,1.47102729674902
13,13.193068,39,39.448692,26.146,26.736813,96.650734,NaN,0.998874604701996,NaN,31.422876,400,400.359406,25,32.043476,9.093708,56.905949,50.047684,402.492676,399.880005,399.320282,7196.439453,13.102099,12.51967,12.654325,2.293812,2.232254,2.24773,73.759293,143.866272,52.054291,27.315023,144.203156,114.551155,95.128845,2.668812,523.454773,438.753668597278,1.890545933574,0.0209966461043874,1.16855824879116,16.7828397979983,480.827041870305,1.91997586659491,0.00788000521780337,1.38122167746178,61.2950627560763,470.056751942751,89.0821819735503,0.00741069524597719,1.47107555251807
13,13.194963,39,39.447502,26.146,26.723146,96.614281,NaN,0.999151468276978,NaN,31.423101,400,400.516754,25,32.044132,9.087748,56.923767,50.047684,402.492676,399.880005,399.320282,7196.439453,13.102099,12.51967,12.654325,2.293812,2.232254,2.24773,73.759293,143.866272,52.054291,27.315023,144.203156,114.551155,95.128845,2.668812,523.454773,438.73311119253,1.89046411515811,0.0209906903575835,1.16878923910425,16.7879396379462,480.77835956235,1.91984675097982,0.00787818253845787,1.38154487408012,61.2936844808204,470.026233767373,89.0601324047044,0.00740960157351249,1.47135901276759
13,13.193721,39,39.450703,26.146,26.708826,96.594223,NaN,0.9986212849617,NaN,31.449814,400,400.440979,25,32.049435,9.098792,56.919483,50.047684,401.132446,398.72998,397.855286,7193.342773,13.026363,12.541063,12.670919,2.17021,2.123924,2.157784,73.78669,143.982376,52.094856,27.30695,144.027725,114.56797,95.124062,2.813513,528.802856,438.719379666915,1.89042701706144,0.0209910855702462,1.16886578099859,16.7845972192611,480.746142726553,1.91975280126887,0.00787607714067773,1.38181355638197,61.2973918463726,470.015168160191,89.0561258706135,0.0074084254860034,1.47152192981727
13,13.194814,39,39.444225,26.146,26.712492,96.604034,NaN,0.99897825717926,NaN,31.459328,400,400.067047,25,32.052742,9.090063,56.972206,50.047684,401.132446,398.72998,397.855286,7193.342773,13.026363,12.541063,12.670919,2.17021,2.123924,2.157784,73.78669,143.982376,52.094856,27.30695,144.027725,114.56797,95.124062,2.813513,528.802856,438.721019025957,1.89042483313374,0.0209893909935943,1.16888598112089,16.7875386678332,480.768812160102,1.91982791258776,0.0078785112263491,1.38156672529816,61.2898888320843,470.00957758706,89.045215219616,0.00740956852265681,1.47147039086539
13,13.194654,39,39.43718,26.146,26.71763,96.607231,NaN,0.999748945236206,NaN,31.465719,400,400.173706,25,32.050594,9.089204,57.025635,50.047684,402.282837,399.898682,399.053986,7191.130859,13.02857,12.527354,12.652338,2.218748,2.155042,2.197931,73.791245,144.009872,52.114632,27.277658,144.157608,114.565575,95.117989,2.846717,525.371948,438.72741188418,1.89044727221779,0.0209904943019604,1.16882741327322,16.787108092113,480.783137869715,1.91988166943534,0.00788071546474327,1.38137051429301,61.281727930986,470.012484228782,89.0394561516325,0.00741120945594916,1.47132499183018
13,13.197094,39,39.436874,26.146,26.715027,96.59481,NaN,0.9991774559021,NaN,31.459917,400,400.020142,25,32.058243,9.101146,56.916515,50.047684,400.667969,398.365967,397.337311,7182.095703,12.993666,12.531088,12.664312,2.237941,2.164226,2.212785,73.794312,143.859055,52.139076,27.257275,144.287384,114.560226,95.100029,2.808868,523.012634,438.718463141732,1.89040035210056,0.0209850866324374,1.16897823324876,16.7936739455229,480.766409578905,1.91983707956284,0.00788006574642432,1.38148303627865,61.2813734341166,469.995263763731,89.0274167810545,0.00741051364442492,1.47149113678031
13,13.196789,39,39.436382,26.146,26.722549,96.593025,NaN,0.998603940010071,NaN,31.463017,400,399.769653,25,32.062649,9.094936,56.813148,50.047684,400.667969,398.365967,397.337311,7182.095703,12.993666,12.531088,12.664312,2.237941,2.164226,2.212785,73.794312,143.859055,52.139076,27.257275,144.287384,114.560226,95.100029,2.808868,523.012634,438.727994122199,1.89043427044373,0.0209868470529088,1.16888883065639,16.7928532637491,480.764635737545,1.91983333064039,0.00788010050394662,1.38148869096375,61.2808034539325,470.007183738972,89.0349775259125,0.00741114641146109,1.47136448100406
13,13.19652,39,39.433022,26.146,26.7316,96.608795,NaN,0.999743938446045,NaN,31.46866,400,399.575317,25,32.056507,9.09027,56.820915,50.040394,402.297028,399.777435,398.854645,7190.066406,13.029751,12.549295,12.633081,2.155935,2.09796,2.125687,73.805031,143.954773,52.101746,27.294495,144.295059,114.490341,95.113205,2.895294,525.712524,438.739224270569,1.89047360229449,0.0209887638202707,1.1687863534264,16.7921294374997,480.791145899363,1.91991218966014,0.00788199756981306,1.38125786836517,61.2769107472877,470.018938875544,89.0392782327647,0.00741238781466853,1.47119209204823
13,13.194399,39,39.430122,26.146,26.7316,96.608795,NaN,0.998511910438538,NaN,31.46866,400,399.575317,25,32.056507,9.097207,56.775551,50.040394,400.733582,398.417419,397.454041,7186.843262,13.016252,12.518456,12.670428,2.22234,2.171869,2.175102,73.792213,143.763321,52.096004,27.298328,143.956863,114.458199,95.136459,2.897293,534.135376,438.74435644,1.89050556273686,0.0209931238379258,1.16867752167679,16.7864218539427,480.795224053315,1.91992940102502,0.00788282717401752,1.38118982467241,61.2735507476121,470.028364913469,89.0425017502864,0.00741342758838867,1.47105050911731
13,13.193346,39,39.429249,26.146,26.744913,96.604866,NaN,0.998388409614563,NaN,31.474674,400,399.637482,25,32.053345,9.102684,56.737267,50.040394,400.733582,398.417419,397.454041,7186.843262,13.016252,12.518456,12.670428,2.22234,2.171869,2.175102,73.792213,143.763321,52.096004,27.298328,143.956863,114.458199,95.136459,2.897293,534.135376,438.762461190091,1.89057330645543,0.0209972949225064,1.16849330026273,16.7835879883991,480.791024990464,1.91991990588923,0.00788284374531053,1.38120716943591,61.2725392313645,470.052254455455,89.0577845607534,0.00741467164812103,1.47079891923341
13,13.193346,39,39.429249,26.146,26.75172,96.585938,NaN,0.998388409614563,NaN,31.488327,400,399.834473,25,32.057652,9.107794,56.749027,50.040394,402.190796,399.725647,398.853882,7186.824219,13.019488,12.525093,12.630709,2.161436,2.103731,2.112379,73.798553,143.854462,52.071796,27.29615,143.921326,114.453926,95.125,2.783003,526.070313,438.770414897546,1.8905998278029,0.0209983204855321,1.16842677432616,16.7835879883991,480.764879775824,1.9198491944902,0.0078817202106896,1.38138950398632,61.2725392313645,470.061860782381,89.0643161389875,0.00741509647083701,1.47070360957103
13,13.195183,39,39.430855,26.146,26.743267,96.582527,NaN,0.999169826507568,NaN,31.480753,400,400.029785,25,32.066605,9.084317,56.886326,50.040394,401.374359,399.000153,398.040802,7185.755371,13.01835,12.519411,12.652756,2.231032,2.187539,2.21974,73.817635,143.888824,52.07803,27.311718,143.791718,114.343521,95.205284,2.746048,528.403381,438.756094228562,1.89053921510371,0.0209932700041864,1.16860357824238,16.788531668133,480.757908414405,1.91982691602149,0.007881058258667,1.38146009862594,61.2744000360166,470.041097129501,89.0519619698752,0.00741383320176137,1.47093620142233
13,13.196269,39,39.428699,26.146,26.736193,96.587578,NaN,0.999709904193878,NaN,31.465933,400,400.054413,25,32.069813,9.09838,56.99456,50.040394,401.374359,399.000153,398.040802,7185.755371,13.01835,12.519411,12.652756,2.231032,2.187539,2.21974,73.817635,143.888824,52.07803,27.311718,143.791718,114.343521,95.205284,2.746048,528.403381,438.745199715627,1.89049528494656,0.0209899717892608,1.16872850321491,16.7914540357141,480.767918924544,1.91985858671388,0.00788197492385854,1.38136078507794,61.2719019549224,470.02358746043,89.0376918275117,0.00741352199150178,1.47107443246068
13,13.194969,39,39.424847,26.146,26.732952,96.579834,NaN,0.999239504337311,NaN,31.461561,400,400.233673,25,32.068432,9.09666,57.021374,50.040394,402.713776,400.284363,399.385101,7179.633301,13.015242,12.515458,12.639396,2.122171,2.062293,2.071685,73.848877,144.23439,52.072865,27.297127,144.010178,114.341888,95.215187,2.693189,527.598206,438.744557351612,1.89050224253778,0.0209921557201268,1.16869353174977,16.7879557843227,480.762640469934,1.91985252236514,0.00788261737306453,1.38134496393339,61.2674384940248,470.023251551346,89.0332341971448,0.00741433474164732,1.47101407847208
13,13.194547,39,39.426819,26.146,26.738626,96.586288,NaN,0.998462438583374,NaN,31.451086,400,400.543945,25,32.086708,9.089388,57.106525,50.040394,402.567352,400.184296,399.277252,7191.125,13.03241,12.524778,12.652948,2.184844,2.116511,2.123221,73.817657,144.068604,52.068985,27.288095,144.21701,114.501938,95.152359,2.60428,526.372925,438.752209283357,1.8905307128334,0.0209938782536753,1.16861636193956,16.7868201424063,480.768781552491,1.9198649276617,0.00788243624820065,1.38132907546608,61.26972357202,470.035025279561,89.0434033272962,0.0074144317739407,1.47092976826183
13,13.1941,39,39.430321,26.146,26.74156,96.578064,NaN,0.998721063137054,NaN,31.447149,400,400.619934,25,32.099255,9.09066,57.095066,50.040394,402.567352,400.184296,399.277252,7191.125,13.03241,12.524778,12.652948,2.184844,2.116511,2.123221,73.817657,144.068604,52.068985,27.288095,144.21701,114.501938,95.152359,2.60428,526.372925,438.75671927397,1.89054888098072,0.0209952393630635,1.16856474077948,16.7856171933521,480.752494177551,1.91981341052465,0.00788094606708023,1.38149058683824,61.2737813197127,470.044202231341,89.053486768772,0.00741408523808541,1.47089655153687
13,13.192041,39,39.429863,26.146,26.7384,96.566971,NaN,0.99835193157196,NaN,31.430071,400,400.423737,25,32.092293,9.065899,57.001247,50.034904,401.113373,398.671722,397.745789,7183.183594,13.021826,12.53596,12.66081,2.172809,2.127256,2.165352,73.838417,143.768814,52.087044,27.261259,144.180618,114.502716,95.124237,2.531881,519.956909,438.758007388194,1.89056759257911,0.0209989972717321,1.16849007223618,16.7800756969095,480.737813209815,1.91977467868708,0.00788041847225508,1.38158681892181,61.2732506548255,470.050640100833,89.0573609524766,0.00741446833883246,1.4708250859712
13,13.192009,39,39.430832,26.146,26.736742,96.555283,NaN,0.999386370182037,NaN,31.416264,400,400.061676,25,32.089981,9.066351,56.961014,50.034904,401.113373,398.671722,397.745789,7183.183594,13.021826,12.53596,12.66081,2.172809,2.127256,2.165352,73.838417,143.768814,52.087044,27.261259,144.180618,114.502716,95.124237,2.531881,519.956909,438.756147426497,1.89056161445473,0.0209988132491172,1.1685046421704,16.7799895684737,480.720300708425,1.9197252453172,0.00787944722691438,1.38172239509125,61.2743733873345,470.049193229022,89.0574409185003,0.00741419617638493,1.47085545872822
13,13.190363,39,39.432026,26.146,26.721977,96.554375,NaN,0.998843431472778,NaN,31.422775,400,399.917236,25,32.092728,9.072915,57.010612,50.034904,402.249756,399.725342,398.823151,7186.707031,13.021379,12.538718,12.63119,2.141225,2.086918,2.098813,73.886597,143.735062,52.060814,27.276072,144.235764,114.426956,95.176559,2.682168,533.051392,438.742876154996,1.89052888538878,0.0209999737734757,1.16856463950955,16.7755591252824,480.717365503964,1.91971476131335,0.007879051744371,1.38175923553125,61.2757567844992,470.038223827776,89.0512941003729,0.0074134545880685,1.47098408335513
13,13.19158,39,39.434685,26.146,26.720259,96.554131,NaN,0.998602449893951,NaN,31.422215,400,399.784698,25,32.09449,9.084312,57.062771,50.034904,400.680176,398.300232,397.279877,7186.980469,13.009014,12.53756,12.667694,2.217412,2.140876,2.199541,73.912865,143.825317,52.052643,27.299393,144.081894,114.44249,95.183899,2.469306,516.795898,438.737923741056,1.89050384815707,0.0209972115673774,1.16864388929861,16.7788348939741,480.713285581997,1.91969805915554,0.00787827667624991,1.38182411871789,61.2788374400492,470.031126454031,89.049388366712,0.00741256961135674,1.47109851753345
13,13.194821,39,39.430256,26.146,26.720259,96.554131,NaN,0.998908162117004,NaN,31.422215,400,399.784698,25,32.09449,9.103827,57.074574,50.034904,400.680176,398.300232,397.279877,7186.980469,13.009014,12.53756,12.667694,2.217412,2.140876,2.199541,73.912865,143.825317,52.052643,27.299393,144.081894,114.44249,95.183899,2.469306,516.795898,438.730080526393,1.89045500259654,0.0209905471953088,1.16881023000802,16.7875575054301,480.719519689013,1.91972436039345,0.00787954359702314,1.38171997419846,61.2737060073262,470.010152050031,89.0302687889229,0.00741259330972561,1.47123366348027
13,13.194821,39,39.430256,26.146,26.731451,96.543121,NaN,0.998908162117004,NaN,31.421925,400,399.721283,25,32.097504,9.120457,57.049454,50.034904,402.586914,400.136536,399.14917,7187.575684,13.003767,12.54346,12.641629,2.043149,1.98993,1.994256,73.905891,144.101334,52.079803,27.313911,143.951248,114.421219,95.134995,2.613357,524.960938,438.74316123709,1.8904986230164,0.0209922337997573,1.16870063091242,16.7875575054301,480.704306366844,1.91968320978833,0.00787888973589267,1.38182629720311,61.2737060073262,470.025950742587,89.0410077597884,0.00741329203453195,1.4710767020297
13,13.191599,39,39.429844,26.146,26.732048,96.570648,NaN,0.998184859752655,NaN,31.425362,400,399.881226,25,32.098812,9.092437,57.072918,50.034904,401.579041,399.199524,398.17627,7184.793945,12.997351,12.529761,12.655133,2.219204,2.158926,2.171967,73.894814,143.953659,52.063419,27.31959,143.835709,114.422951,95.154915,2.595556,522.501587,438.751654239157,1.89054950234329,0.0209989491592525,1.16852952062635,16.7788860339967,480.742919974514,1.91978853174939,0.00788064223036332,1.38155090169808,61.2732286402334,470.044073636365,89.0528757173429,0.00741418202722451,1.47088994429769
13,13.191155,39,39.43058,26.146,26.738037,96.61113,NaN,0.999616920948029,NaN,31.433014,400,399.928223,25,32.098526,9.077039,57.153744,50.034904,401.579041,399.199524,398.17627,7184.793945,12.997351,12.529761,12.655133,2.219204,2.158926,2.171967,73.894814,143.953659,52.063419,27.31959,143.835709,114.422951,95.154915,2.595556,522.501587,438.759726362272,1.89057952890511,0.0210007648871468,1.16844820023905,16.7776909578293,480.797805076625,1.91993540489206,0.00788283472595412,1.38117809085313,61.2740814095815,470.055495171252,89.0614489434592,0.00741452900124267,1.47078875644747
13,13.189383,39,39.427357,26.146,26.740347,96.637886,NaN,0.999386370182037,NaN,31.426453,400,400.17334,25,32.096344,9.084766,57.114185,50.034904,402.45578,400.017395,399.108673,7183.539063,13.001984,12.531449,12.652266,2.036684,2.004391,2.011096,73.891769,143.88176,52.035328,27.290365,144.16803,114.452759,95.105904,2.46933,510.75647,438.766711226668,1.89061523060435,0.0210047582952922,1.16833480952795,16.7729211184947,480.839286411455,1.92005445684415,0.00788534454941647,1.38084517066297,61.2703469691929,470.066036910958,89.0650790633568,0.00741568769769488,1.47063092796273
13,13.190029,39,39.428879,26.146,26.739576,96.640968,NaN,0.999051988124847,NaN,31.426353,400,400.375305,25,32.097912,9.08027,57.076054,50.034904,402.45578,400.017395,399.108673,7183.539063,13.001984,12.531449,12.652266,2.036684,2.004391,2.011096,73.891769,143.88176,52.035328,27.290365,144.16803,114.452759,95.105904,2.46933,510.75647,438.76424803521,1.89060249242484,0.0210033130701751,1.16837544653215,16.7746600660464,480.841403075945,1.92005693537438,0.00788509192995561,1.38085121370878,61.2721105189398,470.06255158599,89.064379731036,0.00741520652012183,1.47069064379011
13,13.187983,39,39.429401,26.146,26.730553,96.630623,NaN,0.998940169811249,NaN,31.432789,400,400.417786,25,32.089886,9.063366,57.03056,50.035339,402.271332,399.776276,398.739716,7175.150391,13.010629,12.537483,12.632458,2.150059,2.082218,2.119968,73.874725,143.749329,52.058308,27.292185,144.206131,114.519173,95.116203,2.617866,520.125183,438.758654570495,1.89059817111819,0.0210061630442138,1.16835874670599,16.7691522817929,480.826383885473,1.92001520642604,0.00788432878511868,1.38096289563535,61.272715350089,470.061373416651,89.0641515956527,0.00741504225933759,1.47071095564021
13,13.190297,39,39.426785,26.146,26.729168,96.639038,NaN,0.998060166835785,NaN,31.453753,400,400.233459,25,32.086422,9.064332,56.957993,50.035339,400.954468,398.504791,397.525543,7185.437988,13.001845,12.545108,12.667512,2.199016,2.144769,2.140414,73.859535,143.875244,52.051579,27.303034,144.172897,114.493294,95.109802,2.622138,523.694458,438.751438716912,1.89055790130927,0.0210011933010217,1.16849091867397,16.7753814682238,480.841681052651,1.92006215229664,0.007885576568351,1.38082069741086,61.2696841749338,470.044847648442,89.0500438840985,0.00741487350063443,1.47083170362039
13,13.188217,39,39.425903,26.146,26.7307,96.651947,NaN,0.999163627624512,NaN,31.470074,400,399.906708,25,32.091167,9.076423,56.892082,50.035339,400.954468,398.504791,397.525543,7185.437988,13.001845,12.545108,12.667512,2.199016,2.144769,2.140414,73.859535,143.875244,52.051579,27.303034,144.172897,114.493294,95.109802,2.622138,523.694458,438.758260311053,1.89059521728189,0.0210057036756881,1.168369304585,16.7697822368609,480.860744586181,1.92011558476593,0.0078865948006274,1.38067603498327,61.2686621582279,470.057709617073,89.0578207937036,0.00741563187392459,1.47068950371525
13,13.187559,39,39.426208,26.146,26.724054,96.646553,NaN,0.998716115951538,NaN,31.460148,400,400.000122,25,32.104565,9.098051,56.719231,50.035339,402.596375,400.029205,399.096283,7179.887695,12.998918,12.533371,12.62156,2.027474,1.995082,1.992934,73.881752,143.723099,51.9977,27.315554,144.006241,114.457375,95.113602,2.568799,515.730286,438.752086915262,1.89057924005498,0.0210060560906419,1.16840052687238,16.7680108033512,480.852868480587,1.92009363599095,0.00788618752784911,1.38073498104647,61.2690155788668,470.05214873922,89.0543745369013,0.00741532039229404,1.47074971473096
13,13.188331,39,39.423389,26.146,26.724054,96.646553,NaN,0.999521195888519,NaN,31.460148,400,400.000122,25,32.104565,9.083577,56.639633,50.035339,400.899658,398.454224,397.426056,7186.270508,13.007356,12.54236,12.661303,2.190299,2.119005,2.163816,73.874054,144.000397,52.058189,27.29689,144.035065,114.419044,95.12542,2.62154,522.637512,438.750219324016,1.89056760451197,0.0210044674568354,1.16844011022709,16.7700891350053,480.856829778775,1.92011036012779,0.0078869942321508,1.38066895743419,61.2657489580463,470.045843909875,89.0469931242154,0.00741564734164441,1.47076568865238
13,13.188331,39,39.423389,26.146,26.720497,96.635468,NaN,0.999521195888519,NaN,31.433064,400,399.972565,25,32.108421,9.092519,56.66375,50.035339,400.899658,398.454224,397.426056,7186.270508,13.007356,12.54236,12.661303,2.190299,2.119005,2.163816,73.874054,144.000397,52.058189,27.29689,144.035065,114.419044,95.12542,2.62154,522.637512,438.746063120689,1.89055374460004,0.0210039313406797,1.16847489115146,16.7700891350053,480.841524473293,1.92006897105923,0.00788633655705433,1.38077543349833,61.2657489580463,470.040823914165,89.0435799968014,0.00741542530294921,1.4708155089864
13,13.187252,39,39.423981,26.146,26.716808,96.641609,NaN,0.999311149120331,NaN,31.443007,400,399.779327,25,32.101238,9.10443,56.680397,50.035339,402.345459,399.722046,398.745514,7187.441406,13.008354,12.556361,12.624111,2.058666,2.00367,2.005666,73.88591,144.017548,52.035892,27.29446,143.945938,114.306984,95.175751,2.669514,526.529297,438.744363204184,1.89055563375209,0.0210055957163918,1.16845562853124,16.7671842911317,480.849171694495,1.9200883884926,0.00788653149405241,1.38073030626673,61.2664349762143,470.041947145676,89.0449936007254,0.00741534776041725,1.47081414591352
13,13.184991,39,39.427174,26.146,26.720289,96.645355,NaN,0.999345183372498,NaN,31.445004,400,399.662323,25,32.102203,9.089005,56.789989,50.035339,402.345459,399.722046,398.745514,7187.441406,13.008354,12.556361,12.624111,2.058666,2.00367,2.005666,73.88591,144.017548,52.035892,27.29446,143.945938,114.306984,95.175751,2.669514,526.529297,438.753900190448,1.89060327775123,0.0210107743134839,1.16830567082268,16.7610967311866,480.849856846006,1.92008343192173,0.00788584004216902,1.38076911636827,61.2701349222546,470.061571720084,89.0618419979773,0.00741552955134779,1.47067219314254
13,13.184948,39,39.424335,26.146,26.715759,96.640297,NaN,0.999402284622192,NaN,31.426781,400,399.752197,25,32.097237,9.086823,56.972832,50.035339,401.28833,398.878998,397.858032,7177.182617,12.982696,12.514158,12.626845,2.222503,2.141726,2.166424,73.894028,144.093002,52.006897,27.293121,143.982834,114.374886,95.165619,2.728548,530.147705,438.748711691977,1.89058627642728,0.0210101799928856,1.16834773506175,16.7609809495577,480.846862675825,1.92008138940652,0.00788635234707678,1.38075120206393,61.2668451924212,470.053308406715,89.0531069704909,0.00741577418717222,1.47070725683373
13,13.185264,39,39.422607,26.146,26.709961,96.639801,NaN,0.998618483543396,NaN,31.423878,400,400.038055,25,32.099846,9.088478,57.082935,50.035339,402.630707,400.189972,399.269287,7179.129883,13.011679,12.522223,12.658469,2.020978,1.979258,1.979042,73.892982,143.7061,51.999374,27.306808,144.194351,114.46151,95.143318,2.641318,523.359741,438.741172874583,1.89055892153913,0.0210086554424368,1.16842062284776,16.7618318032912,480.848606250648,1.92008978978587,0.00788681744479389,1.38071548780409,61.26484275192,470.042119073044,89.0436020557744,0.00741565065192031,1.47078972901515
13,13.184898,39,39.424564,26.146,26.714176,96.618576,NaN,0.998908758163452,NaN,31.411772,400,400.438843,25,32.10947,9.093178,57.010281,50.035339,402.630707,400.189972,399.269287,7179.129883,13.011679,12.522223,12.658469,2.020978,1.979258,1.979042,73.892982,143.7061,51.999374,27.306808,144.194351,114.46151,95.143318,2.641318,523.359741,438.746983150065,1.89058086235252,0.0210100442997794,1.16836064412693,16.7608463193963,480.816547169686,1.91999891838427,0.00788499794711077,1.38096535195635,61.2671105566299,470.051517234187,89.0521404657279,0.00741564575204167,1.47072881252148
13,13.18626,39,39.42421,26.146,26.721678,96.612373,NaN,0.999042272567749,NaN,31.376911,400,400.412231,25,32.112701,9.093211,56.911034,50.041489,401.962646,399.605652,398.720886,7186.824219,13.030385,12.513768,12.648306,2.207824,2.16116,2.178494,73.892006,143.837784,52.00098,27.299952,144.161194,114.490677,95.127159,2.713351,524.576599,438.7524532499,1.89058956166808,0.0210083714611482,1.16835715161414,16.7645135078217,480.80847858242,1.91997785242869,0.00788473112597466,1.38101671659677,61.2667003424165,470.054405634627,89.0537158105665,0.00741584958007232,1.47069430551025
13,13.18646,39,39.418365,26.146,26.723177,96.618874,NaN,0.998408555984497,NaN,31.364723,400,400.287018,25,32.104805,9.079348,56.92646,50.041489,402.222778,399.948425,399.025269,7187.917969,13.029427,12.527883,12.694162,2.122205,2.080357,2.09899,73.846169,143.75,52.049973,27.292334,144.255005,114.433685,95.132751,2.630741,513.448914,438.753720804191,1.89059238749881,0.0210081857454815,1.16835275519911,16.7650519843523,480.825673148125,1.92003681895046,0.0078867898364051,1.38081716870182,61.2599267272435,470.051094256352,89.0450476212854,0.00741695946235706,1.47063056407068
13,13.189319,39,39.417736,26.146,26.724335,96.62632,NaN,0.998693943023682,NaN,31.353096,400,400.309967,25,32.099548,9.093065,56.933975,50.041489,402.222778,399.948425,399.025269,7187.917969,13.029427,12.527883,12.694162,2.122205,2.080357,2.09899,73.846169,143.75,52.049973,27.292334,144.255005,114.433685,95.132751,2.630741,513.448914,438.748157433314,1.89055380861413,0.0210024769399211,1.16848802734833,16.7727488353702,480.836838523329,1.92006835582999,0.00788741175536771,1.38073087548516,61.2591977457921,470.036654864118,89.0345389852563,0.00741645593511172,1.47076344293978
13,13.193575,39,39.419434,26.146,26.72617,96.635811,NaN,0.998193144798279,NaN,31.339018,400,400.280304,25,32.096874,9.092443,57.09005,50.041489,402.395844,400.041321,399.087952,7177.544922,13.000524,12.518056,12.644814,2.079353,2.050223,2.049453,73.862137,143.866135,52.109493,27.27034,144.017944,114.395447,95.125465,2.731344,519.648193,438.740004284874,1.89049681825445,0.0209939997643138,1.16868839510119,16.7842042946084,480.847556377232,1.92009371830989,0.00788748887363297,1.38067948566612,61.2611656257104,470.017273367137,89.0232265576904,0.0074152335584795,1.47098394521737
13,13.196772,39,39.416874,26.146,26.721483,96.6371,NaN,0.99828690290451,NaN,31.349848,400,399.988892,25,32.095245,9.087505,57.196457,50.041489,400.625549,398.412079,397.334961,7181.268066,12.991554,12.52389,12.667643,2.234763,2.185451,2.207743,73.86924,144.050323,52.114616,27.269869,144.074646,114.386894,95.11425,2.756015,524.357361,438.726789227505,1.89043037138981,0.0209867213472531,1.16889840501663,16.7928075204044,480.852933576057,1.9201137203934,0.00788829816832642,1.38060714687647,61.25819871248,469.991310542071,89.0027664989347,0.00741463516472978,1.47119956690016
14,13.749032,42,41.522671,28.791,28.298908,99.188141,NaN,0.999249815940857,NaN,32.061005,400,399.964844,25,32.733253,9.257384,60.48719,49.979897,402.366394,399.784302,399.012299,7558.615234,13.512854,12.972044,13.128179,2.243058,2.176281,2.237805,77.39341,149.454254,54.233143,28.929493,149.591415,121.218613,97.757118,3.115504,523.65448,439.247765588165,1.88838817864191,0.0201277479333271,1.18155098175075,18.2560062526561,481.45798118984,1.91739053458972,0.00746265250241621,1.4047828762088,63.6455575734552,470.767849834582,91.8059175195349,0.00701895000475273,1.49775570914487
14,13.74896,42,41.524544,28.791,28.310015,99.139542,NaN,0.998508930206299,NaN,32.069,400,399.749756,25,32.742683,9.252174,60.409016,49.979897,401.948242,399.501892,398.772247,7563.532227,13.517867,12.95864,13.170525,2.23787,2.160776,2.181621,77.378372,149.709274,54.215725,28.934708,149.343292,121.343575,97.733055,3.031317,521.881592,439.261061682508,1.88843276587549,0.0201295135008438,1.18143474385747,18.2558183941846,481.387084315607,1.91719635883242,0.00745937060175465,1.40532548322004,63.647634733721,470.785437232426,91.8196596933411,0.00701932821970707,1.49760458480802
14,13.749226,42,41.524979,28.791,28.318481,99.081429,NaN,1.000368,NaN,32.047901,400,399.870117,25,32.746014,9.265687,60.264515,49.979897,401.630066,399.108368,398.371307,7551.869141,13.502204,12.945396,13.13904,2.219644,2.174343,2.20489,77.389244,149.318863,54.236122,28.956652,149.488693,121.203133,97.794052,3.06588,522.828857,439.270423460352,1.88846204405056,0.0201302470250237,1.18136268960993,18.2565124232,481.304791636938,1.91697442529405,0.00745591368935221,1.40593345640465,63.6481171379739,470.796428357895,91.8274633221625,0.00701970669600449,1.49749831783078
14,13.747795,42,41.529202,28.791,28.33927,99.088112,NaN,0.998500645160675,NaN,32.016369,400,400.048645,25,32.733334,9.266803,60.257557,49.979897,401.630066,399.108368,398.371307,7551.869141,13.502204,12.945396,13.13904,2.219644,2.174343,2.20489,77.389244,149.318863,54.236122,28.956652,149.488693,121.203133,97.794052,3.06588,522.828857,439.298421388356,1.88856446907014,0.0201360236716613,1.18107898286827,18.252778636922,481.308288694553,1.91697536173519,0.00745520005728549,1.40596458210094,63.6528001153128,470.836777473916,91.8589166798727,0.00702058838922035,1.49715087927033
14,13.747795,42,41.529202,28.791,28.356987,99.149231,NaN,0.998500645160675,NaN,31.996904,400,400.114746,25,32.729477,9.260928,60.256908,49.979897,401.772644,399.303741,398.686035,7552.342773,13.533725,12.934543,13.15845,2.130864,2.071751,2.104603,77.383553,149.3349,54.214035,28.975027,149.336517,121.286469,97.795036,2.944615,519.209412,439.319344979572,1.88863386781348,0.0201386196189046,1.1809000820994,18.252778636922,481.394200624292,1.91720614110781,0.00745871644881986,1.40533598891522,63.6528001153128,470.862109254979,91.8758381450291,0.00702165416899155,1.49689026394407
14,13.755668,42,41.531982,28.791,28.361662,99.224968,NaN,0.999445378780365,NaN,31.963022,400,400.173126,25,32.738564,9.282797,60.305683,49.979897,401.527466,399.011353,398.391144,7547.630859,13.523,12.932937,13.151181,2.219119,2.145819,2.176151,77.395325,149.647232,54.233044,28.990801,149.424637,121.183609,97.828079,3.037492,525.190796,439.305941340845,1.88853684549902,0.020124291075708,1.1812565906724,18.2733173684328,481.496732877866,1.91747594561268,0.00746234766584693,1.40462524234922,63.655882695281,470.828646261453,91.8564515737384,0.00701970907623955,1.49727940748272
14,13.759438,42,41.534176,28.791,28.350002,99.287544,NaN,0.998559057712555,NaN,31.950043,400,400.043579,25,32.742832,9.273115,60.18895,49.979897,401.527466,399.011353,398.391144,7547.630859,13.523,12.932937,13.151181,2.219119,2.145819,2.176151,77.395325,149.647232,54.233044,28.990801,149.424637,121.183609,97.828079,3.037492,525.190796,439.283100395149,1.88843593160598,0.0201153995424517,1.18156809003912,18.2831492482311,481.581554197647,1.91769931390532,0.0074653719386851,1.40403757098162,63.6583153690024,470.79335298837,91.8352240137091,0.0070178003000861,1.49767840728823
14,13.762691,42,41.535431,28.791,28.356216,99.31501,NaN,0.999025642871857,NaN,31.96336,400,399.915192,25,32.738106,9.266488,60.029922,49.979897,401.710388,399.231415,398.594238,7550.280762,13.52881,12.935896,13.167711,2.230032,2.176511,2.176985,77.386528,149.620575,54.271595,28.974983,149.880646,121.194962,97.829033,3.0809,524.405823,439.28261869548,1.88841263373862,0.0201101143791786,1.18167224475708,18.2916312033447,481.618367189959,1.91779563793994,0.00746662266968597,1.40378705005434,63.6597068442773,470.785730348917,91.8314737427741,0.00701723717181068,1.49777725129907
14,13.765418,42,41.543816,28.791,28.372885,99.31411,NaN,0.998872399330139,NaN,31.989491,400,399.701508,25,32.737186,9.267459,59.895893,49.979897,401.710388,399.231415,398.594238,7550.280762,13.52881,12.935896,13.167711,2.230032,2.176511,2.176985,77.386528,149.620575,54.271595,28.974983,149.880646,121.194962,97.829033,3.0809,524.405823,439.295757244001,1.88843802188438,0.0201073640732082,1.1816434669784,18.2987404916908,481.605434118868,1.91774410847719,0.00746439137576464,1.4039930407235,63.6690027474123,470.800880394112,91.8505356809054,0.00701625526529158,1.49775633072419
14,13.767981,42,41.545021,28.791,28.372885,99.31411,NaN,0.999776482582092,NaN,31.989491,400,399.701508,25,32.737186,9.255495,59.843006,49.984318,401.445496,398.871246,398.069061,7557.372559,13.509792,12.984773,13.122842,2.139255,2.114052,2.129016,77.382599,149.705811,54.277596,28.989885,149.764374,121.321053,97.768517,3.010121,517.697266,439.289593440829,1.88840049008817,0.0201024863890239,1.18177509626923,18.3054212671836,481.603756952809,1.91773719074664,0.00746407821113081,1.40402133249259,63.6703385200712,470.788026805861,91.8432398856037,0.00701548193873392,1.49790831379687
14,13.770753,42,41.544086,28.791,28.377832,99.308205,NaN,0.998775959014893,NaN,32.016365,400,399.653931,25,32.734142,9.257884,59.907852,49.984318,401.780243,399.353394,398.626953,7556.283691,13.524321,12.961398,13.169462,2.137281,2.073534,2.127657,77.352966,149.772659,54.299435,28.99276,149.904449,121.350258,97.770615,3.01874,522.997559,439.288772939136,1.88837929027799,0.0200979372158015,1.1818673598718,18.3126457748548,481.596767531071,1.91772029895863,0.00746398219596147,1.40405959532016,63.6693020520601,470.77963313345,91.8366387632658,0.00701530936135818,1.49797981020242
14,13.772217,42,41.542404,28.791,28.37772,99.287659,NaN,0.999007046222687,NaN,32.045654,400,399.861572,25,32.721771,9.259259,59.908028,49.984318,401.780243,399.353394,398.626953,7556.283691,13.524321,12.961398,13.169462,2.137281,2.073534,2.127657,77.352966,149.772659,54.299435,28.99276,149.904449,121.350258,97.770615,3.01874,522.997559,439.285119288745,1.88835741573143,0.0200951364448667,1.18194371706867,18.3164608746393,481.570259642773,1.91765249751099,0.00746323961970698,1.40422972278844,63.6674374677632,470.770469312901,91.828726594325,0.00701524858796612,1.49804721672567
14,13.771385,42,41.544971,28.791,28.378101,99.261375,NaN,0.999326527118683,NaN,32.060955,400,399.791687,25,32.716194,9.260937,59.796303,49.984318,401.964203,399.461914,398.824921,7551.586914,13.537901,12.946691,13.148778,2.135026,2.061157,2.05107,77.366478,149.828232,54.301071,28.994221,149.562622,121.224068,97.811081,3.016263,519.637756,439.287570789287,1.88837109102945,0.0200967745376063,1.18189710330377,18.3142927678929,481.52977135123,1.91753863866466,0.00746106289058009,1.40455860638857,63.6702830944809,470.777261363708,91.8359998156907,0.00701503873971936,1.49801856282368
14,13.7713,42,41.546875,28.791,28.378859,99.219475,NaN,0.999089062213898,NaN,32.052078,400,399.875,25,32.72237,9.263593,59.744431,49.984318,401.535889,399.111389,398.511627,7560.970703,13.554606,12.94052,13.174663,2.092184,2.069818,2.029686,77.370758,149.537048,54.305798,29.000187,149.613205,121.233292,97.823288,3.08635,522.191956,439.288671103912,1.88837530667889,0.0200970471856994,1.18188505166549,18.3140712610597,481.468256999043,1.91736963683664,0.00745816074788738,1.40503233723819,63.6723936605366,470.780135677533,91.83995019791,0.00701479210354534,1.49801963374644
14,13.7713,42,41.546875,28.791,28.378119,99.209885,NaN,0.999089062213898,NaN,32.049465,400,399.912872,25,32.718342,9.261901,59.747707,49.984318,401.535889,399.111389,398.511627,7560.970703,13.554606,12.94052,13.174663,2.092184,2.069818,2.029686,77.370758,149.537048,54.305798,29.000187,149.613205,121.233292,97.823288,3.08635,522.191956,439.287796506198,1.88837240613136,0.0200969388372548,1.18189255360627,18.3140712610597,481.454782267606,1.91733344991516,0.00745760959955907,1.40513064009759,63.6723936605366,470.779077006448,91.8392434867284,0.0070147475717433,1.49803055666517
14,13.772256,42,41.548405,28.791,28.382147,99.203133,NaN,0.999050378799438,NaN,32.057095,400,400.084778,25,32.717888,9.257644,59.724174,49.984318,402.34903,399.777496,399.248932,7564.921875,13.585496,12.956988,13.179418,2.125034,2.089157,2.119845,77.390503,149.589203,54.352016,28.997444,149.574387,121.326126,97.802551,3.075092,525.681824,439.290257854931,1.88837419746177,0.0200957104451763,1.18190083473789,18.3165625022334,481.443160970313,1.91729917563458,0.00745682396336325,1.40523596638945,63.6740895909628,470.780804073951,91.8420288986979,0.00701452489400434,1.49803742784097
14,13.774781,42,41.554256,28.791,28.391073,99.187386,NaN,0.999067008495331,NaN,32.052353,400,400.201477,25,32.712845,9.25957,59.863491,49.984318,402.34903,399.777496,399.248932,7564.921875,13.585496,12.956988,13.179418,2.125034,2.089157,2.119845,77.390503,149.589203,54.352016,28.997444,149.574387,121.326126,97.802551,3.075092,525.681824,439.294734962269,1.88837221886828,0.0200922161818186,1.18194006193565,18.3231417768446,481.412869421619,1.91720610656491,0.00745439870509554,1.4055356739709,63.6805746448985,470.784185835868,91.8505290190559,0.00701353795609293,1.49809694988895
14,13.777336,42,41.557861,28.791,28.397175,99.16954,NaN,0.999298393726349,NaN,32.062897,400,400.123474,25,32.702274,9.259895,60.219215,49.984318,401.55191,399.101105,398.416992,7559.13623,13.53048,12.947914,13.170128,2.097895,2.033893,2.084257,77.385841,149.659286,54.366772,29.005316,149.931763,121.208908,97.848831,2.966873,518.093445,439.295802709433,1.88835873723354,0.0200882529610999,1.18200945012888,18.3297982984672,481.382753785538,1.91711800534143,0.00745243631408495,1.40580424221695,63.6845699168815,470.7817932672,91.8527781198788,0.00701274178130973,1.49817980918311
