P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.776385,42,41.559223,28.791,28.404715,99.148857,NaN,0.999516129493713,NaN,32.058163,400,400.086914,25,32.698616,9.271899,60.218975,49.989307,401.539093,398.938538,398.158356,7559.974121,13.513327,12.974753,13.125773,2.133115,2.083134,2.103554,77.374474,149.702072,54.332794,29.029535,149.867844,121.241196,97.83297,3.125748,523.888,439.307001460457,1.8884022100945,0.0200911639948251,1.18188417839343,18.3273207739711,481.351773909181,1.91703206926125,0.00745089320575203,1.40604928136308,63.6860792875649,470.798616452337,91.8654607609462,0.00701318646367228,1.49802821237069
14,13.775537,42,41.561825,28.791,28.413923,99.154495,NaN,0.998965501785278,NaN,32.08379,400,399.905701,25,32.697922,9.274261,60.223988,49.989307,401.539093,398.938538,398.158356,7559.974121,13.513327,12.974753,13.125773,2.133115,2.083134,2.103554,77.374474,149.702072,54.332794,29.029535,149.867844,121.241196,97.83297,3.125748,523.888,439.319922351227,1.88845070717631,0.0200941235089491,1.18174739089842,18.3251114744265,481.356068745701,1.917038397892,0.00745054174232514,1.40605276251603,63.6889627102882,470.818143931108,91.8812723383514,0.00701350557215268,1.49786881746861
14,13.777685,42,41.562981,28.791,28.426628,99.137756,NaN,0.999723076820374,NaN,32.08532,400,399.963043,25,32.697048,9.271865,60.214642,49.989307,401.570587,399.010376,398.159027,7559.044434,13.526705,12.987812,13.148825,2.101002,2.054727,2.059599,77.372787,149.690277,54.321136,29.048479,149.801224,121.291557,97.814056,2.951234,515.847229,439.32977323014,1.8884690607756,0.0200919000312767,1.18172900276313,18.3307074734296,481.33091714051,1.91696852659048,0.00744927885479042,1.40625254110587,63.6902436892676,470.82565440811,91.8875194575374,0.00701359833746184,1.4978100425146
14,13.779199,42,41.562706,28.791,28.426628,99.137756,NaN,0.99935382604599,NaN,32.08532,400,399.963043,25,32.697048,9.286483,60.009937,49.989307,401.570587,399.010376,398.159027,7559.044434,13.526705,12.987812,13.148825,2.101002,2.054727,2.059599,77.372787,149.690277,54.321136,29.048479,149.801224,121.291557,97.814056,2.951234,515.847229,439.326134217825,1.8884469081697,0.0200890231043905,1.18180667872371,18.3346513729986,481.33130115488,1.91697010835219,0.00744935026088854,1.4062460334714,63.689938960883,470.817375058044,91.8816986740033,0.00701330328798833,1.49789094987983
14,13.779199,42,41.562706,28.791,28.437498,99.102974,NaN,0.99935382604599,NaN,32.091091,400,399.949493,25,32.694492,9.29176,59.907001,49.989307,401.551147,399.084137,398.515411,7558.604492,13.563931,12.932341,13.192324,2.117948,2.071898,2.097539,77.380417,149.42276,54.36293,29.04265,149.685806,121.439247,97.780342,3.118162,527.775085,439.338979858461,1.88848950234959,0.0200906134659474,1.18169667232018,18.3346513729986,481.282382867611,1.91683870308333,0.00744734926359216,1.4066048164201,63.689938960883,470.832923525742,91.8920794694442,0.00701395700935452,1.4977307004816
14,13.779625,42,41.565514,28.791,28.447201,99.071838,NaN,0.999398708343506,NaN,32.094105,400,399.802551,25,32.692348,9.283943,59.939243,49.989307,401.63562,399.188538,398.462677,7564.911133,13.54595,12.959575,13.182395,2.074951,2.026179,2.070329,77.420067,149.815796,54.385025,29.042572,149.759338,121.354218,97.830879,2.994976,520.517761,439.349421861953,1.88852128740773,0.0200912235110974,1.18162038357907,18.335761024461,481.234656209401,1.91670487042903,0.00744482830138118,1.40699316225913,63.6930504333478,470.846496155359,91.904136294027,0.00701398591173375,1.49763613839889
14,13.781727,42,41.574547,28.791,28.45677,99.039101,NaN,0.999024331569672,NaN,32.099598,400,399.819885,25,32.698185,9.275461,59.865238,49.989307,401.63562,399.188538,398.462677,7564.911133,13.54595,12.959575,13.182395,2.074951,2.026179,2.070329,77.420067,149.815796,54.385025,29.042572,149.759338,121.354218,97.830879,2.994976,520.517761,439.355678693483,1.88852803115955,0.0200886300005425,1.18163138158424,18.3412359695133,481.175953479302,1.9165290918904,0.00744059893538443,1.40754673935899,63.7030584441678,470.855293209186,91.9196414466598,0.00701261351504475,1.49769109447354
14,13.781992,42,41.577629,28.791,28.464283,99.042969,NaN,0.999552130699158,NaN,32.112675,400,400.058319,25,32.708477,9.267872,59.702431,49.989307,402.362732,399.790192,399.081635,7557.191895,13.544288,12.980316,13.143408,2.169911,2.092928,2.098562,77.41481,149.96022,54.379539,29.073391,149.844772,121.315002,97.866516,2.981203,516.853516,439.363919460015,1.88855358865596,0.0200892254533686,1.18156902803101,18.3419261535259,481.177086172853,1.91652597410946,0.00744002188126579,1.40757988920237,63.7064726842845,470.866784915237,91.9306002632263,0.00701250222030585,1.49762240763833
14,13.784422,42,41.583843,28.791,28.478565,99.028999,NaN,0.999596476554871,NaN,32.141232,400,400.165253,25,32.717499,9.261781,59.711746,49.989307,402.362732,399.790192,399.081635,7557.191895,13.544288,12.980316,13.143408,2.169911,2.092928,2.098562,77.41481,149.96022,54.379539,29.073391,149.844772,121.315002,97.866516,2.981203,516.853516,439.374957986941,1.88857400216646,0.0200866991288286,1.1815492160967,18.3482545456681,481.148725352206,1.91643735363252,0.00743760528173647,1.40787263226187,63.7133558938262,470.87859503542,91.9451100633441,0.00701180055234786,1.49760090900902
14,13.782122,42,41.586281,28.791,28.495607,99.022034,NaN,0.999023735523224,NaN,32.155499,400,399.807098,25,32.721478,9.268495,59.782478,49.989307,401.115448,398.548676,398.199585,7562.055176,13.593675,12.923124,13.172374,2.064801,2.028791,2.006951,77.4142,149.539276,54.352665,29.081636,149.918411,121.299522,97.916367,3.017091,521.15094,439.400613912786,1.88867437661283,0.0200935587084905,1.18125951366157,18.3422647307148,481.135506865053,1.9163969650291,0.00743657178081799,1.40800299092424,63.7160562101846,470.916952349736,91.9733238405058,0.00701294218836074,1.49724554414711
14,13.783493,42,41.58326,28.791,28.503565,99.015442,NaN,0.999595463275909,NaN,32.162838,400,399.900452,25,32.72263,9.272735,59.876289,49.989307,401.707428,399.080872,398.540649,7556.151855,13.552561,12.951771,13.140256,2.184731,2.134627,2.145126,77.412926,149.745361,54.374645,29.100212,149.936874,121.266579,97.925591,3.014715,524.551575,439.406723438721,1.88868549811919,0.0200921181554376,1.18124940748752,18.3458352717182,481.1304539489,1.91638942472141,0.00743697576140732,1.40799957705032,63.7127101458598,470.918894338903,91.9714017924183,0.00701360618335846,1.49717696069467
14,13.786923,42,41.58429,28.791,28.499788,99.016724,NaN,0.998817682266235,NaN,32.166882,400,400.082397,25,32.728504,9.25953,59.969646,49.989464,402.240051,399.639526,399.069672,7566.144531,13.574212,12.965858,13.182064,2.191457,2.164392,2.200133,77.428261,149.689148,54.378002,29.118528,149.494965,121.291862,97.899704,2.985914,519.15271,439.394027591126,1.88862056815525,0.020085053680739,1.18146298060408,18.3547669659232,481.130817233201,1.91638834263934,0.00743678240918297,1.40801077367064,63.7138509989244,470.895909797612,91.9571488066122,0.00701244190789696,1.4974299167899
14,13.786861,42,41.586128,28.791,28.499788,99.016724,NaN,0.999261021614075,NaN,32.166882,400,400.082397,25,32.728504,9.2543,59.976547,49.989464,402.240051,399.639526,399.069672,7566.144531,13.574212,12.965858,13.182064,2.191457,2.164392,2.200133,77.428261,149.689148,54.378002,29.118528,149.494965,121.291862,97.899704,2.985914,519.15271,439.394176443371,1.88862147443781,0.0200851713699725,1.18145980762157,18.3546055332133,481.128244395996,1.91637775686221,0.00743630565099015,1.4080545262191,63.7158867521634,470.897529560429,91.960189304683,0.00701215566702599,1.49744284339109
14,13.788918,42,41.591694,28.791,28.503189,99.026764,NaN,0.999497473239899,NaN,32.171513,400,400.021759,25,32.72472,9.26624,59.873566,49.989464,402.126678,399.494293,399.021942,7570.536133,13.600776,12.969386,13.188954,2.14149,2.093652,2.129567,77.39888,149.768005,54.377758,29.116327,149.629364,121.404877,97.867218,3.074219,523.557129,439.393256108034,1.88860472827592,0.0200817643857946,1.18153075751172,18.3599611627595,481.134590293215,1.91638368716282,0.00743544033318416,1.40808267935391,63.7220511354213,470.895317993037,91.964644074392,0.00701099004837768,1.49755520863245
14,13.791998,42,41.598225,28.791,28.509462,99.046219,NaN,0.998347759246826,NaN,32.182396,400,399.991333,25,32.720592,9.281511,59.814552,49.989464,402.126678,399.494293,399.021942,7570.536133,13.600776,12.969386,13.188954,2.14149,2.093652,2.129567,77.39888,149.768005,54.377758,29.116327,149.629364,121.404877,97.867218,3.074219,523.557129,439.393273262187,1.88858428358452,0.0200768374929341,1.18162507643845,18.3679791646406,481.152843580398,1.91641968360162,0.00743486721711087,1.40803595679015,63.7292833595521,470.892431738861,91.9696765040445,0.00700961052452903,1.49769006114013
14,13.791256,42,41.602402,28.791,28.516254,99.041557,NaN,0.998898684978485,NaN,32.19524,400,399.890198,25,32.717735,9.279753,59.961197,49.989464,401.648712,399.041565,398.315582,7562.20166,13.542435,12.996977,13.160662,2.140057,2.069856,2.091144,77.376572,149.770294,54.375046,29.167673,149.845078,121.470116,97.834412,3.039201,518.359192,439.403079848774,1.88862173061082,0.0200792376811083,1.18151853588013,18.3660476781607,481.140433242185,1.9163779967267,0.00743351605104891,1.40818380022117,63.733908326789,470.909032609427,91.9852118878114,0.00700950321266887,1.49758645340891
14,13.795652,42,41.603294,28.791,28.515764,99.053459,NaN,0.999651372432709,NaN,32.176159,400,399.850006,25,32.710575,9.281933,60.04739,49.989464,401.887543,399.243652,398.73877,7570.65332,13.575563,12.965162,13.175558,2.163653,2.133254,2.133771,77.39325,149.782898,54.407116,29.172003,149.92836,121.464958,97.847786,3.044832,521.822571,439.391946928757,1.88855557166734,0.0200708287669616,1.18174848906122,18.377489685351,481.155944502772,1.91641788998335,0.00743397008872108,1.40808134292511,63.7348959386916,470.88550130638,91.9704508566577,0.0070083431381532,1.49784302771223
14,13.795652,42,41.603294,28.791,28.494549,99.092003,NaN,0.999651372432709,NaN,32.171524,400,399.960327,25,32.7019,9.284487,60.023129,49.989464,401.887543,399.243652,398.73877,7570.65332,13.575563,12.965162,13.175558,2.163653,2.133254,2.133771,77.39325,149.782898,54.407116,29.172003,149.92836,121.464958,97.847786,3.044832,521.822571,439.366873859736,1.88847245334989,0.0200677282943842,1.18196299698818,18.377489685351,481.210209877962,1.9165636773597,0.00743618855815972,1.40768130459778,63.7348959386916,470.855153910085,91.9501922385475,0.00700706850938855,1.49815569037584
14,13.795691,42,41.608147,28.791,28.494881,99.13987,NaN,0.999243319034576,NaN,32.183006,400,400.022034,25,32.698273,9.285007,60.088181,49.989464,401.958893,399.362549,398.929535,7565.567871,13.558292,12.94316,13.160136,2.148338,2.116408,2.129408,77.417198,149.888489,54.43248,29.173693,150.274002,121.560036,97.828346,3.140878,522.378418,439.367172587069,1.88847318422045,0.0200677028784568,1.18196163660432,18.3775911831599,481.270798156883,1.91671673765395,0.00743768459712156,1.4073006878884,63.7402688045412,470.85882112228,91.9578122155146,0.00700628821997202,1.49819606818495
14,13.795979,42,41.606445,28.791,28.515532,99.168655,NaN,0.999752283096313,NaN,32.18544,400,399.947784,25,32.69841,9.269925,60.299999,49.989464,401.831818,399.232361,398.715393,7560.886719,13.571695,12.960316,13.176741,2.107574,2.062301,2.104296,77.386154,149.780533,54.435242,29.165236,150.02771,121.42244,97.839874,3.17256,525.139771,439.39088760028,1.88854988446398,0.0200701748862237,1.18176757653599,18.3783406987617,481.313680210419,1.91683531842348,0.00743978092871279,1.40696274095457,63.7383845432087,470.885633031323,91.9738964314385,0.00700774192009018,1.4978924061641
14,13.794937,42,41.60548,28.791,28.53087,99.194733,NaN,0.999120831489563,NaN,32.171925,400,400.090149,25,32.704689,9.273079,60.419292,49.989464,401.831818,399.232361,398.715393,7560.886719,13.571695,12.960316,13.176741,2.107574,2.062301,2.104296,77.386154,149.780533,54.435242,29.165236,150.02771,121.42244,97.839874,3.17256,525.139771,439.411513455789,1.88862518908956,0.0200743917048876,1.18155936692145,18.3756288539731,481.351714666487,1.91693939895173,0.00744153017054904,1.40667068870342,63.7373161752642,470.912452906256,91.9907750730522,0.00700905405843022,1.49760079900502
14,13.799372,42,41.605194,28.791,28.54903,99.233086,NaN,0.999364256858826,NaN,32.16964,400,400.046356,25,32.715519,9.278232,60.376274,49.98341,402.323792,399.815369,399.224152,7565.482422,13.555215,12.962706,13.185522,2.171378,2.0892,2.173176,77.416252,150.043518,54.471565,29.176657,149.873886,121.491875,97.838531,3.237229,524.346313,439.422326881687,1.88863152575856,0.0200686372547114,1.18160297467711,18.3871700441937,481.40605613362,1.91708590704842,0.00744380831561511,1.40626868108598,63.7369995357026,470.914566226499,91.9918815265872,0.00700919788434431,1.49757445371646
14,13.798527,42,41.607803,28.791,28.566833,99.269394,NaN,0.999679803848267,NaN,32.182613,400,399.997467,25,32.719486,9.28186,60.278568,49.98341,402.323792,399.815369,399.224152,7565.482422,13.555215,12.962706,13.185522,2.171378,2.0892,2.173176,77.416252,150.043518,54.471565,29.176657,149.873886,121.491875,97.838531,3.237229,524.346313,439.445388398593,1.8887135835758,0.0200728388414811,1.18138028848691,18.3849713176535,481.453470418704,1.91720801193649,0.00744521780070385,1.40595678487775,63.7398879721022,470.94635882055,92.0158921382197,0.00701003045926893,1.49728950714464
14,13.800343,42,41.604301,28.791,28.57032,99.281433,NaN,0.998706936836243,NaN,32.192173,400,400.056976,25,32.717636,9.277873,60.032539,49.98341,401.604431,399.029144,398.371735,7557.25,13.535646,12.971836,13.155557,2.187145,2.086112,2.152541,77.398209,149.745651,54.456085,29.193247,150.125473,121.668236,97.795677,3.203488,521.250305,439.445151696993,1.8887007183989,0.0200699064418859,1.18143793645343,18.3896965032293,481.475277806735,1.91727356864237,0.0074468167831108,1.40575050171982,63.736010855385,470.939205947419,92.0073847867871,0.00701040458880341,1.49730670100327
14,13.801021,42,41.60759,28.791,28.57032,99.281433,NaN,0.999218165874481,NaN,32.192173,400,400.056976,25,32.717636,9.278176,59.872925,49.98341,402.148224,399.58963,399.059967,7566.740234,13.562436,12.957533,13.179321,2.215956,2.117662,2.167783,77.397987,149.760773,54.479202,29.192728,149.65654,121.593605,97.801796,3.24373,523.672119,439.443525249381,1.88869081802588,0.0200686217400863,1.18147257992158,18.3914605220873,481.470692919591,1.91725468193094,0.00744596436980636,1.40582805817475,63.7396521646122,470.937896362453,92.0100135699216,0.00700971614627539,1.49737306852179
14,13.803222,42,41.608578,28.791,28.570004,99.284355,NaN,0.999108195304871,NaN,32.198254,400,399.994965,25,32.725868,9.281693,59.829182,49.98341,402.148224,399.58963,399.059967,7566.740234,13.562436,12.957533,13.179321,2.215956,2.117662,2.167783,77.397987,149.760773,54.479202,29.192728,149.65654,121.593605,97.801796,3.24373,523.672119,439.437871530764,1.88865744154147,0.0200644058659086,1.1815882539795,18.3971866299917,481.473423446929,1.91726003825271,0.00744587612254961,1.40582134341179,63.7407459483446,470.926401231355,92.0033894710851,0.00700904320570681,1.49750716444393
14,13.804114,42,41.612537,28.791,28.581251,99.286392,NaN,0.998959243297577,NaN,32.21347,400,399.85376,25,32.724396,9.270114,59.93718,49.98341,401.429108,398.773895,398.101105,7567.78125,13.542077,12.986344,13.143311,2.135026,2.043119,2.061673,77.401001,149.812714,54.452721,29.207619,149.833832,121.534988,97.833633,3.15056,521.140869,439.449020585103,1.88868846082057,0.0200643584835087,1.1815204482583,18.3995070562307,481.470768259317,1.91724499448821,0.00744496724125082,1.40589378046942,63.7451286089578,470.940503121586,92.0170236317809,0.00700887301749739,1.49742584068842
14,13.80574,42,41.613354,28.791,28.600506,99.281914,NaN,0.998729288578033,NaN,32.227707,400,399.805176,25,32.725655,9.273209,60.058426,49.98341,401.812164,399.310608,398.813904,7561.299316,13.559235,12.937989,13.17263,2.158777,2.074362,2.078442,77.431007,149.988831,54.446384,29.222527,149.925323,121.620392,97.789932,3.153718,522.840576,439.467869978321,1.88874011756142,0.0200640899804078,1.18140951354596,18.4037366015641,481.463333539684,1.9172233988471,0.00744449843081877,1.40595906370315,63.7460329931994,470.959939499398,92.0308744208542,0.00700953172179333,1.49723921302129
14,13.80574,42,41.613354,28.791,28.621744,99.254364,NaN,0.998729288578033,NaN,32.227509,400,399.811798,25,32.72892,9.272031,60.161114,49.98341,401.812164,399.310608,398.813904,7561.299316,13.559235,12.937989,13.17263,2.158777,2.074362,2.078442,77.431007,149.988831,54.446384,29.222527,149.925323,121.620392,97.789932,3.153718,522.840576,439.492958483724,1.88882325784479,0.0200671895065119,1.18119581358074,18.4037366015641,481.424595465513,1.91711938115789,0.00744291618824862,1.40624239490096,63.7460329931994,470.990301624664,92.0511552734151,0.00701080633900266,1.4969274102919
14,13.804592,42,41.620541,28.791,28.634251,99.248123,NaN,0.99933797121048,NaN,32.227711,400,399.797791,25,32.724533,9.275588,60.154156,49.98341,401.650543,399.182861,398.632172,7570.169922,13.562191,12.948074,13.177677,2.096816,2.031501,2.005952,77.422798,149.797577,54.417938,29.241337,149.899567,121.562798,97.797073,3.114931,523.618347,439.510481710229,1.88888895902109,0.0200711885811352,1.1810116092378,18.4007504669594,481.405792728621,1.9170545286277,0.00744069596338718,1.40647642380587,63.7539880392347,471.019335338387,92.0782031306812,0.00701064113545157,1.49674497541492
14,13.806742,42,41.628273,28.791,28.644941,99.264198,NaN,0.999217808246613,NaN,32.21323,400,399.766388,25,32.713982,9.283064,60.049324,49.98341,402.004608,399.480011,399.00592,7581.326172,13.609908,12.965031,13.206455,2.065686,2.037382,1.996477,77.426849,149.921082,54.388924,29.264149,149.733322,121.522163,97.856819,3.124588,525.817749,439.517955439809,1.88889942556506,0.0200686766855285,1.1810138124581,18.4063428139062,481.417615649822,1.91707082855198,0.00743961704227372,1.40649351083511,63.7625450095848,471.028578341576,92.0926080689835,0.00700954064206404,1.49677434589448
14,13.8071,42,41.628475,28.791,28.659832,99.289124,NaN,0.998783946037292,NaN,32.198063,400,399.819397,25,32.706928,9.276383,60.076317,49.98341,402.004608,399.480011,399.00592,7581.326172,13.609908,12.965031,13.206455,2.065686,2.037382,1.996477,77.426849,149.921082,54.388924,29.264149,149.733322,121.522163,97.856819,3.124588,525.817749,439.53468336831,1.88895247167687,0.0200701709869328,1.18088259860042,18.4072739411304,481.452389052764,1.91716379479855,0.00744099611829388,1.40624169822001,63.7627685437917,471.048095021204,92.1058630557774,0.00701032067592484,1.49657750253168
14,13.810257,42,41.628571,28.791,28.666849,99.307587,NaN,0.99891459941864,NaN,32.184597,400,399.934479,25,32.704384,9.259968,60.234734,49.983875,402.46283,399.941803,399.444,7568.126953,13.558432,12.945595,13.165597,2.14779,2.09829,2.107077,77.434135,149.936127,54.428284,29.259977,150.033447,121.615097,97.830086,3.042609,517.806702,439.535408602192,1.8889338835746,0.0200652181678472,1.18097293500077,18.4154842412999,481.478216925652,1.91723294917659,0.00744203124692037,1.40605411862243,63.762874777542,471.041372937685,92.1014736832508,0.0070100201477815,1.49664794424675
14,13.808392,42,41.633083,28.791,28.667828,99.317482,NaN,0.998819053173065,NaN,32.192768,400,400.123871,25,32.713001,9.268573,60.322369,49.983875,402.46283,399.941803,399.444,7568.126953,13.558432,12.945595,13.165597,2.14779,2.09829,2.107077,77.434135,149.936127,54.428284,29.259977,150.033447,121.615097,97.830086,3.042609,517.806702,439.54103135229,1.8889649131232,0.0200688911162342,1.18086816875894,18.4106341711658,481.485840850057,1.91724440325558,0.00744143114776504,1.40605882289957,63.76786752644,471.055869653825,92.1159612877243,0.00700976001606531,1.49657178515697
14,13.808236,42,41.633743,28.791,28.667349,99.332596,NaN,0.998764991760254,NaN,32.214626,400,400.056183,25,32.722725,9.266388,60.260056,49.983875,401.382416,398.90332,398.282623,7574.000977,13.546686,12.960977,13.169189,2.024022,1.990251,1.973884,77.440475,149.865326,54.432281,29.252644,149.925446,121.655006,97.837219,3.024147,515.939697,439.540839312546,1.88896531414925,0.0200691165838715,1.18086503209669,18.4102284593405,481.506171188787,1.91729766637181,0.0074421277544116,1.40591911605534,63.7685978097729,471.056478779931,92.1170705540372,0.00700965856216893,1.49657613511608
14,13.808983,42,41.636448,28.791,28.662098,99.33329,NaN,0.998858094215393,NaN,32.220886,400,399.887695,25,32.726639,9.269305,60.208317,49.983875,402.337646,399.807587,399.373383,7571.395508,13.583968,12.948856,13.171538,2.040048,2.019095,2.005996,77.462303,149.975998,54.409313,29.274382,150.233124,121.628601,97.882584,3.073329,522.75177,439.532849269855,1.8889338739194,0.020066936656609,1.18095573870427,18.4121711635661,481.503377618767,1.91728476222048,0.00744146742487095,1.40597573629832,63.7715907610211,471.046890742284,92.1135424139554,0.00700873583876084,1.49671782113969
14,13.812519,42,41.639484,28.791,28.662098,99.33329,NaN,0.999935746192932,NaN,32.220886,400,399.887695,25,32.726639,9.289988,60.186916,49.983875,402.337646,399.807587,399.373383,7571.395508,13.583968,12.948856,13.171538,2.040048,2.019095,2.005996,77.462303,149.975998,54.409313,29.274382,150.233124,121.628601,97.882584,3.073329,522.75177,439.524379091953,1.88888230321166,0.0200602448590458,1.1811358383845,18.4213660786697,481.499146914011,1.91726733911678,0.00744068169262565,1.40604729386519,63.7749497487085,471.030181696213,92.105610026775,0.00700745082895521,1.49693790678269
14,13.81655,42,41.64542,28.791,28.659506,99.337288,NaN,0.999577403068542,NaN,32.227642,400,399.907532,25,32.733887,9.293232,60.246368,49.983875,401.414795,398.84967,398.172852,7575.120117,13.559674,12.998113,13.163342,1.960971,1.926524,1.929108,77.44915,150.089935,54.429878,29.302689,149.801926,121.534538,97.916931,2.999376,520.002502,439.5116592942,1.88881337105536,0.0200522421816229,1.18136732657965,18.4318460201154,481.496496270845,1.91724836643723,0.00743937516421715,1.40614614055451,63.781516647612,471.009163127266,92.0978873844036,0.00700542755096027,1.49724893516594
14,13.813719,42,41.647873,28.791,28.659182,99.347382,NaN,0.999310195446014,NaN,32.224724,400,399.918793,25,32.728928,9.281408,60.438568,49.983875,402.152161,399.691589,399.160614,7571.234375,13.588786,12.95955,13.198328,2.021132,1.972795,1.993327,77.441544,149.994797,54.443043,29.282169,149.816727,121.561386,97.927711,3.062653,518.102783,439.518059844949,1.88885339000087,0.0200575493427244,1.18122627892375,18.4244861228893,481.507271430096,1.91727239454862,0.00743931977223809,1.40610023455066,63.7842301261699,471.02549872419,92.1114086016107,0.00700564110391903,1.4971206470522
14,13.816201,42,41.64996,28.791,28.672886,99.34053,NaN,0.999269902706146,NaN,32.229389,400,399.963806,25,32.720528,9.286554,60.58551,49.983875,402.152161,399.691589,399.160614,7571.234375,13.588786,12.95955,13.198328,2.021132,1.972795,1.993327,77.441544,149.994797,54.443043,29.282169,149.816727,121.561386,97.927711,3.062653,518.102783,439.528301130531,1.88887082889026,0.020054853294131,1.1812150599444,18.4309387680071,481.494728165219,1.91723455298549,0.00743838673557882,1.40621985066892,63.7865386318664,471.033330632503,92.1188606268923,0.0070055683380578,1.49707378884707
14,13.816201,42,41.64996,28.791,28.677368,99.361557,NaN,0.999269902706146,NaN,32.222561,400,399.945251,25,32.718639,9.297035,60.584393,49.983875,401.359283,398.960602,398.321808,7567.695801,13.564288,12.958459,13.191251,1.988083,1.939225,1.958388,77.455185,149.897217,54.428513,29.283335,150.197617,121.538177,97.949394,3.023671,519.069519,439.53359523554,1.888888369196,0.0200555068152652,1.18117004247174,18.4309387680071,481.524294478242,1.91731392541563,0.00743959318307388,1.40600380757869,63.7865386318664,471.039737606178,92.1231403854334,0.00700583704471348,1.4970080594309
14,13.813391,42,41.648476,28.791,28.678631,99.355698,NaN,0.999369919300079,NaN,32.168129,400,399.726013,25,32.720749,9.306453,60.530773,49.983875,401.359283,398.960602,398.321808,7567.695801,13.564288,12.958459,13.191251,1.988083,1.939225,1.958388,77.455185,149.897217,54.428513,29.283335,150.197617,121.538177,97.949394,3.023671,519.069519,439.541817143954,1.8889342836852,0.020061006030265,1.18101427291666,18.4236333310329,481.518124094664,1.91730032480605,0.0074396409212972,1.40602901679793,63.7848971363505,471.055469418801,92.132071050658,0.00700678215972585,1.49682291216161
14,13.8156,42,41.652962,28.791,28.678173,99.384537,NaN,0.998862028121948,NaN,32.164326,400,399.896423,25,32.7169,9.29526,60.383247,49.977989,401.742096,399.167999,398.643097,7569.463867,13.592059,12.973653,13.194981,2.070865,2.024212,2.052545,77.465302,149.817184,54.42334,29.316616,149.992828,121.534157,97.967438,3.083146,521.68042,439.535985594164,1.88890028238828,0.0200567607990474,1.18113134965305,18.4293763823116,481.552421113047,1.91738343302823,0.00744013488823556,1.40583862533036,63.7898590775937,471.046192349086,92.1306460091521,0.00700553061233551,1.4969900354868
14,13.813782,42,41.653465,28.791,28.685825,99.422554,NaN,0.99915075302124,NaN,32.168121,400,399.906494,25,32.71431,9.281603,60.399178,49.977989,401.804718,399.285706,398.714447,7572.189453,13.576281,12.966022,13.192463,2.065276,2.026819,2.055138,77.453247,150.066833,54.420929,29.306158,150.336945,121.59787,97.945053,3.150498,526.347229,439.549376834922,1.8889567309223,0.0200613152526079,1.18096200350592,18.4246499195878,481.605159416533,1.91752398735644,0.00744218479051722,1.40546078574185,63.7904154146388,471.067164745138,92.1451917709028,0.00700631338074656,1.49678307579333
14,13.816946,42,41.652645,28.791,28.697107,99.460831,NaN,0.999475300312042,NaN,32.153164,400,399.786896,25,32.706139,9.281494,60.401203,49.977989,401.804718,399.285706,398.714447,7572.189453,13.576281,12.966022,13.192463,2.065276,2.026819,2.055138,77.453247,150.066833,54.420929,29.306158,150.336945,121.59787,97.945053,3.150498,526.347229,439.555124623869,1.88895474668653,0.0200569757113154,1.18100986145395,18.4328754314492,481.660089243716,1.91767305183183,0.0074445908595494,1.40504996288185,63.7895084606257,471.065865387558,92.1434514243208,0.00700641654269721,1.49678323796642
14,13.829088,42,41.653984,28.791,28.706593,99.467178,NaN,0.99881500005722,NaN,32.138142,400,399.830688,25,32.693424,9.295345,60.312634,49.977989,401.122284,398.5914,397.905182,7573.249023,13.576761,12.985889,13.191166,2.009765,1.974806,2.009002,77.451401,150.277863,54.471027,29.306353,150.42775,121.628197,97.956825,3.102743,523.941101,439.537251881769,1.88881490050081,0.020035416737249,1.18153288400831,18.4644280886013,481.66714472632,1.91768931168962,0.00744460825364205,1.40501652891903,63.7909894422365,471.015720674125,92.1113803224183,0.00700405627419837,1.4973191430886
14,13.834312,42,41.65897,28.791,28.713976,99.470947,NaN,0.999297499656677,NaN,32.11256,400,399.826508,25,32.688141,9.309264,60.37392,49.977989,402.187378,399.691711,399.06308,7576.577637,13.592129,12.982277,13.209205,2.082997,2.053429,2.085601,77.449966,150.204498,54.522308,29.318436,150.325134,121.659195,97.944633,3.04466,520.66571,439.533461979089,1.88876767961527,0.0200266335828199,1.18172485318291,18.4779969651107,481.665506154285,1.9176749533633,0.00744353482681221,1.4050950135259,63.7965037756558,471.001964644456,92.1074994393499,0.00700252124639665,1.49754050117138
14,13.834581,42,41.664032,28.791,28.713976,99.470947,NaN,0.998364448547363,NaN,32.11256,400,399.826508,25,32.688141,9.306211,60.429573,49.977989,402.187378,399.691711,399.06308,7576.577637,13.592129,12.982277,13.209205,2.082997,2.053429,2.085601,77.449966,150.204498,54.522308,29.318436,150.325134,121.659195,97.944633,3.04466,520.66571,439.532817563525,1.88876376021688,0.02002612609954,1.18173856554098,18.4786955644797,481.658465879739,1.91764594839,0.007442226071113,1.4052138158448,63.8021015819813,471.004077520566,92.1142966367116,0.00700163737017327,1.49760009691619
14,13.836085,42,41.668724,28.791,28.710209,99.486511,NaN,0.999107897281647,NaN,32.093746,400,399.844238,25,32.69569,9.290493,60.355766,49.977989,401.4263,398.76709,397.993042,7577.069336,13.577855,13.017108,13.175847,2.062204,2.039508,2.058314,77.441818,150.199036,54.521893,29.331091,150.380325,121.691483,97.938454,3.001707,518.927551,439.524762457178,1.88872709850492,0.0200227402006282,1.18185317436457,18.4826012999969,481.673810910599,1.91767775810514,0.00744190496342337,1.40516482214477,63.807289702192,470.993971204068,92.1125411872311,0.0070003124759102,1.49777932205068
14,13.838818,42,41.66758,28.791,28.712248,99.480469,NaN,0.999131202697754,NaN,32.085278,400,399.809753,25,32.690868,9.283199,60.272953,49.977989,402.2677,399.690094,399.14212,7584.879883,13.608582,12.991391,13.219032,2.153517,2.114869,2.143413,77.438835,150.217468,54.519592,29.357637,150.116806,121.486763,97.99662,3.100068,524.482788,439.520623847149,1.88869526215,0.0200178834338542,1.18197203043967,18.4896978072333,481.666911719885,1.91766152811016,0.00744185450063784,1.40519973753334,63.806024784825,470.981541887,92.1030256600761,0.00700001102512805,1.49788873214849
14,13.838898,42,41.673706,28.791,28.716053,99.48085,NaN,0.999713778495789,NaN,32.078064,400,399.956573,25,32.687607,9.30059,60.424301,49.977989,402.2677,399.690094,399.14212,7584.879883,13.608582,12.991391,13.219032,2.153517,2.114869,2.143413,77.438835,150.217468,54.519592,29.357637,150.116806,121.486763,97.99662,3.100068,524.482788,439.524929496369,1.88870899516378,0.0200182869577084,1.18193777452909,18.4899055193516,481.658927162738,1.91762786754407,0.00744029312210398,1.40533962523336,63.8127979365528,470.990846006449,92.1157557254447,0.00699922486966392,1.49789148062397
14,13.838898,42,41.673706,28.791,28.720053,99.488815,NaN,0.999713778495789,NaN,32.074417,400,399.857635,25,32.695297,9.306309,60.627148,49.978359,402.004669,399.487213,398.951019,7586.06543,13.579596,12.969317,13.20448,2.195786,2.154101,2.178794,77.450294,150.152328,54.527954,29.360617,150.248322,121.594444,97.985901,3.148113,525.433655,439.529657166883,1.88872465654453,0.0200188696995103,1.18189748395716,18.4899055193516,481.670120368449,1.91765790554572,0.0074407494339789,1.40525817352304,63.8127979365528,470.996566610155,92.1195749046655,0.00699946469019117,1.49783266805725
14,13.837973,42,41.675381,28.791,28.727718,99.511261,NaN,0.999850869178772,NaN,32.059517,400,399.914001,25,32.701229,9.290511,60.485371,49.978359,401.986176,399.401337,398.813263,7582.82373,13.579693,12.985935,13.196071,2.195744,2.158183,2.183682,77.456314,150.324661,54.575779,29.348175,150.368271,121.674973,97.941513,3.100597,524.60437,439.540931834882,1.88876814008646,0.0200217304574969,1.18177316213788,18.4875037929068,481.699331704448,1.91773294898114,0.00744160232493129,1.40506808919751,63.8146497348279,471.013622585535,92.1327446106188,0.00699985810208453,1.49768428149818
14,13.839905,42,41.676296,28.791,28.737185,99.527283,NaN,0.999031782150269,NaN,32.04517,400,400.09494,25,32.709709,9.276664,60.408604,49.978359,401.986176,399.401337,398.813263,7582.82373,13.579693,12.985935,13.196071,2.195744,2.158183,2.183682,77.456314,150.324661,54.575779,29.348175,150.368271,121.674973,97.941513,3.100597,524.60437,439.54749218682,1.88877705869795,0.0200194667307691,1.18177635630538,18.492520018425,481.720570717236,1.9177881133764,0.00744228344762615,1.40492595125153,63.8156612871589,471.017520912377,92.1363209248762,0.00699984584611856,1.49765892223031
14,13.843947,42,41.679638,28.791,28.758051,99.509605,NaN,1.000153,NaN,32.055073,400,400.15097,25,32.71484,9.265979,60.343048,49.978359,401.697723,399.096191,398.576965,7591.210938,13.58271,12.97235,13.193168,2.174225,2.140356,2.155563,77.461708,150.344101,54.580151,29.333668,150.276123,121.702065,97.965424,3.085762,523.512573,439.562471410559,1.88879987531011,0.0200148873323303,1.1817723677897,18.503012924765,481.691086545386,1.91770232379568,0.00744040762495007,1.40518484044027,63.8193557783615,471.028194976696,92.1470032313342,0.00699965168623454,1.49760293137068
14,13.845654,42,41.687931,28.791,28.774517,99.499077,NaN,1.000342,NaN,32.073761,400,399.8284,25,32.711155,9.267543,60.24324,49.978359,401.697723,399.096191,398.576965,7591.210938,13.58271,12.97235,13.193168,2.174225,2.140356,2.155563,77.461708,150.344101,54.580151,29.333668,150.276123,121.702065,97.965424,3.085762,523.512573,439.577842984006,1.88883947271741,0.0200140685616668,1.18169373615573,18.5074435521648,481.664759512798,1.91761512174059,0.00743766260961653,1.40548708232617,63.8285223669102,471.048464803241,92.169358500124,0.00699890949733491,1.49752788881509
14,13.846841,42,41.696011,28.791,28.768354,99.504852,NaN,0.999979615211487,NaN,32.097225,400,399.712006,25,32.697742,9.287819,60.17548,49.978359,401.303406,398.627441,398.083069,7581.84375,13.591303,12.988789,13.196838,2.117358,2.078128,2.070458,77.483612,150.456406,54.529053,29.396772,150.33461,121.654106,97.99778,3.087624,522.55072,439.567718058953,1.88879806986366,0.0200109354222411,1.18181613377974,18.5105242443891,481.661639159294,1.91759062361228,0.0074359071565653,1.40561766680035,63.8374520098832,471.038993849708,92.1716270459769,0.00699696249418421,1.4977548037981
14,13.847316,42,41.694065,28.791,28.769491,99.504547,NaN,0.999213933944702,NaN,32.08746,400,399.749573,25,32.693199,9.285096,60.041473,49.978359,402.529633,399.802765,399.370026,7575.087402,13.601196,12.966494,13.188451,2.232543,2.160895,2.17822,77.490501,150.166916,54.562317,29.420639,150.453247,121.674522,98.010689,3.146305,524.09259,439.567924496745,1.88879560541288,0.0200102062981619,1.18182888823357,18.5117569847469,481.66391690001,1.91760061896571,0.00743639207009759,1.40557510227436,63.8353015165743,471.036731888743,92.1680473741946,0.00699724100036008,1.49774680833334
14,13.849213,42,41.694324,28.791,28.769491,99.504547,NaN,0.999806046485901,NaN,32.08746,400,399.749573,25,32.693199,9.294927,60.119141,49.978359,402.529633,399.802765,399.370026,7575.087402,13.601196,12.966494,13.188451,2.232543,2.160895,2.17822,77.490501,150.166916,54.562317,29.420639,150.453247,121.674522,98.010689,3.146305,524.09259,439.563382288797,1.88876798942426,0.0200066339187237,1.18192551048828,18.5166798435508,481.663556693367,1.91759913553196,0.00743632520372982,1.40558118261574,63.8355877382886,471.026824567577,92.1617082330373,0.00699677621148015,1.49785275020864
14,13.850035,42,41.699085,28.791,28.782238,99.506813,NaN,0.999324858188629,NaN,32.080719,400,399.866211,25,32.695667,9.298984,60.386177,49.978359,402.979645,400.075134,399.867615,7581.65625,13.641444,12.951484,13.159753,2.18494,2.123505,2.125549,77.49675,150.398178,54.53471,29.429016,150.588806,121.692207,97.992271,3.052051,517.53949,439.576479666079,1.88880592197881,0.0200069417172092,1.18183914372496,18.5188128384825,481.660120292496,1.91758041429949,0.00743522597126282,1.40566976579128,63.8408488619915,471.044013252401,92.1782471442246,0.00699658319923628,1.4977525763444
14,13.850854,42,41.703499,28.791,28.794764,99.498924,NaN,1.000639,NaN,32.075249,400,400.177307,25,32.699764,9.294631,60.44593,49.978359,402.28479,399.28714,398.933441,7580.354492,13.631064,12.986001,13.132689,2.174053,2.138468,2.126199,77.511505,150.293854,54.578083,29.422531,150.432358,121.674339,97.987762,3.06628,518.348389,439.589322408534,1.88884302941089,0.0200072228509426,1.18175491073241,18.5209379541288,481.642890542683,1.91752537297513,0.00743363491488148,1.40585423395145,63.845726073262,471.060658240981,92.1940540223129,0.00699643398905062,1.49765247004684
14,13.853253,42,41.708252,28.791,28.80159,99.496208,NaN,0.999665498733521,NaN,32.074169,400,400.44928,25,32.699703,9.279675,60.578159,49.978359,402.28479,399.28714,398.933441,7580.354492,13.631064,12.986001,13.132689,2.174053,2.138468,2.126199,77.511505,150.293854,54.578083,29.422531,150.432358,121.674339,97.987762,3.06628,518.348389,439.591647465823,1.88883483511418,0.0200037005856224,1.18180838918179,18.5271622610591,481.63245973983,1.91748790142733,0.00743225289905597,1.40599374839257,63.850977363223,471.06098969641,92.1993284296066,0.00699553656422067,1.49772530785118
14,13.853253,42,41.708252,28.791,28.808599,99.503265,NaN,0.999665498733521,NaN,32.087395,400,400.332245,25,32.699776,9.283453,60.671993,49.985695,402.174316,399.258545,398.962555,7582.207031,13.622684,12.970245,13.141996,2.161135,2.130596,2.141587,77.48822,150.334351,54.564316,29.442793,150.523636,121.706436,98.009468,3.074993,519.111511,439.599930513985,1.88886226650486,0.0200047204351861,1.18173796041123,18.5271622610591,481.642381582458,1.91751452654378,0.00743265710467732,1.40592141186171,63.850977363223,471.071011841922,92.206020237333,0.00699595631468848,1.49762242030776
14,13.853783,42,41.71328,28.791,28.816069,99.52475,NaN,0.999737918376923,NaN,32.082409,400,400.518585,25,32.70681,9.294577,60.630985,49.985695,402.174316,399.258545,398.962555,7582.207031,13.622684,12.970245,13.141996,2.161135,2.130596,2.141587,77.48822,150.334351,54.564316,29.442793,150.523636,121.706436,98.009468,3.074993,519.111511,439.607489700434,1.88888378883783,0.0200048098392212,1.18168988942087,18.5285372592058,481.665593203949,1.91756678406768,0.00743259037790104,1.40581938570297,63.8565319230898,471.082392778575,92.218964266274,0.00699546906575187,1.49758624341706
14,13.854128,42,41.711494,28.791,28.81831,99.519547,NaN,1.00007,NaN,32.084805,400,400.611511,25,32.713303,9.29951,60.489185,49.985695,402.745911,399.866119,399.73822,7584.75293,13.655767,12.949977,13.166685,2.187412,2.153937,2.163298,77.475006,150.322021,54.602238,29.439203,150.790543,121.734711,97.98671,3.091262,522.331604,439.609312391967,1.88888753934851,0.0200044866334789,1.18168493043736,18.5294322839239,481.660762588367,1.91755738400809,0.00743275316251345,1.40583073970505,63.8545589492842,471.082513665316,92.2171466354172,0.00699581648608982,1.49755636683273
14,13.856483,42,41.71431,28.791,28.828686,99.515831,NaN,0.999202489852905,NaN,32.100819,400,400.492249,25,32.712856,9.30291,60.386402,49.985695,402.07135,399.538879,399.16452,7577.820801,13.598417,12.936448,13.183811,2.094711,2.065243,2.085962,77.479454,150.514603,54.601097,29.467161,150.538132,121.831894,97.930779,3.029015,521.029358,439.615939283185,1.88889388486777,0.0200015650684549,1.18170049250412,18.5355413530783,481.651621627995,1.91752723948053,0.00743181395621428,1.4059349466113,63.8576697192902,471.08680211845,92.2230033542543,0.00699545627903999,1.49755751204028
14,13.858132,42,41.714382,28.791,28.828686,99.515831,NaN,0.998819708824158,NaN,32.100819,400,400.492249,25,32.712856,9.310042,60.440773,49.985695,402.07135,399.538879,399.16452,7577.820801,13.598417,12.936448,13.183811,2.094711,2.065243,2.085962,77.479454,150.514603,54.601097,29.467161,150.538132,121.831894,97.930779,3.029015,521.029358,439.611994082665,1.88886989905956,0.0199984632707011,1.18178434110582,18.5398185340319,481.651521479612,1.91752682716106,0.00743179538450108,1.40593663782695,63.8577492536555,471.078088774983,92.2172616880343,0.00699507760873106,1.49764808396583
14,13.858284,42,41.717865,28.791,28.838617,99.52076,NaN,1.00034,NaN,32.117241,400,400.32312,25,32.716991,9.30995,60.477001,49.985695,402.099701,399.446045,398.857208,7587.050293,13.602194,13.007461,13.18717,2.099663,2.076747,2.085364,77.479935,150.644424,54.524376,29.511713,150.390381,121.84417,97.936531,3.174416,529.702148,439.623366291179,1.88890655078893,0.0199996218158484,1.18169235179612,18.5402127728154,481.653606802078,1.91752547726203,0.00743117930693194,1.40596793794619,63.8615965875137,471.093916801067,92.2315325186617,0.00699507283258522,1.49754150618293
14,13.858579,42,41.72319,28.791,28.842005,99.529427,NaN,0.999616742134094,NaN,32.138958,400,400.38385,25,32.723698,9.312569,60.390854,49.985695,402.099701,399.446045,398.857208,7587.050293,13.602194,13.007461,13.18717,2.099663,2.076747,2.085364,77.479935,150.644424,54.524376,29.511713,150.390381,121.84417,97.936531,3.174416,529.702148,439.6266641858,1.88891551765507,0.0199995597240183,1.18167334059009,18.5409778980227,481.65838609025,1.91752768406008,0.00743030242243893,1.40600418742448,63.8674780667963,471.100917891935,92.2418664598768,0.00699434555087552,1.49755503541287
14,13.858185,42,41.724438,28.791,28.846701,99.534019,NaN,0.998778879642487,NaN,32.169983,400,400.38147,25,32.728951,9.31155,60.447037,49.985695,401.467987,398.760712,398.16629,7593.362793,13.596691,13.010731,13.190384,2.124159,2.099396,2.115393,77.482246,150.480835,54.593197,29.501421,150.470932,121.888771,97.911385,3.089019,523.592041,439.633155540062,1.88893962196329,0.0200009836810799,1.18160619994714,18.5399559992394,481.663106714179,1.91753786251968,0.00743024356531659,1.40598643875545,63.8688563933159,471.110598427705,92.2496569920461,0.00699451169548308,1.4974757435382
14,13.861778,42,41.72588,28.791,28.848537,99.529999,NaN,0.998616218566895,NaN,32.185959,400,400.127869,25,32.728218,9.317631,60.603958,49.985695,401.279266,398.587463,397.981079,7586.354492,13.569547,12.990552,13.155994,2.068548,2.042102,2.049711,77.46048,150.554199,54.609825,29.505285,150.472687,121.962173,97.881538,3.055475,519.955444,439.626731252785,1.88889455712182,0.0199944944498325,1.18177036712913,18.5492741816143,481.655448943765,1.91751443995587,0.0074296416253514,1.40606150750486,63.8704489347604,471.095140476009,92.2408672325346,0.00699358832066164,1.4976574255848
14,13.859737,42,41.726303,28.791,28.855629,99.545883,NaN,0.999500453472137,NaN,32.200142,400,400.022583,25,32.726807,9.313011,60.62339,49.985695,401.279266,398.587463,397.981079,7586.354492,13.569547,12.990552,13.155994,2.068548,2.042102,2.049711,77.46048,150.554199,54.609825,29.505285,150.472687,121.962173,97.881538,3.055475,519.955444,439.63999321066,1.88895198497417,0.0199993631773411,1.18159549176394,18.5439812203281,481.677193346458,1.91757194144593,0.00743044195810967,1.40590868113416,63.8709160859942,471.116420386453,92.2555265046978,0.00699439809065937,1.49744592492094
14,13.858356,42,41.727791,28.791,28.867409,99.590912,NaN,0.999276638031006,NaN,32.198376,400,400.103821,25,32.72419,9.306121,60.656071,49.989094,402.523895,399.953064,399.696594,7591.933594,13.621102,12.932514,13.208352,2.132181,2.094259,2.090553,77.496162,150.54187,54.590668,29.520069,150.578003,121.93766,97.944099,3.150374,525.68158,439.657213294022,1.88901814898371,0.020003673140587,1.18140729234016,18.5403995163652,481.738422093636,1.91773325072087,0.0074326354707161,1.40548286163284,63.8725593657545,471.141638555636,92.2739494684638,0.0069951685873039,1.49721127933573
14,13.858356,42,41.727791,28.791,28.877441,99.652222,NaN,0.999276638031006,NaN,32.215546,400,400.199249,25,32.721977,9.304162,60.559845,49.989094,401.837158,399.237976,398.698456,7582.756836,13.579804,12.973445,13.173892,2.03638,1.998158,1.99628,77.494751,150.582886,54.594185,29.535158,150.802872,121.89064,97.974022,3.130152,520.35968,439.669064668005,1.88905738903017,0.0200051315999305,1.18130683081279,18.5403995163652,481.824573058906,1.91796435999426,0.0074361423359153,1.40485722330798,63.8725593657545,471.155978015753,92.2835273842834,0.00699576876834086,1.49706439714541
14,13.862662,42,41.729404,28.791,28.892513,99.656113,NaN,0.998916983604431,NaN,32.216927,400,400.362946,25,32.723217,9.2998,60.371223,49.989094,401.837158,399.237976,398.698456,7582.756836,13.579804,12.973445,13.173892,2.03638,1.998158,1.99628,77.494751,150.582886,54.594185,29.535158,150.802872,121.89064,97.974022,3.130152,520.35968,439.67657848547,1.88905374997969,0.0199992256572533,1.1813743759125,18.5515664926157,481.827800463511,1.91796979976831,0.00743594900374346,1.40485528970909,63.8743406329025,471.155776581071,92.2851061503566,0.00699545128665967,1.49709228525162
14,13.862775,42,41.729774,28.791,28.906239,99.644356,NaN,0.99979692697525,NaN,32.223473,400,400.314972,25,32.727474,9.306556,60.295368,49.989094,402.398773,399.805115,399.378479,7589.515625,13.610341,12.965198,13.200697,2.062749,2.021843,2.004654,77.5,150.450333,54.599255,29.546974,150.402313,121.951256,97.949623,3.264807,526.344482,439.692523109423,1.88910578989068,0.0200010079753833,1.1812427574457,18.5518595063499,481.810769211672,1.91792337713722,0.00743518135209838,1.40498375916677,63.8747492227179,471.175053009951,92.298375868026,0.00699618714706891,1.49690085546992
14,13.862631,42,41.734024,28.791,28.919764,99.615334,NaN,0.998866200447083,NaN,32.231972,400,400.151459,25,32.727142,9.313562,60.271114,49.989094,401.791718,399.239441,398.733063,7584.300781,13.593867,12.965708,13.196658,2.009389,1.977942,1.951832,77.49707,150.360123,54.621166,29.559298,150.431778,121.981888,97.94622,3.250852,521.64978,439.708842446993,1.88916076970651,0.0200032438907055,1.18110025368683,18.5514861080025,481.764086176434,1.91778967247855,0.00743242605493634,1.40537936622029,63.8794422605736,471.198119305059,92.3182993261394,0.00699633812479317,1.49673286018565
14,13.864519,42,41.738705,28.791,28.920111,99.570717,NaN,0.99839836359024,NaN,32.235199,400,400.044647,25,32.728107,9.297029,60.238308,49.989094,401.791718,399.239441,398.733063,7584.300781,13.593867,12.965708,13.196658,2.009389,1.977942,1.951832,77.49707,150.360123,54.621166,29.559298,150.431778,121.981888,97.94622,3.250852,521.64978,439.704742641459,1.88913469598403,0.0199997455434642,1.18119243030407,18.5563815438025,481.694864859532,1.91759463313196,0.00742866697797971,1.40594541708731,63.8846107517949,471.191864904118,92.3190912130396,0.00699517973072246,1.49687173085458
14,13.862346,42,41.737206,28.791,28.925596,99.53447,NaN,0.998316824436188,NaN,32.22916,400,400.217499,25,32.736721,9.296407,60.061253,49.989094,402.38623,399.653534,399.081757,7597.546875,13.62699,13.024917,13.198501,2.043176,2.000545,1.989036,77.494049,150.331802,54.575146,29.591722,150.578918,121.97258,97.946587,3.195457,523.405029,439.716411084415,1.88918771272428,0.0200046269814928,1.18102756130565,18.550747081843,481.645982001511,1.91746646276677,0.00742697839955618,1.40628174949267,63.8829556964216,471.210192527743,92.3297444477938,0.00699623369567075,1.49666029259202
14,13.86447,42,41.738228,28.791,28.925596,99.53447,NaN,0.999074697494507,NaN,32.22916,400,400.217499,25,32.736721,9.297111,60.009579,49.989094,402.38623,399.653534,399.081757,7597.546875,13.62699,13.024917,13.198501,2.043176,2.000545,1.989036,77.494049,150.331802,54.575146,29.591722,150.578918,121.97258,97.946587,3.195457,523.405029,439.711338363922,1.88915685528539,0.0200006345062474,1.181135127991,18.5562544969737,481.64456035842,1.91746061152529,0.00742671505712146,1.40630576538129,63.8840840986296,471.199629823998,92.3237723201378,0.00699559598180411,1.4967846630419
14,13.8694,42,41.742035,28.791,28.931503,99.526497,NaN,0.998925566673279,NaN,32.235504,400,400.308716,25,32.74435,9.312546,60.23217,49.989094,401.714783,399.02005,398.403473,7580.349121,13.579003,12.99911,13.163017,2.140471,2.075786,2.080533,77.482765,150.489578,54.541321,29.642883,150.616257,121.963509,97.950218,3.134861,523.169312,439.706540319882,1.88910833716009,0.0199922300563072,1.18132583978763,18.5690352720123,481.62805094506,1.91740872662378,0.00742527770502649,1.40647708266153,63.8882872428211,471.184560830013,92.3177477400716,0.00699423638704697,1.49699975651402
14,13.868975,42,41.745743,28.791,28.929144,99.555176,NaN,0.999386429786682,NaN,32.258682,400,400.22702,25,32.742218,9.306472,60.285591,49.985302,401.341644,398.7146,398.036041,7586.469238,13.590171,13.015649,13.182444,2.020953,1.965093,1.943264,77.486748,150.196442,54.576462,29.632448,150.598892,122.061272,97.949471,3.184808,523.127075,439.704768780474,1.88910528545537,0.0199926856459527,1.18132789660281,18.5679336155582,481.663226390416,1.91749572104902,0.00742596433628138,1.40626992607088,63.8923807682681,471.186038885081,92.3226722426773,0.00699358822109157,1.49704395863707
