P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,13.871168,42,41.74984,28.791,28.940836,99.577744,NaN,1.000039,NaN,32.267212,400,400.124847,25,32.747066,9.306086,60.313557,49.985302,401.341644,398.7146,398.036041,7586.469238,13.590171,13.015649,13.182444,2.020953,1.965093,1.943264,77.486748,150.196442,54.576462,29.632448,150.598892,122.061272,97.949471,3.184808,523.127075,439.713342634272,1.88911915480793,0.0199902653662037,1.18132208814285,18.5736178905381,481.689264619077,1.91755741878745,0.00742620071790404,1.40613476433073,63.8969033746655,471.193973031926,92.3323220362649,0.00699313577407652,1.49702830118277
14,13.871881,42,41.750294,28.791,28.952173,99.562164,NaN,1.000039,NaN,32.275795,400,400.075134,25,32.756737,9.304511,60.543964,49.985302,402.670502,400.114532,399.638367,7593.460938,13.635076,12.989558,13.220744,2.082507,2.013789,2.020663,77.507591,150.415909,54.615723,29.616346,150.493958,122.051147,97.946686,3.098097,518.354248,439.725032067143,1.88915313108979,0.0199905729991664,1.18124487614515,18.5754658472096,481.666724431793,1.91749603942294,0.00742519216238324,1.40630515207076,63.8974045137886,471.206708432958,92.3413114849415,0.00699358157258241,1.49690525437538
14,13.87436,42,41.751984,28.791,28.959545,99.563805,NaN,0.999574482440948,NaN,32.284256,400,400.02829,25,32.769039,9.308475,60.674812,49.985302,401.430115,398.751556,398.078308,7595.676758,13.605944,13.026719,13.191386,2.01702,1.957166,1.989528,77.540436,150.360001,54.633663,29.626564,150.796219,121.952515,98.032623,3.179687,520.978333,439.727820784353,1.88914595975701,0.0199869896071046,1.1812967332484,18.5818903752333,481.666681958932,1.91749255872452,0.00742485087065582,1.40632801554858,63.8992699463923,471.205269259062,92.3421441231396,0.00699319786377075,1.49694700754722
14,13.876848,42,41.752254,28.791,28.970259,99.562149,NaN,0.999855399131775,NaN,32.30661,400,400.138428,25,32.780575,9.315087,60.770752,49.985302,401.430115,398.751556,398.078308,7595.676758,13.605944,13.026719,13.191386,2.01702,1.957166,1.989528,77.540436,150.360001,54.633663,29.626564,150.796219,121.952515,98.032623,3.179687,520.978333,439.734536605065,1.8891517305583,0.0199838758842794,1.18131563472133,18.5883373600799,481.663977572528,1.91748476491175,0.00742468656379117,1.4063513443207,63.8995679680655,471.207567268198,92.3439658842474,0.00699324229838962,1.4969278160131
14,13.876848,42,41.752254,28.791,28.981535,99.537766,NaN,0.999855399131775,NaN,32.319389,400,400.112244,25,32.767395,9.323161,60.722351,49.985302,402.357483,399.758942,399.249817,7596.953125,13.637638,12.99563,13.224717,2.090608,2.042798,2.084676,77.54203,150.569046,54.642101,29.61554,150.58812,121.947044,98.035278,3.159814,524.177979,439.747856485028,1.88919581774216,0.0199855127603301,1.18120299714861,18.5883373600799,481.629683457013,1.91739274956571,0.00742329083560169,1.40660162708307,63.8995679680655,471.22368112706,92.3547310967414,0.00699391626538204,1.49676301297141
14,13.876314,42,41.755676,28.791,28.981339,99.502495,NaN,0.998963713645935,NaN,32.33268,400,399.973816,25,32.754417,9.329499,60.647625,49.985302,401.683899,399.080688,398.484619,7600.070313,13.615899,13.001059,13.213507,2.082342,2.063873,2.078022,77.532562,150.397156,54.655518,29.623201,150.435226,121.943069,98.051842,3.180863,524.311584,439.748899638884,1.88920280280221,0.0199864863594149,1.18117793525955,18.5869537154976,481.575300846475,1.91724000761006,0.00742039008197456,1.40704480515731,63.9033449730983,471.228627488185,92.3616678938765,0.00699346810119212,1.49676715034186
14,13.875461,42,41.761398,28.791,28.98464,99.463989,NaN,0.999340057373047,NaN,32.346294,400,400.078308,25,32.75135,9.332019,60.650299,49.985302,401.683899,399.080688,398.484619,7600.070313,13.615899,13.001059,13.213507,2.082342,2.063873,2.078022,77.532562,150.397156,54.655518,29.623201,150.435226,121.943069,98.051842,3.180863,524.311584,439.754834570435,1.88922808924167,0.0199885663204807,1.18110183400209,18.584743428675,481.513141817203,1.91706180578373,0.00741671130666336,1.40757650796577,63.909659989485,471.24187171822,92.3765892110311,0.00699292684993368,1.49672322602179
14,13.878284,42,41.762165,28.791,28.992874,99.441177,NaN,0.999375700950623,NaN,32.349072,400,400.301666,25,32.750389,9.318779,60.649105,49.985302,402.550995,399.830902,399.222931,7599.209961,13.631517,13.025963,13.203,2.151037,2.125518,2.119587,77.528603,150.49826,54.674217,29.619684,150.54715,121.94725,98.023514,3.159009,522.114746,439.75782241111,1.88921930403127,0.0199844642356525,1.18116244567143,18.5920579736151,481.479960464133,1.9169712262797,0.00741520670063552,1.40783014495657,63.9105064231879,471.239196842074,92.3756160217685,0.00699266823338483,1.49676282658159
14,13.876327,42,41.76263,28.791,28.997608,99.43103,NaN,0.999580442905426,NaN,32.361118,400,400.399536,25,32.752731,9.295275,60.735977,49.985302,402.550995,399.830902,399.222931,7599.209961,13.631517,13.025963,13.203,2.151037,2.125518,2.119587,77.528603,150.49826,54.674217,29.619684,150.54715,121.94725,98.023514,3.159009,522.114746,439.768083881742,1.88926621146147,0.0199888232966455,1.18101625577036,18.586987400202,481.465026452438,1.9169302188391,0.0074145054626879,1.40794599007981,63.9110195740016,471.256668194691,92.3877828797354,0.00699330977200088,1.4965917128645
14,13.876364,42,41.765999,28.791,28.997608,99.43103,NaN,0.999234139919281,NaN,32.361118,400,400.399536,25,32.752731,9.291556,60.872398,49.98925,402.095947,399.493378,398.96167,7594.770508,13.608919,12.987383,13.212417,2.186457,2.14396,2.133394,77.535164,150.573547,54.605019,29.664845,150.657455,121.955276,98.039505,3.134377,522.550537,439.767995593395,1.88926567448266,0.019988753862663,1.18101812626636,18.5870832719306,481.460329794499,1.91691090905629,0.00741363841609309,1.40802558635785,63.9147372875107,471.258827878898,92.3928006091809,0.00699275541918612,1.4966234773731
14,13.876846,42,41.768906,28.791,29.009012,99.469948,NaN,0.99966037273407,NaN,32.391361,400,400.200012,25,32.758274,9.290085,60.74514,49.98925,402.003723,399.361633,398.646088,7599.952148,13.596434,13.033594,13.214423,2.199185,2.118273,2.169366,77.53434,150.50087,54.581306,29.695499,150.674896,121.915825,98.048569,3.207295,527.105469,439.780313404164,1.88930325254113,0.019989504309704,1.18092879645912,18.5883321779664,481.511069379749,1.91704130133084,0.00741512050666029,1.40769214824836,63.9179449735212,471.274597367786,92.4064219029236,0.00699285849234705,1.49650884148132
14,13.877693,42,41.775215,28.791,29.021778,99.47625,NaN,0.999589622020721,NaN,32.390934,400,400.219696,25,32.759556,9.292444,60.753929,49.98925,402.003723,399.361633,398.646088,7599.952148,13.596434,13.033594,13.214423,2.199185,2.118273,2.169366,77.53434,150.50087,54.581306,29.695499,150.674896,121.915825,98.048569,3.207295,527.105469,439.79336818412,1.88934085333193,0.0199897673122627,1.18084439972723,18.5905267533575,481.511150820305,1.91702896618352,0.00741385839289811,1.40777595463085,63.9249058848111,471.292754640044,92.4252477597897,0.00699241057378275,1.49642420961178
14,13.873764,42,41.773861,28.791,29.037134,99.489998,NaN,0.999453723430634,NaN,32.408535,400,400.249908,25,32.759506,9.306545,60.787052,49.98925,402.617706,400.055664,399.468567,7597.744141,13.621582,13.002021,13.232059,2.13847,2.087526,2.135797,77.544304,150.62439,54.61145,29.685326,150.547745,121.973282,98.048325,3.141753,522.885254,439.8208671965,1.88945785294077,0.0199993691630497,1.18049333550022,18.5803458720487,481.532389963794,1.91708865775518,0.00741499422208958,1.4076021259971,63.9234120517721,471.334581494509,92.4517671893227,0.00699441770829986,1.4959759522469
14,13.878714,42,41.774368,28.791,29.04812,99.505257,NaN,0.999939441680908,NaN,32.444782,400,399.993774,25,32.756222,9.30436,60.676968,49.98925,400.777191,398.294922,397.474609,7595.488281,13.569713,13.018498,13.217101,2.023943,1.994119,1.999379,77.533455,150.776184,54.659492,29.681776,150.736862,122.081284,98.016167,3.089596,517.928162,439.822036633567,1.88942896955695,0.0199916729418915,1.1806337915308,18.5931720286149,481.553161340186,1.91714338886264,0.00741573772471617,1.40745671894261,63.9239714165893,471.324376361322,92.4454833571924,0.00699389420916663,1.49608808095126
14,13.877864,42,41.778378,28.791,29.045658,99.489754,NaN,0.999504923820496,NaN,32.460567,400,399.683411,25,32.75198,9.300389,60.500355,49.98925,400.777191,398.294922,397.474609,7595.488281,13.569713,13.018498,13.217101,2.023943,1.994119,1.999379,77.533455,150.776184,54.659492,29.681776,150.736862,122.081284,98.016167,3.089596,517.928162,439.821156261009,1.88943167961874,0.0199929106320788,1.18061539612595,18.5909698018265,481.525754495804,1.91706186364124,0.00741381833897843,1.40771117689935,63.9283953781404,471.328171610669,92.4522724044415,0.00699328573001645,1.49611336872069
14,13.878807,42,41.781364,28.791,29.037998,99.447647,NaN,0.999434649944305,NaN,32.452728,400,399.970978,25,32.750366,9.312341,60.547939,49.98925,402.475189,400.023621,399.286346,7591.765625,13.58786,13.002345,13.230811,2.181317,2.122643,2.136544,77.554131,150.488312,54.62339,29.705408,150.633362,122.045975,98.031296,3.176948,520.762756,439.809863998129,1.8893880733484,0.0199900302910205,1.18073916939546,18.5934129719838,481.462308235911,1.91688565254003,0.00741063803410463,1.40821677818167,63.9316893923293,471.314317210755,92.4461791298412,0.00699213569106391,1.49630232349376
14,13.878807,42,41.781364,28.791,29.033962,99.43541,NaN,0.999434649944305,NaN,32.431618,400,399.910858,25,32.749821,9.314417,60.572952,49.98925,401.354614,398.96402,398.163879,7597.385254,13.569957,13.004835,13.240424,2.133634,2.056392,2.080222,77.541893,150.352982,54.671993,29.699265,150.669174,122.053787,98.046936,3.075439,524.104797,439.805098453788,1.889372303112,0.0199894448305492,1.18077933662781,18.5934129719838,481.445075112415,1.91683940048601,0.00740993675552214,1.40834342076814,63.9316893923293,471.30855169512,92.4423260299575,0.00699189476167477,1.49636114941219
14,13.878974,42,41.787296,28.791,29.047203,99.454071,NaN,0.999454021453857,NaN,32.416809,400,399.999573,25,32.754898,9.299894,60.493347,49.98925,401.354614,398.96402,398.163879,7597.385254,13.569957,13.004835,13.240424,2.133634,2.056392,2.080222,77.541893,150.352982,54.671993,29.699265,150.669174,122.053787,98.046936,3.075439,524.104797,439.820334158217,1.88942161592368,0.0199910521595731,1.18065602588835,18.5938456306804,481.463085248616,1.9168759407145,0.00740948082951347,1.4082904880685,63.9382326932922,471.330728189942,92.4634371103944,0.00699168713489219,1.49622958644925
14,13.879225,42,41.789227,28.791,29.060833,99.489754,NaN,0.998644292354584,NaN,32.410496,400,400.226044,25,32.761639,9.313308,60.567261,49.98925,402.435455,399.937561,399.259277,7596.331055,13.595201,13.000225,13.22389,2.217595,2.159698,2.214799,77.557533,150.583145,54.639591,29.726665,150.603592,122.026581,98.052628,3.173532,523.289612,439.835827367031,1.88947122285682,0.0199925580185446,1.18053319556697,18.5944959067565,481.510640350868,1.91699972351048,0.00741102860557833,1.40796714827401,63.9402430509402,471.350215700104,92.4785094626421,0.00699213210360027,1.49606171083375
14,13.881275,42,41.788921,28.791,29.068567,99.573311,NaN,0.99875545501709,NaN,32.408169,400,399.993134,25,32.759373,9.308356,60.601532,49.993046,401.832611,399.437897,398.83551,7590.412109,13.572615,12.977407,13.222579,2.128753,2.1014,2.1134,77.55864,150.628189,54.668522,29.743607,150.691574,122.063438,98.056084,3.179838,523.396729,439.840072061943,1.88947170761061,0.0199898341960483,1.18055969369526,18.5998065956271,481.628675583782,1.91731705097734,0.00741589094823177,1.40709858597486,63.9399055476102,471.350178978207,92.4781605255728,0.00699218907430552,1.49605720484795
14,13.88191,42,41.792023,28.791,29.078621,99.627563,NaN,0.999191641807556,NaN,32.413269,400,400.057373,25,32.747169,9.305249,60.517548,49.993046,401.832611,399.437897,398.83551,7590.412109,13.572615,12.977407,13.222579,2.128753,2.1014,2.1134,77.55864,150.628189,54.668522,29.743607,150.691574,122.063438,98.056084,3.179838,523.396729,439.850427892067,1.88950177299056,0.0199901010207268,1.18049182815587,18.6014514943082,481.70068645336,1.91750406645999,0.00741819708615854,1.40661412437747,63.9434462446879,471.363340910952,92.4902467635318,0.00699214585489994,1.49597254802166
14,13.885336,42,41.795593,28.791,29.078621,99.627563,NaN,0.999344706535339,NaN,32.413269,400,400.057373,25,32.747169,9.307527,60.502647,49.993046,402.520813,399.914398,399.210052,7603.851563,13.597476,13.036971,13.207756,2.176995,2.120953,2.108285,77.550179,150.477051,54.653389,29.761641,150.699951,122.009209,98.117813,3.097735,518.320557,439.842263941631,1.88945210377474,0.0199836774550462,1.18066449961179,18.6103252005224,481.69572372461,1.9174836498307,0.00741727945702006,1.406697939511,63.9473833691705,471.347675965802,92.4835603430161,0.00699080909301881,1.49618912841577
14,13.885263,42,41.792458,28.791,29.080776,99.665871,NaN,0.999418020248413,NaN,32.402054,400,400.319641,25,32.739639,9.312449,60.494495,49.993046,402.520813,399.914398,399.210052,7603.851563,13.597476,13.036971,13.207756,2.176995,2.120953,2.108285,77.550179,150.477051,54.653389,29.761641,150.699951,122.009209,98.117813,3.097735,518.320557,439.844982211585,1.88946158051528,0.0199841267092681,1.18063940241319,18.6101361398764,481.753959207477,1.91764610101954,0.00742027562192483,1.40623164383038,63.9439259938387,471.348949234371,92.4810880862207,0.00699146151199904,1.49612614948264
14,13.889446,42,41.7957,28.791,29.084103,99.637291,NaN,0.999330878257751,NaN,32.373466,400,400.292633,25,32.739117,9.329149,60.370148,49.993046,402.067657,399.642273,398.916412,7608.693359,13.573975,13.013479,13.231259,2.167665,2.088657,2.140361,77.563797,150.720413,54.659939,29.770948,150.790726,122.040726,98.108276,3.148154,519.63739,439.838941629155,1.88941394034849,0.0199767699937371,1.18081722406274,18.6209683689193,481.709258873738,1.91751974536643,0.00741780826359459,1.40660062859584,63.9475013681517,471.333797091288,92.4743980671293,0.00699020889996926,1.49633236079105
14,13.889611,42,41.796253,28.791,29.094206,99.597031,NaN,1.000056,NaN,32.370537,400,399.885071,25,32.736713,9.304946,60.275558,49.993046,400.748383,398.165833,397.20224,7603.681641,13.562985,13.067831,13.214061,2.039747,2.021886,2.038644,77.603821,150.509171,54.683163,29.760597,150.647202,122.06926,98.142311,3.226324,525.805359,439.850477748166,1.88945101857814,0.0199779252590492,1.18072509244298,18.6213955999787,481.651851652425,1.91736464222222,0.00741536343193862,1.40702707784514,63.9481112092029,471.347740573661,92.4843031511791,0.0069906856502229,1.49619899586827
14,13.889812,42,41.799271,28.791,29.109926,99.588684,NaN,1.000201,NaN,32.365314,400,399.63623,25,32.742851,9.288311,60.195671,49.993046,400.748383,398.165833,397.20224,7603.681641,13.562985,13.067831,13.214061,2.039747,2.021886,2.038644,77.603821,150.509171,54.683163,29.760597,150.647202,122.06926,98.142311,3.226324,525.805359,439.868558721393,1.88950951080969,0.0199798268991524,1.18057905532046,18.6219160399282,481.635908430194,1.91731586599632,0.00741411029344933,1.40718388634445,63.9513199202462,471.371237790746,92.5032076467551,0.00699109028411315,1.49600764847182
14,13.891296,42,41.799252,28.791,29.122112,99.624718,NaN,0.99982613325119,NaN,32.341679,400,399.701935,25,32.754879,9.302973,60.211212,49.993046,402.552155,400.086182,399.407562,7609.942871,13.600337,13.014844,13.24774,2.195642,2.136779,2.140558,77.574997,150.746704,54.693668,29.764519,150.626343,122.052788,98.110672,3.135477,522.100342,439.87941028153,1.88953560249247,0.0199788126789489,1.18053281764104,18.6257583169685,481.686634635264,1.91745198774505,0.0074161763974176,1.40681307197817,63.9512989685554,471.380765110498,92.5095562144696,0.00699149181898022,1.49591029842671
14,13.891296,42,41.799252,28.791,29.137617,99.64772,NaN,0.99982613325119,NaN,32.330009,400,399.700073,25,32.756565,9.31941,60.362812,49.993046,401.046753,398.627869,397.849213,7606.132813,13.563099,13.008642,13.22898,2.105429,2.044094,2.084763,77.571121,150.57338,54.679798,29.765554,150.69632,122.024605,98.136375,3.254097,526.501038,439.897713250376,1.88959615223795,0.0199810589523589,1.18037902519005,18.6257583169685,481.718991434049,1.91753878494187,0.00741749173289875,1.40657700876098,63.9512989685554,471.402906181835,92.524358398742,0.00699241649191733,1.49568488479391
14,13.892111,42,41.802437,28.791,29.151237,99.658569,NaN,0.998971998691559,NaN,32.316685,400,399.799927,25,32.755756,9.344056,60.562042,49.993046,401.046753,398.627869,397.849213,7606.132813,13.563099,13.008642,13.22898,2.105429,2.044094,2.084763,77.571121,150.57338,54.679798,29.765554,150.69632,122.024605,98.136375,3.254097,526.501038,439.911849204078,1.88963752739442,0.0199815052480939,1.18028504086315,18.6278683311386,481.729825064431,1.91756150790155,0.00741729358006576,1.40654047587921,63.9549303689118,471.42026346594,92.5393383916793,0.00699253255364324,1.49555901877244
14,13.891472,42,41.804844,28.791,29.151255,99.659279,NaN,0.999175190925598,NaN,32.289734,400,400.22113,25,32.759548,9.342073,60.690136,49.996784,402.694336,400.202179,399.405914,7611.447266,13.586676,13.029422,13.225842,2.210874,2.178032,2.199715,77.582512,150.683014,54.70266,29.753687,150.807022,122.219139,98.079597,3.107137,522.37616,439.913391423725,1.88964685278157,0.0199827047388751,1.18025273671146,18.6262139843492,481.727478944724,1.91755042610479,0.0074167157412708,1.40658966313549,63.9575843573867,471.425356779592,92.5452940462661,0.00699228520574203,1.49554554636456
14,13.893719,42,41.815598,28.791,29.150211,99.666573,NaN,0.999644160270691,NaN,32.302971,400,400.008118,25,32.760319,9.32237,60.667919,49.996784,402.694336,400.202179,399.405914,7611.447266,13.586676,13.029422,13.225842,2.210874,2.178032,2.199715,77.582512,150.683014,54.70266,29.753687,150.807022,122.219139,98.079597,3.107137,522.37616,439.906810501477,1.88961023181119,0.0199783452268203,1.18037606485753,18.6320311291885,481.722794853174,1.91751647136334,0.00741437049621474,1.40676716591131,63.9693210076237,471.41948283797,92.5527588908355,0.00698998537836633,1.49577656994949
14,13.892177,42,41.81583,28.791,29.159512,99.70723,NaN,0.998932719230652,NaN,32.295769,400,400.028809,25,32.755486,9.31214,60.732506,49.996784,401.458801,399.031586,398.291473,7606.874023,13.56048,12.993717,13.2102,2.139975,2.116147,2.112332,77.590118,150.696838,54.64307,29.827551,151.086685,122.174812,98.101669,3.247236,525.675293,439.921458652399,1.8896688783648,0.0199825800974619,1.18020640782985,18.6280391993753,481.779659121534,1.91766852774156,0.00741663447718069,1.40635581939739,63.9695767520947,471.441092683447,92.5674529160235,0.00699084313372099,1.49556043879255
14,13.897026,42,41.81654,28.791,29.159512,99.70723,NaN,0.999162614345551,NaN,32.295769,400,400.028809,25,32.755486,9.32135,60.624107,49.996784,402.639099,400.111237,399.259583,7607.09082,13.57991,13.038423,13.201458,2.223551,2.177572,2.211275,77.617722,150.922577,54.620461,29.859484,150.902161,122.187279,98.10305,3.083625,517.226379,439.909917276324,1.88959865653303,0.0199735009764657,1.18045018969436,18.6405911685202,481.77867310517,1.9176644709852,0.00741645215623223,1.40637245459728,63.970478640672,471.415908174073,92.5513669617857,0.00698965624061329,1.4958279515839
14,13.903674,42,41.818832,28.791,29.170919,99.77182,NaN,0.999328374862671,NaN,32.271732,400,400.355469,25,32.746185,9.319592,60.305363,49.996784,402.639099,400.111237,399.259583,7607.09082,13.57991,13.038423,13.201458,2.223551,2.177572,2.211275,77.617722,150.922577,54.620461,29.859484,150.902161,122.187279,98.10305,3.083625,517.226379,439.90755808572,1.88954694233764,0.0199627146483236,1.18067146934705,18.6577946235029,481.866309722334,1.91789493176762,0.0074195528138035,1.40576562645179,63.9728858871288,471.398598343682,92.5422237724708,0.00698849595965062,1.49604069126731
14,13.908204,42,41.819973,28.791,29.18045,99.813652,NaN,0.99951046705246,NaN,32.273197,400,400.476074,25,32.747463,9.32394,60.129215,49.996784,402.393982,399.978668,399.241394,7608.404297,13.578932,13.004474,13.212129,2.215642,2.185575,2.195797,77.64019,151.04985,54.648521,29.87916,150.81868,121.99733,98.224541,3.173373,523.390686,439.908027260462,1.88951858772034,0.0199556252902898,1.18080481202619,18.6695136529822,481.923524970409,1.91804607711069,0.00742164776659881,1.40536561888595,63.974143569326,471.389026698761,92.5370348555658,0.00698787854040789,1.49615636755086
14,13.909404,42,41.820465,28.791,29.188253,99.815872,NaN,0.999173223972321,NaN,32.297615,400,400.218933,25,32.750019,9.337486,60.049034,49.996784,402.31897,400.061462,399.230499,7614.997559,13.58525,13.019789,13.249277,2.242701,2.168445,2.198523,77.629799,151.206665,54.684479,29.899883,150.964554,121.976768,98.210785,3.130342,526.961243,439.914384328644,1.88953169393841,0.019954512086931,1.1807877400653,18.6726175510158,481.925962794625,1.91805163441623,0.0074216481385213,1.40535448152316,63.9746858736499,471.394163314632,92.5409893616959,0.00698799902356039,1.49611188041251
14,13.914495,42,41.827202,28.791,29.188654,99.794426,NaN,0.999794661998749,NaN,32.298931,400,400.29657,25,32.751167,9.339268,60.122543,49.996784,402.31897,400.061462,399.230499,7614.997559,13.58525,13.019789,13.249277,2.242701,2.168445,2.198523,77.629799,151.206665,54.684479,29.899883,150.964554,121.976768,98.210785,3.130342,526.961243,439.902737561753,1.88945957872328,0.0199450597183207,1.18103997466778,18.6857836006617,481.886477759887,1.91793236000918,0.00741869463717133,1.4057304628466,63.9822302813961,471.37249877319,92.5336479844466,0.00698580872519349,1.49644002003249
14,13.917341,42,41.825546,28.791,29.191647,99.784569,NaN,0.998660683631897,NaN,32.31448,400,400.230316,25,32.760899,9.335794,60.129246,49.996784,402.351959,400.045319,399.274628,7617.185547,13.59456,13.033669,13.254858,2.251119,2.209682,2.231893,77.58316,151.139313,54.707638,29.879782,151.205124,122.053436,98.167725,3.145713,522.994751,439.899495935913,1.8894300844756,0.0199401791127337,1.18115352689426,18.6931421835445,481.87491813956,1.91790465820779,0.00741855701474714,1.4057923827435,63.9802860568127,471.360556495216,92.5239131611604,0.00698562628982265,1.49653540183895
14,13.917638,42,41.823792,28.791,29.201599,99.765022,NaN,0.999191761016846,NaN,32.32423,400,399.960144,25,32.769566,9.332636,60.225708,49.996784,402.351959,400.045319,399.274628,7617.185547,13.59456,13.033669,13.254858,2.251119,2.209682,2.231893,77.58316,151.139313,54.707638,29.879782,151.205124,122.053436,98.167725,3.145713,522.994751,439.910543209368,1.8894646641143,0.0199410647790276,1.1810695647297,18.6939100379486,481.849871003138,1.91784098322503,0.00741789124312774,1.40595102128639,63.9783528970644,471.371976123993,92.5296857471938,0.00698643774083231,1.49639099681814
14,13.917125,42,41.828701,28.791,29.205261,99.774704,NaN,0.999301970005035,NaN,32.340633,400,399.649445,25,32.761829,9.323828,60.335197,50.00668,400.46637,398.27597,397.3862,7616.078125,13.547838,13.033092,13.260564,2.182926,2.094254,2.135971,77.612892,151.161209,54.728245,29.858717,151.108734,122.072273,98.156021,3.162528,527.040649,439.916089428442,1.88948639111721,0.0199425522851694,1.18100736683645,18.6925837362453,481.856672185271,1.91784945666191,0.0074171840133433,1.40596688646105,63.9838822700506,471.383350952903,92.542488312375,0.00698597560014915,1.49635328377123
14,13.917125,42,41.828701,28.791,29.19574,99.765388,NaN,0.999301970005035,NaN,32.333542,400,399.612579,25,32.761383,9.296988,60.485847,50.00668,402.316986,399.966431,399.203613,7614.567383,13.578947,13.022683,13.24694,2.201456,2.171435,2.167833,77.637344,151.197968,54.748222,29.862087,151.168228,122.076988,98.187897,3.12104,521.6297,439.904844607024,1.88944919977338,0.0199411746253145,1.18110196381961,18.6925837362453,481.843573754321,1.91781433269608,0.00741665209863031,1.4060620927238,63.9838822700506,471.369750508317,92.5333996735371,0.00698540795528084,1.49649193450264
14,13.917049,42,41.835335,28.791,29.201687,99.761215,NaN,0.999654114246368,NaN,32.329777,400,399.739288,25,32.766968,9.305672,60.50647,50.00668,401.058411,398.746887,397.949615,7613.362305,13.550421,13.01078,13.244911,2.159438,2.078958,2.097633,77.637032,151.072861,54.748077,29.88789,151.071503,122.144669,98.168884,3.09538,519.202942,439.912049375563,1.88947353037228,0.0199421770346458,1.18103904418338,18.6923872439762,481.828499191302,1.9177607166781,0.00741471143831886,1.40625997860676,63.9910736573224,471.383281938674,92.5494700351501,0.00698470690786819,1.49645970076652
14,13.919003,42,41.834827,28.791,29.222157,99.762512,NaN,0.998527526855469,NaN,32.303261,400,399.757843,25,32.768948,9.317071,60.542427,50.00668,401.058411,398.746887,397.949615,7613.362305,13.550421,13.01078,13.244911,2.159438,2.078958,2.097633,77.637032,151.072861,54.748077,29.88789,151.071503,122.144669,98.168884,3.09538,519.202942,439.931573133237,1.88952521387526,0.0199414911858509,1.18093408697953,18.6974389074001,481.831028147646,1.91776850840896,0.00741491584112803,1.40623482271979,63.9906329623612,471.401828050773,92.5613260697912,0.00698557774911673,1.49626260454679
14,13.920135,42,41.833206,28.791,29.243162,99.790268,NaN,0.99904990196228,NaN,32.284508,400,399.974762,25,32.765892,9.317694,60.583641,50.00668,402.2966,399.696655,398.918243,7616.032227,13.579679,13.055671,13.201633,2.18304,2.149009,2.157329,77.598976,150.897369,54.740456,29.915718,151.410751,122.296013,98.124809,3.155714,521.830627,439.953683579163,1.88959086915057,0.019942416679657,1.18078263311429,18.7003652157662,481.872304334189,1.91788241374732,0.00741691643590243,1.40591321280698,63.9888467454971,471.424706933025,92.5749012275976,0.00698684175879928,1.49600379921983
14,13.921801,42,41.837265,28.791,29.248526,99.781197,NaN,0.999195456504822,NaN,32.294765,400,399.84613,25,32.776043,9.323231,60.665516,50.00668,402.2966,399.696655,398.918243,7616.032227,13.579679,13.055671,13.201633,2.18304,2.149009,2.157329,77.598976,150.897369,54.740456,29.915718,151.410751,122.296013,98.124809,3.155714,521.830627,439.956054125863,1.88958772206507,0.0199400836991489,1.18081316651561,18.7046716305163,481.853919208613,1.91782504371373,0.00741535714841692,1.40610079262566,63.9933193378553,471.426391794784,92.58032605185,0.00698613754465661,1.4960512774152
14,13.922012,42,41.845428,28.791,29.251459,99.775803,NaN,0.999727725982666,NaN,32.29163,400,399.843353,25,32.783886,9.325131,60.628254,50.00668,401.721863,399.241791,398.507629,7617.017578,13.56762,13.028552,13.226269,2.136066,2.055167,2.107089,77.611816,150.936676,54.752316,29.911404,151.209686,122.250542,98.155342,3.171477,523.944397,439.959015495963,1.88959612363279,0.0199401141524405,1.18079469163856,18.7052170131525,481.835006635538,1.91775810126026,0.00741295531843467,1.40634691442669,64.0023129757704,471.435166912702,92.5948354661323,0.00698494646342181,1.49609190806902
14,13.9295,42,41.850647,28.791,29.251459,99.775803,NaN,0.999293684959412,NaN,32.29163,400,399.843353,25,32.783886,9.315483,60.545483,50.00668,402.277954,399.815155,398.985748,7624.467773,13.575699,13.057734,13.23959,2.162954,2.095321,2.106657,77.618591,151.076981,54.805153,29.908594,151.186188,122.110046,98.21936,3.128817,516.142822,439.941200184263,1.88948785285754,0.0199261507371055,1.18117109718472,18.7245676138494,481.827763368337,1.91772830514735,0.0074116169966958,1.40646905619446,64.0080622503369,471.399213205911,92.5763339326911,0.0069824514790214,1.49654125030287
14,13.933548,42,41.852295,28.791,29.262051,99.775162,NaN,0.999147832393646,NaN,32.298264,400,399.983459,25,32.778603,9.314134,60.450035,50.00668,402.277954,399.815155,398.985748,7624.467773,13.575699,13.057734,13.23959,2.162954,2.095321,2.106657,77.618591,151.076981,54.805153,29.908594,151.186188,122.110046,98.21936,3.128817,516.142822,439.944079087445,1.88947070381671,0.0199201392091886,1.18126948402689,18.7350252599957,481.824574466467,1.9177164789281,0.00741115786463044,1.40651419418844,64.0098775663982,471.394092029867,92.5746573229845,0.00698192369414138,1.49661970904333
14,13.936247,42,41.852425,28.791,29.270357,99.750206,NaN,0.998290956020355,NaN,32.306484,400,400.051361,25,32.775452,9.31896,60.302246,50.00668,402.302643,399.850281,399.113892,7619.974609,13.578106,13.031488,13.234443,2.165352,2.10374,2.179023,77.663216,151.469086,54.828491,29.91769,151.209137,122.124146,98.188339,3.157241,523.047668,439.947468634834,1.88946413544584,0.0199163128630033,1.18132271312595,18.7419966164858,481.789289795563,1.91762160147275,0.00740969956034639,1.40677292003548,64.0100207622521,471.391780580991,92.5732505679747,0.00698180249474997,1.49664534719482
14,13.940497,42,41.854012,28.791,29.269171,99.725578,NaN,0.99871551990509,NaN,32.289772,400,399.92218,25,32.775581,9.320217,60.311066,50.017994,400.464294,398.211884,397.254395,7616.111816,13.544508,13.04039,13.259237,2.047675,1.985732,2.000919,77.685097,151.340988,54.878136,29.919394,151.243713,122.176079,98.189293,3.104896,521.834412,439.935953565868,1.88939807566269,0.0199082293651201,1.18154833441949,18.752972056999,481.75243608784,1.91751961510092,0.00740788607278298,1.40706278698825,64.0116499125535,471.368729325016,92.5595308177635,0.0069805384493946,1.49690576745551
14,13.941364,42,41.86441,28.791,29.275366,99.681572,NaN,0.99926233291626,NaN,32.287041,400,399.462921,25,32.778862,9.312224,60.332958,50.017994,400.464294,398.211884,397.254395,7616.111816,13.544508,13.04039,13.259237,2.047675,1.985732,2.000919,77.685097,151.340988,54.878136,29.919394,151.243713,122.176079,98.189293,3.104896,521.834412,439.941209818706,1.88940974887877,0.0199075111683562,1.18153034875086,18.7552107380093,481.676050322359,1.91729409549003,0.00740270674314332,1.40775946241011,64.0231018512441,471.3802560898,92.5782437572002,0.00697903803134854,1.49695384143469
14,13.943855,42,41.868721,28.791,29.287796,99.653519,NaN,0.999248027801514,NaN,32.289978,400,399.533875,25,32.782604,9.314011,60.246647,50.017994,402.227234,399.717377,399.168091,7618.870117,13.609369,13.009353,13.23798,2.141546,2.114899,2.107938,77.697983,151.407639,54.873936,29.939533,151.428925,122.156487,98.208504,3.159821,522.861084,439.949968569236,1.88942231417721,0.019904672500823,1.18153207454474,18.7616421678462,481.630557135106,1.91716351174705,0.00739999875229612,1.40815006364009,64.0278490941616,471.387860220569,92.5878886880553,0.00697853400308674,1.49694493846743
14,13.943855,42,41.868721,28.791,29.294533,99.623344,NaN,0.999248027801514,NaN,32.294476,400,399.549042,25,32.781406,9.314768,60.143658,50.017994,400.625702,398.153687,397.495758,7619.345703,13.580794,13.000898,13.226403,2.03345,1.992468,1.999336,77.664864,151.39743,54.85957,29.959944,151.510651,122.17028,98.236824,3.133308,524.648743,439.957928325215,1.88944863253897,0.0199056458958561,1.18146510411414,18.7616421678462,481.588061507082,1.91704951779091,0.00739827345472454,1.40846165060273,64.0278490941616,471.397485940371,92.5943191420254,0.00697893538185489,1.49684674945946
14,13.943856,42,41.871674,28.791,29.305344,99.606613,NaN,0.999777913093567,NaN,32.292259,400,399.43219,25,32.787971,9.306074,60.084755,50.017994,400.625702,398.153687,397.495758,7619.345703,13.580794,13.000898,13.226403,2.03345,1.992468,1.999336,77.664864,151.39743,54.85957,29.959944,151.510651,122.17028,98.236824,3.133308,524.648743,439.970698185224,1.88949084735784,0.019907205904435,1.18135775130406,18.761644749535,481.560383510183,1.91696940711575,0.00739656012929822,1.40870427152084,64.031100673847,471.414983232822,92.6091356106479,0.00697910251914775,1.49671536523804
14,13.944078,42,41.872421,28.791,29.316494,99.589714,NaN,1.000149,NaN,32.301262,400,399.593597,25,32.799606,9.303004,60.161156,50.017994,402.176361,399.53241,398.916138,7615.91748,13.605484,13.029819,13.204582,2.140654,2.074049,2.091748,77.663452,151.297638,54.902737,29.949099,151.516266,122.221466,98.221176,3.092724,517.918457,439.983341781393,1.88953118857928,0.0199084035410932,1.18125821732588,18.7622178819914,481.535535932351,1.91690126443893,0.00739540213958546,1.40889681046978,64.0319231721565,471.430259988471,92.620133746626,0.00697959717118044,1.49657156565123
14,13.947512,42,41.871269,28.791,29.328445,99.602074,NaN,0.998964905738831,NaN,32.314449,400,399.573975,25,32.804302,9.307188,60.278534,50.017994,402.176361,399.53241,398.916138,7615.91748,13.605484,13.029819,13.204582,2.140654,2.074049,2.091748,77.663452,151.297638,54.902737,29.949099,151.516266,122.221466,98.221176,3.092724,517.918457,439.989293417082,1.88952826563644,0.0199037425777285,1.18131211727225,18.7710824899125,481.554553247417,1.91695456971591,0.00739640425025923,1.40874168141191,64.0306547357396,471.428386807139,92.6176626171929,0.00697973848996152,1.49657231387079
14,13.948331,42,41.876415,28.791,29.328445,99.602074,NaN,0.999496221542358,NaN,32.314449,400,399.573975,25,32.804302,9.329939,60.236382,50.017994,401.647644,398.9935,398.583618,7617.869629,13.618653,12.985467,13.216074,2.083516,2.054719,2.021148,77.666084,151.401535,54.840816,29.991005,151.448975,122.146301,98.267921,3.136967,522.343506,439.987345912843,1.88951643815434,0.019902219710355,1.18135325851506,18.773196433394,481.547387293088,1.91692513512498,0.00739508623329955,1.40886309660933,64.0363206258689,471.42765218663,92.6226191318901,0.00697872783909982,1.49666171584844
14,13.950328,42,41.876923,28.791,29.333878,99.637787,NaN,0.999073445796967,NaN,32.30109,400,399.985046,25,32.808491,9.338552,60.193607,50.017994,402.441315,399.706726,399.294495,7621.972656,13.639182,13.008987,13.205766,2.1264,2.086147,2.090374,77.664986,151.231583,54.836529,30.002722,151.405762,122.145622,98.288483,3.267992,529.05304,439.989015598663,1.88950881951433,0.0198992916872782,1.18139964871869,18.7783505541137,481.596988413548,1.91705718816256,0.00739699847299658,1.40850568798152,64.0368799155424,471.425220014982,92.6215318247544,0.00697852971673367,1.49669458989502
14,13.951121,42,41.876305,28.791,29.34129,99.660774,NaN,0.99917209148407,NaN,32.301422,400,400.325317,25,32.81308,9.328403,60.344349,50.017994,402.441315,399.706726,399.294495,7621.972656,13.639182,13.008987,13.205766,2.1264,2.086147,2.090374,77.664986,151.231583,54.836529,30.002722,151.405762,122.145622,98.288483,3.267992,529.05304,439.995886433422,1.88952631721413,0.0198988879354722,1.18136591030707,18.7803970791778,481.630222771333,1.91714756263374,0.00739847088229666,1.4082537318446,64.0361995190667,471.431188921443,92.624865806332,0.00697889622332363,1.496623924307
14,13.952682,42,41.881378,28.791,29.34536,99.688805,NaN,0.998963117599487,NaN,32.290005,400,400.370056,25,32.816849,9.319412,60.420074,50.017963,402.38324,399.783661,399.269012,7615.482422,13.620813,12.991549,13.21926,2.105831,2.060976,2.047866,77.646423,151.448715,54.838085,29.993717,151.28714,122.224075,98.259636,3.075185,516.927795,439.99698320105,1.8895196748586,0.0198965744940889,1.18140391629817,18.7844253554244,481.662638970265,1.91722444292343,0.00739877386581231,1.4080839392233,64.041903133901,471.432299461298,92.630977484067,0.00697797662137092,1.49669335392507
14,13.956212,42,41.887062,28.791,29.338877,99.69281,NaN,0.999867677688599,NaN,32.29528,400,400.095703,25,32.812565,9.328351,60.480118,50.017963,402.300629,399.770508,399.204773,7625.245117,13.638783,13.019901,13.244507,2.101804,2.070157,2.038912,77.639938,151.345215,54.900623,29.988831,151.428024,122.234322,98.235886,3.252748,528.339233,439.980929103964,1.88944338769716,0.0198890803559475,1.1816456762716,18.7935335332351,481.660373945057,1.91720708929795,0.0073975475375155,1.40817634491089,64.0480413654624,471.408361139243,92.6210016336696,0.00697589696636896,1.49702791049898
14,13.956085,42,41.890396,28.791,29.339222,99.710892,NaN,0.999146580696106,NaN,32.291721,400,400.212372,25,32.803131,9.321394,60.473289,50.017963,402.300629,399.770508,399.204773,7625.245117,13.638783,13.019901,13.244507,2.101804,2.070157,2.038912,77.639938,151.345215,54.900623,29.988831,151.428024,122.234322,98.235886,3.252748,528.339233,439.981638818426,1.88944656899447,0.0198893660562705,1.18163586359213,18.7932058752807,481.681199635359,1.91725632954699,0.00739772726552577,1.40806831248425,64.0518296649142,471.411850462196,92.626861553224,0.00697540798878721,1.49704540238005
14,13.958078,42,41.895802,28.791,29.352377,99.709602,NaN,0.999583423137665,NaN,32.312622,400,400.116119,25,32.794468,9.312884,60.373661,50.017963,401.933838,399.64032,398.874878,7618.061523,13.587097,13.016661,13.290844,2.088901,2.026347,2.048839,77.638939,151.422272,54.844349,30.036659,151.783279,122.335258,98.244789,3.284892,525.35614,439.992443476651,1.88946918381155,0.0198875637919966,1.18160531026282,18.7983475248477,481.671866546439,1.91722057377388,0.00739627009519161,1.40820873939022,64.0577794164755,471.423893368464,92.640627878331,0.00697488137191781,1.49700863642311
14,13.959193,42,41.900093,28.791,29.372988,99.713432,NaN,0.999480903148651,NaN,32.320286,400,399.585907,25,32.793243,9.314736,60.25457,50.017963,401.933838,399.64032,398.874878,7618.061523,13.587097,13.016661,13.290844,2.088901,2.026347,2.048839,77.638939,151.422272,54.844349,30.036659,151.783279,122.335258,98.244789,3.284892,525.35614,440.014145169268,1.88953359161979,0.0198884682517597,1.18145667080661,18.8012238216642,481.671293486464,1.91721052551016,0.007395391001565,1.40827016033283,64.0625015466778,471.450446856609,92.6629075938514,0.00697517153855549,1.49680623619572
14,13.959193,42,41.900093,28.791,29.379921,99.728119,NaN,0.999480903148651,NaN,32.315247,400,399.359192,25,32.799862,9.320711,60.129871,50.017963,400.438721,398.127502,397.270691,7618.885742,13.572576,13.030508,13.281919,2.004191,1.946434,1.925536,77.661057,151.21669,54.879234,30.037437,151.550888,122.28965,98.259392,3.190526,526.00769,440.022335969925,1.889560666279,0.0198894687411227,1.18138789160533,18.8012238216642,481.691975638032,1.91726599285417,0.00739622995039311,1.40811871522521,64.0625015466778,471.46035120937,92.6695248074977,0.00697558418296054,1.49670532698271
14,13.962682,42,41.901043,28.791,29.371712,99.757324,NaN,0.99833619594574,NaN,32.327217,400,399.393555,25,32.804718,9.305812,60.134773,50.017963,402.404053,399.705566,399.034637,7625.527832,13.629072,13.05687,13.236856,2.073733,2.046928,2.003968,77.66201,151.629532,54.912151,30.04468,151.457016,122.384552,98.234528,3.08257,516.427002,440.004343388905,1.88947825784071,0.0198818075147419,1.18164454447559,18.8102230646313,481.731775347122,1.91737084070284,0.00739765474857342,1.40784021338951,64.0634284346822,471.430867968881,92.6508333449495,0.00697417511411348,1.49702093111122
14,13.967357,42,41.906254,28.791,29.371519,99.75692,NaN,0.998856663703918,NaN,32.328793,400,399.32254,25,32.801216,9.306744,60.373177,50.017963,402.223663,399.547028,398.89325,7629.803711,13.61853,13.048372,13.23274,2.040887,1.987941,2.013399,77.682465,151.970963,54.960514,30.029987,151.576752,122.363815,98.238266,3.321426,526.418945,439.992999402009,1.88941004222662,0.0198731062474236,1.18188137240637,18.8222787303766,481.723965597048,1.91733956129317,0.00739629871419775,1.40796675052554,64.0691623722487,471.409548690028,92.642108299289,0.00697229601054801,1.49732136676656
14,13.972777,42,41.910835,28.791,29.378387,99.782028,NaN,0.998996257781982,NaN,32.309532,400,399.567535,25,32.79966,9.301079,60.659016,50.017963,402.223663,399.547028,398.89325,7629.803711,13.61853,13.048372,13.23274,2.040887,1.987941,2.013399,77.682465,151.970963,54.960514,30.029987,151.576752,122.363815,98.238266,3.321426,526.418945,439.988227657749,1.88935867286785,0.0198640483414801,1.18208553880923,18.8362517707168,481.752950216496,1.9174081989397,0.00739656057853861,1.40781585500892,64.0743210001532,471.393951987286,92.636540993519,0.00697077545643557,1.49755353878931
14,13.976028,42,41.915493,28.791,29.378387,99.782028,NaN,0.998968660831451,NaN,32.309532,400,399.567535,25,32.79966,9.299133,60.607876,50.009029,402.717102,399.896667,399.510376,7631.337891,13.673611,13.035033,13.236891,2.090707,2.03485,2.060014,77.683609,151.842224,54.929123,30.061302,151.650757,122.400146,98.240021,3.193237,523.666321,439.980495185234,1.88931177050772,0.0198580243402055,1.18224906090346,18.8446310623993,481.746479408679,1.91738161005059,0.00739536956191604,1.40792518951047,64.0793270185674,471.380042484726,92.6321835343637,0.00696931086340529,1.49776981888684
14,13.977646,42,41.91996,28.791,29.390427,99.797836,NaN,0.999031066894531,NaN,32.299557,400,400.127197,25,32.801888,9.308624,60.56451,50.009029,402.717102,399.896667,399.510376,7631.337891,13.673611,13.035033,13.236891,2.090707,2.03485,2.060014,77.683609,151.842224,54.929123,30.061302,151.650757,122.400146,98.240021,3.193237,523.666321,439.990880863643,1.88933547938799,0.019856764019667,1.18221053263319,18.8488008313884,481.762530329248,1.91741579105785,0.00739512988162249,1.40786734695259,64.0843592112308,471.391828040298,92.6447800635918,0.00696895312900237,1.49772054772987
14,13.979033,42,41.921875,28.791,29.393082,99.799248,NaN,0.998705863952637,NaN,32.297691,400,400.189667,25,32.803738,9.317154,60.667732,50.009029,402.170227,399.64621,399.14328,7635.8125,13.632684,13.019161,13.265768,2.098389,2.063073,2.019755,77.66671,151.718781,54.932522,30.054203,151.571533,122.402031,98.237595,3.233006,525.589844,439.990721017796,1.88932584823004,0.0198545782158972,1.18225385007988,18.8523749984724,481.761858385139,1.91741019223631,0.00739472098032175,1.40789775542471,64.0864656211288,471.389639522787,92.645345467291,0.00696849820946452,1.49777340315041
14,13.981012,42,41.921219,28.791,29.395123,99.792473,NaN,0.999381899833679,NaN,32.294659,400,400.220093,25,32.803772,9.321514,60.634239,50.009029,402.170227,399.64621,399.14328,7635.8125,13.632684,13.019161,13.265768,2.098389,2.063073,2.019755,77.66671,151.718781,54.932522,30.054203,151.571533,122.402031,98.237595,3.233006,525.589844,439.988427309783,1.88930528066479,0.0198512082466322,1.18233306288718,18.8574742318241,481.75323090757,1.91738835960075,0.0073945019849016,1.40795208578193,64.0857440613419,471.381658934912,92.6393230406055,0.0069682904167947,1.49784450452639
14,13.983279,42,41.926086,28.791,29.398014,99.788895,NaN,0.99875670671463,NaN,32.298882,400,400.476288,25,32.802834,9.329161,60.492859,50.009029,402.521881,399.881165,399.32782,7630.665039,13.646983,13.045754,13.248873,2.10973,2.088108,2.101993,77.673767,151.637604,54.961098,30.044821,151.846313,122.464294,98.217789,3.168963,524.163513,439.98645354041,1.88928388359561,0.019847428759511,1.18241830520428,18.8633148800017,481.741431679186,1.91734707212326,0.00739305388626056,1.40810318626325,64.0910972310244,471.377223293408,92.6415127066234,0.00696718133637531,1.49796736379727
14,13.983279,42,41.926086,28.791,29.397486,99.804672,NaN,0.99875670671463,NaN,32.289959,400,400.366638,25,32.815098,9.318663,60.352646,50.009029,402.593628,399.752472,399.196289,7640.435059,13.656024,13.07499,13.222692,2.094966,2.047592,2.074384,77.669273,151.699615,54.978149,30.045177,152.044159,122.451729,98.274628,3.153534,524.84375,439.985829222156,1.88928182005935,0.0198473526122234,1.18242356772881,18.8633148800017,481.763646041649,1.91740663655298,0.00739395430877546,1.40794075569791,64.0910972310244,471.376468469618,92.6410088092331,0.00696714989988768,1.49797508018556
14,13.99025,42,41.929825,28.791,29.391205,99.798775,NaN,1.000142,NaN,32.285027,400,400.004364,25,32.831318,9.307811,60.380878,50.009029,400.540375,398.151367,397.304688,7632.021973,13.595228,13.052304,13.281713,1.946933,1.931327,1.887915,77.698769,152.049957,54.970058,30.071753,151.884445,122.429146,98.286743,3.11229,522.95874,439.9618161788,1.88915673485417,0.019833550777818,1.18283721865056,18.8812703509632,481.750149312664,1.91736303550238,0.00739266236118104,1.40808922142204,64.0950911035402,471.333319518907,92.616166334336,0.00696464295834198,1.4984761101968
14,13.989991,42,41.935902,28.791,29.384569,99.797287,NaN,0.999850869178772,NaN,32.290535,400,399.6315,25,32.843964,9.300107,60.482738,50.009029,400.540375,398.151367,397.304688,7632.021973,13.595228,13.052304,13.281713,1.946933,1.931327,1.887915,77.698769,152.049957,54.970058,30.071753,151.884445,122.429146,98.286743,3.11229,522.95874,439.954583076044,1.88913452467729,0.0198330726572509,1.18289046935629,18.8806033550567,481.739611493427,1.91732273540329,0.00739102494451153,1.40824723911238,64.1018921303843,471.329427764464,92.620002208977,0.00696332754713088,1.49861283763158
14,13.992606,42,41.947151,28.791,29.383432,99.774803,NaN,0.999306201934814,NaN,32.311668,400,399.657104,25,32.849331,9.296841,60.536488,50.009029,402.328796,399.659515,398.976318,7637.958496,13.641243,13.069755,13.252342,2.031176,2.016692,2.004267,77.722931,151.636963,54.97422,30.079931,151.93457,122.444878,98.297829,3.101809,522.952759,439.947013861673,1.88909236442673,0.0198280740356597,1.18303365202853,18.887337269765,481.692309865292,1.9171736121011,0.00738686894129946,1.40874353750654,64.1141421492077,471.321838345653,92.626845467593,0.00696087761557156,1.49886992224135
14,13.99268,42,41.952152,28.791,29.388617,99.763954,NaN,0.999060392379761,NaN,32.333527,400,399.630615,25,32.85844,9.309665,60.656887,50.009029,402.328796,399.659515,398.976318,7637.958496,13.641243,13.069755,13.252342,2.031176,2.016692,2.004267,77.722931,151.636963,54.97422,30.079931,151.93457,122.444878,98.297829,3.101809,522.952759,439.952971628537,1.88911157217849,0.0198286850122711,1.18298553814635,18.8875278142011,481.670072269908,1.91710407617471,0.00738497295497459,1.40897328156166,64.1197578675713,471.332345231005,92.6391484627443,0.00696036673029711,1.49884198205941
14,13.99321,42,41.9552,28.791,29.385035,99.735283,NaN,0.999497294425964,NaN,32.331318,400,399.687866,25,32.867115,9.321927,60.740875,50.009029,400.932434,398.534149,397.832001,7631.143555,13.596104,13.029664,13.276184,1.956538,1.924944,1.919384,77.730263,151.823196,54.960175,30.06975,151.926865,122.489609,98.308853,3.11353,522.29541,439.947472536945,1.88908992201333,0.0198271887766756,1.18304807366927,18.8888925022097,481.625430988185,1.91697832690812,0.00738255791451237,1.40934168993931,64.123108264894,471.326547239101,92.638506097555,0.00695954752003718,1.49894997904297
14,13.995703,42,41.960018,28.791,29.385035,99.735283,NaN,0.998944997787476,NaN,32.331318,400,399.687866,25,32.867115,9.331128,60.805344,50.005833,402.233917,399.723297,399.009186,7639.449219,13.636084,13.063451,13.272367,2.086273,2.032764,2.048494,77.744873,151.74263,54.997707,30.073732,151.9814,122.555946,98.291107,3.099845,520.519897,439.941537940189,1.88905396934886,0.0198225816250912,1.18317379097732,18.8953111645379,481.618727789682,1.91695081222953,0.00738132842968167,1.40945523664506,64.1282858451829,471.316748988096,92.6370688526702,0.00695822646757933,1.49912722707603
14,13.996861,42,41.963192,28.791,29.378904,99.718887,NaN,0.99911493062973,NaN,32.322937,400,399.894043,25,32.862778,9.313448,60.882618,50.005833,402.233917,399.723297,399.009186,7639.449219,13.636084,13.063451,13.272367,2.086273,2.032764,2.048494,77.744873,151.74263,54.997707,30.073732,151.9814,122.555946,98.291107,3.099845,520.519897,439.931526483721,1.88901329022206,0.0198195579434839,1.18329358894806,18.8982923447692,481.591199525008,1.91687070320054,0.00737958219145096,1.40970002865484,64.1317742017663,471.304077554556,92.6319761174963,0.0069570976108272,1.49930779230355
14,14.000156,42,41.971928,28.791,29.372036,99.716507,NaN,0.999401330947876,NaN,32.328465,400,399.734772,25,32.852024,9.310625,60.98315,50.005833,401.957275,399.434753,398.775543,7630.333008,13.619509,13.040187,13.25426,2.080724,2.024499,2.025261,77.746101,151.943466,55.043224,30.062084,152.064667,122.524429,98.330124,3.1658,525.924744,439.915551898126,1.88893890321582,0.0198124815110862,1.18352875385194,18.9067740499299,481.57568433455,1.9168118057394,0.00737721794118964,1.40993085056335,64.1413742491015,471.282944925448,92.6271293131194,0.00695456334022626,1.49966401663266
