P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.001176,42,41.969967,28.791,29.360092,99.715881,NaN,0.999301970005035,NaN,32.326126,400,400.030212,25,32.838448,9.292306,61.011528,50.005833,402.51239,399.942139,399.310913,7642.424316,13.633968,13.050085,13.247356,2.076391,2.066817,2.070267,77.739609,151.948837,55.025723,30.082163,151.842407,122.44207,98.337898,3.135961,524.208191,439.89898497304,1.88887745981988,0.0198088754061097,1.18370012517125,18.9093993419543,481.577531508877,1.91682063971885,0.00737768230543463,1.40989106784247,64.1392194435812,471.259107149062,92.6091592164281,0.00695394261718737,1.49987759376536
14,14.003201,42,41.975452,28.791,29.352488,99.710556,NaN,0.998184859752655,NaN,32.322342,400,400.374969,25,32.83699,9.294971,60.910824,50.005833,402.51239,399.942139,399.310913,7642.424316,13.633968,13.050085,13.247356,2.076391,2.066817,2.070267,77.739609,151.948837,55.025723,30.082163,151.842407,122.44207,98.337898,3.135961,524.208191,439.885158139105,1.88881849363562,0.0198040402748749,1.18387888134074,18.9146108928177,481.562387436995,1.91676917241761,0.00737597938807806,1.41007583322595,64.1452463073848,471.241353655464,92.6031304981782,0.00695216527272994,1.50014764397327
14,14.004409,42,41.980392,28.791,29.357088,99.699059,NaN,0.998999357223511,NaN,32.304214,400,400.597137,25,32.8367,9.303467,60.752167,50.005833,402.37793,399.777466,399.017975,7639.338867,13.622543,13.071228,13.251043,2.082468,2.069615,2.074006,77.722305,152.069931,55.016289,30.086216,151.940887,122.523277,98.319557,3.117747,524.545288,439.887725195595,1.8888190715538,0.019802474230114,1.18389374763439,18.9177195383594,481.539295682494,1.91669746886311,0.00737406314022812,1.41031199502243,64.150673748628,471.244999216411,92.6107904127141,0.00695138196659245,1.50018900987883
14,14.004409,42,41.980392,28.791,29.369865,99.692368,NaN,0.998999357223511,NaN,32.285118,400,400.340546,25,32.8353,9.307587,60.687321,50.005833,402.452271,399.854034,399.115662,7632.927734,13.612694,13.06062,13.231123,2.073973,2.027736,2.044758,77.716461,151.932068,54.983444,30.082167,152.141647,122.606918,98.325829,3.11161,524.536865,439.902850985971,1.8888690719391,0.0198043170352923,1.18376540519663,18.9177195383594,481.529859052154,1.91667215911702,0.00737368087425063,1.41038157937032,64.150673748628,471.263287707873,92.6229819683144,0.00695214296352843,1.50000099086928
14,14.003222,42,41.983688,28.791,29.379837,99.67292,NaN,0.999498248100281,NaN,32.267384,400,400.204163,25,32.843887,9.303781,60.664921,50.005833,402.452271,399.854034,399.115662,7632.927734,13.612694,13.06062,13.231123,2.073973,2.027736,2.044758,77.716461,151.932068,54.983444,30.082167,152.141647,122.606918,98.325829,3.11161,524.536865,439.917482269031,1.88892520706591,0.0198079459622672,1.18360536287995,18.9146649355601,481.497835641763,1.91657974914539,0.00737172945512812,1.41066193201789,64.154294665876,471.286112437384,92.6416878380996,0.00695246881946345,1.49981906859671
14,14.005535,42,41.991013,28.791,29.37528,99.675888,NaN,0.999220073223114,NaN,32.243782,400,400.13504,25,32.851807,9.31758,60.791374,50.005833,401.380035,398.952118,398.079834,7637.385742,13.606306,13.067587,13.268573,2.026353,1.991024,1.994951,77.744377,151.92543,54.992199,30.085854,152.050598,122.563271,98.330528,3.035099,517.502136,439.906578536457,1.88887402250329,0.0198030199978877,1.18376794388414,18.9206169850987,481.491816094877,1.91654912154437,0.00737003231764984,1.41080431251685,64.1624586023545,471.272481555862,92.6403523194869,0.00695051573923836,1.50007595742787
14,14.006208,42,41.995235,28.791,29.361725,99.693192,NaN,0.999324083328247,NaN,32.242188,400,399.866699,25,32.850929,9.318281,60.91317,50.001186,402.45517,399.806732,399.090576,7645.84668,13.636988,13.077795,13.240258,2.077674,2.063408,2.042231,77.732704,151.909073,55.02533,30.071314,151.984116,122.570419,98.320007,3.159469,528.260071,439.888927865655,1.88881127160926,0.0197998233268202,1.18393812697568,18.9223486791716,481.510345512091,1.91659047449394,0.00736994533935392,1.41072392151077,64.1669780245251,471.25246232474,92.6314764226066,0.00694888440150917,1.50034915168142
14,14.006494,42,41.995148,28.791,29.350071,99.72438,NaN,0.998769640922546,NaN,32.243675,400,399.710663,25,32.83897,9.310578,60.920589,50.001186,402.45517,399.806732,399.090576,7645.84668,13.636988,13.077795,13.240258,2.077674,2.063408,2.042231,77.732704,151.909073,55.02533,30.071314,151.984116,122.570419,98.320007,3.159469,528.260071,439.874447839014,1.88876153284346,0.0197976147092644,1.18406977790854,18.9230845658924,481.554459245047,1.91670895865224,0.0073717490229645,1.41039730566003,64.1668824739775,471.234208652015,92.6192188086445,0.00694814153272027,1.50053557082153
14,14.009323,42,41.997227,28.791,29.35857,99.77887,NaN,1.000117,NaN,32.248524,400,399.815674,25,32.83279,9.309561,60.76239,50.001186,401.072906,398.598053,397.898254,7638.77832,13.621597,13.044561,13.266424,1.966675,1.964399,1.928512,77.749809,152.156647,55.088737,30.036633,151.745209,122.632004,98.327553,3.082506,516.471558,439.87776818641,1.88875399631307,0.0197936220261881,1.18412743838317,18.9303630608365,481.628404221208,1.91690314424103,0.00737433048726397,1.40988050816869,64.1692834235702,471.232896489941,92.6205450278675,0.00694769382994126,1.50058226513232
14,14.010184,42,41.999813,28.791,29.370609,99.824791,NaN,0.999009013175964,NaN,32.228916,400,399.723328,25,32.830223,9.303368,60.594742,50.001186,401.072906,398.598053,397.898254,7638.77832,13.621597,13.044561,13.266424,1.966675,1.964399,1.928512,77.749809,152.156647,55.088737,30.036633,151.745209,122.632004,98.327553,3.082506,516.471558,439.889971379592,1.8887887019316,0.0197937703440761,1.18404991338113,18.9325780356833,481.689541627256,1.91706195872033,0.00737629213965731,1.40946567528802,64.1720057190599,471.247387694805,92.6329395775493,0.00694780765397614,1.50047441566903
14,14.013947,42,42.001369,28.791,29.372406,99.857437,NaN,0.9986971616745,NaN,32.201721,400,399.872009,25,32.830128,9.322652,60.448727,50.001186,402.441193,399.818604,399.050507,7640.855469,13.633749,13.091005,13.24278,2.108797,2.078797,2.10335,77.728058,152.04982,55.05442,30.063934,152.141815,122.617874,98.329453,3.252206,527.632629,439.883131080598,1.88874147408919,0.0197870917060043,1.1842222140113,18.9422573814169,481.733387663408,1.91717643375617,0.00737775787092721,1.40916467780201,64.1738320877473,471.231193771287,92.6237946484379,0.00694683992056559,1.50066591584214
14,14.014047,42,42.007336,28.791,29.370596,99.880707,NaN,0.998545229434967,NaN,32.196445,400,400.190643,25,32.827446,9.327768,60.427822,50.001186,402.206146,399.729431,399.020477,7647.803711,13.632443,13.067599,13.277557,2.091498,2.036119,2.095481,77.743706,152.111496,55.029812,30.086325,152.038986,122.659836,98.31205,3.116068,520.244141,439.880749268985,1.88873294682652,0.0197866463948737,1.18424549002464,18.9425145789459,481.757888482117,1.91723031456177,0.00737756511634118,1.4090645125533,64.1803842504546,471.232219555368,92.6307938963433,0.00694575475723039,1.50075061035928
14,14.015002,42,42.008911,28.791,29.370596,99.880707,NaN,0.999584376811981,NaN,32.196445,400,400.190643,25,32.827446,9.318954,60.432354,50.001186,402.206146,399.729431,399.020477,7647.803711,13.632443,13.067599,13.277557,2.091498,2.036119,2.095481,77.743706,152.111496,55.029812,30.086325,152.038986,122.659836,98.31205,3.116068,520.244141,439.878472939296,1.88871917629179,0.0197848862596366,1.18429382450843,18.9449707458575,481.755700810001,1.91722133512127,0.0073771640783992,1.40910150994234,64.1821135710499,471.228276485433,92.6298335463864,0.00694529314056409,1.50081635530751
14,14.017219,42,42.011921,28.791,29.375767,99.904861,NaN,0.999896943569183,NaN,32.202427,400,400.235779,25,32.830669,9.312929,60.319801,50.001186,402.309631,399.754974,399.097015,7643.399414,13.646934,13.06884,13.274858,2.129487,2.056986,2.097443,77.748108,152.185287,55.078098,30.082937,152.009659,122.615562,98.35984,3.139951,520.643738,439.879312532492,1.88870745373272,0.0197815466017236,1.1843539807157,18.9506721688128,481.785553904202,1.91729540832984,0.0073777746126236,1.40892285578298,64.1854183390544,471.226079036401,92.6315552019782,0.00694463302194311,1.50088703940101
14,14.017741,42,42.019024,28.791,29.374905,99.913742,NaN,0.99933248758316,NaN,32.211369,400,400.265656,25,32.836494,9.316792,60.202183,50.001186,402.520203,399.967285,399.258698,7641.723633,13.6301,13.071686,13.264342,2.130185,2.070877,2.065454,77.739441,151.949844,55.079887,30.072926,151.992523,122.636955,98.38826,3.128448,520.884521,439.87704731319,1.88869655286824,0.0197804606070143,1.18438908552671,18.9520144891761,481.788204425217,1.91728846720844,0.00737647272809885,1.40899794024322,64.1930986247921,471.227023976348,92.6397022116328,0.00694333055856285,1.50099069972042
14,14.018283,42,42.027,28.791,29.375544,99.912308,NaN,0.99927282333374,NaN,32.227211,400,400.278687,25,32.824707,9.326296,60.245827,50.001186,402.520203,399.967285,399.258698,7641.723633,13.6301,13.071686,13.264342,2.130185,2.070877,2.065454,77.739441,151.949844,55.079887,30.072926,151.992523,122.636955,98.38826,3.128448,520.884521,439.876512142492,1.88869124009769,0.0197795542488835,1.18441008900958,18.9534081996763,481.775108516012,1.91723759499506,0.00737436141289831,1.40920000165954,64.2019709403234,471.230618060644,92.6505371678777,0.00694197387233925,1.50108099350884
14,14.017463,42,42.032547,28.791,29.380894,99.875816,NaN,0.99887478351593,NaN,32.240387,400,400.380157,25,32.824055,9.332436,60.324932,50.001186,401.760834,399.256989,398.582336,7644.666016,13.64647,13.067996,13.285607,2.099705,2.048814,2.034954,77.744293,152.098801,55.053768,30.099213,151.963226,122.680916,98.36438,3.156482,523.514709,439.884803033029,1.88872400698331,0.0197818362409412,1.18431471386722,18.9512996182586,481.715968999802,1.91706809998657,0.00737087021832037,1.40970769897172,64.2080587320205,471.246455091164,92.6669571082141,0.00694158503982277,1.50100639106516
14,14.019629,42,42.03923,28.791,29.392025,99.818451,NaN,0.998615860939026,NaN,32.229351,400,400.224579,25,32.820328,9.322359,60.383732,50.002346,402.469238,399.854889,399.103088,7652.870605,13.646348,13.107064,13.266632,2.109997,2.08135,2.071068,77.748604,152.304489,55.060959,30.103714,152.051071,122.630447,98.373505,3.171216,526.736084,439.892823481499,1.88873635577955,0.0197794508323839,1.18431228239831,18.9568691579616,481.625787424925,1.91681312251169,0.00736589905035373,1.41046001932235,64.2152746464229,471.255611350089,92.6801273550346,0.00694070430893595,1.50101872889549
14,14.020304,42,42.041988,28.791,29.401306,99.746933,NaN,0.998989760875702,NaN,32.205894,400,400.039154,25,32.810566,9.328066,60.319397,50.002346,402.469238,399.854889,399.103088,7652.870605,13.646348,13.107064,13.266632,2.109997,2.08135,2.071068,77.748604,152.304489,55.060959,30.103714,152.051071,122.630447,98.373505,3.171216,526.736084,439.902206342898,1.88876295579268,0.0197795453682573,1.18425304740411,18.9586046856673,481.521045969722,1.91652681800079,0.00736111616474268,1.41126962664243,64.2183008284192,471.267256826782,92.6908033685907,0.00694066782042901,1.50094282501792
14,14.020304,42,42.041988,28.791,29.406483,99.719032,NaN,0.998989760875702,NaN,32.192429,400,399.816345,25,32.801231,9.331307,60.100189,50.002346,401.010315,398.565338,397.787292,7651.269531,13.633695,13.081777,13.296167,2.026819,2.004936,1.992548,77.743706,152.181946,55.089973,30.102921,152.223679,122.817841,98.327438,3.13573,520.951904,439.908337086143,1.88878321910232,0.0197802915068872,1.18420098135783,18.9586046856673,481.481666074243,1.91642120874159,0.00735952293130627,1.4115608419746,64.2183008284192,471.274670024823,92.6957425217436,0.00694097585675746,1.50086652208551
14,14.02022,42,42.040539,28.791,29.403696,99.715012,NaN,0.998990058898926,NaN,32.212631,400,399.829834,25,32.798126,9.327141,60.055904,50.002346,401.010315,398.565338,397.787292,7651.269531,13.633695,13.081777,13.296167,2.026819,2.004936,1.992548,77.743706,152.181946,55.089973,30.102921,152.223679,122.817841,98.327438,3.13573,520.951904,439.90523681666,1.88877352131116,0.0197800445404388,1.18422476058472,18.9583887123103,481.478010920275,1.91641426592046,0.00735966173231624,1.41156851761501,64.2167109521608,471.270116394558,92.6911759041176,0.00694106006043573,1.50089027934807
14,14.021805,42,42.044334,28.791,29.394846,99.732956,NaN,0.999144017696381,NaN,32.231117,400,399.937469,25,32.803909,9.312093,60.288475,50.002346,402.463196,399.96405,399.283905,7651.475586,13.649331,13.077232,13.289408,2.106641,2.08046,2.077596,77.767769,152.312241,55.151569,30.075598,152.090469,122.857887,98.315865,3.328867,523.866943,439.890978776236,1.8887160336662,0.0197758501206482,1.18439399033423,18.9624637599622,481.498051018011,1.91646052040717,0.00735972169247749,1.41147098577194,64.2208748134003,471.251719133536,92.6829336748911,0.00693957957883039,1.50114024255818
14,14.02521,42,42.049145,28.791,29.388706,99.762146,NaN,0.998899698257446,NaN,32.225513,400,399.980408,25,32.805168,9.320769,60.640121,50.002346,401.621124,399.161316,398.449188,7652.028809,13.645967,13.069913,13.301688,1.980193,1.947762,1.957833,77.765511,152.15007,55.162483,30.101196,152.287842,122.788803,98.342262,3.400696,526.995361,439.875589799516,1.88864291505084,0.0197686967729493,1.18462821757185,18.9712168715114,481.532547309483,1.91654353361703,0.0073601653792148,1.41128024019882,64.2261529595886,471.228308497305,92.6724295930559,0.0069376994122384,1.50145825836778
14,14.023986,42,42.046192,28.791,29.381573,99.801254,NaN,0.999113857746124,NaN,32.229012,400,400.017914,25,32.804966,9.335541,60.939068,50.002346,402.274323,399.783142,399.052246,7661.632324,13.676421,13.094393,13.315661,2.026874,1.997036,2.011178,77.779236,151.941513,55.168209,30.107044,152.381805,122.701881,98.371902,3.407584,521.182129,439.870057877415,1.88863262811799,0.0197699215105534,1.18463813443695,18.9680705624514,481.591841554504,1.91670835774565,0.00736314792017947,1.41080309243905,64.222913286322,471.222496587766,92.6654345473398,0.00693801482707462,1.50147104601508
14,14.028761,42,42.046799,28.791,29.37991,99.838692,NaN,0.998868465423584,NaN,32.22715,400,400.000397,25,32.80685,9.320482,60.890038,50.002346,402.274323,399.783142,399.052246,7661.632324,13.676421,13.094393,13.315661,2.026874,1.997036,2.011178,77.779236,151.941513,55.168209,30.107044,152.381805,122.701881,98.371902,3.407584,521.182129,439.85670174982,1.88855728334587,0.0197608948528739,1.18489687632751,18.9803435987998,481.643807667637,1.91684648980399,0.00736512937577881,1.41042824355836,64.2235792291202,471.195356055233,92.6480026029244,0.00693677253151815,1.50176070848075
14,14.031948,42,42.049976,28.791,29.37991,99.838692,NaN,0.998924255371094,NaN,32.22715,400,400.000397,25,32.80685,9.299142,60.670982,50.002346,402.253815,399.724609,399.014557,7652.995605,13.656752,13.087798,13.294106,2.021431,1.967725,1.998297,77.794411,152.292908,55.170116,30.142431,152.457016,122.829086,98.351868,3.444633,523.84845,439.849100803919,1.88851134471792,0.0197550332550677,1.1850584715082,18.9885333003438,481.639388801167,1.91682836957691,0.00736432187458253,1.41050314447114,64.227064596499,471.180755562931,92.6416430258074,0.00693556677599496,1.50196217908869
14,14.03162,42,42.055984,28.791,29.389956,99.867874,NaN,0.998492360115051,NaN,32.240395,400,400.227509,25,32.806698,9.301823,60.615883,50.002346,402.253815,399.724609,399.014557,7652.995605,13.656752,13.087798,13.294106,2.021431,1.967725,1.998297,77.794411,152.292908,55.170116,30.142431,152.457016,122.829086,98.351868,3.444633,523.84845,439.861787554758,1.88855542144467,0.0197570843613837,1.18494037580717,18.9876904963208,481.672192708835,1.91690445304086,0.00736445925347494,1.41034173459321,64.2337730049619,471.201045714388,92.6615100809738,0.00693527728377519,1.50184866371921
14,14.03458,42,42.057964,28.791,29.402082,99.872498,NaN,0.9990074634552,NaN,32.244194,400,400.389496,25,32.800415,9.296995,60.600853,50.000511,401.683685,399.273376,398.517365,7656.682617,13.65452,13.082279,13.321735,1.989944,1.946144,1.963418,77.825607,152.09877,55.139381,30.171003,152.137238,122.740128,98.346497,3.499709,526.293213,439.869098213892,1.888560257433,0.0197533896347173,1.18496797827067,18.9952957526202,481.675961244687,1.91691064679849,0.00736421981881695,1.41034038885179,64.2359448256059,471.204187949049,92.6656972342703,0.00693503463580645,1.5018478486069
14,14.0346,42,42.060978,28.791,29.401047,99.863495,NaN,0.999163508415222,NaN,32.220268,400,400.176758,25,32.797142,9.285121,60.71331,50.000511,402.352905,399.717377,398.956024,7657.083984,13.659788,13.1151,13.28321,2.011655,1.966883,1.986448,77.817909,152.208344,55.169739,30.129519,152.161804,122.928276,98.294136,3.518311,530.751953,439.867824078379,1.88855591555459,0.0197532037283155,1.18497944077362,18.9953471353862,481.659072387939,1.91685942074496,0.00736294079818523,1.41050486753999,64.2391327189898,471.204689755304,92.6692201447668,0.00693448746306883,1.50189079282244
14,14.034624,42,42.060593,28.791,29.401531,99.860649,NaN,0.998516738414764,NaN,32.193264,400,400.043701,25,32.798935,9.291594,60.910446,50.000511,402.352905,399.717377,398.956024,7657.083984,13.659788,13.1151,13.28321,2.011655,1.966883,1.986448,77.817909,152.208344,55.169739,30.129519,152.161804,122.928276,98.294136,3.518311,530.751953,439.868340381875,1.8885574653605,0.0197532293545987,1.18497577073762,18.9954087946317,481.655593451049,1.91685085409216,0.00736287632241468,1.41052535179725,64.2388283842027,471.204989723775,92.6690125524695,0.00693457247700854,1.50188154974747
14,14.035464,42,42.064312,28.791,29.404051,99.837257,NaN,0.999367535114288,NaN,32.190109,400,400.072479,25,32.797428,9.30533,60.97802,50.000511,401.230225,398.707214,397.996979,7654.367188,13.656809,13.088772,13.313525,1.941131,1.91165,1.920706,77.822815,152.39357,55.232769,30.120707,152.239044,122.896202,98.31749,3.412612,527.954712,439.869323665287,1.88855523124376,0.0197520484485087,1.18499290038426,18.9975668183491,481.617421563493,1.9167411762572,0.00736059764385705,1.41085620223473,64.242907218285,471.206751291582,92.6741199510837,0.00693394487015316,1.50192274527596
14,14.037943,42,42.06741,28.791,29.405172,99.816994,NaN,0.998499274253845,NaN,32.195793,400,399.901855,25,32.790794,9.313408,60.924419,50.000511,400.96759,398.515198,397.81778,7661.02832,13.632619,13.069247,13.300189,1.988129,1.926304,1.92352,77.845207,152.32576,55.232594,30.126518,152.620911,122.94429,98.350662,3.412174,527.323914,439.864740978455,1.88852390243702,0.0197476542504919,1.1851072340131,19.0039349914663,481.58451945451,1.91664684843157,0.00735865499789419,1.41114026032763,64.2463047291056,471.197438490578,92.6711971475689,0.00693297438045701,1.50206835174212
14,14.037657,42,42.071571,28.791,29.406582,99.79985,NaN,0.998380780220032,NaN,32.207722,400,399.782288,25,32.787769,9.316983,60.919212,50.000511,400.96759,398.515198,397.81778,7661.02832,13.632619,13.069247,13.300189,1.988129,1.926304,1.92352,77.845207,152.32576,55.232594,30.126518,152.620911,122.94429,98.350662,3.412174,527.323914,439.867093939522,1.88853354612475,0.0197483829227812,1.18507849388822,19.0032003441997,481.55453203218,1.91655823551005,0.00735662026735357,1.4114172666986,64.2507496302654,471.203851108368,92.6798682725083,0.00693245695426191,1.50206857819713
14,14.039866,42,42.069641,28.791,29.408594,99.770317,NaN,0.998980760574341,NaN,32.184761,400,399.823273,25,32.791428,9.309081,60.857384,50.000511,400.636414,398.144104,397.426544,7657.471191,13.650554,13.093383,13.311297,1.882475,1.871335,1.848352,77.854416,152.187592,55.230991,30.139734,152.600922,122.946175,98.345718,3.319616,523.390198,439.864210889001,1.88850960009815,0.0197446143687727,1.18517015387724,19.0088743032304,481.515532604539,1.91645746806554,0.00735542494156478,1.41167983358232,64.2486332663329,471.193753076979,92.6711039344576,0.00693240105753529,1.5021420350074
14,14.039866,42,42.069641,28.791,29.419315,99.765663,NaN,0.998980760574341,NaN,32.171307,400,399.67749,25,32.785381,9.298651,60.783691,50.000511,402.226044,399.663086,399.03479,7638.220215,13.653227,13.072429,13.274603,1.90592,1.87854,1.852097,77.832619,152.460754,55.267731,30.12398,152.608948,123.016586,98.31768,3.32907,521.626648,439.876916517679,1.88855159329825,0.0197461589006295,1.1850618674605,19.0088743032304,481.508962533485,1.91643985006042,0.00735515929668724,1.41172844268141,64.2486332663329,471.209115295758,92.681331349449,0.00693303912011501,1.50198342113815
14,14.04134,42,42.069923,28.791,29.430176,99.791031,NaN,0.9987633228302,NaN,32.182426,400,399.74176,25,32.772846,9.300234,60.734634,50.000511,402.226044,399.663086,399.03479,7638.220215,13.653227,13.072429,13.274603,1.90592,1.87854,1.852097,77.832619,152.460754,55.267731,30.12398,152.608948,123.016586,98.31768,3.32907,521.626648,439.886273386764,1.88857289834634,0.0197450159175432,1.1850269084554,19.0126599941131,481.544379215613,1.91653426296189,0.00735653549828127,1.41147029378733,64.249060523937,471.217104928011,92.6869491780421,0.0069333178343596,1.50190546229653
14,14.038904,42,42.07584,28.791,29.427868,99.805222,NaN,0.999497175216675,NaN,32.180492,400,399.94989,25,32.770016,9.293525,60.743252,50.000511,401.848785,399.44928,398.828613,7649.191406,13.652639,13.05923,13.294062,1.863009,1.840295,1.79744,77.864281,152.316833,55.261967,30.130941,152.294495,122.977921,98.310509,3.201,512.946533,439.889345023445,1.88859894782927,0.0197491582708512,1.18492681416581,19.0064034266421,481.55617048116,1.91655420838557,0.00735584294408548,1.41146215341336,64.2555486359519,471.230737284834,92.7022844283243,0.00693276950378994,1.50185923587595
14,14.042726,42,42.08094,28.791,29.435177,99.811005,NaN,0.998600244522095,NaN,32.185585,400,400.127686,25,32.77224,9.307185,60.53809,49.992683,401.497131,398.908844,398.135101,7655.998535,13.62934,13.100368,13.257802,1.996754,1.952394,1.978521,77.850357,152.301666,55.291969,30.142036,152.486649,122.972198,98.34803,3.279769,523.899536,439.888895966108,1.88857252174388,0.0197431908399565,1.18504664165646,19.0162194011276,481.557232451996,1.91654699775525,0.00735487833653696,1.41152239071265,64.2611402576222,471.224604630501,92.7035950512171,0.00693155451405318,1.50200390131087
14,14.043081,42,42.081425,28.791,29.440744,99.816513,NaN,0.999212622642517,NaN,32.200691,400,400.04599,25,32.771835,9.320381,60.485039,49.992683,401.497131,398.908844,398.135101,7655.998535,13.62934,13.100368,13.257802,1.996754,1.952394,1.978521,77.850357,152.301666,55.291969,30.142036,152.486649,122.972198,98.34803,3.279769,523.899536,439.894646864331,1.88858921114645,0.0197433407131319,1.18500844333244,19.0171310393823,481.564331763177,1.91656507617382,0.00735506946856574,1.41147640197683,64.2615538403633,471.231046736339,92.7083970661171,0.00693173068419325,1.5019451637404
14,14.047908,42,42.089153,28.791,29.440744,99.816513,NaN,0.998796343803406,NaN,32.200691,400,400.04599,25,32.771835,9.31433,60.488918,49.992683,401.656921,399.193848,398.494324,7649.912109,13.663817,13.087475,13.314172,1.943708,1.905869,1.927672,77.863998,152.505875,55.287701,30.162107,152.452301,123.037506,98.311104,3.277114,528.976013,439.883140814519,1.88851969804328,0.0197344799736836,1.18525297503143,19.0295250330009,481.553572460287,1.91652099033174,0.00735310844686081,1.41165908859221,64.2701437295859,471.210970923722,92.7032049344816,0.0069294425312787,1.50227573476166
14,14.050348,42,42.090652,28.791,29.442797,99.814941,NaN,0.999246299266815,NaN,32.208344,400,399.944489,25,32.772648,9.322538,60.512604,49.992683,401.656921,399.193848,398.494324,7649.912109,13.663817,13.087475,13.314172,1.943708,1.905869,1.927672,77.863998,152.505875,55.287701,30.162107,152.452301,123.037506,98.311104,3.277114,528.976013,439.87975713474,1.8884926041711,0.0197302987418962,1.18535589733631,19.0357888543365,481.54926612551,1.9165064889175,0.00735263846709075,1.41171094187534,64.271786839014,471.202097275768,92.6988837358844,0.00692879206620594,1.50239132006803
14,14.051529,42,42.089153,28.791,29.439785,99.819771,NaN,0.99803227186203,NaN,32.207859,400,400.097931,25,32.775299,9.313599,60.503288,49.992683,402.439911,399.809052,399.064423,7657.050293,13.671268,13.11419,13.287254,1.986685,1.956976,1.967274,77.871689,152.536774,55.295185,30.172693,152.714676,123.061348,98.300667,3.228092,521.318787,439.873370849626,1.88846379871596,0.0197276986719665,1.18544622158757,19.0388203529243,481.55817159021,1.91653332149198,0.00735329430135174,1.4116250883654,64.2701437295859,471.190520349178,92.6895928283006,0.00692859348968139,1.50248700664602
14,14.052637,42,42.093613,28.791,29.434692,99.835098,NaN,0.999053239822388,NaN,32.209541,400,400.100586,25,32.771126,9.314476,60.423508,49.992683,401.147034,398.616852,397.896576,7649.789551,13.66167,13.090855,13.304501,1.938759,1.901494,1.919181,77.897972,152.435913,55.302319,30.164484,152.545944,123.082329,98.302765,3.286725,527.38092,439.8646909173,1.88842788970611,0.0197249331487936,1.18555393357493,19.0416642943397,481.573598255493,1.91656588955713,0.00735303709778398,1.41157059997482,64.275032352074,471.180473321519,92.6876238749532,0.00692733727008458,1.50266208314917
14,14.051991,42,42.097832,28.791,29.433771,99.852959,NaN,0.999092161655426,NaN,32.206257,400,399.912079,25,32.777206,9.321903,60.454872,49.992683,401.147034,398.616852,397.896576,7649.789551,13.66167,13.090855,13.304501,1.938759,1.901494,1.919181,77.897972,152.435913,55.302319,30.164484,152.545944,123.082329,98.302765,3.286725,527.38092,439.865139626096,1.88843358390059,0.0197259852767302,1.18553048332241,19.0400062045762,481.592937393802,1.91660942082462,0.00735298557735087,1.41148402021445,64.2796564012226,471.185479021114,92.695417610499,0.00692675149137025,1.50267770493902
14,14.054329,42,42.098156,28.791,29.435123,99.871399,NaN,0.998905181884766,NaN,32.216766,400,399.755432,25,32.782177,9.311639,60.446003,49.992683,402.310852,399.74765,399.035889,7655.879883,13.675085,13.100419,13.303885,1.998788,1.957429,1.950286,77.898628,152.654953,55.295124,30.187059,152.324448,123.000557,98.335464,3.27514,522.852295,439.861166619382,1.8884052134285,0.0197218925831411,1.18563541178873,19.0460068833113,481.618512625554,1.9166773461653,0.00735395479947968,1.41129951534014,64.2800114905788,471.175324320771,92.6890028209421,0.00692626902567429,1.5027878837143
14,14.055346,42,42.103359,28.791,29.437614,99.871597,NaN,0.999231278896332,NaN,32.222095,400,399.681305,25,32.779964,9.305731,60.513901,49.992683,400.941925,398.428528,397.697418,7651.097656,13.65963,13.080512,13.302325,1.924715,1.882903,1.862025,77.925926,152.298111,55.276138,30.196215,152.623123,122.977127,98.37841,3.248443,520.484497,439.861694516587,1.88840032972305,0.0197203867298621,1.18566179676866,19.0486168674019,481.611553142657,1.91664843253615,0.0073526466779771,1.41142027486758,64.2855950591533,471.177141164614,92.6957150515163,0.0069253660557743,1.50285218972521
14,14.057539,42,42.109077,28.791,29.438616,99.831894,NaN,0.999595999717712,NaN,32.213974,400,399.642609,25,32.776463,9.30555,60.57872,49.992683,400.941925,398.428528,397.697418,7651.097656,13.65963,13.080512,13.302325,1.924715,1.882903,1.862025,77.925926,152.298111,55.276138,30.196215,152.623123,122.977127,98.37841,3.248443,520.484497,439.857652056298,1.88837267921162,0.0197165112522088,1.18576293759812,19.0542444031907,481.54754579774,1.91646556334665,0.00734893304425962,1.41196965184639,64.2918606124981,471.170984865262,92.6976665725712,0.00692403562534078,1.50300720003729
14,14.057539,42,42.109077,28.791,29.443035,99.808456,NaN,0.999595999717712,NaN,32.217991,400,399.829285,25,32.764793,9.299401,60.665287,49.994068,402.2229,399.685577,398.983673,7660.666016,13.677676,13.087128,13.315702,2.044595,1.976438,1.988811,77.94091,152.601227,55.297859,30.176785,152.837173,122.970108,98.416817,3.39843,527.934265,439.862891843836,1.88838999562407,0.0197171475116645,1.18571818646945,19.0542444031907,481.514449182349,1.91637682537871,0.0073475960746402,1.41221466154574,64.2918606124981,471.177320072999,92.7018816860317,0.00692429854524125,1.50294165675592
14,14.059159,42,42.114273,28.791,29.452055,99.823395,NaN,0.999080777168274,NaN,32.219509,400,399.984314,25,32.766724,9.300632,60.646873,49.994068,402.2229,399.685577,398.983673,7660.666016,13.677676,13.087128,13.315702,2.044595,1.976438,1.988811,77.94091,152.601227,55.297859,30.176785,152.837173,122.970108,98.416817,3.39843,527.934265,439.869723514986,1.88840201696594,0.0197154773852164,1.18570905789891,19.0584011194353,481.528308708672,1.91640374965106,0.00734713129609031,1.41218141944186,64.2975535411369,471.185315875572,92.712696810817,0.00692365380209912,1.5029419193879
14,14.057904,42,42.119122,28.791,29.457399,99.841103,NaN,0.999193131923676,NaN,32.219704,400,399.852356,25,32.778534,9.302802,60.565437,49.994068,401.249786,398.616913,397.764984,7655.69873,13.653808,13.106141,13.272405,1.97527,1.921118,1.942783,77.9272,152.659866,55.291786,30.198212,152.552979,122.927132,98.465897,3.303538,523.994629,439.879052192871,1.88844102218241,0.0197185465081458,1.18559132586122,19.0551809787017,481.546562338522,1.91644313774252,0.00734691250322753,1.41211103089021,64.302984254104,471.202944005628,92.7295536344792,0.00692347406917482,1.50283703494221
14,14.059299,42,42.123314,28.791,29.4582,99.852959,NaN,0.998377561569214,NaN,32.213581,400,399.827026,25,32.787186,9.293801,60.41571,49.994068,402.183624,399.654327,398.976471,7664.115234,13.701433,13.080797,13.316276,2.017581,1.993594,1.999148,77.902809,152.498978,55.300617,30.209137,152.441132,122.962624,98.444908,3.358604,520.28186,439.876675687433,1.88842407922055,0.0197161054594609,1.18565396430919,19.0587603249278,481.557467492122,1.91646411755772,0.00734652652318699,1.41208628261918,64.3075763050161,471.199647033877,92.7317920636632,0.00692254972927891,1.50293803753905
14,14.058904,42,42.119392,28.791,29.468746,99.867043,NaN,0.998947441577911,NaN,32.196114,400,399.9245,25,32.78841,9.302776,60.311073,49.994068,402.069458,399.388153,398.621735,7671.260742,13.689603,13.119161,13.269284,1.991931,1.984342,1.968203,77.862946,152.413147,55.3167,30.202095,152.525681,123.08535,98.408371,3.213151,516.000488,439.890120659785,1.88847108242453,0.0197183472639526,1.18552726505339,19.0577468453824,481.582813191828,1.91653979209641,0.00734832320485374,1.41184647588059,64.3032800326594,471.214129493264,92.7372822871276,0.00692388740533916,1.50272572066593
14,14.059124,42,42.122654,28.791,29.474388,99.906425,NaN,0.999556660652161,NaN,32.177261,400,399.849976,25,32.786842,9.304068,60.319233,49.994068,402.069458,399.388153,398.621735,7671.260742,13.689603,13.119161,13.269284,1.991931,1.984342,1.968203,77.862946,152.413147,55.3167,30.202095,152.525681,123.08535,98.408371,3.213151,516.000488,439.896284857721,1.88849001825206,0.0197187561684201,1.18548137938375,19.0583113176415,481.633869220224,1.91667023172802,0.00734974150615927,1.41151279697677,64.3068533461288,471.22331650361,92.7468444458435,0.00692365564055827,1.50268283397379
14,14.061091,42,42.122665,28.791,29.474388,99.906425,NaN,0.998984932899475,NaN,32.177261,400,399.849976,25,32.786842,9.301764,60.433147,49.994068,401.501617,399.152222,398.242798,7669.587891,13.666049,13.103724,13.312651,2.023947,1.98097,1.939445,77.903229,152.68985,55.365517,30.162489,152.671234,123.049103,98.396034,3.374352,520.587585,439.891596116969,1.8884617090147,0.0197151522659723,1.1855810668261,19.0633579177956,481.633853919565,1.91667016904213,0.00734973871937497,1.41151305656352,64.3067468418359,471.212965952997,92.739968272735,0.00692322418866587,1.50278997806397
14,14.063432,42,42.130196,28.791,29.474413,99.92495,NaN,0.999521136283875,NaN,32.178387,400,399.797516,25,32.78075,9.307932,60.408348,49.994068,401.501617,399.152222,398.242798,7669.587891,13.666049,13.103724,13.312651,2.023947,1.98097,1.939445,77.903229,152.68985,55.365517,30.162489,152.671234,123.049103,98.396034,3.374352,520.587585,439.886044920475,1.88842811617777,0.0197108679488803,1.18569949270727,19.0693633732084,481.64952767573,1.91669734653159,0.0073488866711257,1.41149774500563,64.3149955819264,471.205887859948,92.7432202189909,0.00692151603269718,1.50298334326146
14,14.064857,42,42.133938,28.791,29.480268,99.914917,NaN,0.999594211578369,NaN,32.193958,400,399.87326,25,32.777042,9.304932,60.30645,49.994068,402.276245,399.771118,398.961304,7668.081055,13.672024,13.116321,13.284601,2.057422,1.986062,1.990568,77.939697,152.747467,55.384651,30.142698,152.758301,123.088028,98.384331,3.353763,525.668884,439.889589990233,1.88843054952358,0.0197091010525923,1.18571250127197,19.0730186114719,481.630160545229,1.91663806327756,0.00734736738776621,1.41169060356766,64.3190937378596,471.209368144865,92.7494915496133,0.006920957731615,1.50300707222575
14,14.068697,42,42.14045,28.791,29.489946,99.895134,NaN,0.999533653259277,NaN,32.200615,400,399.951019,25,32.772331,9.304043,60.300873,49.994068,401.328064,398.962646,398.19165,7676.292969,13.669903,13.101019,13.310503,2.013307,1.950869,1.985861,77.963715,152.555679,55.377247,30.156725,152.766571,123.079689,98.415894,3.355974,526.163635,439.891911440608,1.88841321590324,0.0197034641490563,1.18580925850889,19.0828671312227,481.593169168965,1.91652608226888,0.00734459129597632,1.41205081784751,64.3262247858511,471.207532245009,92.7551536917219,0.00691965911638108,1.5031299795272
14,14.070446,42,42.13723,28.791,29.496323,99.890457,NaN,0.999212026596069,NaN,32.203438,400,399.905304,25,32.772259,9.314995,60.253296,49.994068,401.328064,398.962646,398.19165,7676.292969,13.669903,13.101019,13.310503,2.013307,1.950869,1.985861,77.963715,152.555679,55.377247,30.156725,152.766571,123.079689,98.415894,3.355974,526.163635,439.895304041983,1.8884130396731,0.0197011810582531,1.18583339351854,19.0873521545279,481.591046202314,1.91652673120266,0.00734513991491131,1.41202356709782,64.322698803306,471.20523954501,92.7502246742482,0.00692016846030274,1.50310230674109
14,14.075653,42,42.139545,28.791,29.495049,99.887909,NaN,0.999674201011658,NaN,32.193714,400,399.847748,25,32.775082,9.302565,60.163074,50.011471,402.312958,399.792816,399.146332,7670.037109,13.677226,13.093116,13.303123,1.979162,1.94758,1.946708,77.969315,152.699326,55.411129,30.181181,153.109909,123.038872,98.42659,3.485719,528.895813,439.88137886488,1.88833314078274,0.0196914737064114,1.18611039720643,19.1007021707728,481.584226405762,1.91650389147917,0.00734440860494241,1.41210488892208,64.3252338112082,471.177606989149,92.7342903065346,0.00691858793591572,1.50342521457525
14,14.074387,42,42.147202,28.791,29.487982,99.904861,NaN,0.999428451061249,NaN,32.192364,400,399.839386,25,32.776157,9.294381,60.06197,50.011471,401.243652,398.628326,397.902588,7683.362305,13.67519,13.120099,13.289876,1.918096,1.880863,1.828841,77.98539,153.008377,55.40535,30.207376,153.013077,123.115448,98.399475,3.432676,522.072876,439.876015487461,1.88832365644395,0.0196927720617445,1.18611778577602,19.0974566662638,481.597508399597,1.91652442177407,0.00734343665456734,1.41210878276875,64.3336176419327,471.179433826021,92.7436003606476,0.00691722692686422,1.50352855348909
14,14.074387,42,42.147202,28.791,29.484451,99.91037,NaN,0.999428451061249,NaN,32.197327,400,399.818573,25,32.770329,9.290092,60.079594,50.011471,401.243652,398.628326,397.902588,7683.362305,13.67519,13.120099,13.289876,1.918096,1.880863,1.828841,77.98539,153.008377,55.40535,30.207376,153.013077,123.115448,98.399475,3.432676,522.072876,439.87182724236,1.88830981723743,0.019692264055749,1.18615358415734,19.0974566662638,481.605287548417,1.91654527417997,0.00734375058266996,1.41205125656682,64.3336176419327,471.174370170505,92.740232571453,0.00691701695586406,1.50358099283717
14,14.077492,42,42.150982,28.791,29.48275,99.906807,NaN,0.999244272708893,NaN,32.16967,400,399.836609,25,32.770153,9.289769,60.169777,50.011471,402.360962,399.755249,399.154114,7673.998047,13.689928,13.10051,13.304143,1.991852,1.931547,1.951778,77.986214,152.889191,55.395615,30.222946,152.688446,123.162376,98.402916,3.409427,528.837036,439.862403710414,1.88825847772824,0.0196863422545435,1.18632848893172,19.1054162213647,481.59499626233,1.9165102474977,0.0073425910236812,1.41217777834946,64.3377559674967,471.158200089772,92.7334752974137,0.0069156374157128,1.50380888355247
14,14.079618,42,42.149311,28.791,29.483587,99.934731,NaN,0.999104678630829,NaN,32.14999,400,399.962738,25,32.772358,9.300583,60.305389,50.011471,401.777924,399.164825,398.429779,7669.779785,13.665195,13.115277,13.287599,1.943489,1.909216,1.941836,77.973923,152.674057,55.398018,30.244036,152.946518,123.181198,98.401016,3.34664,516.521301,439.858325283348,1.88823117291167,0.019682576911541,1.18642797870054,19.110865384391,481.63675007145,1.91662545599967,0.00734460484962908,1.41184684572784,64.3359266044598,471.147054237507,92.7242970135474,0.00691548864142545,1.50389772248795
14,14.079614,42,42.15284,28.791,29.489763,99.945053,NaN,0.998614072799683,NaN,32.143448,400,400.014954,25,32.764854,9.306432,60.497631,50.011471,401.777924,399.164825,398.429779,7669.779785,13.665195,13.115277,13.287599,1.943489,1.909216,1.941836,77.973923,152.674057,55.398018,30.244036,152.946518,123.181198,98.401016,3.34664,516.521301,439.86566200981,1.88825544161496,0.0196834726904426,1.18636507981552,19.1108551325487,481.646414827653,1.91664441362654,0.0073442998903326,1.41182248860706,64.3397899790883,471.15837411898,92.7355553803025,0.00691529617886403,1.50383675495488
14,14.081189,42,42.155056,28.791,29.492577,99.929016,NaN,0.999017000198364,NaN,32.129349,400,399.863708,25,32.758125,9.30731,60.440025,50.011471,401.387634,398.909576,398.195221,7672.832031,13.658743,13.084786,13.311631,1.965409,1.927978,1.933299,78.027672,152.593445,55.407639,30.25713,152.810287,123.207932,98.430931,3.355578,519.770325,439.86524375705,1.88824381661055,0.0196809994791058,1.18641650491303,19.1148916263484,481.620689321279,1.9165710987231,0.00734282569367517,1.41204211012442,64.3422158031786,471.155653067536,92.736088831352,0.00691476781038243,1.50390035159546
14,14.082309,42,42.160229,28.791,29.47691,99.933006,NaN,0.998642027378082,NaN,32.108223,400,399.794159,25,32.764668,9.295416,60.363766,50.011471,402.184631,399.514374,398.815857,7677.183594,13.677035,13.115728,13.297274,2.012958,1.972232,1.949578,78.047043,152.956161,55.405167,30.217642,152.780106,123.253967,98.403328,3.359791,520.439575,439.843982462444,1.88816627982314,0.0196766994717948,1.18663256689616,19.1177618154855,481.619126971944,1.91655673049412,0.00734174446164692,1.41212262423102,64.3478781840902,471.130860353204,92.7250744077962,0.00691277009274595,1.50424011132436
14,14.083312,42,42.166,28.791,29.474276,99.961647,NaN,0.999143898487091,NaN,32.098797,400,399.844666,25,32.768986,9.28839,60.324989,50.011471,402.184631,399.514374,398.815857,7677.183594,13.677035,13.115728,13.297274,2.012958,1.972232,1.949578,78.047043,152.956161,55.405167,30.217642,152.780106,123.253967,98.403328,3.359791,520.439575,439.838463292706,1.8881415210718,0.0196744883498119,1.18671034534948,19.1203320267493,481.651542276304,1.91663225591885,0.00734191634286341,1.41195997162651,64.3541944278497,471.125790701558,92.7278061497979,0.00691147838461415,1.50438493769217
14,14.084671,42,42.169769,28.791,29.484766,99.965691,NaN,0.999435722827911,NaN,32.099922,400,399.817688,25,32.762104,9.310792,60.238483,50.007622,401.420837,398.885559,398.214142,7678.587402,13.677888,13.099633,13.318984,1.969444,1.891672,1.908451,78.026901,152.873489,55.429996,30.237356,153.044739,123.228935,98.421043,3.443871,531.003784,439.847668762567,1.88816310446852,0.0196735153586711,1.18667277914956,19.1238142769592,481.652011027709,1.9166260961856,0.00734119367097558,1.41200672640365,64.3584381368476,471.136292598636,92.7387718958229,0.00691120752926065,1.50433616985496
14,14.088209,42,42.17104,28.791,29.500557,99.971748,NaN,0.998288214206696,NaN,32.094421,400,399.975311,25,32.753529,9.306036,60.405132,50.007622,401.423584,398.973022,398.234344,7674.065918,13.650398,13.086157,13.307956,1.949208,1.872389,1.881117,78.034691,152.732773,55.435692,30.235992,153.067184,123.157478,98.455421,3.343663,522.874939,439.85796642432,1.88817413369031,0.0196693267854729,1.18669209041725,19.1328787300008,481.658796032228,1.91664178003367,0.00734121725284932,1.4119735355411,64.3598290250545,471.141206507971,92.7433820842788,0.0069111730856722,1.50430548768922
14,14.088592,42,42.173588,28.791,29.504129,99.965126,NaN,0.999019861221313,NaN,32.092262,400,400.026733,25,32.743477,9.304095,60.495129,50.007622,401.423584,398.973022,398.234344,7674.065918,13.650398,13.086157,13.307956,1.949208,1.872389,1.881117,78.034691,152.732773,55.435692,30.235992,153.067184,123.157478,98.455421,3.343663,522.874939,439.86129156645,1.88818263126359,0.0196691413598429,1.18667525044499,19.1338598838681,481.645902206347,1.91660221019076,0.00734019604719036,1.41210275170891,64.3624982028117,471.146076675945,92.7493130958836,0.00691089760732305,1.50429566153332
14,14.089332,42,42.172432,28.791,29.504129,99.965126,NaN,0.999507308006287,NaN,32.092262,400,400.026733,25,32.743477,9.304067,60.596825,50.007622,402.42099,399.812927,399.222321,7672.265625,13.678103,13.084246,13.297817,1.992253,1.95788,1.959574,78.038742,152.814774,55.44294,30.231043,153.001541,123.150414,98.471283,3.335079,520.921143,439.859526226765,1.88817198939269,0.0196677906643492,1.18671285414334,19.1357555290786,481.647509875843,1.91660879318051,0.0073404882686341,1.41207546752027,64.3613522850436,471.141383941362,92.7449715626983,0.00691091966370098,1.50432588334218
14,14.090023,42,42.175518,28.791,29.496054,99.943573,NaN,0.998832166194916,NaN,32.090065,400,400.024628,25,32.735237,9.308783,60.557583,50.007622,401.476013,398.938141,398.173889,7678.661133,13.648414,13.105757,13.295037,1.962514,1.931087,1.901909,78.053749,152.888367,55.460403,30.222464,152.887634,123.27681,98.385628,3.475036,534.278015,439.848294401453,1.88813038760135,0.0196653682313273,1.18683008548282,19.1375255842649,481.612779596707,1.91650963795986,0.00733848069587923,1.4123733986451,64.3647291271506,471.128294704432,92.7395334053479,0.00690979911712083,1.50451103206977
14,14.090562,42,42.176769,28.791,29.497519,99.930176,NaN,0.999098837375641,NaN,32.082436,400,399.924622,25,32.728619,9.306137,60.47171,50.007622,401.476013,398.938141,398.173889,7678.661133,13.648414,13.105757,13.295037,1.962514,1.931087,1.901909,78.053749,152.888367,55.460403,30.222464,152.887634,123.27681,98.385628,3.475036,534.278015,439.84874699558,1.88812838081186,0.0196645952895088,1.18684258883098,19.1389062332537,481.592116183612,1.91645179247935,0.00733740136017049,1.41254300958707,64.3659788812881,471.12842484326,92.7409424270937,0.00690957021613858,1.50452966946013
14,14.092012,42,42.181801,28.791,29.505627,99.939011,NaN,0.997944831848145,NaN,32.08461,400,399.916382,25,32.728859,9.307324,60.402534,50.007622,402.165344,399.609131,399.018127,7673.34375,13.678555,13.082106,13.303959,2.033333,1.966453,1.973323,78.062508,152.965622,55.46307,30.226957,152.856018,123.326981,98.412605,3.307944,525.926697,439.854910181822,1.88813932384838,0.0196631154758802,1.18683383873156,19.1426202125395,481.597593687256,1.91645657830176,0.00733663298732166,1.41256956214499,64.3714844762517,471.135905602803,92.7512339552998,0.00690893794148916,1.50453240617345
14,14.093937,42,42.191803,28.791,29.509823,99.925278,NaN,0.998391807079315,NaN,32.086983,400,399.894287,25,32.731228,9.286783,60.38475,50.007622,401.46637,398.845367,398.070709,7680.686523,13.655653,13.121196,13.294052,1.96687,1.932739,1.933312,78.073967,152.772064,55.435253,30.241846,152.927917,123.345856,98.424713,3.397191,526.273071,439.85529742346,1.88812809787309,0.0196602070515612,1.18688902027755,19.1475503964706,481.564271399298,1.91634759765523,0.00733332385793857,1.41294983257864,64.3825453742737,471.138707388858,92.7636680754667,0.00690718172222252,1.50466309524075
14,14.093937,42,42.191803,28.791,29.510939,99.890305,NaN,0.998391807079315,NaN,32.103107,400,399.743042,25,32.732101,9.273394,60.359009,50.007622,401.46637,398.845367,398.070709,7680.686523,13.655653,13.121196,13.294052,1.96687,1.932739,1.933312,78.073967,152.772064,55.435253,30.241846,152.927917,123.345856,98.424713,3.397191,526.273071,439.856621985272,1.88813247426952,0.0196603675189485,1.18687766863222,19.1475503964706,481.514849895184,1.91621512085035,0.00733133105302468,1.41331648949651,64.3825453742737,471.140308775002,92.7647323635434,0.00690724806703214,1.5046464696198
14,14.090851,42,42.194637,28.791,29.507105,99.881187,NaN,0.999485969543457,NaN,32.101353,400,399.906494,25,32.736626,9.279613,60.344376,50.007622,402.049469,399.464722,398.875641,7674.148438,13.685026,13.088794,13.302828,2.031598,1.988774,1.968774,78.036339,152.715347,55.474442,30.204041,152.851273,123.350983,98.421249,3.304257,522.188904,439.85943414885,1.88816181466903,0.0196654464582209,1.18675979867979,19.1396464906666,481.498014626309,1.91616442117012,0.00733009562735671,1.41347937003794,64.3856452413284,471.153002548347,92.7761640875367,0.00690724357994846,1.50455997083312
14,14.089783,42,42.194302,28.791,29.493931,99.873238,NaN,0.999110221862793,NaN,32.098728,400,400.047577,25,32.730556,9.287828,60.243675,50.007622,402.049469,399.464722,398.875641,7674.148438,13.685026,13.088794,13.302828,2.031598,1.988774,1.968774,78.036339,152.715347,55.474442,30.204041,152.851273,123.350983,98.421249,3.304257,522.188904,439.846347431942,1.88812551390736,0.0196655009006224,1.18683947798936,19.1369108112775,481.48724532789,1.91613620943104,0.00732972713204421,1.41355491609426,64.3851595672588,471.139487930413,92.7668280122417,0.00690674640539119,1.50469490835255
14,14.091984,42,42.200401,28.791,29.486101,99.911827,NaN,0.99898225069046,NaN,32.110119,400,399.982269,25,32.721016,9.28939,60.347187,50.004002,401.743805,399.231781,398.595978,7683.835938,13.681523,13.088805,13.312463,2.03881,1.972648,1.993101,78.044716,152.710693,55.498196,30.182257,152.95517,123.386581,98.389458,3.351647,523.759644,439.831800956996,1.88806314844097,0.0196603584014601,1.18703113167537,19.1425484970429,481.533292162638,1.91624766115463,0.00733038627724632,1.41329436718682,64.3918301103698,471.120879384039,92.7609083304913,0.00690483448847274,1.50498562726755
14,14.094734,42,42.198048,28.791,29.486433,99.950607,NaN,0.998894155025482,NaN,32.117504,400,399.782684,25,32.726299,9.297898,60.433231,50.004002,401.522003,398.910553,398.160217,7676.692871,13.669173,13.110341,13.293965,2.01576,1.98646,1.973041,78.096756,152.872406,55.514359,30.201555,153.097687,123.354469,98.437683,3.176054,513.808472,439.825630763318,1.88802489754291,0.0196553896958442,1.18716770977729,19.1495914725211,481.591366390838,1.91640794635638,0.00733318952786601,1.41283233544804,64.3892567074331,471.105258517899,92.7480421989108,0.00690462752279726,1.50511037958933
14,14.094981,42,42.196983,28.791,29.487856,99.968445,NaN,0.9985710978508,NaN,32.102154,400,399.866791,25,32.73951,9.292906,60.590881,50.004002,401.422852,398.864227,398.111206,7670.420898,13.655684,13.099396,13.2736,1.962117,1.935329,1.92197,78.107437,152.870132,55.540195,30.204765,153.030533,123.295891,98.464119,3.362846,522.697876,439.826730474405,1.88802692712192,0.0196551438785971,1.18716578158299,19.1502240092196,481.618048447752,1.91648155238389,0.00733447429373686,1.41262055207008,64.3882111910227,471.105265780604,92.7469212265473,0.00690482704621681,1.50509328254278
14,14.096221,42,42.199944,28.791,29.494747,99.971138,NaN,0.999266147613525,NaN,32.077473,400,399.905121,25,32.743252,9.286082,60.649117,50.004002,401.422852,398.864227,398.111206,7670.420898,13.655684,13.099396,13.2736,1.962117,1.935329,1.92197,78.107437,152.870132,55.540195,30.204765,153.030533,123.295891,98.464119,3.362846,522.697876,439.831951290939,1.88803612499887,0.0196538736086047,1.1871586784375,19.1533993712207,481.617733405547,1.91647488778954,0.00733387997315589,1.41266235257971,64.3913303134048,471.110675762682,92.7536456325099,0.00690449728934419,1.50508436814149
