P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.099284,42,42.205132,28.791,29.496925,99.979912,NaN,0.999301671981812,NaN,32.067158,400,399.976166,25,32.748169,9.285878,60.539322,50.004002,402.357971,399.81601,399.188568,7680.387695,13.688516,13.090065,13.304644,2.0526,1.994828,2.003559,78.10907,153.062057,55.513844,30.22901,153.298584,123.334793,98.441795,3.387409,525.814392,439.827225519914,1.88800062163515,0.0196486025722432,1.18729239417541,19.1612421278126,481.622911022137,1.91647856754271,0.00733306978577333,1.41269317371087,64.3971232419887,471.101266669189,92.7528783075273,0.00690313728961107,1.50526510752276
14,14.097667,42,42.206787,28.791,29.497877,99.961006,NaN,0.999195575714111,NaN,32.059597,400,399.928558,25,32.75309,9.297029,60.409088,50.004002,402.357971,399.81601,399.188568,7680.387695,13.688516,13.090065,13.304644,2.0526,1.994828,2.003559,78.10907,153.062057,55.513844,30.22901,153.298584,123.334793,98.441795,3.387409,525.814392,439.832215655206,1.88802760869561,0.0196516871925145,1.18720037946212,19.1571019878926,481.593897748352,1.91639755677933,0.00733157551288726,1.41293011264949,64.3989330297058,471.112283921777,92.7619469649079,0.00690328416573829,1.50517700434586
14,14.097365,42,42.21299,28.791,29.496334,99.943535,NaN,0.998532772064209,NaN,32.060272,400,399.778015,25,32.753826,9.309869,60.36861,50.004002,401.3815,398.758392,397.911896,7673.19043,13.653554,13.124456,13.269698,1.986657,1.964025,1.96451,78.10466,153.040405,55.488029,30.246918,153.120102,123.50769,98.40152,3.394473,530.204651,439.831104667275,1.88802589877668,0.0196520159077126,1.18720073239056,19.1563287125601,481.560575905828,1.916296059609,0.0073290150231277,1.41325990064203,64.4055961971969,471.115940037941,92.7709317738072,0.0069022759048503,1.50523811216733
14,14.098276,42,42.21434,28.791,29.486353,99.936996,NaN,0.998078584671021,NaN,32.052822,400,399.675385,25,32.7491,9.323005,60.417477,50.004002,401.493896,399.03833,398.397552,7678.190918,13.708858,13.098625,13.343939,2.026753,1.967182,1.939054,78.125595,152.96817,55.507229,30.248663,152.98819,123.442062,98.392838,3.429366,530.764343,439.817079655129,1.88797364164094,0.0196489196762671,1.1873488757428,19.1586613032643,481.549454771411,1.91626359962697,0.00732830191841082,1.4133604333785,64.4071916610175,471.097750071036,92.7602749735517,0.00690127026805332,1.50544885764735
14,14.100825,42,42.217487,28.791,29.486353,99.936996,NaN,0.99854451417923,NaN,32.052822,400,399.675385,25,32.7491,9.312977,60.552612,50.004002,401.493896,399.03833,398.397552,7678.190918,13.708858,13.098625,13.343939,2.026753,1.967182,1.939054,78.125595,152.96817,55.507229,30.248663,152.98819,123.442062,98.392838,3.429366,530.764343,439.810993279819,1.88793698281705,0.0196442736761662,1.18747872267686,19.165187346493,481.545073046445,1.9162456740045,0.00732750790621668,1.4134349494698,64.4105128100322,471.086507970974,92.7561340523382,0.00690021659618107,1.5056161421327
14,14.100113,42,42.217148,28.791,29.488611,99.930069,NaN,0.999383151531219,NaN,32.045601,400,399.748901,25,32.748878,9.303283,60.615074,50.008602,401.474548,398.64624,398.082153,7678.644531,13.709406,13.129342,13.283386,1.914621,1.869513,1.892042,78.164757,152.824677,55.475014,30.277775,153.258881,123.550491,98.40538,3.250181,519.240967,439.815374654421,1.88795608192071,0.0196458959945103,1.18741940740954,19.1633645472471,481.535754003751,1.91622136136504,0.00732719884985326,1.41349961331556,64.4101421939245,471.0932625683,92.7602621218601,0.00690055966185011,1.50554042965824
14,14.100365,42,42.221302,28.791,29.491467,99.938354,NaN,0.998898565769196,NaN,32.054745,400,399.784576,25,32.752262,9.303322,60.740116,50.008602,401.797028,399.000519,398.666718,7682.717773,13.761752,13.098175,13.309361,1.9132,1.885143,1.847419,78.161255,153.037033,55.49678,30.250624,153.049118,123.453285,98.412552,3.324169,520.717773,439.818164214692,1.88796366348299,0.0196458474380767,1.18740310458456,19.1640097032012,481.541680489552,1.91622908854016,0.00732662285181442,1.41351104522103,64.4146834300518,471.098903157323,92.768399025729,0.00690001705618702,1.50554813314403
14,14.098879,42,42.222149,28.791,29.493137,99.942467,NaN,0.997954249382019,NaN,32.066612,400,399.909821,25,32.751019,9.310186,60.707794,50.008602,401.797028,399.000519,398.666718,7682.717773,13.761752,13.098175,13.309361,1.9132,1.885143,1.847419,78.161255,153.037033,55.49678,30.250624,153.049118,123.453285,98.412552,3.324169,520.717773,439.823694859602,1.88799158501564,0.0196487960836788,1.18731039645804,19.1602052060422,481.546314849962,1.91623984677588,0.00732664347158599,1.41348793997329,64.4156093399274,471.109704720881,92.7764688867155,0.00690030605792096,1.50544930000677
14,14.099108,42,42.220596,28.791,29.499519,99.986214,NaN,0.998253703117371,NaN,32.060287,400,399.989136,25,32.757904,9.314493,60.61821,50.008602,402.441742,399.563629,399.276245,7683.52832,13.767167,13.09971,13.299454,1.94832,1.89662,1.889683,78.149628,153.081726,55.513836,30.248779,153.083618,123.459023,98.421776,3.450726,525.246033,439.830725440745,1.88801332860668,0.0196492963926921,1.18725699120306,19.1607915176419,481.61030137509,1.91641438999214,0.00732952631080018,1.41299267466032,64.4140311520045,471.116589646096,92.7794012302709,0.00690088130377097,1.50535288397603
14,14.099108,42,42.220596,28.791,29.506109,100.007233,NaN,0.998253703117371,NaN,32.051701,400,400.073334,25,32.76223,9.31603,60.581562,50.008602,402.109802,399.228027,398.841034,7677.575195,13.755949,13.106963,13.28966,1.921811,1.885158,1.905056,78.170769,152.770386,55.516071,30.277744,153.014725,123.377663,98.482552,3.510751,529.723938,439.838549243022,1.88803917935683,0.0196502439670344,1.18718983553968,19.1607915176419,481.639998756426,1.91649397633042,0.0073307227708717,1.41277275219932,64.4140311520045,471.12604928005,92.7856854331963,0.00690127298311734,1.50525453457994
14,14.102308,42,42.222645,28.791,29.511114,100.001953,NaN,0.997795462608337,NaN,32.035446,400,400.2164,25,32.770538,9.289627,60.479939,50.008602,402.109802,399.228027,398.841034,7677.575195,13.755949,13.106963,13.28966,1.921811,1.885158,1.905056,78.170769,152.770386,55.516071,30.277744,153.014725,123.377663,98.482552,3.510751,529.723938,439.836853795773,1.88801280407128,0.0196451317476252,1.18730168322572,19.1689837694626,481.629689129937,1.91646232294047,0.0073299053867043,1.41287638036784,64.4162710692968,471.117811661831,92.7823782292861,0.00690054905058674,1.50537291359706
14,14.102313,42,42.221344,28.791,29.520329,100.008263,NaN,0.999034762382507,NaN,32.017006,400,400.114166,25,32.778622,9.286333,60.413555,50.008602,402.393188,399.50705,399.282074,7675.828125,13.769691,13.081952,13.29286,1.96046,1.925885,1.885876,78.189751,153.014542,55.509701,30.281179,153.028198,123.368706,98.497665,3.437762,529.352173,439.847782416369,1.88804887950675,0.0196464473972296,1.1872080401267,19.1689965687607,481.640413604484,1.9164936186127,0.00733059270617342,1.41277964722641,64.414848858448,471.130115146565,92.7891769526231,0.00690130155347732,1.50522422036752
14,14.104626,42,42.224697,28.791,29.526194,100.007668,NaN,0.998430490493774,NaN,32.006519,400,400.080383,25,32.779461,9.279852,60.379169,50.008602,401.823914,398.851471,398.395081,7676.288086,13.748682,13.131916,13.273725,1.882338,1.835415,1.842691,78.170807,152.926437,55.510372,30.300785,153.024139,123.418755,98.482002,3.280196,517.503784,439.849225968996,1.88803863651142,0.0196430766195816,1.18726596217448,19.1749171593083,481.634909516527,1.91647228210388,0.00732971310126016,1.41286506859163,64.4183946246746,471.128680715423,92.7917668531031,0.00690061567197309,1.5052926890406
14,14.106809,42,42.227646,28.791,29.525606,100.004631,NaN,0.999001383781433,NaN,31.993601,400,400.117004,25,32.777081,9.295774,60.447475,50.008602,401.823914,398.851471,398.395081,7676.288086,13.748682,13.131916,13.273725,1.882338,1.835415,1.842691,78.170807,152.926437,55.510372,30.300785,153.024139,123.418755,98.482002,3.280196,517.503784,439.843318166447,1.88800495215477,0.0196390162565233,1.18738303278095,19.1805043192534,481.626516592956,1.91644399817817,0.00732879651190774,1.41296651665301,64.4217376461324,471.118389112298,92.7880462446768,0.00689963869510028,1.50544680622846
14,14.104114,42,42.230762,28.791,29.518627,99.995499,NaN,0.998958051204681,NaN,31.994434,400,400.182434,25,32.786224,9.302181,60.578388,50.008602,402.462524,399.619904,399.336761,7685.884766,13.777543,13.097476,13.305458,1.914821,1.882106,1.855976,78.15834,153.015091,55.514492,30.28108,153.036209,123.500687,98.464149,3.569643,532.622498,439.84146361437,1.8880163132575,0.0196429215516231,1.18731701972344,19.1736066548127,481.609277763011,1.91639168067545,0.0073274909728375,1.41313576788847,64.4250238472754,471.124696498278,92.7955283536397,0.00689931779792371,1.50543099256971
14,14.10434,42,42.236649,28.791,29.519484,99.967842,NaN,0.998711585998535,NaN,31.999304,400,400.092957,25,32.7994,9.31962,60.586815,50.008602,402.462524,399.619904,399.336761,7685.884766,13.777543,13.097476,13.305458,1.914821,1.882106,1.855976,78.15834,153.015091,55.514492,30.28108,153.036209,123.500687,98.464149,3.569643,532.622498,439.841941765978,1.88801642633428,0.019642633060644,1.18731978611978,19.1741851240926,481.561995830899,1.9162534058253,0.00732443222970042,1.41356497858206,64.4314577216386,471.128799242028,92.8044733031362,0.00689838826817838,1.50548236260657
14,14.103016,42,42.23283,28.791,29.528606,99.958939,NaN,0.999132633209229,NaN,31.995428,400,400.084869,25,32.801182,9.32841,60.49678,50.00983,401.688263,398.751831,398.297363,7679.344727,13.730782,13.122161,13.257771,1.879372,1.842276,1.797122,78.185448,152.856186,55.556236,30.240534,153.221039,123.486435,98.462875,3.283589,520.498779,439.855931253053,1.88807123915502,0.0196463563103004,1.18715950222536,19.1707961164095,481.554727468943,1.91624142267389,0.00732488803957252,1.4135679926109,64.427284043218,471.146223678514,92.8120137298901,0.00689982264926942,1.50524024321517
14,14.103911,42,42.232323,28.791,29.539175,99.948891,NaN,0.998250842094421,NaN,31.981394,400,399.975555,25,32.801594,9.309727,60.372536,50.00983,401.784882,398.965363,398.559479,7679.129883,13.747406,13.101126,13.300038,1.978873,1.919119,1.878479,78.210411,152.986404,55.554924,30.241156,152.999176,123.415031,98.488426,3.461417,526.690491,439.866342728537,1.88809982716996,0.0196462448323114,1.18709742039185,19.173087050357,481.541229377193,1.91620624016664,0.00732444364220201,1.41366146384062,64.4267299324882,471.156336063194,92.8181965306536,0.00690033590885922,1.50512708292162
14,14.105989,42,42.237518,28.791,29.546144,99.942627,NaN,0.998332560062408,NaN,32.012951,400,399.877258,25,32.791107,9.296749,60.340965,50.00983,402.072296,399.240601,398.895538,7680.47168,13.761339,13.099916,13.303615,1.985618,1.918999,1.95156,78.216125,152.674561,55.572578,30.216677,153.216721,123.450333,98.500458,3.30008,518.670166,439.869658614215,1.88809729551037,0.0196434612813666,1.18713212830598,19.1784056913109,481.52513920094,1.9161529166126,0.00732277723564468,1.41385034282422,64.4324073817864,471.158994055379,92.8254498444008,0.00689947570426948,1.50518240348849
14,14.104469,42,42.239071,28.791,29.548439,99.936295,NaN,0.998478770256042,NaN,32.052261,400,399.967316,25,32.783482,9.284624,60.561443,50.00983,402.072296,399.240601,398.895538,7680.47168,13.761339,13.099916,13.303615,1.985618,1.918999,1.95156,78.216125,152.674561,55.572578,30.216677,153.216721,123.450333,98.500458,3.30008,518.670166,439.876008654441,1.88812813847486,0.0196465596644758,1.18703152466098,19.1745153091861,481.514023359526,1.91612007459587,0.00732202513001101,1.41395370564312,64.4341044883028,471.171353486949,92.8353016423126,0.0068996971956599,1.50507881890403
14,14.103296,42,42.246841,28.791,29.548439,99.936295,NaN,0.999236047267914,NaN,32.052261,400,399.967316,25,32.783482,9.281179,60.670334,50.00983,402.507538,399.537354,399.292725,7689.387695,13.776833,13.101979,13.293401,1.898645,1.863302,1.859328,78.239532,153.050888,55.556137,30.235924,152.954895,123.440704,98.498093,3.575371,531.926636,439.878806380824,1.88814499483255,0.0196486965947531,1.18697192306473,19.1715128449214,481.503199924581,1.91607581703957,0.00732006702993543,1.41413793723533,64.4425946727645,471.182883499619,92.8511678925581,0.00689872362589537,1.50508308309932
14,14.104888,42,42.248135,28.791,29.550674,99.926109,NaN,0.998673677444458,NaN,32.092709,400,400.163849,25,32.778393,9.292402,60.514713,50.00983,402.507538,399.537354,399.292725,7689.387695,13.776833,13.101979,13.293401,1.898645,1.863302,1.859328,78.239532,153.050888,55.556137,30.235924,152.954895,123.440704,98.498093,3.575371,531.926636,439.877662294369,1.88813088198182,0.0196461175923281,1.18703008219153,19.1755877551875,481.486992011596,1.91602983490234,0.00731916077777502,1.41427582708843,64.4441282479698,471.178610857655,92.8496955759314,0.0068983053060507,1.50514809669852
14,14.109412,42,42.244602,28.791,29.550526,99.920113,NaN,0.999002277851105,NaN,32.100887,400,400.052246,25,32.7728,9.29805,60.529892,50.00983,402.371124,399.550232,399.29248,7688.630859,13.753635,13.082807,13.296114,1.965297,1.907956,1.937596,78.267128,153.004898,55.628029,30.256969,153.035568,123.443558,98.488815,3.372161,523.300964,439.866695141041,1.88806529510004,0.019637858193699,1.18726154239708,19.1871655758802,481.483434842684,1.91602723162575,0.00731970940612716,1.41425512001706,64.4401482835275,471.152169669991,92.8283984991892,0.00689787070870456,1.50536640247861
14,14.110412,42,42.24741,28.791,29.551975,99.923576,NaN,0.998310625553131,NaN,32.103535,400,400.05481,25,32.772301,9.305802,60.641476,50.00983,402.722931,399.818176,399.591492,7688.402344,13.776175,13.092122,13.302772,1.938035,1.87259,1.863486,78.258873,153.01178,55.638023,30.278488,153.02124,123.422905,98.496979,3.482696,525.065308,439.866029836946,1.88805660993835,0.0196362460719991,1.18729763428893,19.1897243993133,481.484419823518,1.91602436268256,0.00731919914803561,1.41428529114059,64.4433361207583,471.150927923006,92.8305394351334,0.00689729521404565,1.50542413739423
14,14.113907,42,42.248421,28.791,29.55941,99.927086,NaN,0.998696684837341,NaN,32.125645,400,400.174652,25,32.778435,9.302129,60.713913,50.00983,402.722931,399.818176,399.591492,7688.402344,13.776175,13.092122,13.302772,1.938035,1.87259,1.863486,78.258873,153.01178,55.638023,30.278488,153.02124,123.422905,98.496979,3.482696,525.065308,439.866519711611,1.88803555956285,0.0196309541105634,1.18739962980781,19.1986664166949,481.487975265608,1.91603190934564,0.00731914437574041,1.41427232781542,64.4444407252562,471.143921224183,92.8269530923063,0.00689681661179166,1.50551311748045
14,14.113907,42,42.248421,28.791,29.562651,99.926872,NaN,0.998696684837341,NaN,32.156693,400,400.211304,25,32.776676,9.301228,60.753529,50.007565,402.298309,399.285645,398.919983,7692.071289,13.773092,13.134668,13.274642,1.896214,1.882689,1.855983,78.279236,153.317535,55.655575,30.292866,153.336334,123.412422,98.508255,3.460111,519.802429,439.870368020304,1.88804827237575,0.0196314197146165,1.1873666124812,19.1986664166949,481.487672611089,1.91603109810684,0.00731913218521414,1.41427458058407,64.4444407252562,471.14857384193,92.8300435286745,0.00689700912500584,1.50546474815253
14,14.115422,42,42.24987,28.791,29.562216,99.925774,NaN,0.999157249927521,NaN,32.159199,400,400.382477,25,32.775215,9.304526,60.621529,50.007565,402.645874,399.722992,399.472656,7698.219727,13.785588,13.107687,13.302866,1.941579,1.875177,1.829828,78.304039,153.263641,55.640812,30.31152,153.202896,123.500717,98.516785,3.562691,526.678101,439.866237216117,1.88802480207862,0.0196286011286381,1.18744808920734,19.2025420530809,481.484100742468,1.91601868139849,0.0073187045782864,1.41432052113218,64.4460238424841,471.14098355624,92.8265323225216,0.00689642465872857,1.50556679859386
14,14.119555,42,42.253342,28.791,29.566139,99.94313,NaN,0.998942673206329,NaN,32.170517,400,400.384735,25,32.792263,9.308248,60.449703,50.007565,402.645874,399.722992,399.472656,7698.219727,13.785588,13.107687,13.302866,1.941579,1.875177,1.829828,78.304039,153.263641,55.640812,30.31152,153.202896,123.500717,98.516785,3.562691,526.678101,439.861034945095,1.88798082219265,0.0196216486691973,1.18761834632634,19.2131134041731,481.503809570069,1.91606469712898,0.00731881854006396,1.41422019795872,64.4498170139791,471.127282296891,92.821099836046,0.00689520994790836,1.50576475454294
14,14.122071,42,42.252239,28.791,29.574074,99.964302,NaN,0.998671531677246,NaN,32.178711,400,400.377533,25,32.806934,9.316762,60.441284,50.007565,402.158813,399.2966,398.940491,7695.560059,13.772134,13.119804,13.301615,1.903207,1.852255,1.863563,78.289078,153.249771,55.631233,30.326262,153.36261,123.48333,98.51545,3.590503,524.868713,439.86445570625,1.88797581554251,0.0196182149285195,1.18766543323693,19.2195476680487,481.535285049532,1.91615122220396,0.00732030208416396,1.41397139399274,64.4484922049484,471.124689465959,92.8182128085608,0.00689530844683363,1.50577411514054
14,14.123951,42,42.255383,28.791,29.577686,99.968132,NaN,0.998695552349091,NaN,32.183849,400,400.344543,25,32.814972,9.308429,60.386234,50.007565,402.472931,399.53537,399.306702,7695.558594,13.788475,13.101863,13.299146,1.940735,1.92726,1.868764,78.29657,153.345306,55.657642,30.302923,153.445221,123.490005,98.515205,3.563747,523.762573,439.864260043238,1.88796298672515,0.0196153172741219,1.18772424655533,19.2243549021817,481.536322563103,1.91614783478971,0.00731972822256114,1.41400563518383,64.4520466871112,471.122162294953,92.8198555510261,0.00689461736920749,1.50585062830735
14,14.122313,42,42.256065,28.791,29.587902,100.009819,NaN,0.998681902885437,NaN,32.178822,400,400.19577,25,32.821617,9.306213,60.336624,50.007565,402.472931,399.53537,399.306702,7695.558594,13.788475,13.101863,13.299146,1.940735,1.92726,1.868764,78.29657,153.345306,55.657642,30.302923,153.445221,123.490005,98.515205,3.563747,523.762573,439.880300536573,1.88802658685907,0.0196197609421856,1.18753677044925,19.2201664985622,481.594310069758,1.9163019013175,0.0073219294874809,1.41358405985201,64.4526718683757,471.145908802505,92.8363466183482,0.00689547258902031,1.50561449509715
14,14.126059,42,42.258774,28.791,29.596779,100.025497,NaN,0.999083638191223,NaN,32.177277,400,400.073395,25,32.826786,9.287311,60.28194,50.007565,401.782593,399.003265,398.675293,7698.375977,13.766699,13.104675,13.313883,1.916318,1.84642,1.826139,78.298775,153.456284,55.669456,30.316328,153.483246,123.482719,98.503296,3.585362,526.201416,439.88190753101,1.88800762178202,0.0196142291295738,1.18763677329328,19.229744569363,481.612702213404,1.91634587244996,0.00732213940294683,1.41348372612921,64.4557509498408,471.140835735882,92.8358383265634,0.00689475739476512,1.50571050556715
14,14.126143,42,42.262863,28.791,29.600399,100.023048,NaN,0.998461902141571,NaN,32.178169,400,399.925049,25,32.826054,9.292864,60.347054,50.007565,402.095551,399.250244,399.025177,7682.94043,13.741953,13.060434,13.274796,2.010998,1.962172,1.970732,78.311028,153.231918,55.65041,30.331367,153.358337,123.449898,98.53299,3.511496,521.429749,439.886006362281,1.88802061629412,0.0196145962702589,1.18760414850755,19.2299593253601,481.603551427444,1.91631332848688,0.00732097037271691,1.4136061052973,64.4602173514809,471.148410785999,92.8451875135891,0.00689430812981754,1.50569700448528
14,14.128716,42,42.259209,28.791,29.59897,100.051697,NaN,0.9996417760849,NaN,32.178413,400,399.994537,25,32.821812,9.301112,60.338787,50.007565,402.095551,399.250244,399.025177,7682.94043,13.741953,13.060434,13.274796,2.010998,1.962172,1.970732,78.311028,153.231918,55.65041,30.331367,153.358337,123.449898,98.53299,3.511496,521.429749,439.878171853797,1.88797807053062,0.0196097179661314,1.18774956017792,19.2365370411413,481.649126976097,1.9164426230472,0.00732352046336001,1.4132195235111,64.4561062443059,471.13032040086,92.8293143885326,0.00689424125331761,1.50582684217957
14,14.126902,42,42.263378,28.791,29.601721,100.086609,NaN,0.999614477157593,NaN,32.16312,400,399.980957,25,32.817192,9.313688,60.394115,50.007565,402.56604,399.721619,399.475006,7689.687988,13.74977,13.074206,13.279755,2.072567,2.041181,2.015771,78.3032,153.296768,55.645164,30.357849,153.266251,123.450951,98.542458,3.587921,523.918945,439.885766100492,1.88801490544863,0.0196134073839882,1.18762926445898,19.2318997556698,481.692664695035,1.91655109644127,0.00732445623525114,1.4129526876034,64.4607798577663,471.146675698355,92.8445790285343,0.00689414031975235,1.50572327091453
14,14.128954,42,42.263847,28.791,29.611271,100.088181,NaN,0.998894095420837,NaN,32.153728,400,400.064392,25,32.81509,9.299132,60.523911,50.010582,402.168823,399.325592,399.033539,7695.032715,13.773446,13.101711,13.30643,1.925707,1.881081,1.819527,78.285034,153.337982,55.615566,30.366421,153.407715,123.545853,98.50695,3.489886,521.350342,439.892213994509,1.8880229101143,0.0196110516536163,1.18763625791227,19.2371454279689,481.694234003839,1.91655438065795,0.00732442753337335,1.41294731814285,64.4611721998162,471.149928711583,92.847234750744,0.00689418741549655,1.50569692712057
14,14.130415,42,42.263935,28.791,29.616459,100.046524,NaN,0.998005032539368,NaN,32.160294,400,400.274109,25,32.799736,9.291667,60.626007,50.010582,402.168823,399.325592,399.033539,7695.032715,13.773446,13.101711,13.30643,1.925707,1.881081,1.819527,78.285034,153.337982,55.615566,30.366421,153.407715,123.545853,98.50695,3.489886,521.350342,439.894891281537,1.88802228999991,0.019609143572311,1.18765765503678,19.240879936314,481.635243386286,1.91639614829863,0.00732203613666992,1.41338535869996,64.4613882316581,471.149762419832,92.8472172372128,0.00689416412689981,1.50570006123791
14,14.128399,42,42.266266,28.791,29.616459,100.046524,NaN,0.99834418296814,NaN,32.160294,400,400.274109,25,32.799736,9.294513,60.505863,50.010582,402.140808,399.204498,398.877014,7693.426758,13.768444,13.115257,13.284285,1.908581,1.881213,1.87131,78.310013,153.385895,55.653664,30.347282,153.49971,123.480255,98.529419,3.519049,524.98822,439.899698751517,1.8880512266342,0.0196128041989443,1.18755519485645,19.2357266988225,481.632001273906,1.91638288769655,0.00732144926003179,1.41344044652191,64.463934151818,471.161960345032,92.8577800500425,0.00689423397591971,1.50561043787342
14,14.128399,42,42.266266,28.791,29.615154,100.00576,NaN,0.99834418296814,NaN,32.134708,400,400.429077,25,32.79665,9.306562,60.304459,50.010582,402.297668,399.735626,399.198029,7691.966797,13.724879,13.093531,13.326159,2.016037,1.992047,1.965744,78.322708,153.543655,55.672955,30.341543,153.464951,123.555626,98.509811,3.422477,523.022705,439.898148983315,1.88804610793133,0.0196126168817148,1.18756848743318,19.2357266988225,481.574375074952,1.91622846678727,0.00731912975291416,1.41386806128544,64.463934151818,471.16008686251,92.8565357239162,0.00689415648938661,1.50562991495996
14,14.131653,42,42.271832,28.791,29.603424,99.993599,NaN,0.998510599136353,NaN,32.112808,400,400.466736,25,32.803947,9.301483,60.448132,50.010582,402.297668,399.735626,399.198029,7691.966797,13.724879,13.093531,13.326159,2.016037,1.992047,1.965744,78.322708,153.543655,55.672955,30.341543,153.464951,123.555626,98.509811,3.422477,523.022705,439.876456033526,1.8879533819239,0.0196050250511806,1.18785352694296,19.2440442001586,481.549431214796,1.91615070414451,0.00731703648768846,1.41412764645309,64.4698976472731,471.129985841294,92.8424236361435,0.00689187389083912,1.50603190077731
14,14.132733,42,42.274998,28.791,29.596058,99.974022,NaN,0.998588502407074,NaN,32.107159,400,400.270599,25,32.806267,9.296227,60.53931,50.010582,401.670441,399.010925,398.394897,7689.00293,13.711631,13.115761,13.29786,1.987661,1.932832,1.937804,78.317299,153.455475,55.665916,30.349211,153.512878,123.515701,98.54203,3.372409,523.497192,439.865129121496,1.88790897530696,0.0196020073167251,1.18798367164575,19.2468044540341,481.517335308691,1.91605847938123,0.00731512522364956,1.41440862848409,64.4733549943971,471.115915269968,92.836424983763,0.00689070193465524,1.50622895949843
14,14.129553,42,42.274826,28.791,29.603525,99.968941,NaN,0.998765051364899,NaN,32.107212,400,400.117371,25,32.802631,9.282023,60.522968,50.010582,401.949371,399.411713,398.829346,7701.274902,13.723363,13.10631,13.332103,1.998976,1.959765,1.939018,78.336517,153.360458,55.62014,30.36842,153.38446,123.532921,98.572708,3.410475,520.853516,439.881585465272,1.88798392455876,0.019608852044986,1.18774567806629,19.2386765859292,481.510388145764,1.91604019754749,0.00731487922205317,1.41445804119387,64.4731671720844,471.143227830401,92.8543781510272,0.00689186350225687,1.50594189794023
14,14.130834,42,42.278904,28.791,29.609886,99.970261,NaN,0.998090445995331,NaN,32.085011,400,400.115662,25,32.808159,9.289211,60.53978,50.010582,401.949371,399.411713,398.829346,7701.274902,13.723363,13.10631,13.332103,1.998976,1.959765,1.939018,78.336517,153.360458,55.62014,30.36842,153.38446,123.532921,98.572708,3.410475,520.853516,439.886085215822,1.88799049071253,0.0196074394081457,1.1877459595025,19.2419509019282,481.506574818258,1.91602198316981,0.00731392821079712,1.41454086585842,64.4777352665854,471.148441494193,92.8621460716095,0.00689131913902951,1.50595275067954
14,14.131361,42,42.280087,28.791,29.609276,99.971672,NaN,0.998745739459991,NaN,32.09473,400,399.832733,25,32.815308,9.278908,60.531532,50.010582,401.565369,399.000702,398.429413,7690.095703,13.705681,13.095396,13.31321,1.997522,1.950713,1.955586,78.373375,153.451828,55.645294,30.356026,153.396194,123.545906,98.514297,3.361083,518.989014,439.884103676716,1.88798053289836,0.0196063951478915,1.18777897983579,19.2432978820647,481.506922848031,1.91602059703735,0.00731371089632663,1.41455406606637,64.4790269586334,471.145612039971,92.8615163129658,0.00689098171326376,1.50600107490748
14,14.132477,42,42.281631,28.791,29.621181,99.976845,NaN,0.998566031455994,NaN,32.082066,400,399.68869,25,32.815178,9.277917,60.521168,50.010582,401.565369,399.000702,398.429413,7690.095703,13.705681,13.095396,13.31321,1.997522,1.950713,1.955586,78.373375,153.451828,55.645294,30.356026,153.396194,123.545906,98.514297,3.361083,518.989014,439.895582122174,1.88801121802524,0.019606078147515,1.18771434665138,19.24615018597,481.512089600109,1.91603141788932,0.00731361695310795,1.41453620682016,64.4807127715969,471.157907290696,92.8713109040898,0.00689120240639502,1.50589780343535
14,14.131824,42,42.281746,28.791,29.628799,99.966721,NaN,0.998729169368744,NaN,32.066605,400,399.656891,25,32.809616,9.278442,60.421223,50.015415,401.472839,398.814636,398.146667,7698.692871,13.701453,13.130486,13.302729,1.978194,1.918489,1.898949,78.363541,153.33815,55.645771,30.371723,153.488235,123.583328,98.506989,3.389589,526.500549,439.906186817606,1.88805047175202,0.019608356735547,1.18760353989994,19.2444812509197,481.497608085642,1.91599238072171,0.00731301161835529,1.41464558121112,64.4808383319555,471.172354439066,92.8810264918448,0.00689177829885017,1.50574939908558
14,14.133179,42,42.283638,28.791,29.621838,99.966782,NaN,0.998949944972992,NaN,32.064266,400,399.687866,25,32.795795,9.272783,60.321186,50.015415,401.858093,399.221985,398.690582,7699.339844,13.71551,13.105678,13.318053,2.009179,1.975389,1.955802,78.344955,153.243942,55.689144,30.340818,153.379822,123.654625,98.491745,3.49029,530.325867,439.894688327264,1.88800372029143,0.0196048983239428,1.18774333630161,19.2479442903974,481.495058534129,1.91598183944047,0.00731253912064922,1.41468983226673,64.482788936931,471.156545979298,92.8725257834415,0.00689077219545688,1.50594399494153
14,14.134016,42,42.282974,28.791,29.622999,99.969818,NaN,0.998230218887329,NaN,32.073055,400,399.905365,25,32.790283,9.273657,60.306145,50.015415,401.59375,398.903473,398.289032,7691.837891,13.704808,13.122229,13.29488,1.999827,1.936774,1.944307,78.375511,153.190765,55.664383,30.35528,153.600067,123.581863,98.525299,3.329273,523.014648,439.894071196445,1.88799626253083,0.0196035459604998,1.18777405256988,19.2500833273715,481.500278498659,1.91599713091348,0.00731287901777771,1.41464208555686,64.4820639802883,471.153358732547,92.8697083440716,0.00689076412469552,1.50596655519131
14,14.132578,42,42.283405,28.791,29.627113,99.98848,NaN,0.998583674430847,NaN,32.072899,400,399.924713,25,32.789711,9.279382,60.256435,50.015415,401.59375,398.903473,398.289032,7691.837891,13.704808,13.122229,13.29488,1.999827,1.936774,1.944307,78.375511,153.190765,55.664383,30.35528,153.600067,123.581863,98.525299,3.329273,523.014648,439.902386631462,1.88803303786881,0.0196067461602928,1.18765902930841,19.246408316234,481.526076483269,1.91606542570913,0.00731383301162547,1.41445577022831,64.4826496436248,471.167116414617,92.8792992153712,0.0068912526278835,1.50583033436012
14,14.131582,42,42.289696,28.791,29.633879,99.990883,NaN,0.998464584350586,NaN,32.057388,400,400.086487,25,32.788624,9.286998,60.440392,50.015415,402.074158,399.50946,398.938995,7697.926758,13.720034,13.110152,13.335488,2.03259,1.984073,1.947103,78.367897,153.152466,55.61441,30.353104,153.425995,123.642555,98.483559,3.360477,519.29718,439.912796650658,1.88807386939418,0.0196095250365711,1.18753951433634,19.2438627334688,481.520714114347,1.91603872512746,0.00731238742649132,1.41457963593617,64.4894026185037,471.18639752984,92.8987444016164,0.0068908777336642,1.50573023954329
14,14.134093,42,42.290466,28.791,29.646793,99.994637,NaN,0.998884260654449,NaN,32.058777,400,400.218018,25,32.791012,9.286502,60.63419,50.015415,402.074158,399.50946,398.938995,7697.926758,13.720034,13.110152,13.335488,2.03259,1.984073,1.947103,78.367897,153.152466,55.61441,30.353104,153.425995,123.642555,98.483559,3.360477,519.29718,439.922146665628,1.88808848809985,0.0196068205281114,1.187535577291,19.2502801037684,481.524952024718,1.91604857351838,0.00731240745802721,1.41455836282403,64.4902431893514,471.19227932753,92.9034634131022,0.00689097742920414,1.50568138967063
14,14.141614,42,42.294777,28.791,29.646793,99.994637,NaN,0.999232649803162,NaN,32.058777,400,400.218018,25,32.791012,9.295333,60.616913,50.015415,401.741211,399.143311,398.438019,7698.261719,13.735836,13.159088,13.334554,1.934674,1.880081,1.893567,78.384727,153.560074,55.721272,30.305246,153.315308,123.591316,98.508217,3.375439,525.177673,439.904215758202,1.88798058713444,0.019593178696071,1.18791769866076,19.2694964205527,481.518948024699,1.91602403572716,0.00731132340326093,1.41466059176408,64.4949490492136,471.155753063397,92.8837583126692,0.00688866478851165,1.50613001460867
14,14.145158,42,42.300076,28.791,29.656956,100.000549,NaN,0.998965620994568,NaN,32.074398,400,400.263794,25,32.795429,9.305354,60.594032,50.015415,401.896515,399.338135,398.745422,7687.473633,13.731442,13.126322,13.335897,1.942989,1.89705,1.843186,78.394043,153.735153,55.743473,30.310061,153.323471,123.728027,98.511124,3.459298,523.641296,439.907838265039,1.88796962143055,0.0195882129594555,1.18799420527787,19.2785487542857,481.519931478178,1.91601628932059,0.00731032767577634,1.4147239826319,64.5007328334585,471.155389260648,92.8891102409858,0.00688766322820731,1.50621836542208
14,14.147093,42,42.303787,28.791,29.648617,99.992424,NaN,0.99825781583786,NaN,32.085976,400,400.398193,25,32.795856,9.30763,60.569553,50.015415,401.896515,399.338135,398.745422,7687.473633,13.731442,13.126322,13.335897,1.942989,1.89705,1.843186,78.394043,153.735153,55.743473,30.310061,153.323471,123.728027,98.511124,3.459298,523.641296,439.893316261598,1.88790914686252,0.0195835108519594,1.18817770865466,19.2834905477669,481.503267152486,1.91596436084182,0.00730893242701794,1.41489765223151,64.5047829637057,471.135809209586,92.8800291880104,0.00688616331302842,1.50648146338707
14,14.147093,42,42.303787,28.791,29.641098,99.989067,NaN,0.99825781583786,NaN,32.087185,400,400.280945,25,32.79002,9.30724,60.455212,50.015415,402.386902,399.715973,399.194061,7704.47168,13.730269,13.131028,13.316482,2.059013,1.994387,1.996123,78.401718,153.495514,55.775261,30.306969,153.562454,123.63237,98.540421,3.368926,520.752502,439.884382064716,1.88787964108769,0.0195824322501138,1.1882545049179,19.2834905477669,481.498517281654,1.91595163140691,0.00730874134410871,1.41493305033282,64.5047829637057,471.125009312085,92.872860500898,0.00688571696593787,1.50659397442738
14,14.147892,42,42.309914,28.791,29.636578,99.994949,NaN,0.999221086502075,NaN,32.091858,400,400.099884,25,32.782593,9.302696,60.317207,50.024567,401.608887,399.009552,398.442902,7699.220703,13.73908,13.131188,13.350683,1.90137,1.879741,1.863517,78.399887,153.613708,55.794991,30.328306,153.564056,123.6362,98.555214,3.443711,525.240051,439.877104820692,1.88785043989028,0.0195803364118288,1.18834136308031,19.2855309644189,481.498304638407,1.91593906155464,0.0073075363984472,1.41501642380794,64.5115840566589,471.118539427036,92.8750346250225,0.0068843096389068,1.50675923473471
14,14.150179,42,42.305439,28.791,29.629122,100.012413,NaN,0.998313248157501,NaN,32.087852,400,399.916565,25,32.77174,9.296877,60.30489,50.024567,401.608887,399.009552,398.442902,7699.220703,13.73908,13.131188,13.350683,1.90137,1.879741,1.863517,78.399887,153.613708,55.794991,30.328306,153.564056,123.6362,98.555214,3.443711,525.240051,439.862786724809,1.88778836397404,0.0195751246582595,1.18853408569415,19.2913708272466,481.52924691764,1.91603074730652,0.00730965486785607,1.41472617402412,64.5065858327967,471.092738075759,92.8531872911897,0.00688407580956716,1.50695680490591
14,14.151833,42,42.30595,28.791,29.62077,100.017204,NaN,0.99822336435318,NaN,32.073235,400,399.827057,25,32.769375,9.306603,60.432961,50.024567,401.658386,399.013367,398.358734,7699.04248,13.729557,13.141693,13.33904,1.901045,1.835346,1.815478,78.397842,153.537201,55.75378,30.336559,153.826874,123.644348,98.5298,3.494557,528.354065,439.848911650789,1.88773184525249,0.0195709315344878,1.18870388409016,19.2955938802208,481.53531319441,1.91604600262962,0.00730979907688318,1.41468782477949,64.5071434875615,471.072404155715,92.8402345212244,0.00688314030433662,1.50717715610358
14,14.153528,42,42.305832,28.791,29.621824,100.0298,NaN,0.998651266098022,NaN,32.066277,400,399.694519,25,32.76495,9.299234,60.567425,50.024567,401.757782,399.157501,398.61731,7701.645996,13.743762,13.124301,13.354334,1.853134,1.825516,1.753456,78.388039,153.635468,55.802269,30.312185,153.888214,123.67363,98.548409,3.677944,526.257629,439.846118347385,1.8877116639172,0.0195680143959717,1.1887795023879,19.2999212310224,481.553296044426,1.91609442276116,0.00731054544195653,1.41455240805488,64.5070147145731,471.064936813302,92.8351555063563,0.00688285360291956,1.50725322911471
14,14.154541,42,42.308697,28.791,29.632689,100.036453,NaN,0.99847674369812,NaN,32.067459,400,399.68811,25,32.750904,9.293376,60.586342,50.024567,401.757782,399.157501,398.61731,7701.645996,13.743762,13.124301,13.354334,1.853134,1.825516,1.753456,78.388039,153.635468,55.802269,30.312185,153.888214,123.67363,98.548409,3.677944,526.257629,439.856616064378,1.88773978852321,0.019567739683151,1.18871983847831,19.3025072435127,481.558718589308,1.91610334096322,0.00731020397024023,1.41455027064576,64.5101411910053,471.077202100047,92.8463188229887,0.00688282765230083,1.50717097417153
14,14.15748,42,42.311436,28.791,29.63998,100.051926,NaN,0.999386429786682,NaN,32.073231,400,399.98526,25,32.742073,9.309346,60.530205,50.024567,402.060089,399.346039,398.717438,7693.751465,13.728335,13.142407,13.319105,1.847346,1.843769,1.798347,78.385574,153.683777,55.801617,30.309065,153.867325,123.695335,98.55854,3.66848,527.84668,439.858268524951,1.88772625465523,0.0195634674756204,1.18879495444008,19.310009211253,481.576792656576,1.91614640641431,0.0073103959349253,1.4144523514995,64.51324483291,471.07413386966,92.8471754647222,0.00688219144341596,1.50724677372065
14,14.160355,42,42.311932,28.791,29.642183,100.049706,NaN,0.999511063098907,NaN,32.073227,400,400.107605,25,32.745464,9.287707,60.581554,50.024567,402.343201,399.693909,399.184692,7703.864746,13.754368,13.123872,13.342884,1.875634,1.832604,1.821156,78.391769,153.659149,55.781425,30.315201,153.818558,123.63195,98.556755,3.56671,521.270691,439.85402526885,1.8876936676623,0.0195585831496901,1.18891894172301,19.3173466827972,481.572962193134,1.91613517103465,0.00731014503383322,1.41448745111868,64.5137860470837,471.06254857822,92.8400131853022,0.00688162040793543,1.50737567238509
14,14.160822,42,42.31469,28.791,29.642372,100.036827,NaN,0.998954355716705,NaN,32.092251,400,400.232178,25,32.757046,9.286353,60.696362,50.024567,402.343201,399.693909,399.184692,7703.864746,13.754368,13.123872,13.342884,1.875634,1.832604,1.821156,78.391769,153.659149,55.781425,30.315201,153.818558,123.63195,98.556755,3.56671,521.270691,439.853135235269,1.88768771176296,0.0195577657309125,1.18894081540488,19.3185384376742,481.550904495499,1.91607066387114,0.00730871947672371,1.41468834432101,64.516680552749,471.06226665265,92.8427387196143,0.00688109593754392,1.50742270137657
14,14.160553,42,42.320335,28.791,29.642372,100.036827,NaN,0.999158442020416,NaN,32.092251,400,400.232178,25,32.757046,9.299372,60.778976,50.024567,402.421875,399.832062,399.286652,7698.512207,13.745284,13.112179,13.349898,1.882433,1.8486,1.787759,78.430092,153.876541,55.751942,30.346775,153.862061,123.723473,98.581139,3.625686,526.213257,439.853777347224,1.88769156992619,0.0195582521863045,1.18892709970399,19.3178519700553,481.543045086732,1.91603854917736,0.00730730150477248,1.41482214611532,64.5228394534728,471.06756288352,92.8522130914458,0.00688026537954864,1.50745760835479
14,14.159764,42,42.318558,28.791,29.635031,100.040016,NaN,0.999519288539886,NaN,32.094238,400,400.298553,25,32.767082,9.298113,60.715752,50.024548,402.305725,399.552826,399.044006,7704.916016,13.766336,13.133267,13.331431,1.813651,1.827242,1.761782,78.456024,153.699585,55.734535,30.365902,153.650757,123.647896,98.572456,3.57468,528.240601,439.846932772389,1.88767406130067,0.0195586261500333,1.18896212619064,19.3158384452971,481.550030922029,1.9160607481473,0.00730792925328826,1.41474643403635,64.5210155293805,471.059932118965,92.8452747262877,0.00688028037708796,1.50750891458241
14,14.163179,42,42.319088,28.791,29.623215,100.021057,NaN,0.999166965484619,NaN,32.089909,400,400.184906,25,32.770229,9.296803,60.577297,50.024548,402.305725,399.552826,399.044006,7704.916016,13.766336,13.133267,13.331431,1.813651,1.827242,1.761782,78.456024,153.699585,55.734535,30.365902,153.650757,123.647896,98.572456,3.57468,528.240601,439.824727906763,1.88757866901494,0.019550756278745,1.18925764735198,19.3245529039584,481.52246872985,1.91598585281485,0.00730671746878431,1.41495877344202,64.5215937582456,471.025384662823,92.8229203594592,0.00687875421062772,1.50787850945225
14,14.163179,42,42.319088,28.791,29.618511,99.99868,NaN,0.999166965484619,NaN,32.099468,400,400.13208,25,32.772175,9.289989,60.467422,50.024548,402.221558,399.550171,399.03595,7699.210938,13.746678,13.117228,13.33751,1.833902,1.825388,1.800547,78.440575,153.693542,55.726826,30.376919,153.6763,123.784836,98.505508,3.482351,527.516296,439.81913352514,1.88756019173622,0.0195500814558211,1.18930597048103,19.3245529039584,481.490803556883,1.91590099595945,0.0073054440488136,1.41519481963637,64.5215937582456,471.018622518321,92.8184359226379,0.00687847475537435,1.50794924287158
14,14.163851,42,42.322628,28.791,29.622684,100.004211,NaN,0.998252511024475,NaN,32.119133,400,400.093292,25,32.769646,9.293846,60.570293,50.024548,401.618378,398.874451,398.317688,7697.885742,13.713923,13.120591,13.313489,1.899948,1.89265,1.838776,78.434189,153.811111,55.727188,30.351603,153.892441,123.942703,98.459351,3.368876,525.260742,439.822491423111,1.88756694322799,0.0195494653490242,1.18929741381568,19.3262675397243,481.493699168084,1.91590182561096,0.00730486975704912,1.41522048032779,64.52534099642,471.023528280662,92.8254282892108,0.00687801964432053,1.50795454768866
14,14.163056,42,42.327271,28.791,29.625233,100.010139,NaN,0.998669564723969,NaN,32.118889,400,399.890778,25,32.762474,9.275537,60.668251,50.024548,401.618378,398.874451,398.317688,7697.885742,13.713923,13.120591,13.313489,1.899948,1.89265,1.838776,78.434189,153.811111,55.727188,30.351603,153.892441,123.942703,98.459351,3.368876,525.260742,439.827421555814,1.88758835982171,0.0195512681199916,1.18923064256804,19.324239057757,481.495620344582,1.91589788549597,0.00730404122380506,1.4152681285871,64.5304059061195,471.034559738,92.8376475602523,0.00687761279915416,1.50791341948994
14,14.164046,42,42.335953,28.791,29.620716,100.017601,NaN,0.998033463954926,NaN,32.10257,400,399.709595,25,32.761597,9.266583,60.761013,50.024548,401.582611,398.865356,398.388,7708.333008,13.734004,13.12117,13.342374,1.909444,1.91825,1.900026,78.459953,153.766617,55.748253,30.343712,154.031143,123.788933,98.538429,3.316247,521.779541,439.819685103633,1.8875564154017,0.0195488305554024,1.18932759126571,19.3267650788386,481.494086301763,1.91587678310582,0.00730228636631775,1.41539546068446,64.5398755461896,471.028838738391,92.8430224031118,0.00687576384510143,1.50811210124479
14,14.163123,42,42.33791,28.791,29.612677,100.026016,NaN,0.998795807361603,NaN,32.112823,400,399.559998,25,32.766571,9.28813,60.772964,50.024548,401.582611,398.865356,398.388,7708.333008,13.734004,13.12117,13.342374,1.909444,1.91825,1.900026,78.459953,153.766617,55.748253,30.343712,154.031143,123.788933,98.538429,3.316247,521.779541,439.812328714306,1.88753807782179,0.0195493457076861,1.18936306333011,19.3244100148829,481.503270433157,1.91589756461982,0.00730227400945959,1.41535306524608,64.5421244456259,471.023472855688,92.8415311269941,0.00687517879477532,1.50819954695784
14,14.163685,42,42.337048,28.791,29.610985,100.026596,NaN,0.998754799365997,NaN,32.131382,400,399.547363,25,32.761372,9.296252,60.793083,50.024548,401.81601,398.91748,398.459717,7694.189453,13.727174,13.133393,13.301287,1.89454,1.860293,1.880465,78.46553,153.643478,55.731228,30.367998,154.043777,123.748894,98.571762,3.294381,519.31543,439.808973703468,1.88752336774858,0.0195480870389095,1.18940916817106,19.3258439895536,481.505292077415,1.91590466879814,0.00730252334530612,1.41532648180757,64.5410697660149,471.017496489968,92.8366582888266,0.00687509196372896,1.50824830927914
14,14.163323,42,42.340485,28.791,29.60397,99.999298,NaN,0.998592138290405,NaN,32.134087,400,399.790527,25,32.748623,9.287945,60.788712,50.024548,401.81601,398.91748,398.459717,7694.189453,13.727174,13.133393,13.301287,1.89454,1.860293,1.880465,78.46553,153.643478,55.731228,30.367998,154.043777,123.748894,98.571762,3.294381,519.31543,439.801494681624,1.88750100203354,0.0195477348995393,1.18946280724662,19.3249203310554,481.461862589418,1.91578156185366,0.00730010744029737,1.41569652884465,64.5449325915483,471.011673759181,92.836427597334,0.00687421332377661,1.50836424214114
14,14.164606,42,42.344353,28.791,29.59453,99.954185,NaN,0.998050808906555,NaN,32.139561,400,399.949707,25,32.740593,9.268985,60.719776,50.024548,401.927216,399.235077,398.823334,7704.138672,13.738629,13.122304,13.349571,1.90271,1.837487,1.853462,78.452469,153.763443,55.79137,30.32003,153.791397,123.719109,98.578178,3.454686,527.211731,439.787199498119,1.88744550091427,0.0195440612890307,1.18962554205265,19.3281938804827,481.392590399024,1.91558834282118,0.00729656875935481,1.41626623570552,64.5491505297794,470.994019978799,92.828809708193,0.00687276614117295,1.50861102663302
14,14.164344,42,42.339199,28.791,29.599092,99.936874,NaN,0.998729586601257,NaN,32.143406,400,400.139679,25,32.741867,9.281823,60.619232,50.024548,402.403625,399.637604,399.273529,7697.731934,13.75139,13.124044,13.336865,1.928313,1.888105,1.855571,78.423378,153.735764,55.772221,30.33396,153.823334,123.699097,98.60099,3.297004,514.884277,439.793252561991,1.8874671861404,0.0195451894506061,1.18956518559228,19.3275254107097,481.375262697398,1.91555197955816,0.00729687617829989,1.4163270682654,64.5435301729354,470.998413762858,92.8262787735035,0.00687390429331398,1.50848252975339
14,14.166889,42,42.341599,28.791,29.615772,99.936554,NaN,0.999111175537109,NaN,32.142727,400,400.164734,25,32.749683,9.273781,60.449661,50.010994,402.069061,399.403961,398.835358,7702.682617,13.75036,13.135956,13.348197,1.921639,1.904679,1.885906,78.43821,153.71373,55.819515,30.324768,153.862,123.689445,98.577232,3.418774,527.252869,439.807013137405,1.88749620807182,0.0195429834351202,1.18952365713558,19.3340183592927,481.371461043526,1.91553709607535,0.00729625571633075,1.41638764142292,64.546032852634,471.010685007988,92.836948563074,0.00687396568479927,1.5083924148749
14,14.16403,42,42.344349,28.791,29.615772,99.936554,NaN,0.999154686927795,NaN,32.142727,400,400.164734,25,32.749683,9.270681,60.13517,50.010994,402.069061,399.403961,398.835358,7702.682617,13.75036,13.135956,13.348197,1.921639,1.904679,1.885906,78.43821,153.71373,55.819515,30.324768,153.862,123.689445,98.577232,3.418774,527.252869,439.81384316303,1.88753722361678,0.0195481502102528,1.18937758309166,19.3267242553105,481.367624141613,1.91552143408673,0.00729556573090851,1.41645316700461,64.5491461680704,471.027586826503,92.8510582447286,0.00687415335283564,1.50825946709089
14,14.166935,42,42.345901,28.791,29.618227,99.948013,NaN,0.998692750930786,NaN,32.167553,400,400.123352,25,32.747559,9.272933,60.027161,50.010994,402.363434,399.729462,399.22934,7706.525391,13.771661,13.133328,13.370414,1.916977,1.880984,1.896769,78.451965,153.722855,55.855133,30.300499,154.050385,123.836479,98.578232,3.448596,527.258789,439.809823492852,1.88750519338762,0.0195432525045514,1.18950075727424,19.3341357090381,481.381689521831,1.91555609866857,0.00729582894168695,1.41636855979611,64.5507239668779,471.016930626413,92.845632173759,0.00687342516176683,1.50839583404953
14,14.168485,42,42.345764,28.791,29.609409,99.984924,NaN,0.998435795307159,NaN,32.179817,400,400.173859,25,32.741726,9.266492,59.980656,50.010994,402.363434,399.729462,399.22934,7706.525391,13.771661,13.133328,13.370414,1.916977,1.880984,1.896769,78.451965,153.722855,55.855133,30.300499,154.050385,123.836479,98.578232,3.448596,527.258789,439.795630275361,1.88744831041304,0.0195391871546258,1.18967071959568,19.3380897178919,481.434152878756,1.9156969751214,0.00729796478051532,1.41597412851968,64.5506890997743,470.996017936809,92.8316242982669,0.0068725868125863,1.50861267067351
14,14.170089,42,42.34861,28.791,29.601738,100.022667,NaN,0.997942745685577,NaN,32.210804,400,399.922699,25,32.736748,9.270951,59.93821,50.010994,401.778412,399.077118,398.409332,7698.59375,13.744185,13.158259,13.3342,1.878525,1.828649,1.826448,78.46521,153.860794,55.856728,30.301144,153.659302,123.703491,98.61116,3.36834,519.50061,439.782670243283,1.88739515268953,0.0195351893383589,1.18983177074891,19.342181137015,481.483623167977,1.91582398196167,0.00729939876397675,1.41564250904351,64.5536777825775,470.978519173359,92.8230318113849,0.00687133594344345,1.50884161262833
14,14.169538,42,42.35033,28.791,29.588753,100.032127,NaN,0.997992873191833,NaN,32.197742,400,399.813324,25,32.728519,9.282994,60.009743,50.010994,401.365082,398.740875,398.173889,7701.320313,13.731504,13.129882,13.334791,1.848012,1.833896,1.784491,78.472977,154.006989,55.867279,30.315298,153.949722,123.744034,98.606056,3.53025,526.000549,439.768536769793,1.88735202366052,0.0195343213340093,1.18993742913494,19.3407757074771,481.494618522533,1.91585008174387,0.00729950554264074,1.41558338594022,64.555667607013,470.963917068324,92.8151714682742,0.00687041372145573,1.50902227646951
14,14.173275,42,42.349415,28.791,29.588516,100.023865,NaN,0.997733473777771,NaN,32.188675,400,399.534821,25,32.719997,9.296324,60.306786,50.010994,401.365082,398.740875,398.173889,7701.320313,13.731504,13.129882,13.334791,1.848012,1.833896,1.784491,78.472977,154.006989,55.867279,30.315298,153.949722,123.744034,98.606056,3.53025,526.000549,439.759319376492,1.88729746801424,0.0195275393086935,1.19013123968315,19.350306826266,481.484197496237,1.91582394640725,0.00729926499793955,1.41564896722962,64.5546699791618,470.943323380721,92.8005587505074,0.0068697328154253,1.50922371958557
