P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.172031,42,42.347771,28.791,29.588533,100.014885,NaN,0.997901678085327,NaN,32.195221,400,399.4776,25,32.719215,9.287664,60.497662,50.010994,401.539948,398.775909,398.191406,7704.757324,13.734757,13.153961,13.303437,1.881539,1.881922,1.848287,78.509712,153.752213,55.842621,30.340269,153.625732,123.733543,98.623543,3.369574,517.986206,439.762314266184,1.88731538530916,0.0195297877098728,1.19006734919088,19.3471342472088,481.473775457244,1.91579923363995,0.00729916643345586,1.41570484380105,64.5527629786411,470.948750814421,92.8024182234784,0.00687026197957445,1.50914042742197
14,14.172031,42,42.347771,28.791,29.575012,100.002556,NaN,0.997901678085327,NaN,32.18689,400,399.469421,25,32.716743,9.25381,60.53392,50.010994,401.550446,398.949707,398.416046,7707.990234,13.737169,13.127244,13.332371,1.873931,1.861919,1.8583,78.500435,153.751404,55.818871,30.333956,153.804123,123.725525,98.637543,3.572066,528.61377,439.746222421978,1.88726222985712,0.0195278473762876,1.19020694350045,19.3471342472088,481.456320428484,1.91575245722067,0.00729846483507436,1.41583523989892,64.5527629786411,470.929298784206,92.7895296187543,0.00686945843165072,1.50934463035129
14,14.171482,42,42.3526,28.791,29.568359,99.993347,NaN,0.998671412467957,NaN,32.184227,400,399.501648,25,32.718819,9.260549,60.550488,50.010994,401.550446,398.949707,398.416046,7707.990234,13.737169,13.127244,13.332371,1.873931,1.861919,1.8583,78.500435,153.751404,55.818871,30.333956,153.804123,123.725525,98.637543,3.572066,528.61377,439.73961702637,1.88724395129944,0.0195278838008804,1.19024753548173,19.3457340633533,481.436549692391,1.91569002958128,0.00729672947208441,1.41604753513195,64.5581425135969,470.925926926901,92.7923978422159,0.00686842349762239,1.50945740400089
14,14.173065,42,42.355869,28.791,29.569172,99.999069,NaN,0.998795211315155,NaN,32.185806,400,399.605164,25,32.723454,9.283558,60.466553,50.011093,401.925293,399.202271,398.830475,7704.530273,13.761899,13.110801,13.317843,1.957613,1.937955,1.945781,78.494377,153.722519,55.789307,30.341986,153.801147,123.809914,98.595833,3.41505,519.664124,439.736797919659,1.88722442772046,0.0195251424049558,1.19032028933253,19.3497712769607,481.440095143379,1.91569313890108,0.00729623532099649,1.41606469281895,64.5617064026781,470.921027577603,92.7926060203462,0.00686761495456803,1.50956124451324
14,14.172841,42,42.356899,28.791,29.576973,100.013565,NaN,0.99890124797821,NaN,32.189484,400,399.77887,25,32.732883,9.281162,60.369991,50.011093,402.32605,399.550842,399.173401,7711.056641,13.790897,13.133808,13.333561,1.915838,1.908007,1.887161,78.48941,153.665466,55.803917,30.346508,153.882736,123.772209,98.588524,3.479558,522.780579,439.746619064089,1.88725831520914,0.0195266663837566,1.19022819916572,19.3492000177926,481.459185785439,1.91574228479467,0.00729680196570134,1.41593573056409,64.5627148509302,470.934136007541,92.8023781540366,0.00686796538936625,1.5094400493676
14,14.172415,42,42.359352,28.791,29.577091,100.05481,NaN,0.998500049114227,NaN,32.1866,400,400.007507,25,32.746147,9.286587,60.308865,50.011093,402.32605,399.550842,399.173401,7711.056641,13.790897,13.133808,13.333561,1.915838,1.908007,1.887161,78.48941,153.665466,55.803917,30.346508,153.882736,123.772209,98.588524,3.479558,522.780579,439.747778412198,1.88726489275468,0.0195274524262711,1.19020514870309,19.3481135865477,481.514160600294,1.91588480073968,0.00729853329710477,1.41555794256394,64.5655033270736,470.938227774242,92.8076803084044,0.00686767957706533,1.5094363675719
14,14.170227,42,42.355461,28.791,29.58593,100.086601,NaN,0.998415946960449,NaN,32.176125,400,400.086304,25,32.753036,9.291264,60.391617,50.011093,401.915955,399.12735,398.862701,7710.806641,13.797544,13.111499,13.334528,1.919114,1.902718,1.887201,78.511681,153.593414,55.842701,30.32552,154.032394,123.941353,98.560204,3.458818,523.022583,439.763530131065,1.88733104013529,0.019532671837418,1.19000182415119,19.3425331256385,481.564573531275,1.91602748663892,0.00730131681639423,1.41513021102748,64.5612616117103,470.959762727167,92.8178383930318,0.00686929044719709,1.50914800672003
14,14.16851,42,42.353096,28.791,29.591202,100.078011,NaN,0.998423874378204,NaN,32.176159,400,400.105072,25,32.756611,9.276199,60.394459,50.011093,402.347748,399.483978,399.100494,7707.865723,13.780288,13.135511,13.319788,1.923412,1.867489,1.902456,78.521454,153.812943,55.832382,30.319263,153.788513,123.865646,98.546158,3.43331,521.904358,439.773908469154,1.88737640082127,0.0195365296339992,1.18985955879593,19.3381534895607,481.555709563096,1.91600836397923,0.00730142151283001,1.41516471350306,64.5586832714064,470.974738737532,92.8252645286986,0.00687034759957682,1.50895305342028
14,14.17313,42,42.359108,28.791,29.597742,100.031242,NaN,0.998402714729309,NaN,32.17577,400,400.053467,25,32.766171,9.259871,60.444626,50.011093,402.347748,399.483978,399.100494,7707.865723,13.780288,13.135511,13.319788,1.923412,1.867489,1.902456,78.521454,153.812943,55.832382,30.319263,153.788513,123.865646,98.546158,3.43331,521.904358,439.770645753715,1.88733581583102,0.0195291248588813,1.19002861024759,19.3499370428579,481.481135774133,1.915796785275,0.00729725383944834,1.41580122663338,64.5652373440738,470.964015638934,92.8245085614015,0.00686878979281125,1.50916176910039
14,14.172698,42,42.356003,28.791,29.60659,100.000656,NaN,0.998188376426697,NaN,32.167507,400,399.723541,25,32.775455,9.259372,60.472824,50.011093,401.4487,398.455536,397.989624,7702.754883,13.758569,13.154993,13.282043,1.912118,1.854552,1.846177,78.551041,153.834534,55.824455,30.328917,153.535812,123.782562,98.582298,3.328056,513.834534,439.782207337219,1.88737679088375,0.0195311742050683,1.18991526004846,19.3488353264761,481.442155628047,1.9156983987576,0.00729629203691519,1.41605107500047,64.5618524788723,470.976878640379,92.8297529415728,0.00686989679733191,1.50897714077249
14,14.174613,42,42.360168,28.791,29.60659,100.000656,NaN,0.997094392776489,NaN,32.167507,400,399.723541,25,32.775455,9.252817,60.415451,50.011093,401.911743,399.101013,398.749329,7705.899414,13.770805,13.118174,13.321852,1.984385,1.923769,1.896934,78.536537,153.74826,55.831997,30.33498,153.936142,123.743813,98.602966,3.454354,521.883789,439.777629724248,1.8873493183131,0.019527717180222,1.19001326576913,19.3537189003533,481.436349394739,1.91567469540532,0.00729524769724461,1.4161501365961,64.5663928343308,470.969685333011,92.8293850084177,0.00686882738010504,1.50911925400112
14,14.173736,42,42.366081,28.791,29.608091,100.011444,NaN,0.998740136623383,NaN,32.175869,400,399.643311,25,32.779495,9.262654,60.503803,50.011093,401.911743,399.101013,398.749329,7705.899414,13.770805,13.118174,13.321852,1.984385,1.923769,1.896934,78.536537,153.74826,55.831997,30.33498,153.936142,123.743813,98.602966,3.454354,521.883789,439.781512288654,1.88736779919966,0.019529515594595,1.18995290372325,19.3514824635805,481.443384009756,1.91568198777485,0.00729437929932756,1.41617650704697,64.572723718439,470.980510437382,92.8428027537728,0.00686817812131166,1.50910034060611
14,14.171428,42,42.367115,28.791,29.611486,100.010078,NaN,0.999406516551971,NaN,32.171371,400,399.669037,25,32.775185,9.285531,60.638817,50.011093,401.457764,398.614502,398.285522,7710.823242,13.777706,13.124339,13.320478,1.957436,1.928921,1.873255,78.572586,153.789658,55.821144,30.342007,153.974533,123.854027,98.589233,3.314773,514.822815,439.791068286456,1.88741425169301,0.0195341697141362,1.18979983613103,19.3455963381496,481.440008083801,1.91567091976398,0.00729404239769015,1.41621557058419,64.573965034309,470.998222217928,92.8556318967784,0.00686871770599068,1.50893116748679
14,14.173614,42,42.365448,28.791,29.614628,100.021606,NaN,0.998661041259766,NaN,32.161663,400,399.580994,25,32.770473,9.316143,60.64883,50.011093,401.457764,398.614502,398.285522,7710.823242,13.777706,13.124339,13.320478,1.957436,1.928921,1.873255,78.572586,153.789658,55.821144,30.342007,153.974533,123.854027,98.589233,3.314773,514.822815,439.789582369254,1.88739524110231,0.0195306735782785,1.18987928383466,19.3511713432704,481.458656879203,1.91572415293685,0.0072951161859357,1.41605384838304,64.5720337752921,470.990119284961,92.8485018258382,0.00686869219734208,1.50898944624812
14,14.173614,42,42.365448,28.791,29.609819,100.046005,NaN,0.998661041259766,NaN,32.149124,400,399.616028,25,32.775032,9.312905,60.708508,50.011494,401.63147,398.893127,398.569946,7710.859375,13.778552,13.111261,13.334467,1.942215,1.928705,1.89717,78.532959,153.966049,55.895424,30.317255,154.084869,123.866493,98.572052,3.487769,524.645203,439.78386012061,1.88737634096154,0.0195299837250062,1.1899288470315,19.3511713432704,481.493204027368,1.91581672701886,0.00729650422575374,1.41579572144676,64.5720337752921,470.983201902746,92.8439178203073,0.00686840659126959,1.50906198298578
14,14.17567,42,42.369514,28.791,29.613873,100.060379,NaN,0.998254060745239,NaN,32.157143,400,399.817749,25,32.773315,9.292514,60.615398,50.011494,402.479462,399.534454,399.26123,7709.73291,13.806872,13.135174,13.322664,1.924194,1.865783,1.868161,78.525513,153.785294,55.870312,30.32132,153.92952,123.880013,98.560669,3.383254,520.249329,439.783769873646,1.88736278149248,0.0195268541625764,1.18999226168065,19.356414216727,481.507890267541,1.91584812954377,0.00729630266133953,1.4157403268832,64.5764653868708,470.981031727071,92.8467733616274,0.0068675633124607,1.50914981047505
14,14.173521,42,42.365875,28.791,29.616066,100.071098,NaN,0.998979687690735,NaN,32.157352,400,399.986237,25,32.766529,9.289448,60.567352,50.011494,402.479462,399.534454,399.26123,7709.73291,13.806872,13.135174,13.322664,1.924194,1.865783,1.868161,78.525513,153.785294,55.870312,30.32132,153.92952,123.880013,98.560669,3.383254,520.249329,439.791515666001,1.8874022264914,0.0195310477430351,1.18985970939344,19.3509341764336,481.528132642762,1.91590948219927,0.0072978243183151,1.41554072280768,64.572499188161,470.99296923053,92.8508413675751,0.00686873070421224,1.50896639794254
14,14.171146,42,42.367802,28.791,29.624378,100.081909,NaN,0.998950481414795,NaN,32.161922,400,400.000183,25,32.764408,9.285175,60.634407,50.011494,401.91864,399.076508,398.845276,7716.427246,13.822257,13.119629,13.348019,1.911918,1.87841,1.828604,78.545746,153.882614,55.814014,30.365959,153.899536,123.883141,98.545013,3.565561,524.606445,439.807080086668,1.8874689559576,0.0195365282554637,1.18965267987103,19.3448771001206,481.540752432915,1.91593952692174,0.00729795604904751,1.41547230032336,64.5747138027428,471.018716591533,92.8699401887274,0.00686943643700563,1.50872739392815
14,14.176064,42,42.370712,28.791,29.632246,100.106415,NaN,0.998726606369019,NaN,32.165745,400,400.144104,25,32.776802,9.274835,60.68232,50.011494,402.600189,399.720032,399.507721,7708.975586,13.81755,13.111673,13.332286,1.933262,1.928963,1.86094,78.546661,153.933289,55.872524,30.368887,154.113174,123.913712,98.550812,3.444864,519.778381,439.804690458624,1.88742933691544,0.0195287782876284,1.18982309238822,19.3574188655454,481.571386705255,1.91601591249843,0.00729861990951436,1.41528275305879,64.5778853250267,471.006214187131,92.8647261615151,0.0068683808793981,1.50890493732623
14,14.182014,42,42.369324,28.791,29.632011,100.108459,NaN,1.000106,NaN,32.166813,400,400.258148,25,32.775196,9.283648,60.619255,50.011494,402.600189,399.720032,399.507721,7708.975586,13.81755,13.111673,13.332286,1.933262,1.928963,1.86094,78.546661,153.933289,55.872524,30.368887,154.113174,123.913712,98.550812,3.444864,519.778381,439.79019191442,1.88734308689915,0.0195180107116787,1.19012986355099,19.3725880416585,481.576211289319,1.9160315522798,0.0072990839522954,1.41522831028788,64.5763726087895,470.973693135075,92.8417101107907,0.00686729554898229,1.50922375591655
14,14.184202,42,42.372765,28.791,29.627098,100.081047,NaN,0.998811960220337,NaN,32.162853,400,400.216064,25,32.775997,9.27877,60.547859,50.011494,402.025482,399.216827,398.796814,7715.03125,13.800488,13.144015,13.330359,1.872622,1.86974,1.838288,78.55249,154.124252,55.939083,30.338469,153.96933,123.890175,98.553497,3.518851,519.32312,439.779114329915,1.88729239782079,0.0195133611155968,1.19029255927956,19.3781650164444,481.532621712911,1.91590803875565,0.00729666324383317,1.41559913368435,64.580008448558,470.957504343169,92.8346182090061,0.00686598952641043,1.50944874041468
14,14.183086,42,42.376793,28.791,29.622116,100.062927,NaN,0.998642802238464,NaN,32.154915,400,400.102051,25,32.780106,9.285408,60.605682,50.011494,402.287476,399.417877,399.182312,7717.397949,13.826357,13.125565,13.33307,1.890549,1.880749,1.878587,78.554153,154.052826,55.917458,30.335566,154.307983,123.87571,98.572159,3.576957,526.844238,439.775852286394,1.88728881667497,0.0195146586971953,1.19028684686136,19.3753205342337,481.501358514918,1.91581639923711,0.00729462359439695,1.41588622414948,64.5845122149746,470.958959176916,92.8398358129672,0.00686530331077289,1.50949794937216
14,14.184326,42,42.377407,28.791,29.611303,100.059502,NaN,0.999356150627136,NaN,32.155159,400,400.077637,25,32.781143,9.268728,60.671703,50.011494,402.287476,399.417877,399.182312,7717.397949,13.826357,13.125565,13.33307,1.890549,1.880749,1.878587,78.554153,154.052826,55.917458,30.335566,154.307983,123.87571,98.572159,3.576957,526.844238,439.760015834874,1.88722851931111,0.0195108723028923,1.19046206162149,19.378481059635,481.495653688411,1.91579991338284,0.00729427498154868,1.41593702705962,64.5850670649589,470.937312859932,92.8261453088021,0.00686429597598315,1.50973513442408
14,14.18515,42,42.377872,28.791,29.611303,100.059502,NaN,0.999429285526276,NaN,32.155159,400,400.077637,25,32.781143,9.277326,60.59761,50.016148,401.766846,398.836456,398.464661,7716.59082,13.789984,13.152114,13.308715,1.834371,1.802664,1.784711,78.563454,154.026871,55.937675,30.346907,154.041748,123.808388,98.604973,3.609301,527.34967,439.758045259902,1.8872167007279,0.0195093869415757,1.19050429033758,19.3805811648938,481.495005898239,1.91579726883267,0.00729415848466422,1.41594807145391,64.5856879902585,470.933306735931,92.8239829510093,0.00686404446349321,1.50978467704567
14,14.186556,42,42.377769,28.791,29.610958,100.085732,NaN,0.999433875083923,NaN,32.147087,400,399.895142,25,32.780941,9.268553,60.508724,50.016148,401.916351,399.07251,398.705475,7713.152344,13.787449,13.137145,13.322251,1.87336,1.841425,1.797184,78.533226,153.766678,55.958431,30.318798,154.373291,123.906731,98.622795,3.458544,520.457275,439.754271910818,1.88719517819215,0.0195068033420497,1.19057992508498,19.384164385221,481.532286004488,1.91589735720421,0.00729567582385411,1.41566837753378,64.5854615339862,470.925359405136,92.8186104188938,0.00686373545100232,1.50986655352033
14,14.187356,42,42.377945,28.791,29.611433,100.103752,NaN,0.997938811779022,NaN,32.151608,400,399.770569,25,32.785057,9.266083,60.467773,50.016148,401.916351,399.07251,398.705475,7713.152344,13.787449,13.137145,13.322251,1.87336,1.841425,1.797184,78.533226,153.766678,55.958431,30.318798,154.373291,123.906731,98.622795,3.458544,520.457275,439.752924049751,1.88718557210513,0.0195054297898937,1.19061602483567,19.3862030827648,481.557549633073,1.9159646996561,0.0072966561606062,1.41548229906984,64.5856533189748,470.921964688017,92.8165479944795,0.00686356270756186,1.50990505798618
14,14.186997,42,42.379471,28.791,29.606459,100.139198,NaN,0.998767614364624,NaN,32.159374,400,399.865784,25,32.784092,9.267704,60.498936,50.016148,402.074188,399.291473,398.965179,7713.647461,13.775403,13.116843,13.322928,1.908099,1.895297,1.858536,78.574539,153.803909,55.880924,30.360405,154.135818,123.907379,98.559547,3.672478,530.035095,439.74786053034,1.88717116039003,0.0195053633098673,1.19064907074772,19.3852882279281,481.605593174214,1.91609042570304,0.00729828834983763,1.41514470946895,64.5873161529988,470.917737836173,92.8153605288788,0.00686310559326912,1.50997394314711
14,14.186953,42,42.37957,28.791,29.605013,100.152542,NaN,0.99881911277771,NaN,32.161224,400,399.914398,25,32.775684,9.259583,60.357407,50.016148,402.074188,399.291473,398.965179,7713.647461,13.775403,13.116843,13.322928,1.908099,1.895297,1.858536,78.574539,153.803909,55.880924,30.360405,154.135818,123.907379,98.559547,3.672478,530.035095,439.746244091746,1.88716610477887,0.0195052351955223,1.1906617750004,19.3851760996764,481.624338225036,1.91614044713549,0.00729902171549765,1.41500651911521,64.5874240283769,470.915955604143,92.8142848034037,0.00686301368387525,1.50999426910817
14,14.189326,42,42.378479,28.791,29.602272,100.174843,NaN,0.999561369419098,NaN,32.165539,400,400.053894,25,32.769478,9.261159,60.214672,50.016148,402.314636,399.471863,399.168549,7715.13623,13.788915,13.118113,13.319509,1.979797,1.930285,1.947801,78.590042,154.212875,55.929039,30.361372,154.22821,123.9291,98.577469,3.617661,527.725281,439.737303420478,1.88712128711958,0.0195005663574993,1.19081186737493,19.3912230071335,481.657408589406,1.91623116647522,0.00730056186177403,1.41474607245706,64.5862352078324,470.898805487557,92.8017751846178,0.00686250769246654,1.51015717401179
14,14.189326,42,42.378479,28.791,29.601023,100.216843,NaN,0.999561369419098,NaN,32.183414,400,400.289154,25,32.762352,9.274201,60.226501,50.016148,402.575745,399.783051,399.439667,7716.619141,13.779728,13.117108,13.328046,2.014936,1.947971,1.940565,78.604424,154.106339,55.978672,30.334791,154.089676,123.824425,98.603973,3.459818,517.310608,439.735816088379,1.88711637440611,0.0195003872053217,1.19082480120232,19.3912230071335,481.716818656985,1.91639029525335,0.00730294685158708,1.41430492381054,64.5862352078324,470.897007673658,92.8005847107576,0.00686243346837188,1.5101760892795
14,14.19245,42,42.380947,28.791,29.606247,100.221931,NaN,0.998685002326965,NaN,32.194485,400,400.232117,25,32.749153,9.283132,60.316757,50.016148,402.76062,399.870667,399.551636,7721.075684,13.801388,13.137438,13.33394,1.877872,1.844793,1.865312,78.624588,154.149475,55.984066,30.319609,154.186249,123.896164,98.589973,3.536293,522.001526,439.734562752726,1.88709211542507,0.0194955096736372,1.19093099821106,19.3991824630399,481.72058571688,1.91639555742356,0.00730261741865992,1.41430979349103,64.588924454119,470.889823667609,92.7984351602238,0.00686167988274193,1.51029124315683
14,14.191,42,42.388992,28.791,29.61175,100.208771,NaN,0.997855365276337,NaN,32.190121,400,400.287811,25,32.745766,9.275064,60.387604,50.016148,402.76062,399.870667,399.551636,7721.075684,13.801388,13.137438,13.33394,1.877872,1.844793,1.865312,78.624588,154.149475,55.984066,30.319609,154.186249,123.896164,98.589973,3.536293,522.001526,439.744585099711,1.88713455658286,0.0194989103143476,1.19079961240612,19.3954882570778,481.690792140522,1.9163000278815,0.00729985533059441,1.41463792844247,64.5976897116413,470.910875407834,92.8208727518772,0.00686105956096693,1.51019864879968
14,14.191522,42,42.388462,28.791,29.617231,100.210976,NaN,0.998963177204132,NaN,32.174938,400,400.353912,25,32.741692,9.283033,60.369339,50.020012,402.706146,399.817993,399.543182,7718.902344,13.814636,13.129491,13.346726,1.933284,1.918807,1.904834,78.616821,153.875183,55.956917,30.314987,154.309799,123.976349,98.563019,3.424518,517.973999,439.749863120691,1.88714862752585,0.0194987561804365,1.19076965088589,19.3968182039054,481.694647963776,1.91631139150872,0.00730011324372041,1.41460224374039,64.5971123059581,470.915661338451,92.8234820951591,0.00686135520347146,1.51013981554178
14,14.191424,42,42.38525,28.791,29.619413,100.224548,NaN,0.998702347278595,NaN,32.180077,400,400.387085,25,32.736206,9.294364,60.346638,50.020012,402.706146,399.817993,399.543182,7718.902344,13.814636,13.129491,13.346726,1.933284,1.918807,1.904834,78.616821,153.875183,55.956917,30.314987,154.309799,123.976349,98.563019,3.424518,517.973999,439.752695757724,1.88715861445983,0.0194992455903865,1.19074204418474,19.3965685232088,481.718308719316,1.91638104349131,0.00730168815506137,1.41438389915629,64.5936128754361,470.917112303487,92.8210503808552,0.0068620097052627,1.51007309996597
14,14.192502,42,42.385033,28.791,29.614794,100.222328,NaN,0.998961985111237,NaN,32.180519,400,400.2565,25,32.74752,9.294546,60.31562,50.020012,402.347076,399.488831,399.163422,7715.317871,13.780785,13.117631,13.32274,1.959394,1.933696,1.904519,78.641045,153.970856,55.958328,30.323374,153.966522,123.894913,98.577553,3.594429,529.461182,439.744616866377,1.88712498871397,0.0194966418012252,1.19084514336788,19.3993149396402,481.715470263248,1.91637386566359,0.00730161648088471,1.41440207529582,64.5933764485654,470.904657491553,92.8125736979796,0.00686153576494919,1.51020063076982
14,14.193013,42,42.384727,28.791,29.613317,100.217331,NaN,0.998425006866455,NaN,32.166832,400,400.105225,25,32.754383,9.295126,60.312664,50.020012,401.890045,398.963776,398.480927,7713.054688,13.75735,13.1486,13.30253,1.916498,1.877756,1.893078,78.644112,154.174805,55.966766,30.309843,154.105804,123.917877,98.582443,3.524553,524.233398,439.741635498373,1.88711185103331,0.0194955098109466,1.19088665319392,19.4006167575903,481.70882755891,1.91635667284956,0.00730140944346097,1.41444730232151,64.5930430522055,470.899639653322,92.8089278821531,0.00686138528000056,1.51024852324151
14,14.195589,42,42.383518,28.791,29.609789,100.238914,NaN,0.999033808708191,NaN,32.152985,400,400.069153,25,32.753998,9.292718,60.284874,50.020012,401.890045,398.963776,398.480927,7713.054688,13.75735,13.1486,13.30253,1.916498,1.877756,1.893078,78.644112,154.174805,55.966766,30.309843,154.105804,123.917877,98.582443,3.524553,524.233398,439.731270414842,1.88706103062971,0.0194903661173663,1.19105540668587,19.407178810336,481.74103242721,1.9164452899889,0.00730293741489423,1.41419233455976,64.591725789272,470.880212317678,92.7947877796126,0.00686080710479165,1.510433632587
14,14.19404,42,42.3862,28.791,29.602011,100.251808,NaN,0.998772203922272,NaN,32.137703,400,399.984436,25,32.752827,9.272049,60.27219,50.020012,401.948914,399.065552,398.709869,7719.605469,13.782132,13.130815,13.330595,1.924143,1.863014,1.861682,78.62854,154.044098,55.997242,30.314331,154.274246,123.918793,98.595894,3.536635,522.451721,439.725713063293,1.8870526470961,0.0194920391729817,1.19105651611425,19.403233024887,481.75554163551,1.91647890195559,0.00730299745158765,1.4141204245931,64.5946479115698,470.878984396725,92.7968083496913,0.00686025995654454,1.51048955651272
14,14.194753,42,42.388145,28.791,29.602011,100.251808,NaN,0.998475611209869,NaN,32.137703,400,399.984436,25,32.752827,9.256591,60.435017,50.020012,402.165497,399.25708,399.014618,7710.744141,13.785811,13.108486,13.328974,1.92226,1.891388,1.842976,78.622124,154.233688,55.966316,30.331364,154.132431,123.973389,98.615082,3.420985,518.92981,439.724006782104,1.88704242084588,0.0194907555413775,1.19109312537622,19.405049298153,481.752840496761,1.91646786418263,0.00730251034672433,1.41416629057513,64.5967669489953,470.876576408182,92.7972690532313,0.00685980056635314,1.51054609520875
14,14.192359,42,42.389317,28.791,29.595631,100.275894,NaN,0.998674333095551,NaN,32.148911,400,399.94574,25,32.753811,9.26273,60.541496,50.020012,402.165497,399.25708,399.014618,7710.744141,13.785811,13.108486,13.328974,1.92226,1.891388,1.842976,78.622124,154.233688,55.966316,30.331364,154.132431,123.973389,98.615082,3.420985,518.92981,439.722137025723,1.88705165865855,0.0194941508770169,1.19103635093936,19.3989506281141,481.785272064196,1.91655242358042,0.00730358353269008,1.41394158263685,64.5980437780618,470.880760947889,92.8012774574328,0.00685975639544658,1.51052081545736
14,14.194346,42,42.391823,28.791,29.594191,100.272255,NaN,0.998303294181824,NaN,32.142433,400,400.085205,25,32.755653,9.281336,60.615139,50.020012,401.915222,398.980865,398.614044,7718.621094,13.785444,13.144549,13.336399,1.848108,1.835222,1.794822,78.616348,154.205856,55.964039,30.325138,154.126938,124.013985,98.560028,3.382707,521.888916,439.715666279834,1.88701749175001,0.0194903666175134,1.19115332996696,19.4040125278481,481.776647445708,1.91652442647809,0.00730274956141697,1.41403874524903,64.6007738233202,470.869976541289,92.7967857711475,0.00685884750938911,1.51067457981361
14,14.192462,42,42.391254,28.791,29.59112,100.238968,NaN,0.999110043048859,NaN,32.132626,400,400.115326,25,32.761837,9.284628,60.438389,50.020012,401.915222,398.980865,398.614044,7718.621094,13.785444,13.144549,13.336399,1.848108,1.835222,1.794822,78.616348,154.205856,55.964039,30.325138,154.126938,124.013985,98.560028,3.382707,521.888916,439.716517632599,1.887032433866,0.0194933183198453,1.19108841722039,19.399213034596,481.730362964092,1.91640158685398,0.00730100310490659,1.41437428956654,64.6001539650125,470.875054304863,92.7995459680273,0.00685916238932223,1.51061196805453
14,14.196951,42,42.391647,28.791,29.588856,100.17646,NaN,0.999195516109467,NaN,32.129578,400,400.162933,25,32.746197,9.268923,60.302589,50.020012,402.4198,399.538025,399.382874,7714.936035,13.806062,13.109378,13.348104,1.892437,1.860314,1.84591,78.623817,154.381897,55.967911,30.331707,154.248154,124.045036,98.557938,3.417891,521.746704,439.70307515114,1.88695913286173,0.0194849123373745,1.19134255565101,19.4106479811778,481.641386216292,1.91616250352181,0.00729735568182987,1.41504048969889,64.6005820928758,470.848499998299,92.7823843437689,0.00685799356851629,1.51089809482222
14,14.196951,42,42.391647,28.791,29.589424,100.170197,NaN,0.999195516109467,NaN,32.122124,400,400.264008,25,32.735474,9.272417,60.374622,50.010918,401.800385,398.863922,398.503937,7715.578125,13.795146,13.15945,13.327735,1.851279,1.798143,1.79397,78.649506,154.16066,55.965103,30.329077,154.199997,123.950546,98.591377,3.462919,520.599365,439.703751832036,1.88696136805635,0.0194849938126494,1.19133665719092,19.4106479811778,481.632523611232,1.91613876376492,0.00729699995087329,1.41510642726876,64.6005820928758,470.849317929276,92.7829256994785,0.00685802733189442,1.5108894718272
14,14.195192,42,42.391415,28.791,29.591776,100.172264,NaN,0.99932324886322,NaN,32.122311,400,400.229431,25,32.730808,9.286984,60.42487,50.010918,402.873779,399.983124,399.731873,7716.414063,13.820454,13.138871,13.345898,1.903952,1.867389,1.81584,78.682556,154.364349,55.937294,30.343283,154.044388,123.869934,98.638359,3.467263,523.21759,439.710764568337,1.88699585452703,0.0194884972241558,1.19122184883283,19.4061675585269,481.635771264693,1.91614791659528,0.00729717544634081,1.41507917392249,64.6003293562334,470.861778693589,92.7909282443043,0.00685858461789155,1.51075441397205
14,14.197081,42,42.390823,28.791,29.584936,100.134392,NaN,0.99809193611145,NaN,32.119823,400,400.326508,25,32.732246,9.281333,60.411499,50.010918,402.873779,399.983124,399.731873,7716.414063,13.820454,13.138871,13.345898,1.903952,1.867389,1.81584,78.682556,154.364349,55.937294,30.343283,154.044388,123.869934,98.638359,3.467263,523.21759,439.698093750696,1.88694184161247,0.019484116070761,1.19138995309608,19.4109790930718,481.582995672527,1.91600769909677,0.00729517211054798,1.4154642697953,64.5996844365978,470.841607520643,92.7769519030626,0.00685786150228739,1.51095754984803
14,14.195686,42,42.393452,28.791,29.577518,100.086212,NaN,0.998672723770142,NaN,32.11517,400,400.39978,25,32.735199,9.275045,60.413368,50.010918,401.903595,398.928772,398.533112,7716.230469,13.784795,13.150447,13.297307,1.829402,1.824304,1.797132,78.698708,154.064011,55.886204,30.36278,154.148941,123.969467,98.584587,3.376115,516.562073,439.692596196834,1.88693266046918,0.0194855626487907,1.19139529363633,19.407425888777,481.511124705223,1.91581001286652,0.00729177538161342,1.41603554997942,64.6025483864807,470.840050746926,92.7786996134272,0.00685731086269602,1.5110161395041
14,14.195442,42,42.393242,28.791,29.577198,100.029449,NaN,0.998880505561829,NaN,32.104225,400,400.281799,25,32.744747,9.265451,60.222313,50.010918,401.903595,398.928772,398.533112,7716.230469,13.784795,13.150447,13.297307,1.829402,1.824304,1.797132,78.698708,154.064011,55.886204,30.36278,154.148941,123.969467,98.584587,3.376115,516.562073,439.692799211588,1.88693490165176,0.0194859559399901,1.19138607197527,19.4068043694476,481.43102199747,1.91559579009878,0.00728859972681479,1.41663183173113,64.6023196247593,470.840726855947,92.7789251676044,0.00685737761988202,1.51100564059152
14,14.194028,42,42.391876,28.791,29.577656,99.975304,NaN,0.999051451683044,NaN,32.106674,400,400.157227,25,32.757427,9.264043,60.124489,50.010918,402.268707,399.435425,399.105988,7713.003906,13.790755,13.121717,13.322253,1.883126,1.86138,1.858051,78.683678,154.156601,55.929485,30.303734,154.152588,123.969154,98.56675,3.484316,528.516602,439.696730536967,1.88695699024882,0.0194885671245052,1.19130861671556,19.4032024558863,481.35620907207,1.91539796879343,0.00728586046710297,1.41717443828633,64.6008315601933,470.847872994371,92.7822113266097,0.00685792531807655,1.51090837814947
14,14.1961,42,42.396278,28.791,29.577656,99.975304,NaN,0.998887419700623,NaN,32.106674,400,400.157227,25,32.757427,9.261086,60.113342,50.010918,402.120483,399.299561,398.995789,7716.297852,13.783732,13.109382,13.315842,1.910651,1.885174,1.862792,78.643517,154.030502,55.92226,30.328022,154.15123,124.054428,98.519325,3.367931,516.393555,439.691769273358,1.88692726416298,0.0194848372786534,1.1914151481646,19.4084804155033,481.350066198368,1.91537291054405,0.00728475844731953,1.41727942881808,64.6056267698809,470.840013881025,92.7816613206141,0.00685678659174217,1.51106186114341
14,14.195347,42,42.399529,28.791,29.582779,99.945915,NaN,0.998916208744049,NaN,32.098831,400,400.219086,25,32.756001,9.265017,60.057747,50.010918,402.120483,399.299561,398.995789,7716.297852,13.783732,13.109382,13.315842,1.910651,1.885174,1.862792,78.643517,154.030502,55.92226,30.328022,154.15123,124.054428,98.519325,3.367931,516.393555,439.699675625266,1.88695822783398,0.0194869276003812,1.19132321702314,19.4065623822926,481.30386992875,1.91524275037379,0.0072822714852082,1.41767003434693,64.6091678885106,470.853573803784,92.7940702744127,0.00685674496481982,1.51097101435512
14,14.193942,42,42.402237,28.791,29.580812,99.978127,NaN,0.998772442340851,NaN,32.095577,400,400.231506,25,32.75642,9.269892,59.995293,50.010918,401.817017,398.93161,398.563934,7709.15625,13.769494,13.11804,13.292233,1.947026,1.934021,1.899734,78.657478,154.160599,55.898029,30.350155,154.446777,123.982742,98.570259,3.41648,523.505493,439.700696151388,1.88697064343538,0.0194891747328555,1.19127142416422,19.4029833774804,481.345751210508,1.91534971311932,0.00728342767262761,1.41739153822372,64.6121173698172,470.859974043493,92.8011670646194,0.00685650828995348,1.51094696577027
14,14.19169,42,42.398346,28.791,29.576044,100.032639,NaN,0.998684585094452,NaN,32.107487,400,400.053558,25,32.761078,9.277338,59.975002,50.010918,402.27179,399.496277,399.103088,7716.836914,13.76971,13.115717,13.310381,1.989956,1.980087,1.960892,78.670059,153.974731,55.862919,30.379377,154.06723,123.91333,98.634384,3.408909,525.583252,439.700407894877,1.88698419051196,0.0194925457374066,1.19120517980156,19.3972462249505,481.428425276295,1.91557886388344,0.00728750351857166,1.41671945994922,64.6078793451192,470.86226356467,92.7985717780096,0.00685732240799015,1.51086044193292
14,14.189888,42,42.397583,28.791,29.572145,100.076103,NaN,0.998389005661011,NaN,32.105679,400,399.977234,25,32.763084,9.265494,59.930031,50.010918,402.27179,399.496277,399.103088,7716.836914,13.76971,13.115717,13.310381,1.989956,1.980087,1.960892,78.670059,153.974731,55.862919,30.379377,154.06723,123.91333,98.634384,3.408909,525.583252,439.700077664749,1.8869947036118,0.019495231925061,1.19115304031986,19.3926549910406,481.491054537945,1.91574816897459,0.00729016647426881,1.41624064182306,64.607048256181,470.86558760174,92.7999658362767,0.00685760072983158,1.5108131759949
14,14.193882,42,42.403282,28.791,29.565384,100.050316,NaN,0.998533725738525,NaN,32.095989,400,400.024231,25,32.756283,9.270298,60.025066,50.012321,401.627228,398.688568,398.254547,7716.139648,13.778446,13.145069,13.288918,1.961963,1.967741,1.943535,78.679398,154.171707,55.906982,30.358219,154.262878,123.910545,98.633583,3.392644,519.096069,439.682459675287,1.88691078824924,0.0194870692123961,1.19142860986224,19.4028305314886,481.446586977958,1.91561789115908,0.00728727366153701,1.4166493840142,64.6132555121504,470.838786798347,92.7882497234548,0.00685544068060259,1.51118715616567
14,14.192069,42,42.398949,28.791,29.576618,100.026222,NaN,0.997910499572754,NaN,32.097736,400,400.052216,25,32.749874,9.287899,60.15786,50.012321,401.936615,399.02948,398.559998,7702.599609,13.759961,13.144627,13.266723,1.913485,1.908952,1.883435,78.659912,154.065689,55.892452,30.345755,154.368286,124.04528,98.642876,3.481656,520.406677,439.70018427897,1.8869810114954,0.0194919455631585,1.19121869980473,19.3982118060577,481.418493167739,1.91555107154385,0.00728698752641648,1.41680191962789,64.6085361467107,470.861513700606,92.7987125083029,0.00685717992732059,1.51087801427459
14,14.1923,42,42.396763,28.791,29.585098,100.027664,NaN,0.998860418796539,NaN,32.080734,400,400.249481,25,32.749802,9.299817,60.195068,50.012321,401.936615,399.02948,398.559998,7702.599609,13.759961,13.144627,13.266723,1.913485,1.908952,1.883435,78.659912,154.065689,55.892452,30.345755,154.368286,124.04528,98.642876,3.481656,520.406677,439.709732494258,1.88701106440168,0.0194927461691485,1.19114256369291,19.3988003169574,481.423584149793,1.91556898258156,0.00728761673525432,1.41673457462044,64.6061550661635,470.871012516691,92.8026903734789,0.00685797631250647,1.51074286564916
14,14.196697,42,42.401127,28.791,29.587498,100.036041,NaN,0.998376548290253,NaN,32.070442,400,400.259277,25,32.750172,9.284184,60.147709,50.012321,402.683655,399.842896,399.612823,7718.524902,13.801727,13.115486,13.306476,1.989445,1.982712,1.968785,78.648117,154.150253,55.943653,30.335535,153.880463,123.942703,98.626801,3.482746,517.855774,439.702065409013,1.8869574323097,0.0194851746702001,1.19134360280284,19.4100010329059,481.429367750603,1.91557595885655,0.00728700099885225,1.41674954997197,64.6109084072467,470.85437837461,92.7962910324109,0.00685648263512546,1.51098815829773
14,14.196697,42,42.401127,28.791,29.590023,100.023354,NaN,0.998376548290253,NaN,32.087376,400,400.258545,25,32.755936,9.270536,60.197254,50.012321,402.191193,399.396576,399.158417,7717.042969,13.825912,13.134577,13.351144,1.932006,1.903189,1.849288,78.687149,154.136276,55.979073,30.347921,153.99794,123.874008,98.645599,3.476503,523.582275,439.705073518506,1.88696736863067,0.0194855368651348,1.19131738265118,19.4100010329059,481.41139259482,1.91552779129569,0.00728627924161679,1.41688422901173,64.6109084072467,470.858014547593,92.7986975496895,0.00685663269876977,1.51094982342292
14,14.202473,42,42.399994,28.791,29.595552,99.997604,NaN,0.99866396188736,NaN,32.113194,400,400.191498,25,32.752102,9.257101,60.226143,50.012321,402.191193,399.396576,399.158417,7717.042969,13.825912,13.134577,13.351144,1.932006,1.903189,1.849288,78.687149,154.136276,55.979073,30.347921,153.99794,123.874008,98.645599,3.476503,523.582275,439.697832109682,1.88690628217947,0.0194759383853967,1.19155687955789,19.4247105885432,481.376484939386,1.9154364574356,0.00728509758310464,1.41713084319416,64.6096743657373,470.834883721024,92.7821928316439,0.00685588758904197,1.51117558742883
14,14.203087,42,42.40226,28.791,29.591526,99.973793,NaN,0.99871951341629,NaN,32.108738,400,400.119507,25,32.741081,9.250804,60.236,50.012321,401.877838,399.033752,398.638641,7707.447266,13.782203,13.142797,13.314294,1.871439,1.86327,1.818786,78.699684,154.309937,56.002106,30.344549,154.366333,123.872719,98.652313,3.370021,517.850159,439.691564508258,1.88688162972135,0.0194742567866094,1.19163031571876,19.4262739784213,481.339576034615,1.91533311838148,0.00728317520915513,1.41743822743145,64.6121424201023,470.827416086345,92.7796457679755,0.006855160371036,1.51129073651233
14,14.205376,42,42.403034,28.791,29.58889,99.974937,NaN,0.999240696430206,NaN,32.098381,400,400.167145,25,32.740681,9.252155,60.213894,50.012321,401.877838,399.033752,398.638641,7707.447266,13.782203,13.142797,13.314294,1.871439,1.86327,1.818786,78.699684,154.309937,56.002106,30.344549,154.366333,123.872719,98.652313,3.370021,517.850159,439.682941295545,1.88683842318511,0.0194697631271288,1.19177550882701,19.4321018686148,481.340117323219,1.91533305828307,0.0072830466365676,1.41744451568329,64.6130993920752,470.81213628947,92.7703538107038,0.0068543866379269,1.51146445001464
14,14.208463,42,42.409626,28.791,29.589508,100.004539,NaN,0.998366117477417,NaN,32.086754,400,400.058777,25,32.746754,9.250907,60.175201,50.012321,401.959656,399.160095,398.743561,7716.583008,13.791803,13.159245,13.337017,1.8569,1.847858,1.829418,78.703705,154.1866,56.003216,30.341982,154.362549,124.013359,98.58287,3.537433,524.081665,439.676283708765,1.88679658169275,0.0194643033386808,1.19192797382573,19.4399603826125,481.37287565517,1.9154079828572,0.00728308202848216,1.41728670546371,64.6201644387774,470.801343507439,92.7701798414609,0.00685272273873907,1.51168424165842
14,14.210132,42,42.4132,28.791,29.598236,100.034874,NaN,0.998353958129883,NaN,32.091957,400,399.935883,25,32.749901,9.249043,60.181259,50.02153,401.876831,398.921844,398.654541,7707.638184,13.804944,13.134429,13.322538,1.880691,1.884012,1.827501,78.715996,154.347244,56.022293,30.323936,154.298035,123.918671,98.623901,3.421586,522.239014,439.68268908148,1.88680700940603,0.0194625561565965,1.19192300041374,19.4442085879866,481.410880402957,1.91550285021926,0.00728391388021483,1.41704938411071,64.6240563042566,470.807608357203,92.7781008226757,0.00685232081282146,1.51167542305202
14,14.207934,42,42.415176,28.791,29.600636,100.032501,NaN,0.999380528926849,NaN,32.114826,400,399.970428,25,32.75325,9.262034,60.260162,50.02153,401.876831,398.921844,398.654541,7707.638184,13.804944,13.134429,13.322538,1.880691,1.884012,1.827501,78.715996,154.347244,56.022293,30.323936,154.298035,123.918671,98.623901,3.421586,522.239014,439.690813697778,1.88684797713883,0.0194668498496159,1.19178490430912,19.4386138090411,481.404762052227,1.91548259855716,0.00728328463516638,1.41712166465415,64.6263217920002,470.823953922794,92.7910020468327,0.00685263014519413,1.51153450886759
14,14.210421,42,42.418392,28.791,29.600636,100.032501,NaN,0.998201668262482,NaN,32.114826,400,399.970428,25,32.75325,9.263956,60.234718,50.02153,402.520599,399.659424,399.312164,7713.489746,13.805943,13.142627,13.345424,1.894819,1.877832,1.861734,78.730789,154.550491,56.044689,30.316143,154.384476,123.99015,98.628052,3.455793,518.071411,439.684857492279,1.8868123139426,0.0194623811001173,1.191912886077,19.4449441588615,481.400276938497,1.91546430378526,0.00728248031297893,1.41719827885741,64.6298234018462,470.813107003017,92.7872242060974,0.00685158843181608,1.51170066101298
14,14.208733,42,42.424599,28.791,29.596613,100.028435,NaN,0.99854838848114,NaN,32.108551,400,399.944275,25,32.760227,9.255453,60.218498,50.02153,402.547333,399.697937,399.392914,7715.296875,13.794709,13.124077,13.326947,1.926867,1.879376,1.881609,78.710518,154.229691,56.018398,30.321663,154.043335,123.87616,98.627762,3.472312,523.975952,439.684105424299,1.88682068190541,0.0194648371039952,1.19186789088206,19.4406476551671,481.385856821539,1.91541355139968,0.00728069695639155,1.41738943321744,64.6365809870361,470.820421728569,92.7986206475543,0.00685074370444624,1.51172299340546
14,14.209978,42,42.42643,28.791,29.59655,100.021782,NaN,0.999156415462494,NaN,32.096436,400,399.80014,25,32.767914,9.260344,60.261784,50.02153,402.547333,399.697937,399.392914,7715.296875,13.794709,13.124077,13.326947,1.926867,1.879376,1.881609,78.710518,154.229691,56.018398,30.321663,154.043335,123.87616,98.627762,3.472312,523.975952,439.681048353158,1.88680257995521,0.0194625910615826,1.19193262997005,19.4438166183008,481.37387230587,1.91537786430689,0.00727986070351222,1.41750388070948,64.638574239738,470.815051679868,92.7970028439779,0.00685018404210409,1.51180909769049
14,14.210711,42,42.424278,28.791,29.601681,100.01638,NaN,0.998840987682343,NaN,32.10297,400,399.912048,25,32.780472,9.254514,60.299896,50.02153,402.606812,399.752686,399.461121,7723.264648,13.816844,13.1409,13.350282,1.869246,1.864077,1.858274,78.710175,154.542648,56.047607,30.33219,154.666611,123.902252,98.669228,3.743154,534.096436,439.685408471644,1.88681226960155,0.0194620099574098,1.19191693179533,19.4456822636491,481.369217272385,1.91536958821222,0.00728009137003544,1.41751006598728,64.6361177519742,470.817123359427,92.7960996850441,0.00685066692230932,1.51175268287218
14,14.21166,42,42.421318,28.791,29.604527,99.994492,NaN,0.998252928256989,NaN,32.092014,400,400.119965,25,32.792397,9.252442,60.343155,50.02153,401.669037,398.711212,398.366364,7719.468262,13.79722,13.153624,13.314333,1.80568,1.803236,1.805603,78.695946,154.284027,56.068989,30.326542,154.45726,123.975571,98.640633,3.861063,531.578857,439.686527793284,1.88680986645005,0.0194607132847483,1.19193614298835,19.4480975688163,481.342319437349,1.91530328071562,0.00727958595988319,1.41767254957527,64.6328952464733,470.814216076423,92.7910493156737,0.00685109368932769,1.5117358980959
14,14.212955,42,42.417526,28.791,29.606083,99.998047,NaN,0.999134242534637,NaN,32.089321,400,400.074738,25,32.791325,9.253606,60.295628,50.02153,401.669037,398.711212,398.366364,7719.468262,13.79722,13.153624,13.314333,1.80568,1.803236,1.805603,78.695946,154.284027,56.068989,30.326542,154.45726,123.975571,98.640633,3.861063,531.578857,439.685280870091,1.8867974242258,0.0194586104186015,1.19198659529894,19.4513932849288,481.352650955255,1.91533836656832,0.0072807365357742,1.41754420521487,64.6288805159271,470.807064991168,92.7823124299762,0.00685149912516911,1.51175059090977
14,14.212955,42,42.417526,28.791,29.591837,99.993279,NaN,0.999134242534637,NaN,32.088951,400,400.055634,25,32.790958,9.243209,60.230164,50.02153,402.602234,399.745697,399.450287,7716.452148,13.799293,13.131112,13.329505,1.895001,1.865302,1.878614,78.69986,154.191574,56.125278,30.2997,154.672043,123.94191,98.629852,3.860222,526.886475,439.668298771888,1.88674133122315,0.0194565676304513,1.19213503609455,19.4513932849288,481.345891983433,1.91532025307407,0.00728046518785803,1.41759498377854,64.6288805159271,470.786539122883,92.7687358545519,0.00685065220521409,1.51196751883191
14,14.216818,42,42.415154,28.791,29.581263,99.987343,NaN,0.998687446117401,NaN,32.095387,400,400.15332,25,32.796494,9.245684,60.283627,50.016319,401.868591,399.016296,398.715851,7713.170898,13.780238,13.124308,13.323717,1.870942,1.842794,1.847855,78.762283,154.146332,56.084888,30.321644,154.278152,123.983894,98.608566,3.919752,525.518799,439.646434423398,1.88664428715002,0.0194481152816349,1.19244446820558,19.4612231036383,481.340787532404,1.91531120153421,0.00728072059096456,1.41760161030902,64.6262978374049,470.74940533126,92.7416718311618,0.00684955801388122,1.51232224016597
14,14.218508,42,42.414036,28.791,29.581524,99.990021,NaN,0.998556077480316,NaN,32.11227,400,400.105621,25,32.802444,9.24949,60.336109,50.016319,401.868591,399.016296,398.715851,7713.170898,13.780238,13.124308,13.323717,1.870942,1.842794,1.847855,78.762283,154.146332,56.084888,30.321644,154.278152,123.983894,98.608566,3.919752,525.518799,439.642694829968,1.8866210782199,0.0194451194780072,1.19252890466216,19.465522859041,481.346144098783,1.91532773848251,0.00728115264469056,1.41754640940945,64.6249666155413,470.7401476869,92.7343686871292,0.00684938246326682,1.5124022796825
14,14.220268,42,42.415386,28.791,29.57597,99.993271,NaN,0.998626828193665,NaN,32.127598,400,400.045868,25,32.804043,9.26672,60.368988,50.016319,402.066284,399.195007,398.893402,7709.655273,13.792286,13.130295,13.335302,1.882315,1.888847,1.882691,78.793915,154.102844,56.092201,30.323383,154.600266,124.036713,98.581665,3.710096,518.801208,439.631851888673,1.88657395704477,0.0194411647975088,1.19267776232506,19.4700003025204,481.348867125606,1.91533240180954,0.00728099994938845,1.4175440089597,64.626550448937,470.723831606146,92.7250083872483,0.00684845975004987,1.51259677500642
14,14.219585,42,42.416607,28.791,29.576511,99.990723,NaN,0.998518764972687,NaN,32.126755,400,400.103851,25,32.804405,9.275301,60.418728,50.016319,402.445923,399.606873,399.303589,7716.899902,13.787267,13.129324,13.338204,2.01071,2.002252,1.986344,78.790756,154.252945,56.080254,30.321037,154.36705,123.95562,98.5849,3.638469,522.305664,439.634134594661,1.88658588393303,0.0194424678752833,1.19263685894278,19.4682627986322,481.34355115747,1.91531577288333,0.00728054955618689,1.41760027992592,64.6278799062212,470.729031584197,92.7297370574941,0.00684844885836003,1.51256131580249
14,14.219404,42,42.415329,28.791,29.585938,99.968933,NaN,0.999196290969849,NaN,32.125111,400,400.123505,25,32.806091,9.25716,60.40852,50.016319,402.445923,399.606873,399.303589,7716.899902,13.787267,13.129324,13.338204,2.01071,2.002252,1.986344,78.790756,154.252945,56.080254,30.321037,154.36705,123.95562,98.5849,3.638469,522.305664,439.645810961753,1.88662561650756,0.0194441445949471,1.19252900659153,19.4678023368658,481.314443362444,1.91524025654148,0.00727962889501191,1.41780199001566,64.626374518432,470.742693801278,92.7374190311421,0.00684924871568997,1.51239609938201
14,14.216881,42,42.420681,28.791,29.585423,99.974327,NaN,0.998904407024384,NaN,32.115208,400,399.850677,25,32.804211,9.25913,60.406239,50.016319,401.360748,398.590118,398.019836,7718.098633,13.767294,13.176846,13.352342,1.901631,1.909424,1.882148,78.790108,154.266205,56.032127,30.334681,154.307693,124.029625,98.596588,3.656201,522.090088,439.651243913897,1.88665976930935,0.019448598792876,1.19240427945938,19.4613833972729,481.314619224424,1.91523028681822,0.00727859750704888,1.41787228876373,64.6322017290231,470.758855804717,92.753762810913,0.00684892722362941,1.51231100558016
14,14.218496,42,42.42691,28.791,29.586842,99.982117,NaN,0.998771250247955,NaN,32.123322,400,399.851288,25,32.800907,9.258865,60.415943,50.016319,401.360748,398.590118,398.019836,7718.098633,13.767294,13.176846,13.352342,1.901631,1.909424,1.882148,78.790108,154.266205,56.032127,30.334681,154.307693,124.029625,98.596588,3.656201,522.090088,439.64906531211,1.88664219845381,0.0194459036571636,1.19247273694368,19.4654923295914,481.316968531085,1.91522443310725,0.00727748354625188,1.4179379708519,64.6390967622089,470.756692334521,92.7589156906247,0.00684768786139341,1.51243395844295
14,14.218416,42,42.425247,28.791,29.581692,99.994774,NaN,0.999255359172821,NaN,32.133644,400,399.959351,25,32.805264,9.246863,60.399708,50.016319,402.349365,399.68222,399.182739,7721.204102,13.778645,13.155963,13.373158,1.954619,1.940005,1.924029,78.772301,154.273438,56.043163,30.334059,154.464478,124.144577,98.532867,3.571215,519.601013,439.643115700754,1.88662305940303,0.0194453086769428,1.19252240407404,19.4652887994084,481.337235625731,1.91528199199698,0.00727861965362194,1.41776331631066,64.6371726445888,470.748550481072,92.7517748869888,0.00684765895158468,1.51249343973497
14,14.219642,42,42.428558,28.791,29.581692,99.994774,NaN,0.999198377132416,NaN,32.133644,400,399.959351,25,32.805264,9.252992,60.279404,50.016319,401.19751,398.54718,397.970093,7723.313477,13.774086,13.169219,13.376003,1.87148,1.85975,1.822052,78.798416,154.495651,56.066589,30.324753,154.53624,124.111938,98.561478,3.466928,521.667114,439.640176867787,1.88660547719051,0.0194431086275469,1.19258564739926,19.4684078050157,481.332614283943,1.91526314902713,0.00727779194614492,1.41784235214626,64.6408907169091,470.744384244241,92.7525199462037,0.0068468758600616,1.51259075009157
14,14.218602,42,42.428131,28.791,29.57683,100.005363,NaN,0.998407483100891,NaN,32.14423,400,399.983582,25,32.820255,9.252888,60.141983,50.016319,401.19751,398.54718,397.970093,7723.313477,13.774086,13.169219,13.376003,1.87148,1.85975,1.822052,78.798416,154.495651,56.066589,30.324753,154.53624,124.111938,98.561478,3.466928,521.667114,439.636871639432,1.88660123880183,0.0194442775889599,1.19258280280598,19.4657620057594,481.348223112095,1.91530581176891,0.00727850126946152,1.41771930575538,64.6404259055786,470.742541047882,92.7508500681682,0.00684687863154513,1.51260341039858
