P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
14,14.216037,42,42.425953,28.791,29.573893,100.01561,NaN,0.998474955558777,NaN,32.133415,400,399.950684,25,32.825397,9.258133,60.020599,50.016319,402.228119,399.588379,399.116119,7715.019531,13.785741,13.140497,13.373624,1.901755,1.883529,1.848436,78.799889,154.628357,56.042564,30.359165,154.389389,124.032166,98.602806,3.435331,517.992065,439.639518022484,1.88662645762264,0.019448460221407,1.19248116510867,19.4592359271184,481.365788799024,1.91535713303145,0.0072796287961266,1.4175582092799,64.6379412115718,470.750277342944,92.7536628152706,0.00684759986384545,1.5124864980182
14,14.21705,42,42.426258,28.791,29.564943,100.037857,NaN,0.998157739639282,NaN,32.114563,400,399.871033,25,32.828625,9.260661,59.930676,50.022141,400.908447,398.278503,397.690308,7712.194336,13.75732,13.137885,13.360628,1.798113,1.793524,1.727647,78.787346,154.468765,56.010361,30.360472,154.642288,124.028488,98.632545,3.533139,524.600525,439.626416071169,1.88657666919705,0.019445358072063,1.19262697222606,19.4618133886689,481.396897196695,1.91543989904583,0.00728081817476601,1.41732875170483,64.6383870012684,470.732268697561,92.7420793162761,0.00684680053862008,1.51268212411454
14,14.216959,42,42.433563,28.791,29.552681,100.058022,NaN,0.999032855033875,NaN,32.121311,400,399.657227,25,32.832298,9.269192,59.941143,50.022141,400.908447,398.278503,397.690308,7712.194336,13.75732,13.137885,13.360628,1.798113,1.793524,1.727647,78.787346,154.468765,56.010361,30.360472,154.642288,124.028488,98.632545,3.533139,524.600525,439.612009542378,1.88652966170096,0.0194437623748439,1.19275053628715,19.4615818553165,481.415290003436,1.91547493251121,0.007280139140165,1.41728837081312,64.6462249176421,470.720069951832,92.7417373694781,0.00684494910560414,1.51292879862269
14,14.214519,42,42.433006,28.791,29.55481,100.033066,NaN,0.999033868312836,NaN,32.126995,400,399.688538,25,32.832714,9.255234,59.931496,50.022141,402.316711,399.519226,399.014221,7721.49707,13.789117,13.162454,13.345098,1.829665,1.830201,1.75826,78.803062,154.494492,56.057217,30.320581,154.693527,124.119987,98.616653,3.521727,526.242493,439.62040020825,1.88657305566525,0.0194484481255106,1.19260227734655,19.4553732929291,481.380693849851,1.91538331650431,0.00727885891439417,1.41754056454836,64.6456186507679,470.735566374486,92.7513918752031,0.00684569117538399,1.51275562122018
14,14.215309,42,42.428581,28.791,29.557833,100.01889,NaN,0.998617589473724,NaN,32.124752,400,399.911255,25,32.828487,9.25807,59.960327,50.022141,402.316711,399.519226,399.014221,7721.49707,13.789117,13.162454,13.345098,1.829665,1.830201,1.75826,78.803062,154.494492,56.057217,30.320581,154.693527,124.119987,98.616653,3.521727,526.242493,439.62211111266,1.88657363218411,0.0194474634398207,1.19261144856586,19.4573835299148,481.36677178133,1.91535464073788,0.00727915845497598,1.41758596320159,64.6408020119179,470.732747942013,92.7448516095485,0.00684639153293252,1.51271437679069
14,14.215309,42,42.428581,28.791,29.562229,99.999817,NaN,0.998617589473724,NaN,32.10675,400,399.825226,25,32.827171,9.264176,60.042522,50.022141,401.690125,398.953613,398.325317,7720.017578,13.764074,13.169654,13.358534,1.905972,1.849087,1.869303,78.802895,154.525116,56.055534,30.314978,154.405106,124.072639,98.593658,3.606464,531.388428,439.627353731565,1.88659095113086,0.0194480940699635,1.19256548953895,19.4573835299148,481.339732226927,1.9152821795918,0.00727807318638421,1.41778914526266,64.6408020119179,470.739084893869,92.7490408289877,0.00684665297988688,1.5126472468404
14,14.21652,42,42.431026,28.791,29.553753,99.987686,NaN,0.99818217754364,NaN,32.098854,400,399.640808,25,32.836369,9.263034,60.204884,50.022141,401.238159,398.453522,397.788513,7721.259277,13.739725,13.171305,13.332026,1.873957,1.865952,1.870736,78.818916,154.239136,56.023396,30.33164,154.663986,124.143547,98.547455,3.5572,525.831848,439.614341000234,1.88654018375529,0.0194447041623487,1.19271664777442,19.4604648820789,481.319119048781,1.91522216918603,0.00727677166196262,1.41797686836956,64.6434634629608,470.722183241397,92.7404524774699,0.00684550442930965,1.5128656221148
14,14.21755,42,42.430939,28.791,29.543898,99.971031,NaN,0.998229503631592,NaN,32.087315,400,399.676392,25,32.831741,9.258695,60.386208,50.022141,401.238159,398.453522,397.788513,7721.259277,13.739725,13.171305,13.332026,1.873957,1.865952,1.870736,78.818916,154.239136,56.023396,30.33164,154.663986,124.143547,98.547455,3.5572,525.831848,439.600115502795,1.88648657226896,0.0194414415104859,1.19287301344877,19.4630855300659,481.295622652144,1.91515936766095,0.00727584540719689,1.41815252755612,64.6433687633092,470.702508102319,92.7273561850523,0.00684470872960317,1.51307282959752
14,14.21686,42,42.430252,28.791,29.538408,99.971268,NaN,0.99945592880249,NaN,32.080795,400,399.870605,25,32.828617,9.257974,60.576008,50.022141,402.35141,399.617157,399.218506,7720.408203,13.775036,13.123479,13.363717,1.928177,1.929161,1.911757,78.788887,154.370682,56.048946,30.313824,154.443176,124.052917,98.562988,3.489325,517.314026,439.595221855757,1.88647483696718,0.019441892224491,1.19289485552733,19.4613299661214,481.296918080401,1.91516417919522,0.00727603061090224,1.41813357970247,64.6427346824528,470.697744211945,92.7234814291503,0.00684463894001386,1.51311231284067
14,14.216454,42,42.430199,28.791,29.539864,99.966324,NaN,0.99848484992981,NaN,32.10302,400,399.753662,25,32.828941,9.247561,60.549282,50.022141,401.25531,398.439301,397.864624,7723.402344,13.768893,13.177638,13.354138,1.871046,1.867751,1.844295,78.841858,154.543182,56.04636,30.285212,154.703873,124.111664,98.586891,3.505695,522.223083,439.597932679631,1.88648640059242,0.0194428298999583,1.19285862339835,19.4602969521908,481.289980712487,1.91514568962638,0.00727576241293006,1.41818509936933,64.6426769914655,470.70193877575,92.726197580782,0.00684482178682547,1.51306696993912
14,14.21712,42,42.431919,28.791,29.539864,99.966324,NaN,0.999370217323303,NaN,32.10302,400,399.753662,25,32.828941,9.257318,60.594849,50.022141,401.25531,398.439301,397.864624,7723.402344,13.768893,13.177638,13.354138,1.871046,1.867751,1.844295,78.841858,154.543182,56.04636,30.285212,154.703873,124.111664,98.586891,3.505695,522.223083,439.59633495809,1.88647684436161,0.0194416344718008,1.192893042035,19.4619914904873,481.287578684099,1.91513589798148,0.00727533251614116,1.41822621216131,64.6444354852546,470.699619652526,92.7264832775801,0.00684440873215316,1.51311922342335
14,14.219023,42,42.430744,28.791,29.538157,99.971283,NaN,0.999117016792297,NaN,32.135921,400,399.762238,25,32.83334,9.27008,60.716686,50.01762,402.2341,399.529144,399.058167,7709.224609,13.766618,13.13747,13.35521,1.934568,1.923416,1.895729,78.841576,154.190445,56.093822,30.280607,154.818527,124.095093,98.582779,3.518401,517.47052,439.589732951547,1.88644281140716,0.0194379743522106,1.19300929663648,19.4668330631728,481.296252325152,1.91516143549493,0.00727590849113749,1.41814517707993,64.6431565048573,470.686363760519,92.7164807087744,0.00684407859664731,1.51324096703677
14,14.217299,42,42.432693,28.791,29.536098,99.970612,NaN,0.999395251274109,NaN,32.14698,400,399.78479,25,32.837055,9.258192,60.679901,50.01762,402.2341,399.529144,399.058167,7709.224609,13.766618,13.13747,13.35521,1.934568,1.923416,1.895729,78.841576,154.190445,56.093822,30.280607,154.818527,124.095093,98.582779,3.518401,517.47052,439.591412987033,1.88645943379716,0.0194407728156045,1.19294174715896,19.4624469192859,481.292579084519,1.91514779041808,0.00727538317480641,1.41819892082594,64.6452779627559,470.693779304273,92.7234418564797,0.00684402496465404,1.51319362641573
14,14.219299,42,42.430664,28.791,29.540123,99.955551,NaN,0.998604416847229,NaN,32.15303,400,399.611755,25,32.830639,9.254848,60.68705,50.01762,401.016907,398.348602,397.812347,7714.077148,13.76881,13.149233,13.371895,1.846093,1.831242,1.776187,78.824913,154.425552,56.060169,30.304684,154.457993,124.018494,98.599548,3.601036,523.21228,439.59141619374,1.88644659997071,0.019437761192159,1.19300296115063,19.4675352161442,481.274052485947,1.9151020925862,0.0072750328630541,1.41831128690261,64.6430694242203,470.68769511788,92.7172759336945,0.00684414829012067,1.51322555276073
14,14.218847,42,42.434128,28.791,29.538338,99.958679,NaN,0.998226702213287,NaN,32.173557,400,399.581085,25,32.82629,9.251184,60.671242,50.01762,401.921875,399.134094,398.622681,7716.333496,13.779028,13.166411,13.357713,1.857192,1.82553,1.782671,78.834389,154.311478,56.053974,30.301668,154.503159,124.06028,98.621613,3.538848,518.535706,439.590371166052,1.88644605013832,0.0194383161428458,1.19299830041325,19.4663853081072,481.273650599444,1.91509426148713,0.00727434521295691,1.41836069825215,64.6468398850506,470.689864673544,92.7223720589664,0.0068435987158672,1.5132582391585
14,14.217257,42,42.432632,28.791,29.532326,99.96566,NaN,0.998986780643463,NaN,32.18148,400,399.618774,25,32.835068,9.25386,60.446354,50.01762,401.921875,399.134094,398.622681,7716.333496,13.779028,13.166411,13.357713,1.857192,1.82553,1.782671,78.834389,154.311478,56.053974,30.301668,154.503159,124.06028,98.621613,3.538848,518.535706,439.587013912274,1.88644517000566,0.0194403069321201,1.19297910288478,19.4623400592855,481.285641223934,1.91512931508575,0.00727511651802224,1.4182503478587,64.6452115664355,470.688518837265,92.7199010262502,0.00684381917953499,1.51324846202576
14,14.218972,42,42.429714,28.791,29.52626,99.98967,NaN,0.998300433158875,NaN,32.157925,400,399.718384,25,32.844669,9.255964,60.266567,50.01762,401.388611,398.551666,398.306763,7711.810547,13.806078,13.115853,13.34429,1.842004,1.809228,1.769934,78.862061,154.377869,56.061234,30.305071,154.597458,123.955009,98.653908,3.59875,523.8479,439.575661375482,1.88639664930668,0.019436358698575,1.19313140095013,19.4667033163943,481.323763786469,1.91523717561495,0.00727721251206187,1.41792437571051,64.6421490616066,470.668769968692,92.7037656954523,0.00684354267770525,1.51341115182318
14,14.218549,42,42.431458,28.791,29.52462,99.979889,NaN,0.99855899810791,NaN,32.14785,400,399.808075,25,32.862259,9.248024,60.192307,50.01762,402.420349,399.48642,399.212006,7720.335938,13.824452,13.147134,13.336312,1.877681,1.843391,1.801746,78.873184,154.491287,56.085758,30.293167,154.51091,123.996613,98.620888,3.532711,524.221313,439.574719828686,1.88639625489824,0.0194368823966858,1.1931267206382,19.4656271678619,481.307459596934,1.91519007936499,0.0072762199066498,1.4180703775487,64.6439336932116,470.669819164812,92.706303126051,0.00684326421397238,1.51342806914223
14,14.218178,42,42.431656,28.791,29.52706,99.972664,NaN,0.997767150402069,NaN,32.15554,400,400.082306,25,32.874474,9.246809,60.214134,50.01762,402.420349,399.48642,399.212006,7720.335938,13.824452,13.147134,13.336312,1.877681,1.843391,1.801746,78.873184,154.491287,56.085758,30.293167,154.51091,123.996613,98.620888,3.532711,524.221313,439.578521364588,1.88641119716481,0.0194378983301313,1.19308193798621,19.4646832920204,481.296937275071,1.91516149283241,0.00727575915974863,1.41815222805477,64.6441492140194,470.675421417125,92.7102142575025,0.00684345884280683,1.51337177600204
14,14.218178,42,42.431656,28.791,29.529135,99.956963,NaN,0.997767150402069,NaN,32.15469,400,400.236206,25,32.875465,9.255545,60.106354,50.01762,402.620117,399.58609,399.485504,7724.509766,13.826176,13.12575,13.321785,1.912679,1.937978,1.900361,78.897278,154.399002,56.078716,30.269876,154.709381,124.089737,98.56424,3.680843,528.826538,439.580996987035,1.88641937622523,0.0194381961015951,1.19306017952207,19.4646832920204,481.27466955064,1.91510181220962,0.0072748653159484,1.41831992137019,64.6441492140194,470.678413819016,92.7121915861037,0.00684358231217833,1.51334001058501
14,14.215615,42,42.43325,28.791,29.529135,99.956963,NaN,0.998357474803925,NaN,32.15469,400,400.236206,25,32.875465,9.255627,60.137535,50.01762,401.602264,398.533752,398.266907,7724.097656,13.810623,13.159341,13.308899,1.879743,1.882257,1.849836,78.876663,154.136658,56.055733,30.299583,154.648285,124.142143,98.569839,3.627954,526.630981,439.587147031323,1.88645615657167,0.0194427964058592,1.1929276489933,19.4581621561063,481.272443077498,1.91509273691685,0.00727446693677597,1.41835803932341,64.6458842335172,470.692961463216,92.723490268358,0.00684388845949922,1.51321126053434
14,14.216178,42,42.438148,28.791,29.536327,99.921013,NaN,0.998155832290649,NaN,32.150597,400,399.962677,25,32.878109,9.247075,60.261108,50.01762,401.602264,398.533752,398.266907,7724.097656,13.810623,13.159341,13.308899,1.879743,1.882257,1.849836,78.876663,154.136658,56.055733,30.299583,154.648285,124.142143,98.569839,3.627954,526.630981,439.594375626845,1.88647642190184,0.0194428178048537,1.19288140472757,19.4595946936103,481.214600173541,1.91492815115052,0.00727119579920987,1.41885988567234,64.651215199868,470.703728168529,92.7357835188893,0.0068434290949163,1.51317579226664
14,14.216194,42,42.435486,28.791,29.540127,99.887589,NaN,0.998599052429199,NaN,32.138264,400,399.94873,25,32.877659,9.238091,60.461712,50.014072,402.447449,399.539917,399.375641,7719.533691,13.810249,13.117045,13.329285,1.969491,1.958691,1.945794,78.908104,154.2453,56.029011,30.298424,154.508606,124.090469,98.563507,3.414796,515.839722,439.598870118235,1.88649116770981,0.0194433343491664,1.19284243349915,19.459635404531,481.170893140083,1.91481617923115,0.00726995687651963,1.41915435068257,64.6483179545906,470.707301638841,92.7353311277164,0.00684406756742885,1.51309509342968
14,14.216179,42,42.431915,28.791,29.537941,99.854309,NaN,0.997932612895966,NaN,32.11602,400,400.068573,25,32.882629,9.240408,60.526749,50.014072,401.370361,398.528748,398.257751,7714.744629,13.789161,13.122299,13.328657,1.940716,1.921535,1.920835,78.865723,154.379654,56.037071,30.306927,154.688782,124.070023,98.550644,3.618492,524.801208,439.596298524782,1.88648276823582,0.0194430476071661,1.19286455141838,19.4595972380462,481.128654540018,1.91470990456232,0.00726895268722207,1.41942590123566,64.6444311313314,470.701784325955,92.727909663014,0.00684449878076171,1.51309619853507
14,14.21528,42,42.434429,28.791,29.536945,99.827286,NaN,0.998073279857635,NaN,32.118034,400,400.042938,25,32.886189,9.230536,60.613571,50.014072,401.370361,398.528748,398.257751,7714.744629,13.789161,13.122299,13.328657,1.940716,1.921535,1.920835,78.865723,154.379654,56.037071,30.306927,154.688782,124.070023,98.550644,3.618492,524.801208,439.597267132137,1.88649174318181,0.0194445185551713,1.19282852349284,19.4573097378865,481.086774098092,1.91459272316161,0.00726678386885359,1.4197768232698,64.6471675019495,470.706788766595,92.7338747949242,0.00684424141180729,1.51308353992903
14,14.216605,42,42.438816,28.791,29.541248,99.821465,NaN,0.998086631298065,NaN,32.122093,400,400.001007,25,32.889225,9.235394,60.791515,50.014072,402.333405,399.3797,399.18338,7716.500488,13.81354,13.128623,13.319891,1.989838,1.966608,1.97239,78.866333,154.205444,56.061733,30.305887,154.542084,124.071342,98.604095,3.595598,526.547974,439.599221355229,1.8864896880733,0.0194427574401246,1.19285193267592,19.4606811545457,481.072367032208,1.91454554916826,0.00726535577668148,1.41994496657512,64.6519422073174,470.709039246899,92.7399995919985,0.0068435249706804,1.5131301974282
14,14.214514,42,42.437763,28.791,29.536385,99.840881,NaN,0.998361170291901,NaN,32.126522,400,399.853058,25,32.900654,9.236955,60.871986,50.014072,401.214264,398.401764,398.096069,7712.791504,13.785395,13.128145,13.336761,1.900565,1.874643,1.874437,78.911575,154.35733,56.08041,30.299902,154.627563,124.083633,98.580246,3.526316,519.740784,439.598436730075,1.88650052816629,0.0194458134539429,1.19279480505188,19.4553605696425,481.101408538631,1.91462546371277,0.00726672586752231,1.4197107116665,64.6507961865643,470.712284893463,92.7410315371686,0.00684385309407525,1.51307884944497
14,14.215961,42,42.435879,28.791,29.531849,99.852112,NaN,0.998564958572388,NaN,32.134037,400,399.738281,25,32.914425,9.244205,60.932022,50.014072,401.214264,398.401764,398.096069,7712.791504,13.785395,13.128145,13.336761,1.900565,1.874643,1.874437,78.911575,154.35733,56.08041,30.299902,154.627563,124.083633,98.580246,3.526316,519.740784,439.589554449022,1.88646188770069,0.0194425647552411,1.1929170993169,19.4590425483257,481.119989093965,1.91467894869543,0.00726783684373323,1.41954470210537,64.6487456945829,470.696857566908,92.7288443975442,0.00684356420164663,1.51321219815395
14,14.215765,42,42.438278,28.791,29.534977,99.899338,NaN,0.997864842414856,NaN,32.135387,400,399.902222,25,32.919876,9.23856,60.769211,50.014072,402.445892,399.444031,399.170166,7725.902344,13.830472,13.16431,13.330209,1.934583,1.916862,1.902233,78.920715,154.089172,56.075962,30.296652,154.566986,124.019714,98.602776,3.660235,523.762207,439.593756070545,1.88647702795431,0.0194433654702201,1.19287419954755,19.4585438310075,481.183662090225,1.91484496724964,0.00726992862799421,1.4190952930077,64.6513566841336,470.704038879382,92.7361262794174,0.00684341793338662,1.5131745863687
14,14.220255,42,42.437397,28.791,29.543283,99.959068,NaN,0.997948348522186,NaN,32.1399,400,400.13501,25,32.913525,9.234674,60.491871,50.014072,402.445892,399.444031,399.170166,7725.902344,13.830472,13.16431,13.330209,1.934583,1.916862,1.902233,78.920715,154.089172,56.075962,30.296652,154.566986,124.019714,98.602776,3.660235,523.762207,439.592892430334,1.88644533811565,0.0194364992891125,1.19301926645924,19.4699672320246,481.269636173524,1.91507712900939,0.00727355047538086,1.41843472044152,64.6503978487754,470.691841254263,92.727134286746,0.00684307724519297,1.5132898337074
14,14.220382,42,42.433563,28.791,29.552076,100.007813,NaN,0.998349845409393,NaN,32.13406,400,400.106934,25,32.900059,9.237545,60.270489,50.014072,401.820801,398.895935,398.755737,7709.40918,13.827341,13.11771,13.339531,1.879853,1.865003,1.85939,78.921799,154.372559,56.106026,30.301704,154.664139,124.093513,98.584145,3.688671,523.326294,439.603077599351,1.8864781706069,0.0194375329377672,1.19293370423276,19.4702903043884,481.344115960192,1.91528421090978,0.00727728298041127,1.41782282669727,64.6462249176421,470.70123010022,92.7292856215764,0.0068441718546244,1.51312857418184
14,14.220987,42,42.437859,28.791,29.549355,100.033752,NaN,0.998413860797882,NaN,32.127182,400,399.968353,25,32.891914,9.25268,60.245029,50.016621,401.697632,398.657043,398.312744,7721.527344,13.804918,13.170502,13.312505,1.83348,1.796673,1.758746,78.92038,154.302902,56.129803,30.297579,154.686584,124.067635,98.622604,3.859646,530.6026,439.59838021791,1.88645876758854,0.0194360571838107,1.19299347589062,19.4718293201101,481.374896259125,1.9153583160999,0.00727768519072756,1.41764897550109,64.6509006681136,470.69707097331,92.731078618272,0.00684320777417928,1.51324177083345
14,14.220987,42,42.437859,28.791,29.549355,100.033752,NaN,0.998413860797882,NaN,32.127182,400,399.968353,25,32.891914,9.252916,60.297703,50.016621,401.697632,398.657043,398.312744,7721.527344,13.804918,13.170502,13.312505,1.83348,1.796673,1.758746,78.92038,154.302902,56.129803,30.297579,154.686584,124.067635,98.622604,3.859646,530.6026,439.59838021791,1.88645876758854,0.0194360571838107,1.19299347589062,19.4718293201101,481.374896259125,1.9153583160999,0.00727768519072756,1.41764897550109,64.6509006681136,470.69707097331,92.731078618272,0.00684320777417928,1.51324177083345
14,14.219796,42,42.434605,28.791,29.554226,100.03727,NaN,0.998176097869873,NaN,32.12569,400,400.030334,25,32.895947,9.245064,60.462143,50.016621,401.426605,398.594757,398.272675,7728.660156,13.792422,13.14395,13.354972,1.906535,1.85747,1.819946,78.908554,154.42157,56.13245,30.274057,154.424774,124.027252,98.585365,3.85024,527.894104,439.607047983052,1.8864950500578,0.0194388927669034,1.19288091003065,19.4687995744658,481.384422656066,1.91539018957892,0.0072786984417583,1.41753393939064,64.6473590643829,470.708119160466,92.7349401117363,0.0068442638269142,1.51307226014214
14,14.222757,42,42.43301,28.791,29.562164,100.039764,NaN,0.999342322349548,NaN,32.134666,400,400.023773,25,32.893475,9.236757,60.569832,50.016621,401.426605,398.594757,398.272675,7728.660156,13.792422,13.14395,13.354972,1.906535,1.85747,1.819946,78.908554,154.42157,56.13245,30.274057,154.424774,124.027252,98.585365,3.85024,527.894104,439.60941517422,1.88648385760525,0.0194347196481398,1.19295076264133,19.476331612462,481.39018271854,1.91540873532099,0.0072792389184528,1.41746937869511,64.6456230045945,470.70293236908,92.7298260136679,0.00684434411225947,1.5131016272865
14,14.222983,42,42.432018,28.791,29.556448,100.057198,NaN,0.998873472213745,NaN,32.141537,400,399.90451,25,32.886673,9.236668,60.525787,50.016621,402.593994,399.606903,399.402191,7719.51709,13.807661,13.133952,13.322293,1.966411,1.924941,1.894941,78.913162,154.473801,56.11972,30.274469,154.397049,124.056999,98.586258,3.780632,523.838806,439.60205395541,1.88645808889093,0.0194334943923932,1.19302231859999,19.4769064511113,481.416276500875,1.91548058969796,0.00728047841628224,1.41726033182349,64.6445432447506,470.692825263999,92.7220977333937,0.00684411013890751,1.5131928940084
14,14.222799,42,42.43301,28.791,29.546932,100.077286,NaN,0.997559487819672,NaN,32.118126,400,399.84848,25,32.886852,9.249004,60.50071,50.016621,402.433289,399.431183,399.345673,7716.269043,13.810401,13.118499,13.307986,1.933496,1.871986,1.840582,78.923111,154.427643,56.140575,30.252417,154.494583,124.027184,98.593048,3.931118,532.428528,439.591142160734,1.88642322212852,0.0194324592861313,1.19311254533177,19.4764384414034,481.443361519159,1.91555122617322,0.00728137276068415,1.41707052006918,64.6456230045945,470.680747508435,92.7151653094521,0.00684342880562779,1.5133370181862
14,14.220419,42,42.433952,28.791,29.540171,100.119202,NaN,0.998097658157349,NaN,32.092953,400,399.848755,25,32.890179,9.253368,60.463898,50.016621,402.433289,399.431183,399.345673,7716.269043,13.810401,13.118499,13.307986,1.933496,1.871986,1.840582,78.923111,154.427643,56.140575,30.252417,154.494583,124.027184,98.593048,3.931118,532.428528,439.58878620337,1.88643071934981,0.0194357585554572,1.19306036453749,19.4703844274202,481.501437975464,1.91570498563758,0.00728351999662615,1.4166482497639,64.6466483207448,470.684135144347,92.718399831329,0.00684339479644937,1.51331621304728
14,14.218431,42,42.431004,28.791,29.533384,100.141472,NaN,0.998441278934479,NaN,32.092968,400,399.880615,25,32.88802,9.255183,60.469849,50.016621,401.213135,398.317963,398.113617,7715.444336,13.789348,13.123029,13.329009,1.881199,1.833961,1.788671,78.940628,154.231857,56.093388,30.269783,154.553268,124.091721,98.555092,3.749891,523.61615,439.585459131966,1.88643249351107,0.0194383518026122,1.19302871667894,19.46532696138,481.537088865515,1.91580624563761,0.00728552226085113,1.41634239859074,64.6434395159382,470.682766741631,92.714378616877,0.00684388220938272,1.51328332173046
14,14.219939,42,42.435272,28.791,29.530441,100.118736,NaN,0.99831485748291,NaN,32.097763,400,399.768311,25,32.886765,9.254721,60.370983,50.016621,401.159668,398.323486,398.154694,7714.272949,13.808847,13.11749,13.357328,1.832164,1.817474,1.753469,78.964981,154.447937,56.106194,30.270969,154.46489,124.090988,98.568863,3.758041,526.975952,439.578329170172,1.88639925389893,0.0194352236003137,1.19313756905047,19.4691633575241,481.498939087475,1.91569571540781,0.00728316363149862,1.4166845538466,64.6480850361996,470.673526299711,92.712785477439,0.00684271360233078,1.51345006361669
14,14.22084,42,42.431297,28.791,29.531908,100.09626,NaN,0.99907249212265,NaN,32.094749,400,399.716522,25,32.886303,9.254196,60.362732,50.016621,401.159668,398.323486,398.154694,7714.272949,13.808847,13.11749,13.357328,1.832164,1.817474,1.753469,78.964981,154.447937,56.106194,30.270969,154.46489,124.090988,98.568863,3.758041,526.975952,439.577917248974,1.88639210785984,0.0194338176448063,1.19316878971566,19.4714553819724,481.472634092786,1.91563299732784,0.00728287959362816,1.41682838563423,64.6437584458498,470.668191770261,92.7050575816725,0.00684322676655903,1.5134427588171
14,14.221212,42,42.430176,28.791,29.532915,100.093712,NaN,0.998500347137451,NaN,32.067871,400,399.815613,25,32.888107,9.23659,60.31284,50.011772,402.380524,399.298981,398.932129,7723.567383,13.821191,13.191705,13.314998,1.854986,1.814397,1.837391,79.005814,154.1353,56.118847,30.285761,154.536072,124.119934,98.552574,3.729687,527.624939,439.578226020478,1.88639073957159,0.0194332947989987,1.19317747008402,19.4724016687761,481.470586074809,1.91562969761951,0.0072830149457122,1.41682875718024,64.6425382292504,470.666924040291,92.7030345362732,0.00684338127024454,1.51343818493717
14,14.220192,42,42.430168,28.791,29.531158,100.080376,NaN,0.99828839302063,NaN,32.059074,400,399.954865,25,32.889763,9.236881,60.215569,50.011772,402.346436,399.386749,399.227692,7721.744141,13.824065,13.134297,13.33948,1.961744,1.920687,1.874545,78.998505,154.214813,56.13089,30.287647,154.519897,124.117653,98.551125,3.689033,519.627014,439.578577491313,1.88639844979912,0.0194348725667588,1.19314313578624,19.4698069669766,481.451701453284,1.91557911637168,0.00728225877926494,1.41697008350075,64.6426432476535,470.669739383365,92.7048863251148,0.00684349891629027,1.51340816295278
14,14.220192,42,42.430168,28.791,29.52916,100.05658,NaN,0.99828839302063,NaN,32.052887,400,400.091644,25,32.895672,9.256393,60.167572,50.011772,402.346436,399.386749,399.227692,7721.744141,13.824065,13.134297,13.33948,1.961744,1.920687,1.874545,78.998505,154.214813,56.13089,30.287647,154.519897,124.117653,98.551125,3.689033,519.627014,439.576193570391,1.8863905737595,0.0194345858600417,1.19316409454191,19.4698069669766,481.417980226494,1.91548876386016,0.00728090566909548,1.41722284025568,64.6426432476535,470.666857902315,92.7029823761378,0.0068433800171299,1.51343875851358
14,14.217876,42,42.428612,28.791,29.52437,100.03447,NaN,0.997556805610657,NaN,32.048191,400,400.006622,25,32.900867,9.244326,60.188095,50.011772,401.675964,398.797607,398.577179,7711.121582,13.795303,13.116789,13.327416,1.885018,1.855371,1.796079,78.970024,154.213516,56.094852,30.302645,154.857239,124.005219,98.555817,3.660761,521.680786,439.576036715511,1.88640492767539,0.0194380542666194,1.19309452748501,19.4639149481429,481.388813238488,1.91541364466712,0.00728003704750191,1.41742087933494,64.6409494983812,470.671044467098,92.7041033031865,0.00684383985928989,1.51336927427289
14,14.217087,42,42.426613,28.791,29.52437,100.03447,NaN,0.998492538928986,NaN,32.048191,400,400.006622,25,32.900867,9.228556,60.094036,50.011772,401.675964,398.797607,398.577179,7711.121582,13.795303,13.116789,13.327416,1.885018,1.855371,1.796079,78.970024,154.213516,56.094852,30.302645,154.857239,124.005219,98.555817,3.660761,521.680786,439.577930209639,1.88641625077642,0.0194394703196103,1.19305371540484,19.4619075282824,481.391601490385,1.91542501593679,0.00728053676122799,1.41737323585706,64.6386596918971,470.673818935467,92.7038228056552,0.00684432321082798,1.51330766254316
14,14.218138,42,42.422783,28.791,29.523087,100.017868,NaN,0.999022603034973,NaN,32.042938,400,400.045685,25,32.899651,9.238544,60.064205,50.011772,401.481995,398.645813,398.394135,7715.616211,13.816859,13.135588,13.349447,1.823433,1.81722,1.775184,78.991234,154.429764,56.109116,30.305981,154.766953,123.991463,98.586388,3.738283,523.267151,439.573877167816,1.88639611020663,0.0194373999502515,1.19312153839651,19.4645815253212,481.373412229841,1.91538374638706,0.00728054981946176,1.41745857921079,64.6346039896764,470.663829097651,92.6931713189996,0.00684461776570177,1.51335209695903
14,14.219019,42,42.422573,28.791,29.529291,100.004944,NaN,0.998832702636719,NaN,32.032673,400,400.099396,25,32.893333,9.256956,60.106071,50.011772,402.258942,399.474579,399.248596,7721.869629,13.818347,13.125557,13.353469,1.85407,1.829589,1.808135,79.020126,154.244263,56.087547,30.281893,154.699051,123.97995,98.622261,3.633523,521.530457,439.579164918295,1.88640792265206,0.0194367093203848,1.19310204176249,19.466822886967,481.355385143401,1.91533584700148,0.00727986695322611,1.41759116093551,64.6342615691239,470.668006877491,92.6957098897652,0.00684482894196618,1.51330436410848
14,14.217248,42,42.424461,28.791,29.525158,99.967644,NaN,0.998180866241455,NaN,32.021805,400,400.157928,25,32.884621,9.250772,60.1306,50.011772,402.258942,399.474579,399.248596,7721.869629,13.818347,13.125557,13.353469,1.85407,1.829589,1.808135,79.020126,154.244263,56.087547,30.281893,154.699051,123.97995,98.622261,3.633523,521.530457,439.578483966954,1.88641704629454,0.0194392944413081,1.19305378000134,19.4623171606795,481.29986531828,1.91518337183313,0.00727727194763195,1.41803388294362,64.6363169747838,470.67263703873,92.7007661273088,0.0068446715754851,1.51328558831933
14,14.219151,42,42.422382,28.791,29.511436,99.947914,NaN,0.999381005764008,NaN,32.045609,400,399.901703,25,32.881012,9.241209,60.188225,50.011772,401.007202,398.197845,397.897675,7718.354004,13.798028,13.130791,13.337912,1.800318,1.77192,1.768351,79.018555,154.417496,56.125164,30.262636,154.619324,124.047852,98.590851,3.587103,523.673401,439.557543512848,1.88633563955402,0.0194339099908205,1.1932962460341,19.4671587006064,481.274789367636,1.91512021831589,0.00727666843551942,1.41819483682663,64.6340536290591,470.641432322829,92.6779488864912,0.0068437674178287,1.51358352768761
14,14.21791,42,42.423332,28.791,29.484293,99.925537,NaN,0.999206006526947,NaN,32.05785,400,399.743683,25,32.883686,9.238324,60.171257,50.011772,402.474945,399.44043,399.146423,7719.883789,13.815895,13.158401,13.305481,1.902878,1.870141,1.870526,79.027603,154.399246,56.118713,30.273932,154.400391,124.138084,98.564087,3.567,518.150513,439.528130967792,1.88624642398823,0.0194322403761071,1.19351721184175,19.4640014510434,481.241724295535,1.91502973993238,0.00727515659191375,1.41845671763553,64.6350878778848,470.609445750439,92.6578233017082,0.00684227189448266,1.51393887887981
14,14.21626,42,42.42247,28.791,29.487402,99.927933,NaN,0.998934090137482,NaN,32.057072,400,399.849792,25,32.888039,9.229005,60.146927,50.011772,402.474945,399.44043,399.146423,7719.883789,13.815895,13.158401,13.305481,1.902878,1.870141,1.870526,79.027603,154.399246,56.118713,30.273932,154.400391,124.138084,98.564087,3.567,518.150513,439.535804419932,1.8862823749604,0.0194356481191165,1.19339900863864,19.4598033367206,481.246327325762,1.91504375893546,0.00727550857687699,1.41841046828636,64.6341494340073,470.622007200215,92.6652089913385,0.00684294942507614,1.51379141009439
14,14.216253,42,42.42477,28.791,29.506594,99.932861,NaN,0.998014152050018,NaN,32.075443,400,399.711487,25,32.891365,9.231937,60.173737,50.005623,401.065613,398.202576,397.856049,7715.446289,13.783236,13.125433,13.312484,1.868492,1.819764,1.8187,79.021431,154.4133,56.105583,30.27545,154.477753,124.121712,98.556557,3.480506,516.843384,439.558723003263,1.88635814702962,0.0194384159116584,1.19319705468536,19.4597855257596,481.250103656914,1.91504939578492,0.00727521419052199,1.41841281449274,64.6367671432395,470.651300581787,92.6869945657756,0.00684373402000159,1.51351712420067
14,14.213744,42,42.424957,28.791,29.527355,99.900192,NaN,0.998866736888885,NaN,32.091019,400,399.777222,25,32.886818,9.222363,60.25956,50.005623,402.855713,399.946106,399.555298,7713.467773,13.79071,13.144825,13.313192,2.022066,1.95942,1.98037,79.040977,154.502533,56.125748,30.258665,154.43866,124.113922,98.546692,3.397552,520.329956,439.589512833659,1.88647599228826,0.0194459001659775,1.19284957653755,19.4534011434062,481.203498399801,1.9149241063725,0.00727330659806389,1.41876687260307,64.6369707168208,470.694542441254,92.7157670660164,0.0068454839934649,1.51306112940764
14,14.211984,42,42.421154,28.791,29.538034,99.823204,NaN,0.999564230442047,NaN,32.088894,400,400.19519,25,32.886883,9.22782,60.329838,50.005623,402.855713,399.946106,399.555298,7713.467773,13.79071,13.144825,13.313192,2.022066,1.95942,1.98037,79.040977,154.502533,56.125748,30.258665,154.43866,124.113922,98.546692,3.397552,520.329956,439.606472221798,1.88654333105569,0.0194505933604383,1.19264684706009,19.4489221552506,481.099561940474,1.9146528787513,0.00726986943588137,1.41950166335151,64.6327166965348,470.716576105234,92.7263099978727,0.00684709524615057,1.51276637025104
14,14.213367,42,42.425175,28.791,29.527977,99.782898,NaN,0.99896639585495,NaN,32.072262,400,400.595825,25,32.889034,9.237714,60.373444,50.005623,402.312378,399.570465,399.059082,7715.213867,13.762357,13.137065,13.316977,1.999194,1.981802,1.940435,79.037628,154.230957,56.119843,30.265713,154.630341,124.109985,98.528915,3.498532,523.286072,439.591159285327,1.88648385403961,0.0194466663998022,1.19282357548229,19.4524417588703,481.036706363541,1.91447650768455,0.00726656532322064,1.42003215612389,64.6370942631957,470.697568029852,92.7179972263942,0.00684556860811998,1.51303254381399
14,14.213367,42,42.425175,28.791,29.527393,99.775246,NaN,0.99896639585495,NaN,32.082211,400,400.724304,25,32.888668,9.245647,60.544456,50.005623,402.312378,399.570465,399.059082,7715.213867,13.762357,13.137065,13.316977,1.999194,1.981802,1.940435,79.037628,154.230957,56.119843,30.265713,154.630341,124.109985,98.528915,3.498532,523.286072,439.590462674573,1.88648155254601,0.019446582587357,1.19282969197748,19.4524417588703,481.02583996197,1.91444736969991,0.00726612878481723,1.42011462696024,64.6370942631957,470.696725987356,92.7174407016754,0.00684553386150085,1.51304147471191
14,14.218095,42,42.426628,28.791,29.527248,99.783989,NaN,0.999017715454102,NaN,32.095318,400,400.980042,25,32.876579,9.245152,60.692356,50.005623,403.297363,400.658691,400.001892,7723.206543,13.762448,13.170893,13.354587,2.049832,2.017005,2.050962,79.007919,154.271637,56.11628,30.258121,154.446152,124.120102,98.537216,3.455329,518.660034,439.578944846849,1.88641312931442,0.0194380742607199,1.19307567342476,19.4644721258876,481.036220273046,1.91447237316512,0.00726626433107085,1.42005537732794,64.6387897766822,470.672687203309,92.7030908171861,0.00684427374088295,1.51331991739743
14,14.220657,42,42.428017,28.791,29.527248,99.783989,NaN,0.998668909072876,NaN,32.095318,400,400.980042,25,32.876579,9.250494,60.789352,50.005623,403.337738,400.638672,399.964722,7724.101563,13.77324,13.181429,13.353501,2.029901,2.018258,1.993011,79.034264,154.463409,56.126392,30.277361,154.43457,124.085236,98.543709,3.753875,535.956299,439.572796188574,1.88637636373636,0.0194334772498092,1.19320821352518,19.4709898630874,481.034274538744,1.91446444952611,0.0072659171222707,1.42008881604607,64.640188063181,470.66018714184,92.6963000743909,0.00684350161400377,1.51347498869218
14,14.218998,42,42.426643,28.791,29.524675,99.812538,NaN,0.998346209526062,NaN,32.116348,400,401.050842,25,32.866249,9.222886,60.660767,50.005623,403.337738,400.638672,399.964722,7724.101563,13.77324,13.181429,13.353501,2.029901,2.018258,1.993011,79.034264,154.463409,56.126392,30.277361,154.43457,124.085236,98.543709,3.753875,535.956299,439.573707848235,1.88639002815089,0.0194360845853708,1.19314937288835,19.4667694618546,481.076736042876,1.91458098037222,0.00726788891540966,1.41974831276237,64.6386923498632,470.664245899377,92.697528841518,0.00684392263084068,1.51340977919647
14,14.223162,42,42.424694,28.791,29.520576,99.829979,NaN,0.998447597026825,NaN,32.140553,400,400.630524,25,32.870949,9.216531,60.36882,50.005623,401.201111,398.728241,397.81015,7723.647949,13.731194,13.189011,13.388534,1.900012,1.909585,1.882975,79.01741,154.445923,56.1264,30.316303,154.650665,123.987335,98.555519,3.619223,522.471863,439.558821380148,1.886314111223,0.0194280265574751,1.19340792555556,19.4773617387992,481.104224199027,1.91465847913777,0.00726937066213766,1.41951389682348,64.6365706289748,470.635138876466,92.6762365387468,0.00684308103788175,1.51368762483128
14,14.224827,42,42.427616,28.791,29.525141,99.822227,NaN,0.998616397380829,NaN,32.152523,400,400.085693,25,32.889168,9.226089,60.210316,50.011253,402.556152,399.880005,398.995575,7725.559082,13.751864,13.222785,13.357569,1.936818,1.926276,1.924884,79.008232,154.572861,56.161953,30.299736,154.110703,124.035378,98.563454,3.629361,522.471802,439.560272163597,1.88630821776776,0.019425695940207,1.19344618180965,19.4815964709926,481.089129384006,1.91461231330116,0.00726819819699935,1.41966746962836,64.6398652963361,470.634982358816,92.6792238216765,0.00684253545943176,1.51373632821139
14,14.22954,42,42.430485,28.791,29.530146,99.806297,NaN,0.998969733715057,NaN,32.144241,400,400.140076,25,32.885273,9.235411,60.134544,50.011253,402.556152,399.880005,398.995575,7725.559082,13.751864,13.222785,13.357569,1.936818,1.926276,1.924884,79.008232,154.572861,56.161953,30.299736,154.110703,124.035378,98.563454,3.629361,522.471802,439.554930571926,1.88626032820354,0.0194179661443539,1.19363767029893,19.4935814141651,481.062495199573,1.91453531075625,0.00726657265708135,1.41990789389579,64.6428745807809,470.619426084169,92.6719824841076,0.00684136423152606,1.5139479205385
14,14.228114,42,42.429111,28.791,29.531822,99.801598,NaN,0.998476326465607,NaN,32.117401,400,400.073486,25,32.872517,9.249561,60.148888,50.011253,401.056274,398.718567,397.754272,7723.511719,13.708546,13.186053,13.399303,1.853407,1.825587,1.821598,79.024994,154.680206,56.137947,30.312496,154.904892,124.042549,98.585205,3.764075,525.072815,439.560354698497,1.88628739738967,0.0194207621498204,1.1935461917469,19.4899554763087,481.057747151312,1.91452525692515,0.00726664808439423,1.41992543864484,64.6414926796397,470.62838860264,92.6764493104885,0.00684198754622761,1.51383049190951
14,14.228606,42,42.428581,28.791,29.53376,99.805435,NaN,0.997636318206787,NaN,32.118256,400,400.062042,25,32.865971,9.245912,60.239815,50.011253,402.702026,400.052917,399.268738,7727.256836,13.754622,13.201394,13.364677,1.924962,1.887316,1.873375,79.040108,154.537033,56.127392,30.297087,154.748947,124.064072,98.577065,3.771495,530.069702,439.561486632699,1.88628798033512,0.0194201584382177,1.19355130281181,19.4912065320138,481.063937503771,1.91454288779287,0.00726699939586359,1.41987137345627,64.6408020119179,470.628239231235,92.6757900345525,0.00684207915225527,1.51382354689665
14,14.231815,42,42.429943,28.791,29.538147,99.8106,NaN,0.998552739620209,NaN,32.117584,400,400.133087,25,32.87289,9.2423,60.326382,50.011253,402.702026,400.052917,399.268738,7727.256836,13.754622,13.201394,13.364677,1.924962,1.887316,1.873375,79.040108,154.537033,56.127392,30.297087,154.748947,124.064072,98.577065,3.771495,530.069702,439.559018847229,1.88625924133162,0.0194150379862206,1.193671386413,19.4993655673021,481.069363895074,1.9145547835798,0.0072669535234011,1.41984853024049,64.6423983322352,470.618657678013,92.6709016086565,0.006841432493319,1.51394736529223
14,14.232428,42,42.433765,28.791,29.541199,99.799088,NaN,0.999114096164703,NaN,32.129452,400,400.027496,25,32.88512,9.238799,60.289738,50.011253,401.560364,399.125153,398.252838,7714.475586,13.708752,13.172799,13.371273,1.855792,1.824574,1.771459,79.028862,154.525528,56.151772,30.294886,154.82077,124.094498,98.571213,3.742345,531.5625,439.561190220166,1.88626248310507,0.0194143777221441,1.19367104685495,19.5009239916886,481.047664955666,1.91448915616823,0.00726534176993133,1.4200644652687,64.6464447829135,470.622458294221,92.6774547658353,0.00684088441176166,1.51396848622409
14,14.228649,42,42.440483,28.791,29.535007,99.780869,NaN,0.998295664787292,NaN,32.128021,400,400.114655,25,32.887554,9.237339,60.154999,50.011253,401.560364,399.125153,398.252838,7714.475586,13.708752,13.172799,13.371273,1.855792,1.824574,1.771459,79.028862,154.525528,56.151772,30.294886,154.82077,124.094498,98.571213,3.742345,531.5625,439.562871754803,1.88629228057416,0.0194202602866574,1.19354042441183,19.4913158707043,481.012378309257,1.914381453609,0.00726262395156856,1.42042269199313,64.6538700465561,470.637954802705,92.694795831603,0.00684028502900881,1.51391185358763
14,14.228649,42,42.440483,28.791,29.529961,99.746582,NaN,0.998295664787292,NaN,32.130188,400,400.522522,25,32.884106,9.237284,59.993427,50.011253,402.846222,400.334625,399.547668,7729.175293,13.74764,13.187208,13.378387,1.926926,1.903843,1.85237,79.043045,154.588135,56.18528,30.262024,154.744431,124.098137,98.575241,3.697592,522.080383,439.556849016016,1.88627238269732,0.0194195363048179,1.19359346189004,19.4913158707043,480.963669929395,1.91425083792858,0.00726066760326796,1.42079303123549,64.6538700465561,470.630675313403,92.6899875574597,0.00683998469571623,1.51398925773611
14,14.229147,42,42.441544,28.791,29.526688,99.710724,NaN,0.998148202896118,NaN,32.124916,400,400.552765,25,32.884834,9.226073,59.905701,50.011253,401.972321,399.410065,398.604584,7732.845703,13.738422,13.193849,13.373834,1.879171,1.882234,1.821626,79.033211,154.511948,56.213024,30.252125,154.808319,124.114372,98.596123,3.665771,523.581604,439.551746570927,1.88625233004211,0.0194181742296887,1.19365367380458,19.4925821471958,480.91122770285,1.91410813074897,0.00725835574726123,1.4212066827247,64.6549110805629,470.624064979785,92.6867436367506,0.00683951636340469,1.51407664544406
14,14.230686,42,42.440662,28.791,29.526688,99.710724,NaN,0.998851180076599,NaN,32.124916,400,400.552765,25,32.884834,9.221934,59.93988,50.011253,401.972321,399.410065,398.604584,7732.845703,13.738422,13.193849,13.373834,1.879171,1.882234,1.821626,79.033211,154.511948,56.213024,30.252125,154.808319,124.114372,98.596123,3.665771,523.581604,439.5480510597,1.88623024787887,0.0194154165918965,1.19373341697258,19.496495188731,480.912465061271,1.91411316628904,0.00725857608501848,1.42118537211714,64.6539512210733,470.615383345982,92.6800769814592,0.006839320770635,1.51415480421695
14,14.229468,42,42.437096,28.791,29.521372,99.722076,NaN,0.99834269285202,NaN,32.112804,400,400.286621,25,32.881302,9.223356,60.117867,50.013901,401.618103,399.246643,398.394623,7726.313477,13.715692,13.164863,13.383811,1.987811,1.94091,1.946249,79.070869,154.209839,56.203175,30.247938,154.70166,124.158745,98.567825,3.759076,525.683105,439.54463009586,1.88622675871382,0.0194168362152515,1.19372622538902,19.4933983439103,480.933599243131,1.91417678925025,0.00726011508785931,1.42097634118265,64.6500702517974,470.61166791804,92.6738513021857,0.00683982491829896,1.51413691154953
14,14.231907,42,42.433075,28.791,29.518581,99.748131,NaN,0.998579978942871,NaN,32.120541,400,400.231842,25,32.881168,9.236027,60.332882,50.013901,402.572235,400.043976,399.23877,7723.340332,13.715861,13.170665,13.359478,2.019189,1.961136,1.959008,79.077606,154.454697,56.214718,30.240885,154.586426,124.149872,98.524284,3.681541,522.228516,439.535440484758,1.88618075218272,0.0194120659037895,1.19388203716893,19.4995994612942,480.976255985683,1.91429901600454,0.00726260700377815,1.4205976044625,64.6456937542214,470.592087735222,92.6566666919196,0.00683975836281097,1.51428053965101
14,14.231928,42,42.43478,28.791,29.516783,99.796524,NaN,0.997747778892517,NaN,32.111301,400,400.404968,25,32.901119,9.253367,60.272049,50.013901,402.572235,400.043976,399.23877,7723.340332,13.715861,13.170665,13.359478,2.019189,1.961136,1.959008,79.077606,154.454697,56.214718,30.240885,154.586426,124.149872,98.524284,3.681541,522.228516,439.53324342591,1.8861733585163,0.01941177028069,1.19390206009979,19.4996528499812,481.042602190416,1.91447360391922,0.00726494188512216,1.4201165248215,64.6475495377084,470.590549227996,92.657454503766,0.00683938048345309,1.51432438820601
14,14.233672,42,42.433266,28.791,29.510221,99.825958,NaN,0.997823476791382,NaN,32.104572,400,400.165344,25,32.915051,9.240214,60.206406,50.013901,400.846039,398.480103,397.597656,7719.512695,13.70351,13.163107,13.391994,1.924418,1.879719,1.850158,79.073639,154.652649,56.221909,30.243616,154.689789,124.216545,98.505394,3.716908,525.001892,439.521218953022,1.88612244543622,0.0194077048834997,1.19406166323615,19.504086446621,481.08651677454,1.91459429917435,0.0072669987846173,1.41976315273288,64.645901648734,470.570889764624,92.6428711240987,0.00683884831178475,1.5145093746537
14,14.235764,42,42.437366,28.791,29.508121,99.862679,NaN,0.99840897321701,NaN,32.112873,400,399.88623,25,32.929497,9.224954,60.185322,50.013901,402.852722,400.329132,399.231201,7723.099121,13.696087,13.227867,13.368388,2.002115,1.94538,1.939096,79.060646,154.581528,56.268608,30.2237,154.791321,124.206543,98.533813,3.776193,524.291443,439.513684777335,1.88608413883501,0.0194036574178825,1.19419237871383,19.5094041902158,481.13290830481,1.91471068658185,0.0072680675785162,1.41946686938898,64.6503641096451,470.559681220898,92.6398090589562,0.0068376298837457,1.51469490177761
14,14.235162,42,42.434654,28.791,29.51017,99.890091,NaN,0.998461127281189,NaN,32.124722,400,399.991455,25,32.938465,9.221931,60.079536,50.013901,402.852722,400.329132,399.231201,7723.099121,13.696087,13.227867,13.368388,2.002115,1.94538,1.939096,79.060646,154.581528,56.268608,30.2237,154.791321,124.206543,98.533813,3.776193,524.291443,439.517578121091,1.8861008622194,0.0194050293414749,1.19413952246429,19.5078740010608,481.175607336688,1.91483043799197,0.00727030734443814,1.41910756154288,64.6474123969832,470.563944005264,92.6397537851641,0.00683830575179949,1.5146057546307
14,14.22952,42,42.429451,28.791,29.496212,99.919479,NaN,0.998767018318176,NaN,32.130413,400,400.084381,25,32.942924,9.216342,60.095886,50.013901,401.054718,398.625092,397.772247,7712.463379,13.691741,13.156916,13.377673,1.879122,1.865675,1.800693,79.112663,154.560837,56.217999,30.222021,154.600418,124.079636,98.563698,3.682589,520.503418,439.514467667835,1.88612676695146,0.0194131321910801,1.19399387437099,19.4935305613862,481.224579525953,1.91497185342547,0.00727328187023503,1.41866801554346,64.6417490465874,470.569861382166,92.6381553567972,0.00683950934177695,1.51445884386497
14,14.233854,42,42.433006,28.791,29.472019,99.955261,NaN,0.998861014842987,NaN,32.132923,400,399.996338,25,32.945206,9.207275,60.133747,50.013901,402.633148,400.08371,399.349854,7727.055664,13.755812,13.181596,13.402379,1.900266,1.912341,1.867791,79.090744,154.655151,56.191082,30.240505,154.880829,124.153694,98.532715,3.624741,522.613892,439.475158083884,1.88596908214991,0.0194018955305021,1.19447435273733,19.5045491034776,481.270369845527,1.91508765596172,0.00727443101380021,1.4183703927438,64.6456186507679,470.514615638031,92.6054466019762,0.00683657360033803,1.51510528040205
14,14.238205,42,42.43132,28.791,29.471449,99.978348,NaN,0.998221516609192,NaN,32.129829,400,400.276581,25,32.941742,9.223948,60.091541,50.013901,402.633148,400.08371,399.349854,7727.055664,13.755812,13.181596,13.402379,1.900266,1.912341,1.867791,79.090744,154.655151,56.191082,30.240505,154.880829,124.153694,98.532715,3.624741,522.613892,439.464013741604,1.88590436639347,0.019394024087335,1.1947066753858,19.5156083292538,481.305467020075,1.91518500829093,0.00727616668432917,1.41808352653647,64.6437834812227,470.489793488909,92.5872799835753,0.00683585974613888,1.51534312721008
14,14.234265,42,42.439594,28.791,29.477995,99.992981,NaN,0.999610543251038,NaN,32.125809,400,400.467438,25,32.932045,9.227795,60.015709,50.013901,401.814911,399.155304,398.447571,7724.187988,13.741686,13.183809,13.370333,1.820866,1.832644,1.794142,79.099052,154.748367,56.190407,30.246948,154.627335,124.086609,98.549507,3.608112,523.255554,439.481307919488,1.8859867687755,0.0194020174654232,1.19443256318412,19.5055938781484,481.314666262729,1.91519352919499,0.00727493191350558,1.41812501700982,64.6529025564474,470.525588438657,92.619661751298,0.0068358122776304,1.51509444241726
14,14.234265,42,42.439594,28.791,29.477638,99.978943,NaN,0.999610543251038,NaN,32.126438,400,400.356049,25,32.922314,9.235609,60.054348,50.013901,401.814911,399.155304,398.447571,7724.187988,13.741686,13.183809,13.370333,1.820866,1.832644,1.794142,79.099052,154.748367,56.190407,30.246948,154.627335,124.086609,98.549507,3.608112,523.255554,439.48088150639,1.88598535974079,0.0194019662147743,1.19443633548674,19.5055938781484,481.294757571902,1.91514017413714,0.00727413293967721,1.41827489108189,64.6529025564474,470.525073056573,92.6193215869265,0.00683579100794647,1.51509994257708
