P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.140605,28,28.003441,9.9735,10.314038,85.3405,NaN,0.988507211208344,NaN,28.025486,400,400.100098,25,28.121857,8.887938,44.05582,49.973038,401.843872,399.276306,399.126282,5103.064941,10.694998,10.099782,10.117819,1.40916,1.440609,1.34985,55.787624,89.171165,34.171482,9.26805,89.127403,79.227997,83.380508,1.356263,535.470093,433.223584483057,1.91764821231338,0.0342140324587621,1.04299072993072,0.62434112187168,482.077936006635,1.95341425712914,0.0116363467101852,1.21807961198211,46.141717811829,469.439664420995,75.2150601878025,0.0108883078297391,1.28363109729139
8,8.141401,28,28.004429,9.9735,10.315297,85.305573,NaN,0.989439606666565,NaN,28.048065,400,400.112213,25,28.128426,8.895201,44.71291,49.973038,401.955383,399.203278,399.108948,5104.11084,10.688324,10.099884,10.079758,1.393907,1.435648,1.35233,55.774746,88.959526,34.194248,9.271819,89.223869,79.147499,83.404022,1.309955,532.560608,433.222834102567,1.91763595798378,0.0342103137240858,1.04302381840511,0.627422561539902,482.0340301802,1.95328857027274,0.0116333400733113,1.21827459286867,46.143221921432,469.436471182207,75.2138087856467,0.0108876845070455,1.28366835290763
8,8.142879,28,28.003675,9.9735,10.316376,85.228882,NaN,0.988320648670197,NaN,28.040342,400,400.083313,25,28.135614,8.902275,44.974461,49.973038,401.955383,399.203278,399.108948,5104.11084,10.688324,10.099884,10.079758,1.393907,1.435648,1.35233,55.774746,88.959526,34.194248,9.271819,89.223869,79.147499,83.404022,1.309955,532.560608,433.220127883133,1.91760857558734,0.034203143775773,1.04309362805319,0.633143525799937,481.941622799566,1.95303319633955,0.011628313806625,1.21864744540528,46.1420740520221,469.426111348129,75.2047949792111,0.010887388971006,1.28372213255595
8,8.142463,28,28.002146,9.9735,10.318561,85.156418,NaN,0.988843858242035,NaN,28.035748,400,400.110382,25,28.144005,8.887266,44.997059,49.973038,401.998688,399.372589,399.194977,5095.140137,10.703767,10.115565,10.111482,1.395032,1.426172,1.345888,55.764225,89.028061,34.127151,9.294487,89.120361,79.090668,83.465836,1.25978,525.399292,433.223485470326,1.91762543992437,0.0342056894900538,1.04305743620501,0.63153337429145,481.855408770043,1.95279756602706,0.0116240022527864,1.21898515299291,46.1397462700203,469.43032138041,75.2061612790641,0.0108883095454258,1.28366916397851
8,8.1419,28,28.000956,9.9735,10.324114,85.078629,NaN,0.988901317119598,NaN,28.036474,400,400.163422,25,28.157822,8.883274,44.819534,49.973038,401.998688,399.372589,399.194977,5095.140137,10.703767,10.115565,10.111482,1.395032,1.426172,1.345888,55.764225,89.028061,34.127151,9.294487,89.120361,79.090668,83.465836,1.25978,525.399292,433.230736790652,1.91765781431968,0.0342096857632902,1.04299122549812,0.629354152040548,481.762211625154,1.95254129334393,0.0116191270202947,1.2193576494732,46.137934520816,469.440303527696,75.2124487500751,0.0108894302362638,1.2835848784772
8,8.1419,28,28.000956,9.9735,10.329979,85.004425,NaN,0.988901317119598,NaN,28.023516,400,400.208405,25,28.160646,8.882805,44.632435,49.973038,402.163116,399.492035,399.352661,5099.710449,10.687797,10.103909,10.097509,1.403407,1.434497,1.345807,55.77002,88.854645,34.150951,9.267732,89.172783,79.003784,83.486198,1.36117,533.767944,433.236853819971,1.91767939288977,0.0342109298001111,1.04295227893466,0.629354152040548,481.671716371092,1.95228864846528,0.0116138607827716,1.2197362559263,46.137934520816,469.447820755259,75.2183052921987,0.0108898833025185,1.28353661111513
8,8.14072,28,28.001297,9.9735,10.33127,84.945534,NaN,0.988790094852448,NaN,28.021069,400,400.202454,25,28.154129,8.886758,44.374332,49.973038,401.91745,399.197632,399.062958,5099.661133,10.680316,10.105902,10.086477,1.398653,1.434954,1.364048,55.774845,88.957855,34.136341,9.271266,89.047783,79.084373,83.471497,1.358616,531.96228,433.241258295906,1.91770917175175,0.0342171120779634,1.04288230327901,0.624786318790484,481.599404649602,1.95208562526307,0.0116094951996443,1.2200442933983,46.1384536920067,469.458566252742,75.227103919471,0.0108903821622416,1.28347341484443
8,8.13948,28,28.000443,9.9735,10.33127,84.945534,NaN,0.988885819911957,NaN,28.021069,400,400.202454,25,28.154129,8.893043,44.299801,49.973038,401.91745,399.197632,399.062958,5099.661133,10.680316,10.105902,10.086477,1.398653,1.434954,1.364048,55.774845,88.957855,34.136341,9.271266,89.047783,79.084373,83.471497,1.358616,531.96228,433.244471599042,1.91773547546513,0.0342233227471741,1.04281778937583,0.619985684024925,481.60058512478,1.95209169053207,0.0116099559656481,1.22002767137287,46.1371534710768,469.466799859619,75.2324508078265,0.0108912509443515,1.28340611622055
8,8.139272,28,27.998316,9.9735,10.336166,84.897354,NaN,0.988938570022583,NaN,28.023855,400,400.121399,25,28.14032,8.891466,44.515392,49.973038,401.98584,399.23111,399.10025,5091.011719,10.706143,10.121075,10.09363,1.394024,1.425762,1.353553,55.753586,88.935318,34.164051,9.278138,89.262688,79.071609,83.470131,1.299748,530.212036,433.250116086099,1.91775789775398,0.034225403317646,1.0427745061471,0.619180362167015,481.544740289247,1.95194262631353,0.0116076811123616,1.22023339107289,46.1339149655567,469.472294707032,75.2340715542588,0.0108925101641355,1.28333484251393
8,8.139552,28,27.996717,9.9735,10.339064,84.886467,NaN,0.989076137542725,NaN,28.02774,400,400.141235,25,28.129248,8.897227,44.674316,49.975662,401.990082,399.330017,399.120361,5098.025879,10.658298,10.103731,10.083625,1.407148,1.439547,1.368967,55.775799,88.972702,34.144875,9.283398,89.097427,79.091331,83.43808,1.294316,522.569092,433.252412575949,1.91776261820566,0.0342246153908069,1.04276985701164,0.620264445663224,481.533667296565,1.95191688374803,0.0116077703970451,1.22025813288435,46.1314802515679,469.472197464358,75.2319954699045,0.0108932020810354,1.2833083840683
8,8.139673,28,27.998102,9.9735,10.33602,84.881119,NaN,0.987836360931396,NaN,28.044184,400,400.156586,25,28.127777,8.902215,44.987274,49.975662,401.990082,399.330017,399.120361,5098.025879,10.658298,10.103731,10.083625,1.407148,1.439547,1.368967,55.775799,88.972702,34.144875,9.283398,89.097427,79.091331,83.43808,1.294316,522.569092,433.248924836144,1.91774885446123,0.0342233635725752,1.04279632989729,0.620732915885355,481.525225188173,1.95188881459166,0.0116066430107066,1.22031261161265,46.1335891251394,469.468911082066,75.2311672747024,0.0108923996102509,1.28335292025203
8,8.136627,28,27.995834,9.9735,10.321351,84.865608,NaN,0.989652276039124,NaN,28.035955,400,400.156952,25,28.130009,8.892304,45.073986,49.975662,401.848511,399.286896,399.032471,5102.007324,10.678419,10.117951,10.105453,1.421289,1.431272,1.360656,55.788406,89.024933,34.137985,9.29137,89.131691,79.144508,83.414917,1.354903,529.542664,433.241521367964,1.91775951776296,0.0342355146584246,1.04273514573763,0.608938255050191,481.509434654247,1.95185206242728,0.0116067645931182,1.22034809859364,46.1301357074035,469.470155448431,75.2292996199874,0.0108934643595026,1.28330652432031
8,8.136574,28,27.996056,9.9735,10.316871,84.85833,NaN,0.989548027515411,NaN,28.040104,400,400.073303,25,28.131502,8.900253,44.913311,49.975662,402.110474,399.536499,399.086975,5094.910156,10.642435,10.144181,10.094698,1.405448,1.408404,1.352956,55.774612,89.02079,34.149654,9.286975,89.0299,79.067543,83.442421,1.240529,529.404297,433.236987203277,1.9177441625863,0.0342348297041152,1.04276209525411,0.60873299998309,481.500245605222,1.95182567584542,0.0116061275323807,1.22038985086981,46.1304737499051,469.46504788104,75.2255974029198,0.0108930596098157,1.28334304401457
8,8.139497,28,27.995968,9.9735,10.323128,84.90638,NaN,0.989733695983887,NaN,28.060381,400,400.129761,25,28.134302,8.912915,44.762749,49.975662,402.110474,399.536499,399.086975,5094.910156,10.642435,10.144181,10.094698,1.405448,1.408404,1.352956,55.774612,89.02079,34.149654,9.286975,89.0299,79.067543,83.442421,1.240529,529.404297,433.235936697695,1.91770516234123,0.0342215103305439,1.04287269041127,0.620051502916965,481.559001103656,1.95199006782561,0.0116095894722522,1.22014130736811,46.1303397513246,469.451365500376,75.2148261462623,0.0108922732750088,1.283429340179
8,8.138714,28,27.992725,9.9735,10.334282,84.973579,NaN,0.989009618759155,NaN,28.066744,400,400.078735,25,28.13559,8.908201,44.665062,49.975662,401.794159,399.170258,398.892761,5100.12207,10.677176,10.131178,10.109181,1.427749,1.441028,1.372548,55.770588,89.039795,34.176933,9.275087,89.081619,78.98925,83.476059,1.344767,534.327698,433.249597295603,1.91776280472526,0.034227799224392,1.04275797512826,0.617019854643445,481.645462297216,1.95224203589838,0.0116161131335687,1.21973398768124,46.1254013719918,469.467913580055,75.223663120082,0.010894686242856,1.28326824164338
8,8.138021,28,27.993065,9.9735,10.345757,85.043098,NaN,0.989740431308746,NaN,28.064875,400,400.010406,25,28.139652,8.904011,44.518322,49.975662,402.217773,399.589233,399.151581,5092.936035,10.620481,10.141827,10.072304,1.40755,1.409782,1.361897,55.774117,88.873413,34.144695,9.284778,89.084297,79.036896,83.474922,1.244819,524.147339,433.263357630918,1.91781971158393,0.034233705914403,1.04264592387869,0.614336487947753,481.729775372108,1.95247634022104,0.0116208650397322,1.21938567951698,46.1259191383401,469.488109330609,75.2398269590572,0.0108957552170323,1.28314453417864
8,8.138021,28,27.993065,9.9735,10.357471,85.058853,NaN,0.989740431308746,NaN,28.08765,400,400.125824,25,28.145145,8.891026,44.400528,49.975662,402.217773,399.589233,399.151581,5092.936035,10.620481,10.141827,10.072304,1.40755,1.409782,1.361897,55.774117,88.873413,34.144695,9.284778,89.084297,79.036896,83.474922,1.244819,524.147339,433.275570731124,1.91786279105723,0.034236190634295,1.04256839610329,0.614336487947753,481.748986161036,1.95252997153488,0.011621983192005,1.2193054031979,46.1259191383401,469.503118034491,75.2515242121013,0.0108966598901844,1.28304838009755
8,8.136898,28,27.994223,9.9735,10.360409,85.050865,NaN,0.988182604312897,NaN,28.093035,400,400.164703,25,28.155596,8.875528,44.327507,49.975662,401.986176,399.344391,399.109222,5099.686035,10.668502,10.123308,10.096238,1.445035,1.468889,1.391159,55.780476,88.924377,34.15593,9.302444,89.030037,79.058662,83.460899,1.363663,530.736755,433.281541745813,1.91789741462119,0.0342424424017398,1.04249064482384,0.609987750998073,481.737648064637,1.95249456204025,0.0116207910927758,1.2193685545365,46.1276825531368,469.516442993922,75.2633581150324,0.0108969574660885,1.28298265246636
8,8.134266,28,27.991135,9.9735,10.360409,85.050865,NaN,0.988686442375183,NaN,28.093035,400,400.164703,25,28.155596,8.873224,44.385456,49.975662,401.986176,399.344391,399.109222,5099.686035,10.668502,10.123308,10.096238,1.445035,1.468889,1.391159,55.780476,88.924377,34.15593,9.302444,89.030037,79.058662,83.460899,1.363663,530.736755,433.288356513957,1.91795324719429,0.034255640209032,1.04235400970104,0.599793743522241,481.741909653419,1.95251647808586,0.0116224583964043,1.21930867100868,46.1229799883808,469.532530713437,75.2720366223226,0.0108992754507242,1.28282744492868
8,8.132962,28,27.990385,9.9735,10.358431,85.040009,NaN,0.988768994808197,NaN,28.079788,400,400.13031,25,28.166143,8.887272,44.492561,49.988842,401.881714,399.237396,399.034454,5089.144531,10.65341,10.09364,10.100274,1.456663,1.484685,1.388953,55.764534,88.728004,34.130573,9.330755,89.019699,79.05307,83.457596,1.314641,527.829712,433.289670797158,1.91797364023036,0.0342617623474651,1.04229939618556,0.594742294254957,481.729707698135,1.95248484651426,0.0116220928758708,1.21934943942479,46.1218377893977,469.538818665442,75.276000544996,0.0108999819922748,1.28277453579261
8,8.135178,28,27.990849,9.9735,10.361429,85.045761,NaN,0.988943159580231,NaN,28.067616,400,400.031281,25,28.159506,8.893086,44.632717,49.988842,401.912048,399.291473,399.031128,5100.468262,10.646865,10.105492,10.084412,1.444254,1.458252,1.387098,55.792301,88.917793,34.111149,9.336807,88.95974,79.066269,83.47287,1.288169,531.46759,433.28705852635,1.91793765025258,0.0342512825477148,1.0423946086986,0.603326295567626,481.736080946239,1.95250113377059,0.0116222505799517,1.21932912808488,46.1225444326245,469.52678471617,75.2671998755964,0.010899054009835,1.28285936984051
8,8.135826,28,27.988342,9.9735,10.362895,85.023766,NaN,0.988861441612244,NaN,28.053749,400,400.035431,25,28.158031,8.890293,44.457386,49.988842,401.912048,399.291473,399.031128,5100.468262,10.646865,10.105492,10.084412,1.444254,1.458252,1.387098,55.792301,88.917793,34.111149,9.336807,88.95974,79.066269,83.47287,1.288169,531.46759,433.286908960895,1.91792929451454,0.034248344142519,1.04241855950834,0.605836085033332,481.712721484297,1.95244405208591,0.0116220431654113,1.21939260425892,46.1187263193829,469.52114097635,75.2596653801108,0.0108998087134609,1.28285306534243
8,8.13578,28,27.98769,9.9735,10.367167,84.981041,NaN,0.988053977489471,NaN,28.069086,400,400.087708,25,28.162056,8.872557,44.545361,49.988842,402.049164,399.442322,398.88028,5100.037598,10.664007,10.178072,10.098304,1.428011,1.434454,1.376793,55.817371,88.976402,34.079052,9.352514,88.97905,79.040459,83.469795,1.270619,533.007324,433.291481201138,1.91794597717586,0.0342494809644689,1.04238795074152,0.605657925943945,481.66151888126,1.95230320441078,0.0116193617316762,1.21959800021175,46.1177332924905,469.526242716799,75.2628269404087,0.0109004010382885,1.28280938987912
8,8.134937,28,27.985996,9.9735,10.368564,84.959442,NaN,0.988431751728058,NaN,28.07242,400,400.156799,25,28.160629,8.862039,44.763897,49.988842,402.006989,399.42276,399.198151,5097.418945,10.656611,10.095527,10.105163,1.438046,1.452217,1.368654,55.814747,88.89991,34.046989,9.38616,89.117363,79.033546,83.464043,1.277652,523.699524,433.2951197199,1.91796899491643,0.0342540047078347,1.04233498045642,0.60239283227537,481.637516165683,1.95224167633839,0.0116187426561801,1.2196754611158,46.1151531666486,469.532415802164,75.2655208179644,0.0109015131667799,1.28274124204343
8,8.132796,28,27.986599,9.9735,10.36543,84.950485,NaN,0.98921412229538,NaN,28.084127,400,400.190704,25,28.156841,8.859999,44.908466,49.988842,402.006989,399.42276,399.198151,5097.418945,10.656611,10.095527,10.105163,1.438046,1.452217,1.368654,55.814747,88.89991,34.046989,9.38616,89.117363,79.033546,83.464043,1.277652,523.699524,433.297395386917,1.91800289245349,0.0342640801861106,1.04224458817886,0.594099197767832,481.625758074496,1.95220688577796,0.0116177807779729,1.21973299029613,46.1160716078065,469.544883785147,75.275994898452,0.0109020013297618,1.28267171484198
8,8.132796,28,27.986599,9.9735,10.371334,84.939392,NaN,0.98921412229538,NaN,28.082989,400,400.18158,25,28.156284,8.86205,44.952549,49.988842,401.864471,399.325073,399.049927,5094.322266,10.652315,10.098405,10.095449,1.43256,1.441191,1.369384,55.837997,88.944412,34.106136,9.350135,89.104599,79.049858,83.467903,1.231365,521.568787,433.303548683983,1.91802459579782,0.034265332720725,1.0422056405199,0.594099197767832,481.612227261662,1.95216910023178,0.0116169927953746,1.21978974658974,46.1160716078065,469.552445859297,75.2818905743036,0.010902457169746,1.28262337534177
8,8.132261,28,27.986095,9.9735,10.386113,84.970802,NaN,0.98935854434967,NaN,28.099453,400,400.176941,25,28.158962,8.867884,44.963661,49.988842,401.864471,399.325073,399.049927,5094.322266,10.652315,10.098405,10.095449,1.43256,1.441191,1.369384,55.837997,88.944412,34.106136,9.350135,89.104599,79.049858,83.467903,1.231365,521.568787,433.320334989973,1.9180902669466,0.0342711526199025,1.04208049773554,0.592026500099109,481.651234586057,1.95227966242236,0.0116194960155503,1.21961932092095,46.1153039565444,469.57477881194,75.2986734371171,0.0109040235535605,1.2824721717261
8,8.133771,28,27.986176,9.9735,10.391311,85.007225,NaN,0.989274024963379,NaN,28.09153,400,400.248993,25,28.160097,8.881678,44.854134,49.988842,402.293762,399.72403,399.070007,5094.665527,10.630955,10.171369,10.092714,1.451798,1.442965,1.384915,55.826363,88.860931,34.140743,9.33991,89.078743,79.107063,83.481567,1.264001,521.577271,433.321844932965,1.91807734274239,0.034264678308811,1.04212450320809,0.597876279196498,481.695541553035,1.95240311403525,0.0116220386882371,1.21943492821304,46.1154273297903,469.570363732622,75.2953321034976,0.0109037220358533,1.28250173904184
8,8.135004,28,27.987551,9.9735,10.388749,85.025383,NaN,0.989661037921906,NaN,28.074413,400,400.204651,25,28.15752,8.891163,44.681599,49.988842,401.796936,399.286896,398.857788,5102.352539,10.670267,10.140839,10.115117,1.460212,1.458149,1.400503,55.836937,88.777779,34.097019,9.366048,89.035454,79.076408,83.491859,1.261462,525.520874,433.315984535436,1.91804177521584,0.0342579500025045,1.04220529043555,0.602652344913679,481.715785155679,1.9524551723516,0.0116225851614398,1.21936901206,46.1175215865925,469.559469688855,75.2885570276378,0.0109024646407011,1.28259458511999
8,8.136423,28,27.989498,9.9735,10.388749,85.025383,NaN,0.989665508270264,NaN,28.074413,400,400.204651,25,28.15752,8.893637,44.698322,49.988842,401.796936,399.286896,398.857788,5102.352539,10.670267,10.140839,10.115117,1.460212,1.458149,1.400503,55.836937,88.777779,34.097019,9.366048,89.035454,79.076408,83.491859,1.261462,525.520874,433.312312522992,1.91801168158422,0.034250834338493,1.04227885512166,0.608148211165542,481.713097431548,1.95244135080124,0.0116215336607776,1.21940679050284,46.1204869182051,469.551106546123,75.2844709911794,0.0109011100431343,1.28268096154193
8,8.136381,28,27.99159,9.9735,10.385628,85.057335,NaN,0.989421606063843,NaN,28.050293,400,399.99118,25,28.155609,8.890284,44.813694,49.992565,401.740356,399.230438,398.939148,5098.299805,10.649252,10.101274,10.09681,1.455035,1.468177,1.395244,55.828014,89.054024,34.094231,9.363144,89.079285,79.082794,83.48008,1.432813,536.384888,433.309168234935,1.91800109942561,0.0342503830425229,1.04229726525796,0.607985553208209,481.749170623281,1.95253527224022,0.0116226718873463,1.21928453784083,46.1236729108987,469.549699757185,75.2859898174821,0.0109001115579016,1.28272533443157
8,8.136834,28,27.994827,9.9735,10.385353,85.091713,NaN,0.989131689071655,NaN,28.058567,400,399.998962,25,28.151541,8.883363,44.85181,49.992565,402.102264,399.57959,399.07605,5105.512695,10.646232,10.155538,10.080848,1.434297,1.425191,1.383501,55.841961,89.130737,34.112751,9.362865,89.130394,79.031731,83.503883,1.305305,530.386536,433.307709214825,1.91799048167298,0.0342480536287693,1.04232257173982,0.609739901938042,481.786619485155,1.95262930960733,0.0116233635406577,1.21917228808986,46.1286023084285,469.549528265384,75.2899031555926,0.0108986877217021,1.2827811746692
8,8.137749,28,27.995056,9.9735,10.39236,85.122192,NaN,0.989340841770172,NaN,28.062513,400,400.133942,25,28.149427,8.889832,45.005737,49.992565,402.102264,399.57959,399.07605,5105.512695,10.646232,10.155538,10.080848,1.434297,1.425191,1.383501,55.841961,89.130737,34.112751,9.362865,89.130394,79.031731,83.503883,1.305305,530.386536,433.312644779492,1.91799683709687,0.0342449529073946,1.04232378815248,0.61328322905166,481.823460548811,1.95273140076031,0.011625402066978,1.21902178875214,46.128951019588,469.551992336491,75.2921103431987,0.010898736229792,1.28276929073238
8,8.137347,28,27.996893,9.9735,10.402293,85.115273,NaN,0.988025546073914,NaN,28.033554,400,400.182831,25,28.152218,8.87849,45.029713,49.992565,402.059326,399.562683,399.11676,5100.712891,10.665751,10.138325,10.116176,1.456267,1.4537,1.385176,55.848408,89.015083,34.095913,9.357352,89.089577,78.994843,83.551865,1.466275,539.785522,433.324037955843,1.91804187333987,0.0342490740934382,1.04223744691567,0.61172652567177,481.812493015811,1.95269482770215,0.0116239195543919,1.21909250042074,46.1317482428608,469.569687346706,75.308201575845,0.0108990004858178,1.2826872340661
8,8.138403,28,27.997789,9.9735,10.402276,85.074234,NaN,0.988506853580475,NaN,28.031404,400,400.258331,25,28.151739,8.873476,45.015831,49.992565,402.059326,399.562683,399.11676,5100.712891,10.665751,10.138325,10.116176,1.456267,1.4537,1.385176,55.848408,89.015083,34.095913,9.357352,89.089577,78.994843,83.551865,1.466275,539.785522,433.321287984691,1.91801942106541,0.0342437776595668,1.04229228909323,0.615815652254469,481.761222179701,1.95254880410558,0.0116205244288567,1.21931864519996,46.1331125419873,469.562840228704,75.3039836047825,0.0108981967386343,1.28274614781853
8,8.137299,28,27.997757,9.9735,10.391234,85.030708,NaN,0.988276958465576,NaN,28.023363,400,400.24408,25,28.157358,8.892725,44.702183,49.992565,402.110107,399.60498,399.171021,5100.72168,10.635031,10.129951,10.081285,1.425105,1.417626,1.372712,55.868599,88.988541,34.063007,9.392079,88.981834,79.026535,83.526573,1.317434,532.086365,433.312635665664,1.91800224001964,0.0342469697379091,1.04230788353741,0.611540646754236,481.708189467003,1.95240085556701,0.0116174528135945,1.21953990943748,46.1330638176025,469.556818591198,75.2992493389884,0.0108978478657457,1.28278410556251
8,8.13954,28,27.998283,9.9735,10.38363,84.980614,NaN,0.989536881446838,NaN,28.023069,400,400.221588,25,28.164743,8.892504,44.602238,49.992565,401.970673,399.4711,399.10199,5100.296387,10.683676,10.1355,10.113138,1.425216,1.447883,1.379754,55.894363,89.01886,34.051746,9.372077,89.054146,79.04586,83.530289,1.198536,523.835632,433.298909145065,1.91792676558502,0.0342341269969621,1.04247432266441,0.620217985521265,481.646364737659,1.95222652994988,0.0116136126790616,1.21980605353773,46.1338647192624,469.531093490301,75.2798542005763,0.0108960681030744,1.28295756860884
8,8.13954,28,27.998283,9.9735,10.364198,84.927963,NaN,0.989536881446838,NaN,28.015676,400,400.208618,25,28.150005,8.897924,44.521877,49.992565,401.970673,399.4711,399.10199,5100.296387,10.683676,10.1355,10.113138,1.425216,1.447883,1.379754,55.894363,89.01886,34.051746,9.372077,89.054146,79.04586,83.530289,1.198536,523.835632,433.278650536144,1.9178553126742,0.0342300063334939,1.04260278991933,0.620217985521265,481.582133633674,1.95204716570785,0.0116098734416032,1.22007569083463,46.1338647192624,469.506197853485,75.2604505264779,0.0108945678278253,1.28311697477829
8,8.13813,28,28.001238,9.9735,10.349652,84.884254,NaN,0.988577008247375,NaN,28.008522,400,400.229523,25,28.130302,8.903263,44.678577,49.992565,402.008606,399.521179,399.16861,5106.999512,10.669735,10.123807,10.121256,1.446949,1.450209,1.376616,55.902168,89.070534,34.04882,9.370456,89.113594,79.103409,83.502617,1.366432,538.93219,433.267136363367,1.91783172432151,0.0342339859055127,1.04262580159053,0.614758558513358,481.524712329304,1.95187721656752,0.0116051738081128,1.22035765398562,46.1383638650817,469.501198536906,75.2602500076455,0.0108929770769115,1.2831990233908
8,8.138479,28,28.003126,9.9735,10.345148,84.846779,NaN,0.989090323448181,NaN,28.010014,400,400.229614,25,28.127117,8.91647,44.860077,49.988605,401.777344,399.221313,398.850159,5102.209961,10.658683,10.125794,10.091005,1.458958,1.475105,1.401645,55.854752,88.91864,34.036156,9.356454,89.132965,79.118736,83.529129,1.297513,531.710693,433.261536263938,1.91780775648847,0.0342312816977157,1.04267376114886,0.616109930006871,481.476362358843,1.95173604760265,0.0116014922413132,1.22058728969859,46.141238254091,469.494904408784,75.2577063350478,0.0108917740966422,1.28327132337988
8,8.139135,28,28.003397,9.9735,10.345148,84.846779,NaN,0.988391280174255,NaN,28.010014,400,400.229614,25,28.127117,8.908834,44.788338,49.988605,401.777344,399.221313,398.850159,5102.209961,10.658683,10.125794,10.091005,1.458958,1.475105,1.401645,55.854752,88.91864,34.036156,9.356454,89.132965,79.118736,83.529129,1.297513,531.710693,433.259836920654,1.91779384158523,0.034227994927237,1.04270786038167,0.618649925341401,481.475987221187,1.95173412150679,0.0116013460727103,1.22059258116749,46.141650826237,469.490351532879,75.2544974506413,0.0108913815306453,1.28330509786402
8,8.138915,28,28.004757,9.9735,10.346006,84.860184,NaN,0.98928701877594,NaN,28.023657,400,400.099152,25,28.130394,8.910394,44.644505,49.988605,401.739349,399.152924,398.76062,5105.474609,10.674562,10.137847,10.110036,1.440656,1.445469,1.38193,55.854267,89.132896,34.038593,9.334957,89.067436,79.167183,83.485069,1.413333,542.14502,433.261301460483,1.91780166382312,0.0342292791354892,1.04269074113045,0.617798114857294,481.490466521841,1.95177015887333,0.0116015652502311,1.22055011441238,46.143721252387,469.494558060671,75.2594762612467,0.0108910417498874,1.28330115600557
8,8.139326,28,28.004391,9.9735,10.345754,84.887199,NaN,0.988690316677094,NaN,28.038712,400,400.024445,25,28.131741,8.91685,44.592625,49.988605,401.785126,399.247192,398.899933,5104.637207,10.637584,10.11102,10.085443,1.425401,1.432838,1.36496,55.905449,89.051682,34.05278,9.320061,89.108955,79.086548,83.502563,1.226063,529.0047,433.259974016268,1.91779201915324,0.0342271665914038,1.04271377477936,0.619389437609186,481.523944171922,1.951864851786,0.0116036822778236,1.22040400506427,46.1431640718172,469.490799171243,75.2560894593933,0.0108909749061,1.2833190574802
8,8.140692,28,28.00577,9.9735,10.348891,84.958565,NaN,0.989397585391998,NaN,28.044806,400,400.000336,25,28.14292,8.907501,44.38998,49.988605,401.785126,399.247192,398.899933,5104.637207,10.637584,10.11102,10.085443,1.425401,1.432838,1.36496,55.905449,89.051682,34.05278,9.320061,89.108955,79.086548,83.502563,1.226063,529.0047,433.259706430569,1.91777458479191,0.0342209897683647,1.04276400297241,0.624677923465129,481.609120481345,1.95209825640341,0.0116080076693177,1.2200645665131,46.1452633648966,469.486226754284,75.2542512895303,0.0108900979133048,1.28337172501548
8,8.140618,28,28.006592,9.9735,10.355216,85.046249,NaN,0.989026069641113,NaN,28.054657,400,399.975922,25,28.146959,8.899229,44.492985,49.988605,401.750732,399.181732,398.781677,5093.213379,10.649209,10.116107,10.089492,1.433265,1.442231,1.38072,55.914448,89.008163,34.084663,9.344961,89.255142,79.092041,83.507492,1.242535,528.181274,433.266493455872,1.91779941800521,0.0342227017917892,1.04271825436088,0.62439144871712,481.714946211985,1.95239106838515,0.0116137886738222,1.21963207393128,46.146514682154,469.49577403265,75.2627186856857,0.0108903146489623,1.28332442666032
8,8.139672,28,28.009001,9.9735,10.357304,85.107674,NaN,0.988808929920197,NaN,28.046127,400,399.98761,25,28.134413,8.903463,44.820942,49.988605,401.750732,399.181732,398.781677,5093.213379,10.649209,10.116107,10.089492,1.433265,1.442231,1.38072,55.914448,89.008163,34.084663,9.344961,89.255142,79.092041,83.507492,1.242535,528.181274,433.271120802184,1.91782716010502,0.03422788299979,1.04265527049292,0.620729044254631,481.786529744384,1.95258308464872,0.0116168470566128,1.21936564492064,46.1501817002465,469.508063348852,75.2753075037353,0.0108900044528348,1.28328643216764
8,8.139994,28,28.009138,9.9735,10.342928,85.112022,NaN,0.989923596382141,NaN,28.035088,400,400.043335,25,28.126371,8.904325,44.775902,49.988605,401.883698,399.38385,398.956726,5101.376465,10.646733,10.122368,10.107784,1.444711,1.436014,1.361767,55.914791,89.143738,34.074833,9.331067,89.044342,79.119003,83.512856,1.196291,519.243164,433.255296691299,1.91776745581316,0.0342232209660515,1.04276722980623,0.621975691579109,481.791642540628,1.95259691160661,0.0116170815481038,1.21934616333426,46.1503902364983,469.487410519759,75.259385972282,0.0108887004710806,1.28342116155212
8,8.139994,28,28.009138,9.9735,10.327791,85.125114,NaN,0.989923596382141,NaN,28.049564,400,400.116821,25,28.126217,8.902308,44.827347,49.988605,401.957092,399.473724,399.051941,5105.973633,10.678054,10.141875,10.132565,1.434843,1.434125,1.365652,55.91544,89.013779,34.156528,9.326265,89.046227,79.161621,83.48867,1.285576,525.673706,433.239511564152,1.91771177347674,0.0342200100974138,1.04286761090102,0.621975691579109,481.807605784425,1.95264146824715,0.0116180100474438,1.21927953796431,46.1503902364983,469.468010689774,75.2442709889567,0.0108875316528153,1.28354562771896
8,8.14033,28,28.010788,9.9735,10.327528,85.170586,NaN,0.989505290985107,NaN,28.068195,400,400.167328,25,28.138243,8.897197,44.943672,49.988605,401.957092,399.473724,399.051941,5105.973633,10.678054,10.141875,10.132565,1.434843,1.434125,1.365652,55.91544,89.013779,34.156528,9.326265,89.046227,79.161621,83.48867,1.285576,525.673706,433.238366519771,1.91770367827969,0.0342182714555583,1.04288684056631,0.623276501257919,481.860769677992,1.95278449653905,0.0116203442551859,1.21908035055335,46.1529017425543,469.4669867428,75.2455371540976,0.0108867505991044,1.28358014867463
8,8.139465,28,28.012142,9.9735,10.335007,85.225761,NaN,0.988401651382446,NaN,28.067356,400,400.139099,25,28.150127,8.893528,44.964909,49.984962,401.891418,399.393188,398.999451,5108.437012,10.642501,10.122942,10.101058,1.445932,1.438976,1.366022,55.929131,89.034691,34.196934,9.31278,89.002182,79.167366,83.481361,1.368062,536.895386,433.248407429122,1.91774954037826,0.0342241906218682,1.04279222798541,0.619927608451235,481.926160108887,1.95296258261837,0.011623524553829,1.21882668020815,46.1549626142223,469.484439343304,75.2608279485547,0.010887211758272,1.28349108593391
8,8.140836,28,28.013174,9.9735,10.336479,85.267899,NaN,0.988937973976135,NaN,28.057123,400,400.160675,25,28.156303,8.88568,44.731724,49.984962,402.130615,399.652802,399.20285,5108.915039,10.684761,10.154451,10.124369,1.421472,1.426236,1.361,55.936203,88.976997,34.218407,9.299391,89.147995,79.153336,83.488434,1.394611,538.577026,433.246390000395,1.91772587387619,0.0342176360689915,1.04285378064452,0.625235382193921,481.976094167203,1.95309856145886,0.0116259533694927,1.2186333285029,46.1565333302859,469.477317242377,75.2565697749783,0.0108863328457695,1.28355425941703
8,8.14086,28,28.014439,9.9735,10.332342,85.275902,NaN,0.988836765289307,NaN,28.03326,400,400.204041,25,28.150017,8.883494,44.415249,49.984962,402.130615,399.652802,399.20285,5108.915039,10.684761,10.154451,10.124369,1.421472,1.426236,1.361,55.936203,88.976997,34.218407,9.299391,89.147995,79.153336,83.488434,1.394611,538.577026,433.242013463279,1.91771014582174,0.0342166383772331,1.04288247473832,0.625328291254277,481.984105839564,1.95311681089213,0.0116258379968277,1.21861725736216,46.1584586140528,469.473214567901,75.2549556522695,0.0108855343248706,1.2836020143366
8,8.140237,28,28.015011,9.9735,10.332342,85.275902,NaN,0.988525569438934,NaN,28.03326,400,400.204041,25,28.150017,8.894062,44.388672,49.984962,401.929108,399.423584,399.018829,5100.902344,10.654975,10.120837,10.110053,1.422827,1.432805,1.353103,55.938301,89.032707,34.226517,9.289309,89.038239,79.102142,83.546341,1.286499,524.200256,433.243627895184,1.91772336084471,0.0342197584126242,1.04285006089358,0.622916459780356,481.983318642943,1.95311275932743,0.0116255295136359,1.21862828574853,46.1593291550875,469.478441434138,75.259743119743,0.0108855998827182,1.28357815536273
8,8.141937,28,28.015694,9.9735,10.324186,85.295807,NaN,0.988736629486084,NaN,28.033394,400,400.144989,25,28.117722,8.894159,44.463432,49.984962,401.929108,399.423584,399.018829,5100.902344,10.654975,10.120837,10.110053,1.422827,1.432805,1.353103,55.938301,89.032707,34.226517,9.289309,89.038239,79.102142,83.546341,1.286499,524.200256,433.230715981675,1.91765729439749,0.0342095158009082,1.04299267355896,0.629497372633296,482.006634732872,1.95317559352894,0.011626570962376,1.21854085861747,46.1603686117829,469.456167213321,75.243245219906,0.01088396045594,1.28373273016501
8,8.143289,28,28.01685,9.9735,10.313852,85.311928,NaN,0.988498330116272,NaN,28.014145,400,400.149231,25,28.123709,8.901405,44.311241,49.984962,401.701385,399.245819,398.818359,5094.657227,10.630052,10.109365,10.085271,1.447332,1.438616,1.359989,55.93391,89.113228,34.235451,9.28186,89.075958,79.114769,83.530388,1.333612,528.876953,433.216432079194,1.91759059072945,0.0342005564009662,1.04313177042344,0.634730393190637,482.024688026432,1.95322220826385,0.011627089174747,1.21848171899271,46.1621278818479,469.434186706634,75.2275700998399,0.0108821326239444,1.28389355759471
8,8.141171,28,28.017899,9.9735,10.304336,85.307716,NaN,0.987905383110046,NaN,27.997604,400,400.023682,25,28.149887,8.902411,44.228714,49.984962,401.549103,399.019257,398.654572,5111.636719,10.695371,10.137345,10.127692,1.425027,1.441743,1.368867,55.945869,89.113075,34.209827,9.297824,89.220459,79.095398,83.542717,1.338223,534.289246,433.211997497677,1.91760050399492,0.0342091399255531,1.04308470121802,0.626532219174578,482.0181126619,1.95320046244912,0.0116262252586108,1.21852319316731,46.1637242643424,469.438781817157,75.2324615272817,0.0108819524055028,1.28388179981444
8,8.141469,28,28.019163,9.9735,10.29395,85.2855,NaN,0.988532781600952,NaN,27.99386,400,399.944977,25,28.16383,8.89625,44.360409,49.984962,401.549103,399.019257,398.654572,5111.636719,10.695371,10.137345,10.127692,1.425027,1.441743,1.368867,55.945869,89.113075,34.209827,9.297824,89.220459,79.095398,83.542717,1.338223,534.289246,433.200390799338,1.91755595958207,0.0342054443118697,1.04316933123593,0.627685789550696,481.989301285288,1.95311598462639,0.0116239704561072,1.21865980997681,46.1656477753921,469.42463892381,75.2230276692478,0.010880549810938,1.28399415564688
8,8.143074,28,28.018755,9.9735,10.290391,85.24894,NaN,0.987639307975769,NaN,28.00666,400,399.973694,25,28.175369,8.884572,44.335114,49.984962,401.932281,399.412964,399.052551,5107.04834,10.65695,10.117365,10.110634,1.430299,1.443702,1.376341,55.939663,89.155548,34.191898,9.277373,89.136803,79.129974,83.54789,1.435569,540.934082,433.192515033754,1.91750880698649,0.034196655323764,1.04327672532496,0.633898262939397,481.945305451545,1.95299455735742,0.0116216007852305,1.21883693643114,46.1650269025745,469.407768641809,75.2093787695233,0.0108797112536175,1.28409576622069
8,8.142,28,28.019835,9.9735,10.283876,85.247696,NaN,0.989551186561584,NaN,27.994736,400,400.05069,25,28.174522,8.902807,44.20491,49.984962,401.863892,399.336121,398.934326,5109.657715,10.667842,10.130631,10.116106,1.440506,1.446208,1.37666,55.956146,88.960091,34.20425,9.24972,89.178467,79.098473,83.57061,1.272434,534.194214,433.188504115859,1.91750761454327,0.0342006485159085,1.0432641077055,0.629741233579011,481.942302195281,1.95298267573651,0.0116209304136523,1.21886408228399,46.1666703742096,469.408528228011,75.2113217368903,0.0108792866017155,1.2841091929231
8,8.142,28,28.019835,9.9735,10.276582,85.269295,NaN,0.989551186561584,NaN,27.982887,400,400.072845,25,28.169968,8.908485,44.314793,49.984962,401.863892,399.336121,398.934326,5109.657715,10.667842,10.130631,10.116106,1.440506,1.446208,1.37666,55.956146,88.960091,34.20425,9.24972,89.178467,79.098473,83.57061,1.272434,534.194214,433.180894370196,1.91748076579926,0.0341991007523157,1.04331271679043,0.629741233579011,481.968627259495,1.95305612562557,0.011622460413116,1.21875473438498,46.1666703742096,469.399175260766,75.2040382846063,0.0108787231675002,1.28416939077384
8,8.144308,28,28.021843,9.9735,10.273938,85.258743,NaN,0.989029943943024,NaN,27.981812,400,400.152618,25,28.175053,8.905008,44.486591,49.981762,402.012451,399.475708,399.056213,5102.463379,10.641115,10.132627,10.086461,1.419372,1.42912,1.372087,55.937374,89.103722,34.187122,9.258687,89.260529,79.08551,83.570145,1.302499,524.770813,433.172147006703,1.91742205854703,0.0341869898766775,1.04345082325213,0.638674077917358,481.953002278614,1.95300601992026,0.0116206305318412,1.21884688935689,46.1697258839101,469.380908943679,75.1923278988683,0.0108767483268822,1.28432108448201
8,8.144569,28,28.022091,9.9735,10.285899,85.255814,NaN,0.988657176494598,NaN,27.970324,400,400.131287,25,28.180536,8.910194,44.429867,49.981762,402.012451,399.475708,399.056213,5102.463379,10.641115,10.132627,10.086461,1.419372,1.42912,1.372087,55.937374,89.103722,34.187122,9.258687,89.260529,79.08551,83.570145,1.302499,524.770813,433.18395011298,1.91746055416466,0.0341882218774819,1.04338465920274,0.63968412759931,481.949090813926,1.95299430237895,0.0116202893770421,1.21886650841077,46.170103245874,469.394588561579,75.2032898639429,0.0108774643968561,1.28423718650282
8,8.140011,28,28.023161,9.9735,10.291409,85.255081,NaN,0.988758742809296,NaN,27.989641,400,400.099823,25,28.187693,8.883393,44.269661,49.981762,401.929047,399.356964,399.012573,5108.808594,10.703606,10.14578,10.128607,1.430496,1.449165,1.372583,55.963612,88.996529,34.140705,9.234156,89.157814,79.142647,83.536781,1.227352,519.426086,433.201521470917,1.91757754531595,0.0342122058671548,1.04311023366616,0.622041507327083,481.946724201431,1.95298423012739,0.0116196607269737,1.2188908724333,46.1717313505603,469.436508805634,75.2372739898332,0.010879523458674,1.28398559548408
8,8.135983,28,28.025677,9.9735,10.274426,85.223251,NaN,0.988737940788269,NaN,27.990564,400,400.120544,25,28.191898,8.878625,44.321648,49.981762,401.999969,399.481659,399.132751,5106.029785,10.655575,10.121325,10.116253,1.433057,1.444341,1.366876,55.939323,89.007393,34.138409,9.199621,89.079514,79.177505,83.544785,1.4141,539.39679,433.194254105528,1.91760053717392,0.0342287836993429,1.04301323099577,0.606444144016507,481.904458641945,1.95285814201911,0.0116160498735417,1.21910083487635,46.1755594896199,469.447256242057,75.2487917410548,0.0108790750990561,1.28395913962763
8,8.134922,28,28.025459,9.9735,10.274426,85.223251,NaN,0.989052891731262,NaN,27.990564,400,400.120544,25,28.191898,8.882992,44.461105,49.981762,401.999969,399.481659,399.132751,5106.029785,10.655575,10.121325,10.116253,1.433057,1.444341,1.366876,55.939323,89.007393,34.138409,9.199621,89.079514,79.177505,83.544785,1.4141,539.39679,433.197005969867,1.91762306106346,0.0342341029623702,1.04295792090424,0.602334732205463,481.90475893469,1.95285968656495,0.0116161673454337,1.21909662259509,46.1752278092292,469.454866432591,75.2544463161246,0.0108796283280514,1.28390653316756
8,8.133522,28,28.026699,9.9735,10.251508,85.193314,NaN,0.989294767379761,NaN,27.99132,400,399.989655,25,28.196497,8.88646,44.652878,49.981762,401.41806,398.950592,398.631592,5104.645508,10.652263,10.105692,10.103209,1.425455,1.441422,1.367931,55.921806,88.974869,34.094883,9.192032,89.021355,79.148651,83.562721,1.47783,546.188538,433.176734245265,1.91756844535711,0.0342362575601129,1.0430373888517,0.596911703220428,481.866551744476,1.95274905029945,0.0116133779087457,1.21927261647551,46.1771144050505,469.437187383948,75.2422283550194,0.0108780237384102,1.2840411971344
8,8.132607,28,28.028934,9.9735,10.240662,85.225655,NaN,0.988705396652222,NaN,28.000467,400,399.801239,25,28.19541,8.886899,44.770531,49.981762,401.947998,399.456085,399.051056,5109.338867,10.677986,10.135971,10.130954,1.436479,1.442216,1.366306,55.938526,88.9105,34.093235,9.170527,89.041656,79.189751,83.555473,1.331112,534.893494,433.167795551342,1.91754795822947,0.0342385437694173,1.04306186270551,0.5933669854968,481.902902879605,1.95284324460752,0.0116144653256177,1.21915157084627,46.1805146789131,469.432480934514,75.2413589538675,0.0108767673182906,1.28410934992089
8,8.132036,28,28.02898,9.9735,10.23397,85.258896,NaN,0.988740205764771,NaN,27.994972,400,399.952209,25,28.195717,8.893039,44.861576,49.981762,401.947998,399.456085,399.051056,5109.338867,10.677986,10.135971,10.130954,1.436479,1.442216,1.366306,55.938526,88.9105,34.093235,9.170527,89.041656,79.189751,83.555473,1.331112,534.893494,433.162297149295,1.91753545470586,0.0342399869590251,1.04307663474312,0.591154774056747,481.94336255763,1.95295598767974,0.0116167952559088,1.2189838663277,46.1805846599787,469.428174867546,75.2380631864015,0.0108764879866379,1.28413783104256
8,8.132635,28,28.030905,9.9735,10.228339,85.250648,NaN,0.988982856273651,NaN,28.001751,400,399.981567,25,28.192181,8.890635,44.918011,49.981762,401.826599,399.272552,398.944519,5101.62793,10.642123,10.108373,10.084931,1.424972,1.440159,1.361121,55.924068,89.026169,34.106117,9.155316,89.02269,79.102783,83.587097,1.283486,525.16449,433.154868716249,1.91750200406071,0.0342357859298327,1.04314543647766,0.593475462199763,481.930657358787,1.952914299407,0.0116151739995423,1.21906284751441,46.1835131357716,469.4186147334,75.2330268929608,0.0108750744240386,1.2842319857828
8,8.132937,28,28.031906,9.9735,10.224899,85.211174,NaN,0.988196432590485,NaN,28.013275,400,399.957153,25,28.187767,8.880166,45.015411,49.981762,401.826599,399.272552,398.944519,5101.62793,10.642123,10.108373,10.084931,1.424972,1.440159,1.361121,55.924068,89.026169,34.106117,9.155316,89.02269,79.102783,83.587097,1.283486,525.16449,433.150496311763,1.91748292594717,0.0342335403954116,1.04318414625431,0.59464544300414,481.88115287993,1.95277292192452,0.01161183840363,1.21928255858627,46.1850358817446,469.413056827713,75.2299515094251,0.010874304114557,1.28428473601315
8,8.133932,28,28.035271,9.9735,10.217532,85.181023,NaN,0.988537728786469,NaN,28.030802,400,399.888367,25,28.187021,8.887043,44.8592,49.977364,401.611053,399.19812,398.74939,5109.595215,10.669497,10.137144,10.134727,1.435426,1.456199,1.371532,55.934723,88.974426,34.059471,9.17142,88.970955,79.111801,83.607849,1.310808,529.152649,433.140227650783,1.91743466920342,0.0342269854387971,1.04328528602563,0.598499948978088,481.839749342604,1.95264647920098,0.0116078897466535,1.21950098967635,46.1901544948656,469.399904113938,75.2239209094165,0.0108720479981414,1.28442650711642
8,8.133932,28,28.035271,9.9735,10.198612,85.179115,NaN,0.988537728786469,NaN,28.043625,400,399.921417,25,28.197546,8.898139,44.565151,49.977364,401.772919,399.33963,398.930664,5110.51416,10.65545,10.128974,10.118955,1.450069,1.457666,1.379489,55.989548,88.859497,34.049297,9.171483,89.046928,79.163383,83.603477,1.369984,536.571533,433.120487497852,1.91736500415801,0.034222966253867,1.04341167130218,0.598499948978088,481.837422525451,1.9526399856986,0.0116077545346231,1.2195107017134,46.1901544948656,469.375635284277,75.2050273781838,0.0108705866627767,1.28458291789768
8,8.131722,28,28.035051,9.9735,10.179043,85.195961,NaN,0.989129781723022,NaN,28.046225,400,400.011871,25,28.210026,8.893103,44.369232,49.977364,401.772919,399.33963,398.930664,5110.51416,10.65545,10.128974,10.118955,1.450069,1.457666,1.379489,55.989548,88.859497,34.049297,9.171483,89.046928,79.163383,83.603477,1.369984,536.571533,433.105809821098,1.91733989769455,0.0342298925172503,1.04342688781659,0.58993820149044,481.858268894282,1.95269887362308,0.0116090667394974,1.21942072569975,46.1898198600814,469.366650263693,75.1977576941016,0.0108701413040163,1.28463712625055
8,8.132855,28,28.034931,9.9735,10.171907,85.194595,NaN,0.987972557544708,NaN,28.059679,400,400.096497,25,28.208256,8.8812,44.334118,49.977364,401.918823,399.516449,399.09375,5109.561523,10.672247,10.134258,10.146294,1.436709,1.449634,1.374708,56.018803,89.092163,34.02486,9.163398,89.050453,79.142349,83.621185,1.308207,530.727234,433.095419609026,1.91728953847068,0.0342226929218875,1.04353396142853,0.594327769344432,481.856768552783,1.95269507551837,0.0116090345666032,1.21942535195428,46.1896373311591,469.348977653463,75.1838512093345,0.0108691292517329,1.28474910815339
8,8.13361,28,28.036385,9.9735,10.168449,85.172981,NaN,0.989162504673004,NaN,28.079002,400,400.105408,25,28.199162,8.895791,44.470951,49.977364,401.86319,399.388977,399.067169,5099.620117,10.633243,10.100663,10.103419,1.433999,1.444408,1.370122,56.020859,88.97374,33.991982,9.153379,88.959747,79.169853,83.57975,1.147331,516.768188,433.089848887635,1.91726075702598,0.0342181718955148,1.04359666533877,0.597252600088837,481.828406074257,1.95261121442316,0.0116067200061986,1.21956350045761,46.1918489325778,469.340532458088,75.1790980408087,0.0108679882946894,1.28482830881347
8,8.13471,28,28.038445,9.9735,10.168449,85.172981,NaN,0.98860627412796,NaN,28.079002,400,400.105408,25,28.199162,8.904017,44.678059,49.977364,401.86319,399.388977,399.067169,5099.620117,10.633243,10.100663,10.103419,1.433999,1.444408,1.370122,56.020859,88.97374,33.991982,9.153379,88.959747,79.169853,83.57975,1.147331,516.768188,433.086989988373,1.91723738193391,0.0342126568651556,1.04365429400001,0.601513575958393,481.825565865696,1.95259661564239,0.0116056109366703,1.21960339056226,46.1949821362952,469.334628933256,75.1770820872254,0.0108667369931518,1.28490141032313
8,8.135704,28,28.039,9.9735,10.166018,85.157425,NaN,0.988369286060333,NaN,28.09568,400,400.011139,25,28.184368,8.904141,44.826969,49.977364,401.574097,399.037689,398.67337,5103.681641,10.667619,10.133342,10.10489,1.424483,1.435862,1.361192,56.024014,89.091461,34.028194,9.141054,88.967606,79.12159,83.60054,1.431307,539.331787,433.08186915906,1.91720730506921,0.0342071579783734,1.04372267913379,0.6053635744762,481.805827712665,1.95253973213482,0.0116042096954609,1.21969340993058,46.1958262456997,469.324755531489,75.1700929204398,0.0108659011252211,1.28497461278403
8,8.134583,28,28.03985,9.9735,10.167068,85.1408,NaN,0.989152550697327,NaN,28.112951,400,399.924377,25,28.190723,8.895217,44.828983,49.977364,401.574097,399.037689,398.67337,5103.681641,10.667619,10.133342,10.10489,1.424483,1.435862,1.361192,56.024014,89.091461,34.028194,9.141054,88.967606,79.12159,83.60054,1.431307,539.331787,433.085878786646,1.91723499345389,0.0342130000685189,1.04365689546499,0.601021649141899,481.784377103915,1.9524771115581,0.0116025737848903,1.21979466943344,46.1971190008281,469.335323695109,75.1793815808508,0.0108661679455125,1.28492078323927
8,8.134462,28,28.043137,9.9735,10.161277,85.114929,NaN,0.988528311252594,NaN,28.124603,400,399.940399,25,28.203886,8.891459,44.789089,49.977364,401.677338,399.229462,398.823029,5108.689453,10.65737,10.125717,10.134118,1.42637,1.431894,1.356768,56.015541,88.881424,33.989922,9.124259,89.080147,79.1399,83.590614,1.332412,534.345764,433.080149388046,1.91721623186132,0.0342123760510283,1.04368937572311,0.6005529575732,481.748282146504,1.95236572278626,0.0115989707717516,1.21999052278126,46.2021178758785,469.33235990961,75.1811896702021,0.0108645605795767,1.28499574908756
8,8.134615,28,28.045387,9.9735,10.161344,85.088867,NaN,0.989088296890259,NaN,28.108438,400,399.824707,25,28.202156,8.888247,44.771873,49.978127,401.761078,399.313568,398.967346,5101.549316,10.636316,10.104033,10.103138,1.425067,1.431629,1.361211,56.029034,89.036163,33.976131,9.11103,89.092766,79.125954,83.605721,1.294651,526.532043,433.079821602791,1.91721322729066,0.034211623281388,1.04369694543352,0.601145599753124,481.713378812297,1.9522610122214,0.0115959122994979,1.2201674826207,46.2055394184532,469.333757744173,75.1850939139799,0.0108636668299041,1.28502492992982
8,8.133716,28,28.043711,9.9735,10.164553,85.102692,NaN,0.989333987236023,NaN,28.095009,400,399.860504,25,28.197172,8.903965,44.733223,49.978127,401.761078,399.313568,398.967346,5101.549316,10.636316,10.104033,10.103138,1.425067,1.431629,1.361211,56.029034,89.036163,33.976131,9.11103,89.092766,79.125954,83.605721,1.294651,526.532043,433.085507476407,1.91724415327496,0.0342168124453023,1.04362832311422,0.597663222161827,481.732560477888,1.95231998095019,0.0115977943244193,1.2200642164366,46.2029907695697,469.342709569104,75.1899625718989,0.0108649342123284,1.2849386465714
8,8.134214,28,28.04615,9.9735,10.161151,85.136192,NaN,0.988367080688477,NaN,28.117189,400,399.838776,25,28.198301,8.901979,44.446892,49.978127,401.499268,399.100067,398.713806,5102.774414,10.65823,10.11728,10.130589,1.425599,1.435554,1.368183,56.029953,88.936081,34.052399,9.095681,89.016479,79.276848,83.544655,1.269563,520.068909,433.080662536335,1.91722103799053,0.034213592588045,1.0436772228594,0.599592317073984,481.770064836533,1.95241676712007,0.0115988568237433,1.2199403501704,46.2066996533724,469.337307393375,75.1888112958053,0.0108635489443914,1.28501495527264
8,8.134214,28,28.04615,9.9735,10.159983,85.204185,NaN,0.988367080688477,NaN,28.127155,400,399.876312,25,28.192896,8.90406,44.540211,49.978127,401.879639,399.365631,398.9133,5110.710938,10.640332,10.141109,10.106451,1.435525,1.430152,1.373407,56.023155,88.973282,34.046143,9.080791,89.099915,79.275711,83.544327,1.419482,539.376343,433.079443516765,1.91721673522278,0.0342133443708273,1.04368505399185,0.599592317073984,481.853000448182,1.95264822383094,0.0116036749457955,1.21959365507543,46.2066996533724,469.335808574709,75.1876449179255,0.0108634587116379,1.28502463800706
