P1_Set,P1_Process,P2_Set,P2_Process,T1_Set,T1_Process,T2_Process,P7_Set,P7_Process,T7_Set,T7_Process,Volt_Set,Volt_Process,T_Amb_Set,T_Amb_Process,TWI,TWO,Frequency,Volt1,Volt2,Volt3,Power,Current1,Current2,Current3,THD1,THD2,THD3,Oiltemp,MF_Suc,Dens_Suc,T_Suc,MF_Dis,Dens_Dis,T_Dis,MF_Oil,Dens_Oil,h1,s1,v1,cp1,te,h2,s2,v2,cp2,tc,h2is,t2is,v2is,cp2is
8,8.134101,28,28.048454,9.9735,10.149159,85.2649,NaN,0.988027453422546,NaN,28.120718,400,400.00119,25,28.183313,8.893921,44.608601,49.978127,401.879639,399.365631,398.9133,5110.710938,10.640332,10.141109,10.106451,1.435525,1.430152,1.373407,56.023155,88.973282,34.046143,9.080791,89.099915,79.275711,83.544327,1.419482,539.376343,433.06844007799,1.91717926022636,0.0342116105083592,1.04375173333973,0.599154598532607,481.923865638646,1.95283849808506,0.0116067354478857,1.21932949924727,46.2102030193795,469.32525747404,75.1823184447412,0.010861822375663,1.28513194986488
8,8.135124,28,28.048693,9.9735,10.139384,85.30513,NaN,0.988847494125366,NaN,28.120501,400,399.995667,25,28.178812,8.894853,44.324104,49.978127,401.704742,399.156036,398.849182,5105.459473,10.675383,10.124016,10.124989,1.433838,1.455786,1.388957,56.018959,89.10038,34.046104,9.04408,89.179688,79.224861,83.570374,1.299451,531.114868,433.05557668038,1.91712150093352,0.0342044048137934,1.04387102553623,0.603117139634435,481.972586185807,1.95297364981907,0.0116094550539733,1.21913000714902,46.2105664200436,469.305398063036,75.1671652313273,0.0108605229719714,1.28526441969521
8,8.135597,28,28.054457,9.9735,10.135335,85.331146,NaN,0.988771200180054,NaN,28.121494,400,399.956085,25,28.167967,8.890732,44.224266,49.978127,401.771393,399.366455,398.984589,5112.015625,10.633651,10.118674,10.120336,1.437505,1.431029,1.374356,56.024586,89.099007,34.037354,9.046387,89.190071,79.232529,83.585678,1.401017,530.78009,433.050119759423,1.9170965273064,0.0342011736241521,1.0439230560411,0.604949155074678,481.996369979737,1.95302133178927,0.0116081954601517,1.21910936836255,46.2193298851337,469.302958495807,75.1724834337364,0.0108578725888371,1.28537814657517
8,8.135306,28,28.054073,9.9735,10.13256,85.328529,NaN,0.988560080528259,NaN,28.111227,400,399.976898,25,28.167526,8.901156,44.418343,49.978127,401.771393,399.366455,398.984589,5112.015625,10.633651,10.118674,10.120336,1.437505,1.431029,1.374356,56.024586,89.099007,34.037354,9.046387,89.190071,79.232529,83.585678,1.401017,530.78009,433.047979759214,1.91709248636645,0.0342020422038745,1.04392643336587,0.603822068413194,481.993707988424,1.9530151494717,0.0116082168095058,1.2191152207044,46.218746102842,469.301134005735,75.1705832760539,0.0108579295187368,1.28538342719859
8,8.137123,28,28.056046,9.9735,10.13256,85.328529,NaN,0.988818883895874,NaN,28.111227,400,399.976898,25,28.167526,8.901538,44.462921,49.978127,401.521667,399.172577,398.849457,5114.722168,10.669009,10.118892,10.153806,1.443754,1.454732,1.361867,56.039463,89.20446,34.016911,9.063095,89.131157,79.242462,83.578789,1.265835,520.434814,433.043253404546,1.91705386754527,0.0341929376479627,1.04402182740748,0.61085908365709,481.990992840201,1.95300118672553,0.0116071556006117,1.2191532782218,46.2217455227402,469.289824514424,75.1642552781208,0.0108563920717703,1.28549016092131
8,8.136871,28,28.057022,9.9735,10.124075,85.280838,NaN,0.988851368427277,NaN,28.096169,400,399.907166,25,28.16745,8.888227,44.513412,49.978127,401.669495,399.256592,398.973114,5104.403809,10.643763,10.098792,10.134672,1.438683,1.45565,1.364269,56.045097,89.097,34.049229,9.043732,89.069107,79.255669,83.585594,1.384054,532.713379,433.035050277526,1.91702795143608,0.0341923967113506,1.04406568223204,0.609883189852383,481.931500376899,1.95283205758766,0.0116032551134964,1.21941408603907,46.2232292099517,469.281857167635,75.1592795534852,0.0108554887786555,1.28555834256552
8,8.13592,28,28.060238,9.9735,10.117654,85.2313,NaN,0.98894476890564,NaN,28.09198,400,399.874817,25,28.171093,8.891774,44.549603,49.978127,401.669495,399.256592,398.973114,5104.403809,10.643763,10.098792,10.134672,1.438683,1.45565,1.364269,56.045097,89.097,34.049229,9.043732,89.069107,79.255669,83.585594,1.384054,532.713379,433.030820690804,1.91702449986992,0.0341957967479055,1.04405894042837,0.606200146893457,481.866654787372,1.95264072055247,0.0115980184103806,1.21972823276025,46.2281177985787,469.284145868738,75.1650864872872,0.0108542305498266,1.28559818953313
8,8.136863,28,28.061068,9.9735,10.11482,85.192513,NaN,0.988569021224976,NaN,28.086384,400,399.947815,25,28.179998,8.917467,44.738049,49.982925,401.677765,399.298401,398.956268,5105.661621,10.630033,10.112515,10.122123,1.43811,1.449788,1.378571,56.022743,89.190819,34.066284,9.013997,89.119011,79.281868,83.571678,1.320714,526.008301,433.02540797905,1.91699400868152,0.0341904695669549,1.04412757100755,0.609852208718166,481.818196856711,1.95250281405934,0.0115948250558176,1.21994203445148,46.2293793975825,469.274426288131,75.1585655804556,0.0108532853567187,1.28567526526526
8,8.134768,28,28.062157,9.9735,10.102986,85.167923,NaN,0.988593220710754,NaN,28.069775,400,399.961334,25,28.174131,8.928841,45.100033,49.982925,401.677765,399.298401,398.956268,5105.661621,10.630033,10.112515,10.122123,1.43811,1.449788,1.378571,56.022743,89.190819,34.066284,9.013997,89.119011,79.281868,83.571678,1.320714,526.008301,433.018503916982,1.9169949254307,0.0341984516998219,1.04409716495679,0.60173823351505,481.786694757985,1.95241137703606,0.0115924976735881,1.22008869666278,46.2310346325143,469.275927503198,75.1610967657047,0.0108529031184627,1.28568405342472
8,8.129122,28,28.062609,9.9735,10.089434,85.151794,NaN,0.989227294921875,NaN,28.070677,400,399.900208,25,28.161167,8.916652,45.195782,49.982925,401.598602,399.093323,398.795258,5118.128418,10.68666,10.13558,10.151957,1.425579,1.454486,1.371934,56.022758,88.99498,34.021557,9.017203,89.116447,79.317986,83.566521,1.209148,520.379517,433.019049202766,1.91706504432232,0.0342238867128314,1.04389166200107,0.579863307407152,481.766391638319,1.95235325117444,0.0115911119400413,1.22017990128646,46.2317216392263,469.300841974152,75.1810421867104,0.010854206317498,1.28553037439991
8,8.125383,28,28.065235,9.9735,10.074575,85.154282,NaN,0.98904949426651,NaN,28.050249,400,399.89447,25,28.16118,8.903157,44.813011,49.982925,401.692444,399.19104,398.908539,5112.552734,10.637154,10.105959,10.12802,1.455972,1.47075,1.384346,56.050625,88.746254,34.013714,9.006819,89.040916,79.25959,83.610588,1.343505,529.226013,433.013269522903,1.91708982806657,0.0342394984566113,1.04379513151625,0.565370567891478,481.765804252835,1.95234311715673,0.0115898770376044,1.22021812962408,46.2357127965901,469.312325330476,75.1932621609765,0.0108537577605997,1.28550066403319
8,8.122063,28,28.064081,9.9735,10.06869,85.157684,NaN,0.989185392856598,NaN,28.046885,400,399.883972,25,28.160507,8.899017,44.689838,49.982925,401.692444,399.19104,398.908539,5112.552734,10.637154,10.105959,10.12802,1.455972,1.47075,1.384346,56.050625,88.746254,34.013714,9.006819,89.040916,79.25959,83.610588,1.343505,529.226013,433.015767591515,1.91713879375853,0.0342549288973227,1.0436602493952,0.552497692489055,481.771547560469,1.95236287911849,0.0115907382063427,1.2201783445033,46.2339589115163,469.328129859224,75.2041128527575,0.0108552095025162,1.28537880492627
8,8.122063,28,28.064081,9.9735,10.059732,85.161865,NaN,0.989185392856598,NaN,28.060614,400,399.817474,25,28.15731,8.903944,44.61253,49.982925,401.591583,399.082458,398.789001,5112.125,10.652514,10.113094,10.121823,1.474664,1.492153,1.398987,56.040142,88.863525,33.969933,9.010936,89.054283,79.302475,83.590942,1.330703,530.366028,433.006418213311,1.91710578207394,0.0342530222318029,1.04372046826507,0.552497692489055,481.776649081444,1.95237711685728,0.011591034441101,1.22015697058986,46.2339589115163,469.316630249465,75.1951666363078,0.0108545175617364,1.28545319975032
8,8.120824,28,28.063259,9.9735,10.052837,85.177544,NaN,0.98839807510376,NaN,28.059895,400,399.829559,25,28.162649,8.910592,44.485031,49.982925,401.733582,399.256989,398.887054,5115.878906,10.634007,10.115371,10.123152,1.450964,1.445891,1.378672,56.06588,88.802345,33.989319,8.976664,88.958191,79.277603,83.588997,1.198912,518.153687,433.002446942188,1.91710674594126,0.0342577835725371,1.04370171032635,0.547692610247907,481.796913058695,1.95243632885103,0.0115925870161389,1.22006091721528,46.2327095763573,469.316073752461,75.1937048573025,0.0108548408052338,1.28544283592277
8,8.119995,28,28.065256,9.9735,10.045077,85.173126,NaN,0.988914132118225,NaN,28.075327,400,399.894989,25,28.17312,8.910013,44.305813,49.982925,401.733582,399.256989,398.887054,5115.878906,10.634007,10.115371,10.123152,1.450964,1.445891,1.378672,56.06588,88.802345,33.989319,8.976664,88.958191,79.277603,83.588997,1.198912,518.153687,432.996505862326,1.91709579602349,0.034260300258457,1.04371032044982,0.544477278347586,481.788768168163,1.95240713808296,0.0115912008412809,1.22012220788013,46.2357447125302,469.314427026274,75.1949233782107,0.01085387510758,1.28548741907821
8,8.120302,28,28.068008,9.9735,10.037454,85.162025,NaN,0.988606512546539,NaN,28.097488,400,399.836212,25,28.175102,8.912727,44.235302,49.982925,401.563965,399.095154,398.774628,5122.027832,10.693524,10.127101,10.160907,1.445713,1.453602,1.370235,56.080975,88.804001,33.960159,8.97443,89.000587,79.290199,83.586273,1.345287,534.357849,432.987750097247,1.9170611639254,0.0342571333744223,1.04377776140056,0.54566802726572,481.771426489674,1.95234983900895,0.0115889357125035,1.22023233375196,46.2399270602442,469.305349919701,75.1913070665176,0.0108521349423353,1.28559293440283
8,8.12017,28,28.068474,9.9735,10.037454,85.162025,NaN,0.988491594791412,NaN,28.097488,400,399.836212,25,28.175102,8.912265,44.237953,49.992546,401.673767,399.2948,399.019531,5118.478516,10.655348,10.101209,10.149155,1.439775,1.461705,1.373634,56.079857,88.784698,33.974121,8.969672,88.844818,79.421196,83.536629,1.267163,520.369873,432.988093800231,1.91706397443664,0.0342577971635199,1.04377081813412,0.545156048180388,481.770783556662,1.95234653749658,0.0115886853578322,1.22024137484738,46.240635231626,469.30683464641,75.193045253084,0.0108520221152276,1.28559123993565
8,8.119756,28,28.070253,9.9735,10.03465,85.172272,NaN,0.988408207893372,NaN,28.086346,400,399.986694,25,28.177317,8.908828,44.306656,49.992546,401.673767,399.2948,399.019531,5118.478516,10.655348,10.101209,10.149155,1.439775,1.461705,1.373634,56.079857,88.784698,33.974121,8.969672,88.844818,79.421196,83.536629,1.267163,520.369873,432.986245062184,1.91706245446593,0.0342592821383465,1.04376791553947,0.543550254837783,481.780832949003,1.95236882999831,0.0115884556107071,1.22022348783136,46.2433386606842,469.308235686694,75.1963617554924,0.0108513347121297,1.28561239708005
8,8.119052,28,28.07172,9.9735,10.026797,85.192307,NaN,0.987540245056152,NaN,28.05755,400,399.857117,25,28.178452,8.90411,44.408691,49.992546,401.517914,399.169922,398.888123,5108.995117,10.644255,10.092816,10.124979,1.43823,1.451352,1.369608,56.111301,88.857307,33.954102,8.945027,88.910942,79.388138,83.581673,1.301716,526.817322,432.979881535281,1.9170485000992,0.0342611507697318,1.04378374852087,0.540819488434579,481.803255869563,1.95242666137003,0.0115890867717028,1.22014953765392,46.2455678642414,469.304966568302,75.1956551227623,0.0108505017639362,1.28565849259309
8,8.120989,28,28.073351,9.9735,10.015531,85.215767,NaN,0.989316463470459,NaN,28.045195,400,399.831024,25,28.182537,8.898199,44.548553,49.992546,401.517914,399.169922,398.888123,5108.995117,10.644255,10.092816,10.124979,1.43823,1.451352,1.369608,56.111301,88.857307,33.954102,8.945027,88.910942,79.388138,83.581673,1.301716,526.817322,432.96307608651,1.91696572098591,0.0342490109606429,1.04396163536608,0.548332544192363,481.829630440215,1.9524949857756,0.0115898722038209,1.22006134251854,46.2480461709144,469.277901134129,75.1766466386121,0.0108481662257988,1.28586157783788
8,8.119034,28,28.072475,9.9735,9.998087,85.232353,NaN,0.988888502120972,NaN,28.028858,400,399.771332,25,28.189724,8.905112,44.580254,49.992546,401.364227,398.995789,398.571899,5115.729004,10.646427,10.12618,10.114734,1.432855,1.450056,1.376372,56.070343,88.792038,33.936417,8.929509,88.921898,79.304932,83.623405,1.324734,531.327881,432.949958629399,1.91694304387735,0.0342551266816872,1.04397633304113,0.540749665354383,481.851073182183,1.95255765238387,0.0115915171849146,1.21995974866263,46.2467151015875,469.269051889559,75.1686680746483,0.0108480136693844,1.28590405754973
8,8.119034,28,28.072475,9.9735,9.982962,85.236389,NaN,0.988888502120972,NaN,28.0242,400,399.709534,25,28.189337,8.917267,44.536892,49.992546,401.554138,399.192627,398.903076,5112.242188,10.639943,10.091699,10.117842,1.444529,1.46062,1.381384,56.061035,88.975311,33.944904,8.904777,88.919197,79.330688,83.630363,1.202818,524.442322,432.934167715182,1.91688727328691,0.0342519047570154,1.04407845885712,0.540749665354383,481.855996898193,1.95257139102989,0.0115918029548051,1.21993916667385,46.2467151015875,469.249626370741,75.1535623075276,0.0108468449193365,1.28603006388746
8,8.119895,28,28.074858,9.9735,9.979804,85.202209,NaN,0.988405585289001,NaN,28.044083,400,399.821411,25,28.194777,8.915203,44.391556,49.992546,401.554138,399.192627,398.903076,5112.242188,10.639943,10.091699,10.117842,1.444529,1.46062,1.381384,56.061035,88.975311,33.944904,8.904777,88.919197,79.330688,83.630363,1.202818,524.442322,432.928626085424,1.91685728543005,0.0342469020942763,1.04414520856866,0.544089404906458,481.811010159609,1.95243815242774,0.0115881027003523,1.22015978165133,46.2503359604691,469.241766163424,75.1504346168931,0.0108453389127204,1.28612161732383
8,8.120897,28,28.077839,9.9735,9.966639,85.17495,NaN,0.989130437374115,NaN,28.041069,400,399.858643,25,28.206846,8.909131,44.235184,49.992546,401.562439,399.194092,398.856598,5117.404785,10.685366,10.122684,10.145226,1.4446,1.449904,1.366334,56.09243,88.780739,33.978916,8.891387,88.890022,79.318047,83.620239,1.321115,526.247864,432.912266546832,1.91678738411579,0.0342390597218999,1.04428713787642,0.547975733749126,481.773635260146,1.95232421329609,0.0115845713360435,1.22035696143702,46.2548651182939,469.220652560149,75.1377525811512,0.010842776647689,1.28630946441524
8,8.122701,28,28.081785,9.9735,9.95782,85.214981,NaN,0.988909602165222,NaN,28.0417,400,399.953796,25,28.203697,8.900769,44.425934,49.992546,401.781799,399.411926,398.883423,5116.696289,10.661472,10.152327,10.141328,1.445868,1.449432,1.384528,56.091648,88.861626,33.966599,8.884631,88.813347,79.262619,83.667946,1.27419,519.478943,432.898351448191,1.91671641989885,0.0342281142334323,1.04444214609066,0.554971764293498,481.817042007461,1.95243258745469,0.0115852879552994,1.2202287984171,46.2608598691494,469.200214958832,75.1268076847663,0.0108398374607087,1.28650949082624
8,8.123029,28,28.083776,9.9735,9.950522,85.216667,NaN,0.988204181194305,NaN,28.036837,400,400.028107,25,28.19529,8.907707,44.718468,49.992546,401.781799,399.411926,398.883423,5116.696289,10.661472,10.152327,10.141328,1.445868,1.449432,1.384528,56.091648,88.861626,33.966599,8.884631,88.813347,79.262619,83.667946,1.27419,519.478943,432.889873246984,1.91668250718469,0.0342249114294542,1.04450896394352,0.556243643798211,481.816353777866,1.95242423072612,0.0115843386579259,1.22025877598697,46.263884342892,469.190562099088,75.1217988107844,0.0108383943894134,1.28660618456699
8,8.123288,28,28.085409,9.9735,9.94669,85.198334,NaN,0.988404035568237,NaN,28.034967,400,399.96817,25,28.195511,8.928518,44.649784,49.987839,401.670074,399.230011,398.776611,5113.29834,10.671094,10.142765,10.133266,1.439974,1.447788,1.388618,56.085732,88.98922,34.003433,8.856458,88.968193,79.316338,83.671249,1.383836,534.905457,432.885194899363,1.91666285062233,0.0342227937959017,1.0445486520392,0.557247935862449,481.791729407061,1.95235023781195,0.011582164105848,1.22038418065017,46.2663648648534,469.185486118214,75.1198992801789,0.0108373818420304,1.28666702599465
8,8.1246,28,28.086662,9.9735,9.94669,85.198334,NaN,0.98874306678772,NaN,28.034967,400,399.96817,25,28.195511,8.921611,44.389278,49.987839,401.670074,399.230011,398.776611,5113.29834,10.671094,10.142765,10.133266,1.439974,1.447788,1.388618,56.085732,88.98922,34.003433,8.856458,88.968193,79.316338,83.671249,1.383836,534.905457,432.881771694232,1.91663489973626,0.0342162034560159,1.04461801839764,0.562334943520625,481.790001016377,1.95234136489859,0.0115814917206697,1.22040848579972,46.2682680923754,469.17710959257,75.1149588886325,0.0108363354034629,1.28674289259204
8,8.125546,28,28.089802,9.9735,9.946755,85.148964,NaN,0.989141881465912,NaN,28.035824,400,399.970032,25,28.188951,8.916783,44.360016,49.987839,401.66748,399.287964,398.889801,5121.428711,10.68857,10.138258,10.166381,1.436298,1.447553,1.371202,56.099518,88.969162,33.899704,8.902824,88.965988,79.34446,83.653015,1.269345,521.341309,432.879371181618,1.91661498731426,0.034211466705842,1.04466760251126,0.566002477248958,481.725408713797,1.95215095581443,0.0115763104254345,1.22072238712623,46.2730372648103,469.173577144524,75.116147367387,0.0108347635263155,1.28681938334888
8,8.123549,28,28.094097,9.9735,9.943513,85.06916,NaN,0.988872170448303,NaN,28.050465,400,400.011658,25,28.180019,8.906661,44.660271,49.987839,401.910889,399.490295,399.039856,5115.78418,10.640876,10.131701,10.12974,1.441398,1.43386,1.361268,56.087048,89.04451,33.907597,8.88707,88.961868,79.303329,83.65638,1.294474,530.183105,432.881195322522,1.91664556750514,0.034220805741866,1.04458401298845,0.558259958618237,481.622037908179,1.95184854581356,0.0115683522323571,1.22121621848581,46.2795600353738,469.188880785788,75.1334202117381,0.0108338249428704,1.28679289730839
8,8.125282,28,28.094753,9.9735,9.942719,85.053375,NaN,0.988491773605347,NaN,28.054682,400,400.023987,25,28.176432,8.900785,44.741291,49.987839,401.910889,399.490295,399.039856,5115.78418,10.640876,10.131701,10.12974,1.441398,1.43386,1.361268,56.087048,89.04451,33.907597,8.88707,88.961868,79.303329,83.65638,1.294474,530.183105,432.875843777064,1.91660571757046,0.034211932567989,1.04468105331624,0.564979011901244,481.601853500558,1.95179007963675,0.0115668816332192,1.22131035457768,46.2805562276777,469.175712563932,75.1240089370597,0.0108327491607744,1.28688981796186
8,8.126196,28,28.095819,9.9735,9.933074,85.050255,NaN,0.988742828369141,NaN,28.06131,400,400.036896,25,28.182631,8.910253,44.54361,49.987839,401.660889,399.234528,398.895905,5107.731934,10.669965,10.116179,10.145415,1.441952,1.454528,1.361902,56.082348,88.867928,33.884109,8.867789,89.098862,79.322464,83.678192,1.257149,529.315247,432.863381844914,1.91655065128414,0.0342052887808084,1.04479496704017,0.568522265970955,481.5965692405,1.95177188529179,0.0115660889251566,1.22134722449809,46.2821750018073,469.157689443184,75.1113399262282,0.0108312040339601,1.28702541147477
8,8.125013,28,28.098129,9.9735,9.930809,85.051491,NaN,0.98850429058075,NaN,28.05575,400,399.924347,25,28.177975,8.902178,44.596416,49.987839,401.702118,399.236938,398.945648,5120.183105,10.65207,10.110431,10.122544,1.432353,1.444257,1.361881,56.105011,89.006927,33.899693,8.850324,88.906921,79.365654,83.637871,1.297453,524.620361,432.86410327967,1.91656749532291,0.0342107460152119,1.04474775775916,0.563936136911991,481.59488520579,1.95175972544333,0.0115649381533214,1.22138588811285,46.285682688979,469.166057602041,75.120735809794,0.0108307078907205,1.287010235614
8,8.125834,28,28.098831,9.9735,9.930202,85.072632,NaN,0.988674998283386,NaN,28.038509,400,399.892395,25,28.167908,8.90654,44.744576,49.987839,401.702118,399.236938,398.945648,5120.183105,10.65207,10.110431,10.122544,1.432353,1.444257,1.361881,56.105011,89.006927,33.899693,8.850324,88.906921,79.365654,83.637871,1.297453,524.620361,432.861326106161,1.91654776347593,0.0342064943276703,1.04479533798548,0.567118956268132,481.619735109113,1.95182683095952,0.0115660602545147,1.22129056862739,46.2867486172655,469.159945906864,75.1168665754769,0.0108300367046231,1.28706203002668
8,8.125834,28,28.098831,9.9735,9.921957,85.080544,NaN,0.988674998283386,NaN,28.011795,400,399.82489,25,28.157713,8.902481,44.789867,49.987839,401.552917,399.036194,398.735443,5119.537109,10.683658,10.130137,10.126654,1.453124,1.475128,1.394631,56.136116,88.972168,33.957615,8.838363,89.135101,79.401985,83.65609,1.292713,523.149353,432.852711537389,1.91651733148468,0.0342047376868626,1.04485142872803,0.567118956268132,481.629397798802,1.95185380464046,0.0115666209680354,1.22124980010017,46.2867486172655,469.149347576649,75.1086322825614,0.0108293993889802,1.28713112623943
8,8.125899,28,28.10099,9.9735,9.908833,85.06781,NaN,0.988534390926361,NaN,28.022015,400,399.93808,25,28.15617,8.902592,44.931328,49.987839,401.552917,399.036194,398.735443,5119.537109,10.683658,10.130137,10.126654,1.453124,1.475128,1.394631,56.136116,88.972168,33.957615,8.838363,89.135101,79.401985,83.65609,1.292713,523.149353,432.838828577249,1.91646750101779,0.0342016149641924,1.04494422799446,0.567370935241456,481.610861665913,1.95179508960846,0.0115645612758614,1.22135750131742,46.2900267491371,469.134331777255,75.0996718886393,0.0108275626724233,1.28726587516984
8,8.125818,28,28.101742,9.9735,9.890141,85.044785,NaN,0.988776564598083,NaN,28.022821,400,400.029785,25,28.161737,8.903821,45.21434,49.987873,401.801544,399.323395,398.864777,5119.44873,10.64906,10.144945,10.127469,1.440856,1.441699,1.380609,56.163986,88.9142,33.944923,8.839877,88.888268,79.387314,83.630829,1.195593,518.372803,432.819506896114,1.91640021715602,0.0341980382500069,1.04506735405961,0.567056930429544,481.581698711716,1.95171124816589,0.0115625262893335,1.2214909526162,46.2911685075583,469.111714920554,75.0830456379818,0.0108258774491614,1.28742633539148
8,8.125144,28,28.101202,9.9735,9.880842,85.039886,NaN,0.989817559719086,NaN,28.029133,400,399.976166,25,28.165575,8.911597,45.216988,49.987873,401.631714,399.15567,398.863617,5123.145508,10.664322,10.119241,10.124628,1.492473,1.490135,1.406254,56.139584,89.016541,34.009674,8.805164,89.090942,79.433189,83.648468,1.31618,530.118164,432.811549593082,1.91638024684069,0.0341994401335163,1.04509504936282,0.564444008667351,481.57646130534,1.95169836952204,0.0115624684227603,1.2215057099788,46.2903486302304,469.104176069598,75.0765132123623,0.0108256575746729,1.28746636282358
8,8.125431,28,28.103432,9.9735,9.880842,85.039886,NaN,0.989004552364349,NaN,28.029133,400,399.976166,25,28.165575,8.920781,45.113338,49.987873,401.631714,399.15567,398.863617,5123.145508,10.664322,10.119241,10.124628,1.492473,1.490135,1.406254,56.139584,89.016541,34.009674,8.805164,89.090942,79.433189,83.648468,1.31618,530.118164,432.810799708202,1.9163741295281,0.0341979991937074,1.04511027636334,0.565556652629084,481.573377501753,1.95168256198247,0.0115612733813086,1.22154921564146,46.2937343412065,469.104459866387,75.0795284786021,0.0108247105024223,1.28750254945352
8,8.126079,28,28.10454,9.9735,9.875859,85.055038,NaN,0.989012956619263,NaN,28.034739,400,399.943207,25,28.169855,8.917982,44.909134,49.987873,401.64386,399.140533,398.828369,5120.804688,10.650916,10.115572,10.125842,1.537584,1.522333,1.458634,56.12077,89.014236,34.018219,8.769125,89.011894,79.379845,83.670586,1.336239,532.680969,432.803898502183,1.91634191686623,0.0341936840606146,1.04517868503543,0.568068715231789,481.59035388443,1.9517263796212,0.0115617536509596,1.22149260195679,46.2954164916481,469.094441886262,75.0731364693607,0.0108236291138532,1.28758691047527
8,8.126139,28,28.106564,9.9735,9.862448,85.041412,NaN,0.988777816295624,NaN,28.033733,400,399.854431,25,28.182526,8.934828,44.616592,49.987873,401.591217,399.117432,398.760071,5119.500977,10.662748,10.13485,10.123449,1.579498,1.562464,1.509894,56.102753,89.103561,33.999447,8.777485,89.100441,79.407707,83.653412,1.311399,529.519836,432.789724160097,1.91629110936949,0.0341905242180008,1.04527351095314,0.568301305968589,481.570910318882,1.95166556564868,0.011559703436691,1.22160244386151,46.2984891683609,469.078940299882,75.0636347861424,0.0108218221640987,1.28772279159933
8,8.127223,28,28.107876,9.9735,9.857496,85.036095,NaN,0.988709986209869,NaN,28.037392,400,399.818268,25,28.178289,8.931779,44.699165,49.987873,401.591217,399.117432,398.760071,5119.500977,10.662748,10.13485,10.123449,1.579498,1.562464,1.509894,56.102753,89.103561,33.999447,8.777485,89.100441,79.407707,83.653412,1.311399,529.519836,432.781713993123,1.9162497112957,0.0341840282615403,1.04536496620473,0.572503221922716,481.562600407516,1.95163813186264,0.0115586236995043,1.22165551948096,46.3004808515835,469.065944834209,75.0551880453822,0.0108204737636299,1.28783019545104
8,8.125501,28,28.108274,9.9735,9.849628,85.052483,NaN,0.989508986473083,NaN,28.040232,400,399.650635,25,28.180029,8.920988,44.810822,49.987873,401.381348,399.011078,398.629883,5115.279297,10.653126,10.115938,10.136077,1.577522,1.558776,1.492568,56.105698,88.97229,34.027187,8.755153,88.976418,79.379951,83.660767,1.323482,528.323181,432.777991291732,1.91625735921345,0.0341909937654105,1.04532729604487,0.565828024698646,481.582069864608,1.9516912019578,0.011559572055675,1.22157862453361,46.3010850217643,469.069038545526,75.0580892528341,0.0108204878171178,1.28781674776273
8,8.12634,28,28.111538,9.9735,9.85911,85.064468,NaN,0.989589214324951,NaN,28.036106,400,399.619019,25,28.188978,8.914609,45.128811,49.987873,401.381348,399.011078,398.629883,5115.279297,10.653126,10.115938,10.136077,1.577522,1.558776,1.492568,56.105698,88.97229,34.027187,8.755153,88.976418,79.379951,83.660767,1.323482,528.323181,432.785709557639,1.91627449581604,0.0341888037671461,1.04530701250964,0.569080475482053,481.592197394705,1.95170894199726,0.0115586731245841,1.22158040359671,46.3060395748686,469.078537419427,75.0695566416832,0.0108196487354685,1.28781031804401
8,8.127659,28,28.111576,9.9735,9.863041,85.110001,NaN,0.988704681396484,NaN,28.016003,400,399.662811,25,28.19285,8.909414,45.243881,49.987873,401.638885,399.170746,398.644867,5108.805664,10.646155,10.140514,10.130132,1.581067,1.549352,1.50576,56.128906,88.986916,34.0476,8.729114,89.016846,79.480774,83.626564,1.315879,527.702148,432.786370685456,1.91626089919586,0.0341830224378226,1.04535019562627,0.574193172099115,481.647761760995,1.95186392431646,0.0115618788937845,1.22134628999354,46.3060972539332,469.073843948356,75.0659597811609,0.0108193501340848,1.28784167130736
8,8.128951,28,28.112938,9.9735,9.856514,85.193817,NaN,0.990051925182343,NaN,27.989622,400,399.793152,25,28.195091,8.910815,45.203636,49.987873,401.660492,399.222595,398.674835,5118.237793,10.661116,10.160212,10.137001,1.581679,1.54495,1.499659,56.127998,88.824249,34.072227,8.730375,89.11512,79.480484,83.612106,1.269841,527.933289,432.776169494841,1.91620925034956,0.034175149479322,1.04546352166749,0.579200604107427,481.748232334784,1.95213993594215,0.0115670849443201,1.22094172352777,46.308164553235,469.057332768775,75.0548469546245,0.0108177690936692,1.28797298336936
8,8.12664,28,28.114868,9.9735,9.856514,85.193817,NaN,0.989000022411346,NaN,27.989622,400,399.793152,25,28.195091,8.905497,45.274094,49.987873,401.660492,399.222595,398.674835,5118.237793,10.661116,10.160212,10.137001,1.581679,1.54495,1.499659,56.127998,88.824249,34.072227,8.730375,89.11512,79.480484,83.612106,1.269841,527.933289,432.782211624021,1.91625851192212,0.0341867446735428,1.04534070772699,0.570243388002098,481.745568644308,1.9521262729797,0.0115660512401682,1.22097921994387,46.3110938535265,469.076574177992,75.072206068884,0.0108180922978678,1.28787999674677
8,8.125499,28,28.11688,9.9735,9.850216,85.267517,NaN,0.988581776618958,NaN,27.976021,400,399.931152,25,28.197567,8.900429,45.282986,49.993801,401.592743,399.142181,398.730743,5122.423828,10.647017,10.125534,10.135046,1.597532,1.560178,1.512702,56.129364,88.931839,34.039696,8.750498,88.994568,79.408607,83.656319,1.174053,518.165833,432.778611171994,1.91625957376697,0.0341911291683903,1.045323166899,0.56582027124,481.832766804948,1.95236309003843,0.0115701895186917,1.22064045090959,46.3141474455855,469.07912046714,75.0767049579941,0.0108173764426229,1.28789767602224
8,8.125499,28,28.11688,9.9735,9.844082,85.281403,NaN,0.988581776618958,NaN,27.974592,400,399.857819,25,28.197784,8.899688,45.148357,49.993801,401.479034,399.025696,398.721375,5122.025879,10.660925,10.114665,10.121146,1.597424,1.591254,1.51027,56.11763,89.013741,34.062588,8.720901,89.136993,79.460289,83.635406,1.325344,532.248779,432.77219903096,1.91623691579654,0.0341898213543802,1.04536514218121,0.56582027124,481.849716124894,1.95241037844043,0.011571171903271,1.22056940063432,46.3141474455855,469.071230425193,75.0705787851247,0.0108169021487173,1.28794930828621
8,8.126222,28,28.119396,9.9735,9.830273,85.315422,NaN,0.988976895809174,NaN,27.987591,400,399.793365,25,28.192001,8.905508,44.844696,49.993801,401.479034,399.025696,398.721375,5122.025879,10.660925,10.114665,10.121146,1.597424,1.591254,1.51027,56.11763,89.013741,34.062588,8.720901,89.136993,79.460289,83.635406,1.325344,532.248779,432.755871843364,1.91617048566983,0.0341832479017566,1.0454981691243,0.568623054354305,481.887768939877,1.95250841590898,0.0115722307539076,1.22044423717244,46.317965715581,469.050819749098,75.0578862906035,0.0108145888745011,1.28812590693061
8,8.127009,28,28.118811,9.9735,9.815402,85.358521,NaN,0.988529980182648,NaN,27.997513,400,399.812378,25,28.187914,8.909107,44.78981,49.993801,401.775848,399.315002,398.891632,5123.163086,10.685965,10.147421,10.15202,1.581153,1.563853,1.506853,56.136829,89.101448,34.078396,8.693031,88.897903,79.507759,83.602531,1.308656,528.403931,432.738264282778,1.91609875616324,0.0341761273513191,1.0456420494493,0.571673725924143,481.941169717152,1.9526592661645,0.0115755916014114,1.22021297241902,46.3170779458534,469.025211089435,75.0372735156827,0.0108133019459819,1.28828373862415
8,8.127859,28,28.120417,9.9735,9.801072,85.354248,NaN,0.989980816841125,NaN,28.019709,400,399.937256,25,28.191504,8.911081,44.813091,49.993801,401.775848,399.315002,398.891632,5123.163086,10.685965,10.147421,10.15202,1.581153,1.563853,1.506853,56.136829,89.101448,34.078396,8.693031,88.897903,79.507759,83.602531,1.308656,528.403931,432.721054733584,1.91602767072987,0.0341688067428322,1.04578575186485,0.57496835569134,481.933743955981,1.95263336785902,0.0115744294473203,1.22026581522761,46.3195151051103,469.002197056469,75.0214245419418,0.0108112251800031,1.28846213793425
8,8.126722,28,28.121704,9.9735,9.792742,85.345596,NaN,0.988901972770691,NaN,28.037601,400,399.975952,25,28.195412,8.924994,44.930664,49.993801,401.723816,399.190063,398.874054,5119.481445,10.651793,10.113788,10.113727,1.556852,1.545427,1.498788,56.159016,89.060509,34.123196,8.627339,89.176811,79.547798,83.602859,1.303004,531.067871,432.71531956856,1.91602113258312,0.034172734745206,1.04578241479234,0.570561245108593,481.921413340502,1.95259481789013,0.0115731285861988,1.22033484565338,46.3214680933982,469.001312023196,75.0223516628971,0.0108106165529742,1.2884899440278
8,8.127226,28,28.121115,9.9735,9.786369,85.320442,NaN,0.98869264125824,NaN,28.036341,400,399.925385,25,28.190557,8.927664,45.04353,49.993801,401.455414,399.029388,398.632782,5113.982422,10.648832,10.124006,10.117839,1.57686,1.546179,1.500635,56.194473,89.215973,34.114399,8.624177,89.131828,79.515366,83.624313,1.317077,528.939575,432.707335125891,1.91598682613735,0.0341688465580637,1.04585311160576,0.57251485026427,481.891526989704,1.95251335033073,0.0115716652963752,1.22045187301038,46.3205743101336,468.988730915244,75.0118490181271,0.0108101143753931,1.28856246058499
8,8.127808,28,28.123215,9.9735,9.780407,85.306236,NaN,0.988813102245331,NaN,28.044754,400,399.808014,25,28.189714,8.920619,45.031303,49.993801,401.455414,399.029388,398.632782,5113.982422,10.648832,10.124006,10.117839,1.57686,1.546179,1.500635,56.194473,89.215973,34.114399,8.624177,89.131828,79.515366,83.624313,1.317077,528.939575,432.699575649539,1.91595237286439,0.0341646550608992,1.04592518069161,0.574770685240139,481.871294587531,1.95245012983959,0.0115695363020897,1.22056514149284,46.3237609075157,468.979005651281,75.0069358635993,0.0108086235685071,1.28866223394544
8,8.128084,28,28.125744,9.9735,9.776353,85.29863,NaN,0.988437414169312,NaN,28.04871,400,399.860992,25,28.19619,8.916301,44.936424,49.993801,401.737946,399.298767,398.869812,5120.920898,10.672177,10.145657,10.149415,1.558718,1.525985,1.480706,56.210884,89.024857,34.089043,8.661831,89.069786,79.528275,83.620049,1.163567,512.252808,432.694612623537,1.91593149853767,0.034162405833186,1.0459678193305,0.5758404200173,481.858524929931,1.9524063434047,0.0115676445876538,1.22065303946393,46.3275982369875,468.974471441602,75.006589528552,0.0108072599634747,1.28873526941138
8,8.128911,28,28.127872,9.9735,9.784615,85.309631,NaN,0.988578259944916,NaN,28.069118,400,399.911194,25,28.198824,8.918463,44.738941,49.997772,401.615112,399.173889,398.869354,5124.643555,10.653757,10.120465,10.126402,1.565317,1.537222,1.481467,56.236984,89.124527,34.033607,8.675052,89.130272,79.519814,83.631996,1.367222,536.897766,432.701088722707,1.91594440265039,0.0341600201717053,1.04595504991685,0.579045584260086,481.86902019503,1.95242875550167,0.0115672836548081,1.22063799259549,46.3308269100997,468.981263876628,75.014529205802,0.0108067503801726,1.28872703262778
8,8.130021,28,28.130112,9.9735,9.77121,85.332718,NaN,0.989545285701752,NaN,28.074717,400,399.909485,25,28.197269,8.9161,44.648735,49.997772,401.615112,399.173889,398.869354,5124.643555,10.653757,10.120465,10.126402,1.565317,1.537222,1.481467,56.236984,89.124527,34.033607,8.675052,89.130272,79.519814,83.631996,1.367222,536.897766,432.684159648532,1.91587116714445,0.0341515950313837,1.04610664422818,0.583347170991203,481.894113398745,1.95249152786722,0.0115677174163303,1.22056333312177,46.3342253093022,468.958186869987,74.9994333367549,0.0108043972598262,1.28891702105285
8,8.128825,28,28.13203,9.9735,9.77121,85.332718,NaN,0.988918244838715,NaN,28.074717,400,399.909485,25,28.197269,8.905002,44.620491,49.997772,401.798035,399.35614,398.981323,5124.102539,10.659945,10.133633,10.137388,1.567071,1.553662,1.496432,56.207771,89.170509,34.03109,8.663562,89.093674,79.471664,83.663124,1.224619,521.550781,432.687292328871,1.91589667802686,0.0341575922416626,1.04604279657744,0.578712289655073,481.891470657699,1.95247796701595,0.0115666911181758,1.22060046980989,46.3371350222994,468.969140877278,75.0103378920601,0.0108042286603485,1.28887780873876
8,8.128988,28,28.134254,9.9735,9.753873,85.363976,NaN,0.988184630870819,NaN,28.056932,400,399.963989,25,28.202074,8.89922,44.331318,49.997772,401.586761,399.188202,398.831421,5126.792969,10.656614,10.132579,10.128141,1.559308,1.540094,1.478302,56.218201,89.102203,34.065063,8.621956,88.995758,79.496223,83.658562,1.323025,534.463745,432.668728965023,1.91582909496492,0.0341530764071278,1.04617106288543,0.579343996934256,481.926558560668,1.95256866578141,0.0115677109412167,1.2204838187833,46.3405087622824,468.948014563935,74.9967374616718,0.010802000156328,1.28905479473396
8,8.128988,28,28.134254,9.9735,9.745103,85.38369,NaN,0.988184630870819,NaN,28.05471,400,399.933136,25,28.205984,8.909889,44.25948,49.997772,401.586761,399.188202,398.831421,5126.792969,10.656614,10.132579,10.128141,1.559308,1.540094,1.478302,56.218201,89.102203,34.065063,8.621956,88.995758,79.496223,83.658562,1.323025,534.463745,432.65955377935,1.91579666229514,0.0341512053444524,1.0462316058187,0.579343996934256,481.950618186777,1.95263577324794,0.0115691042919234,1.22038320563615,46.3405087622824,468.936723372071,74.9879784341156,0.010801321523005,1.28912910004966
8,8.129032,28,28.133778,9.9735,9.741438,85.415985,NaN,0.988456845283508,NaN,28.050709,400,399.815125,25,28.212351,8.913664,44.495846,49.997772,401.377869,398.923462,398.504395,5124.025391,10.674969,10.147624,10.133293,1.553662,1.534988,1.481409,56.236679,89.069633,34.073826,8.599368,89.187462,79.461037,83.688545,1.42257,538.597473,432.655603977795,1.91578216896822,0.0341502027420134,1.04625927104882,0.579514517504322,481.990682932758,1.95274905037582,0.0115716410764009,1.220209386863,46.3397867021889,468.931163587117,74.9830684702954,0.0108011925213328,1.28915755184082
8,8.122145,28,28.135756,9.9735,9.728472,85.409386,NaN,0.988767802715302,NaN,28.044605,400,399.681274,25,28.214188,8.91741,45.082825,49.997772,401.377869,398.923462,398.504395,5124.025391,10.674969,10.147624,10.133293,1.553662,1.534988,1.481409,56.236679,89.069633,34.073826,8.599368,89.187462,79.461037,83.688545,1.42257,538.597473,432.660088424862,1.91588120087832,0.0341819981673803,1.04598068931092,0.552815684858899,481.979908007994,1.95271261701251,0.0115701165427234,1.22028121895562,46.34278713366,468.96777766158,75.0139535620683,0.0108025404725362,1.28895049955923
8,8.11795,28,28.138838,9.9735,9.709133,85.387718,NaN,0.989210665225983,NaN,28.048014,400,399.769714,25,28.212284,8.913378,45.323177,49.997772,401.767853,399.318634,398.992828,5108.68457,10.642415,10.109492,10.110885,1.566245,1.558176,1.494235,56.198059,88.84848,34.01598,8.596986,88.915009,79.506813,83.658798,1.204365,517.49646,432.650854817114,1.91589926329888,0.0341989486886799,1.04588988497008,0.536544549003395,481.949222011539,1.95261708903948,0.0115669368202239,1.22045129033461,46.3474618994464,468.977395676711,75.0252807930908,0.0108017901084571,1.28893997336877
8,8.11522,28,28.137806,9.9735,9.69065,85.356926,NaN,0.989216208457947,NaN,28.056894,400,399.914642,25,28.205694,8.919753,45.152779,49.997772,401.421875,398.961761,398.711365,5125.157227,10.688387,10.124111,10.130553,1.545979,1.550655,1.485112,56.17918,88.839081,34.013275,8.590699,88.984779,79.521118,83.675133,1.303977,525.511169,432.638679574549,1.91588923114156,0.0342087296536402,1.04587142575352,0.525952293888906,481.913061102536,1.95251955735781,0.0115653125473984,1.22058856238178,46.3458966099021,468.972787997786,75.0204117830929,0.0108019579945142,1.2889526175631
8,8.11412,28,28.140604,9.9735,9.68304,85.326523,NaN,0.989056169986725,NaN,28.082981,400,399.864929,25,28.201273,8.913021,45.194565,49.997772,401.421875,398.961761,398.711365,5125.157227,10.688387,10.124111,10.130553,1.545979,1.550655,1.485112,56.17918,88.839081,34.013275,8.590699,88.984779,79.521118,83.675133,1.303977,525.511169,432.633604241584,1.91588459186709,0.0342126379458464,1.0458651046567,0.521683591685644,481.8720930521,1.95239625321458,0.0115616669482977,1.22079823117234,46.3501403830144,468.974194960654,75.0250123448728,0.0108008367733968,1.28899121833032
8,8.114749,28,28.14073,9.9735,9.682332,85.301392,NaN,0.989173293113708,NaN,28.088669,400,399.888458,25,28.200424,8.91786,45.239586,49.989357,401.761597,399.246094,398.766724,5127.371094,10.679959,10.167437,10.141124,1.549503,1.528449,1.49307,56.190365,88.807686,34.003906,8.571155,88.986649,79.568771,83.654343,1.310464,526.458618,432.631214671942,1.91586853488179,0.0342093220212317,1.04590362768815,0.524124566711464,481.841237838983,1.95230977066065,0.01155982268018,1.22092938399543,46.3503314816307,468.968740439778,75.02093880633,0.0108004547430015,1.2890292426849
8,8.115411,28,28.1408,9.9735,9.681561,85.299515,NaN,0.989279985427856,NaN,28.075565,400,399.833679,25,28.198902,8.926909,45.527721,49.989357,401.454102,398.950897,398.705048,5125.704102,10.655611,10.107705,10.116268,1.549502,1.538271,1.481168,56.198544,88.787971,33.978085,8.56647,88.93705,79.528358,83.67907,1.382128,528.826355,432.628672572042,1.9158515401915,0.0342058271295359,1.04594435717161,0.526693451294022,481.838849634024,1.95230288233593,0.0115596525233712,1.22094036069272,46.3504376472413,468.962899021394,75.0164950267579,0.0108000735916648,1.28906886162623
8,8.115322,28,28.140938,9.9735,9.678175,85.318108,NaN,0.98958694934845,NaN,28.064053,400,399.738251,25,28.202244,8.917639,45.511555,49.989357,401.454102,398.950897,398.705048,5125.704102,10.655611,10.107705,10.116268,1.549502,1.538271,1.481168,56.198544,88.787971,33.978085,8.56647,88.93705,79.528358,83.67907,1.382128,528.826355,432.625364335091,1.91584091965013,0.0342055513945924,1.04596297225382,0.526348096868162,481.861359476453,1.95236523346235,0.0115608934041771,1.22084778550326,46.3506469445641,468.959350357138,75.0139152472668,0.0107998009039042,1.28909456746994
8,8.11414,28,28.141502,9.9735,9.670643,85.313782,NaN,0.988442480564117,NaN,28.054829,400,399.692047,25,28.211412,8.906568,45.293514,49.989357,401.393799,398.87738,398.62088,5129.899414,10.698982,10.135307,10.136007,1.554536,1.543267,1.490804,56.175087,88.694359,34.002899,8.539481,88.865608,79.613815,83.636383,1.359649,532.317383,432.620585674548,1.9158383197753,0.0342098884541263,1.04595173923376,0.521761208347925,481.855300584189,1.95234651227108,0.0115602859669127,1.22088087252186,46.3515023253672,468.959054275397,75.014392956022,0.0107995401156803,1.28910616370184
8,8.115409,28,28.144636,9.9735,9.66958,85.25811,NaN,0.989407420158386,NaN,28.065208,400,399.781616,25,28.220451,8.920857,44.865959,49.989357,401.777313,399.354492,399.010925,5117.848633,10.671813,10.132353,10.13097,1.567874,1.560896,1.49362,56.219246,89.04882,33.976551,8.557251,88.950302,79.585739,83.630676,1.305825,532.374023,432.616145862313,1.91580727308793,0.0342032773767823,1.04602699259037,0.526685690553734,481.78300011398,1.95213469594615,0.0115546734593939,1.22122725672889,46.3562552105028,468.951629246729,75.0125641794193,0.0107977439221064,1.28920864231035
8,8.115595,28,28.145853,9.9735,9.664454,85.200806,NaN,0.99008184671402,NaN,28.06127,400,399.939606,25,28.224663,8.922464,44.794628,49.989357,401.777313,399.354492,399.010925,5117.848633,10.671813,10.132353,10.13097,1.567874,1.560896,1.49362,56.219246,89.04882,33.976551,8.557251,88.950302,79.585739,83.630676,1.305825,532.374023,432.610295979214,1.91578433937184,0.0342012465608185,1.04607237447626,0.527407433408769,481.711330081661,1.95193078930864,0.0115499688932801,1.22154570479243,46.3581007482844,468.94495865568,75.0089166084344,0.0107968189850065,1.28927337857631
8,8.115595,28,28.145853,9.9735,9.664454,85.200806,NaN,0.99008184671402,NaN,28.06127,400,399.939606,25,28.224663,8.921125,44.786045,49.989357,401.758514,399.306091,398.773041,5122.621582,10.683111,10.174272,10.144947,1.547665,1.527096,1.48139,56.233353,88.790413,33.971001,8.5489,88.972763,79.591301,83.648331,1.196342,521.909546,432.610295979214,1.91578433937184,0.0342012465608185,1.04607237447626,0.527407433408769,481.711330081661,1.95193078930864,0.0115499688932801,1.22154570479243,46.3581007482844,468.94495865568,75.0089166084344,0.0107968189850065,1.28927337857631
8,8.115667,28,28.146942,9.9735,9.655023,85.144524,NaN,0.989701628684998,NaN,28.053284,400,399.908569,25,28.210464,8.919969,44.64397,49.989357,401.494385,399.009918,398.566589,5122.222656,10.63822,10.135069,10.109661,1.562267,1.537683,1.494063,56.24049,88.989197,33.944485,8.542037,88.866783,79.567627,83.679359,1.194775,514.208862,432.600241277151,1.91574791579415,0.0341988691880549,1.04614144622746,0.527686814382093,481.641066010275,1.95173118816197,0.0115454034601938,1.22185724519196,46.3597521262336,468.933453668606,75.0013593228305,0.0107956587875985,1.28936778196282
8,8.114324,28,28.147223,9.9735,9.651442,85.119553,NaN,0.988871932029724,NaN,28.032818,400,399.912811,25,28.201651,8.91388,44.574196,49.989357,401.494385,399.009918,398.566589,5122.222656,10.63822,10.135069,10.109661,1.562267,1.537683,1.494063,56.24049,88.989197,33.944485,8.542037,88.866783,79.567627,83.679359,1.194775,514.208862,432.600018376836,1.91576336968414,0.0342048594907388,1.04609428094437,0.522475274916985,481.610164951554,1.95164403487409,0.011543485399426,1.22199179087196,46.3601782313495,468.939137000584,75.0061197061898,0.0107958792357405,1.28933515805264
8,8.115129,28,28.149405,9.9735,9.640771,85.136482,NaN,0.989324152469635,NaN,28.027559,400,399.754486,25,28.204927,8.907066,44.754135,49.989357,401.587524,399.040924,398.804138,5121.450195,10.691461,10.125324,10.119299,1.555333,1.544343,1.482005,56.23888,88.858818,33.95015,8.533663,88.953644,79.537186,83.703102,1.27566,527.547974,432.586742756476,1.91570668977804,0.034198529372086,1.04621125376624,0.525599172379657,481.627835600841,1.95168632565517,0.0115435181473661,1.22194681622969,46.3634868786762,468.921759647738,74.9953799101276,0.0107938957329276,1.28948699247875
8,8.115169,28,28.150043,9.9735,9.623275,85.120094,NaN,0.989359319210052,NaN,28.02153,400,399.743408,25,28.210609,8.910773,44.72179,49.989357,401.587524,399.040924,398.804138,5121.450195,10.691461,10.125324,10.119299,1.555333,1.544343,1.482005,56.23888,88.858818,33.95015,8.533663,88.953644,79.537186,83.703102,1.27566,527.547974,432.568332182384,1.91564110088328,0.0341945885561083,1.04633461838643,0.525754390994564,481.606927646724,1.95162591344649,0.0115420170576901,1.22204400439752,46.3644542642022,468.899614302499,74.9790076363998,0.0107922906123946,1.28964392938183
8,8.11538,28,28.151373,9.9735,9.614744,85.083672,NaN,0.988249242305756,NaN,28.014526,400,399.831055,25,28.208178,8.915806,44.656639,49.986435,401.675873,399.200165,398.869354,5126.416504,10.692593,10.135791,10.155191,1.537832,1.526862,1.470973,56.25486,88.964355,33.949074,8.534857,89.000275,79.552742,83.697159,1.373551,538.624023,432.55885166424,1.91560502198783,0.0341917037135551,1.04640510801989,0.526573159628185,481.560575307435,1.9514922443405,0.0115387274805564,1.22225856222607,46.366470859756,468.888489605308,74.9720506301549,0.0107910497756901,1.28974010672258
8,8.116474,28,28.151791,9.9735,9.610527,85.105362,NaN,0.989441633224487,NaN,27.994192,400,399.816681,25,28.208412,8.899368,44.839027,49.986435,401.675873,399.200165,398.869354,5126.416504,10.692593,10.135791,10.155191,1.537832,1.526862,1.470973,56.25486,88.964355,33.949074,8.534857,89.000275,79.552742,83.697159,1.373551,538.624023,432.551566234424,1.91556602938211,0.0341853009723024,1.04649310328567,0.530818081436166,481.586506879157,1.95156328304252,0.0115400401926409,1.2221543622834,46.3671046317142,468.875366646783,74.962400656636,0.0107900814464132,1.28983388965129
8,8.115013,28,28.154951,9.9735,9.606261,85.150558,NaN,0.988889336585999,NaN,27.999397,400,399.865112,25,28.21496,8.903007,45.07653,49.986435,401.736053,399.161285,398.90979,5117.143555,10.664299,10.114185,10.106155,1.53577,1.534673,1.480041,56.279938,88.975929,33.913036,8.544092,88.92662,79.5047,83.724899,1.352344,529.889343,432.550938489387,1.91558147436121,0.0341917360058534,1.04644427950111,0.525149035124571,481.637371181759,1.95169507292744,0.0115415520952818,1.22198218788109,46.3718955909181,468.884152859802,74.9731779941021,0.0107892495063852,1.28983002526143
8,8.114729,28,28.157764,9.9735,9.600446,85.1987,NaN,0.988762497901917,NaN,28.001581,400,399.880371,25,28.222437,8.913883,45.231632,49.986435,401.584747,399.10318,398.852325,5128.744629,10.716304,10.136043,10.154033,1.559208,1.553107,1.489943,56.302006,88.924301,33.910343,8.536366,88.936478,79.537231,83.724945,1.207028,517.827515,432.545599147313,1.9155660252283,0.034191921208323,1.04646940292522,0.524046954444714,481.69230892969,1.95183932994297,0.0115434567523718,1.22178838228025,46.3761601043941,468.881809471968,74.9748909956292,0.010787898509101,1.28989368946877
8,8.115879,28,28.157862,9.9735,9.595428,85.213593,NaN,0.989103615283966,NaN,27.999144,400,399.839417,25,28.223093,8.931563,45.236107,49.986435,401.584747,399.10318,398.852325,5128.744629,10.716304,10.136043,10.154033,1.559208,1.553107,1.489943,56.302006,88.924301,33.910343,8.536366,88.936478,79.537231,83.724945,1.207028,517.827515,432.537327328043,1.91552286489235,0.0341850648077067,1.04656603313877,0.528509425278514,481.710369132786,1.95188941160752,0.0115444580907212,1.22171347985748,46.3763086666448,468.866890240876,74.9634481741742,0.0107869601564489,1.28999390434715
8,8.115047,28,28.157835,9.9735,9.595428,85.213593,NaN,0.989142775535583,NaN,27.999144,400,399.839417,25,28.223093,8.947199,45.295986,49.986435,401.55069,399.034698,398.803925,5124.234375,10.699625,10.118745,10.144092,1.539832,1.53882,1.480275,56.253353,88.949638,33.945126,8.494237,89.074623,79.585381,83.671547,1.172507,512.601868,432.53951264933,1.91554065366002,0.0341892488809784,1.0465213365531,0.52528097241111,481.710406414644,1.95188960261999,0.0115444725091137,1.22171295442548,46.3762677362673,468.873053670169,74.9681922423015,0.0107873420113872,1.2899527281963
